date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-06-03,2004,9,36,154,541.17,0.44,5,Dry,39,9,7,5,59,119,0.22,422.2,0.78,422.2,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.0983,0.0041,0.302,0.0126,2,0.227,0.53,0.0221,23.4,0.956,0.98,0.937,46.4,45.5,90.9,2180
2005-06-04,2004,9,36,155,531.6,0.44,5,Dry,39,9,7,5,59,119,0.22,412.6,0.78,412.6,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.0937,0.0039,0.294,0.0123,2,0.221,0.515,0.0215,23.5,0.956,0.98,0.937,45.4,44.5,89,2140
2005-06-05,2004,9,36,156,522.03,0.45,5,Dry,39,9,7,5,59,119,0.23,403,0.77,403,0,0,0,0,-5,5,39,9,7,0,64,458,990,965.9,24.1,0.197,0.0892,0.00371,0.286,0.0119,2,0.215,0.501,0.0208,23.5,0.955,0.98,0.936,44.5,43.6,87.1,2090
2005-06-06,2004,9,36,157,513.01,0.45,5,Dry,39,9,7,5,59,119,0.23,394,0.77,394,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.085,0.00353,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.3,2050
2005-06-07,2004,9,36,158,505.08,0.46,5,Dry,39,9,7,5,59,119,0.24,386.1,0.76,386.1,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0812,0.00337,0.272,0.0113,2,0.203,0.476,0.0197,23.7,0.953,0.98,0.934,42.7,41.8,83.7,2010
2005-06-08,2004,9,36,159,496.6,0.46,5,Dry,39,9,7,5,59,119,0.24,377.6,0.76,377.6,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0772,0.0032,0.265,0.011,2,0.197,0.463,0.0192,23.7,0.952,0.98,0.933,41.8,40.9,81.9,1970
2005-06-09,2004,9,36,160,488.13,0.47,5,Dry,39,9,7,5,59,119,0.24,369.1,0.76,369.1,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0732,0.00303,0.258,0.0107,2,0.192,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,40,80,1920
2005-06-10,2004,9,37,161,480.2,0.47,5,Dry,39,9,7,5,59,119,0.25,361.2,0.75,361.2,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0695,0.00287,0.252,0.0104,2,0.186,0.438,0.0181,23.8,0.95,0.976,0.927,40,39.1,78.2,1880
2005-06-11,2004,9,37,162,473.36,0.48,5,Dry,39,9,7,5,59,119,0.25,354.4,0.75,354.4,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0663,0.00273,0.246,0.0101,2,0.182,0.428,0.0176,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
2005-06-12,2004,9,37,163,465.98,0.48,5,Dry,39,9,7,5,59,119,0.26,347,0.74,347,0,0,0,0,-5,5,39,9,7,0,64,402,990,965.7,24.3,0.177,0.0628,0.00258,0.24,0.00988,2,0.177,0.417,0.0172,23.9,0.948,0.973,0.922,38.5,37.5,75,1800
2005-06-13,2004,9,37,164,458.6,0.49,5,Dry,39,9,7,5,59,119,0.26,339.6,0.74,339.6,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0593,0.00244,0.234,0.00962,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.92,37.7,36.6,73.3,1760
2005-06-14,2004,9,37,165,451.21,0.49,5,Dry,39,9,7,5,59,119,0.26,332.2,0.74,332.2,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0558,0.00229,0.228,0.00936,2,0.167,0.395,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.7,1720
2005-06-15,2004,9,37,166,444.38,0.5,5,Dry,39,9,7,5,59,119,0.27,325.4,0.73,325.4,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0526,0.00215,0.222,0.00911,2,0.162,0.384,0.0158,24,0.945,0.97,0.916,36.2,35.1,70.2,1690
2005-06-16,2004,9,37,167,438.64,0.5,5,Dry,39,9,7,5,59,119,0.27,319.6,0.73,319.6,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0499,0.00204,0.218,0.00891,2,0.158,0.376,0.0154,24.1,0.944,0.97,0.915,35.6,34.5,69,1660
2005-06-17,2004,9,38,168,432.35,0.51,5,Dry,39,9,7,5,59,119,0.28,313.4,0.72,313.4,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.166,0.0469,0.00192,0.212,0.00869,2,0.154,0.366,0.015,24.1,0.943,0.97,0.914,34.9,33.8,67.7,1620
2005-06-18,2004,9,38,169,426.06,0.51,5,Dry,39,9,7,5,59,119,0.28,307.1,0.72,307.1,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0439,0.00179,0.207,0.00846,2,0.15,0.357,0.0146,24.1,0.942,0.97,0.913,34.2,33.2,66.4,1590
2005-06-19,2004,9,38,170,419.77,0.52,5,Dry,39,9,7,5,59,119,0.28,300.8,0.72,300.8,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.041,0.00167,0.202,0.00824,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.5,32.5,65,1560
2005-06-20,2004,9,38,171,413.48,0.52,5,Dry,39,9,7,5,59,119,0.29,294.5,0.71,294.5,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.038,0.00155,0.197,0.00802,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.7,1530
2005-06-21,2004,9,38,172,407.74,0.53,5,Dry,39,9,7,5,59,119,0.29,288.7,0.71,288.7,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0353,0.00144,0.192,0.00782,2,0.137,0.33,0.0134,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
2005-06-22,2004,9,38,173,401.99,0.53,5,Dry,39,9,7,5,59,119,0.3,283,0.7,283,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0326,0.00132,0.187,0.00762,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.6,30.6,61.2,1470
2005-06-23,2004,9,38,174,397.35,0.54,5,Dry,39,9,7,5,59,119,0.3,278.4,0.7,278.4,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0304,0.00123,0.184,0.00746,2,0.13,0.314,0.0128,24.3,0.936,0.97,0.908,31,30.1,60.2,1450
2005-06-24,2004,9,39,175,392.15,0.54,5,Dry,39,9,7,5,59,119,0.3,273.1,0.7,273.1,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0279,0.00113,0.179,0.00728,2,0.127,0.306,0.0124,24.3,0.935,0.97,0.907,30.5,29.5,59.1,1420
2005-06-25,2004,9,39,176,386.96,0.55,5,Dry,39,9,7,5,59,119,0.31,268,0.69,268,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.15,0.0255,0.00103,0.175,0.00709,2,0.123,0.298,0.0121,24.4,0.934,0.97,0.906,29.9,29,58,1390
2005-06-26,2004,9,39,177,381.76,0.55,5,Dry,39,9,7,5,59,119,0.31,262.8,0.69,262.8,0,0,0,0,-5,5,39,9,7,0,64,318,990,965.3,24.7,0.148,0.023,0.000932,0.171,0.00691,2,0.12,0.291,0.0118,24.4,0.932,0.97,0.904,29.3,28.4,56.9,1360
2005-06-27,2004,9,39,178,376.56,0.56,5,Dry,39,9,7,5,59,119,0.32,257.6,0.68,257.6,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0206,0.000832,0.166,0.00673,2,0.116,0.283,0.0114,24.4,0.931,0.97,0.903,28.7,27.9,55.8,1340
2005-06-28,2004,9,39,179,371.92,0.56,5,Dry,39,9,7,5,59,119,0.32,252.9,0.68,252.9,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0184,0.000743,0.163,0.00657,2,0.113,0.276,0.0111,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1310
2005-06-29,2004,9,39,180,367.27,0.56,5,Dry,39,9,7,5,59,119,0.32,248.3,0.68,248.3,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.143,0.0169,0.000681,0.159,0.00644,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.7,26.9,53.7,1290
2005-06-30,2004,9,39,181,362.62,0.57,5,Dry,39,9,7,5,59,119,0.33,243.6,0.67,243.6,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0165,0.000664,0.157,0.00635,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.2,26.4,52.7,1270
2005-07-01,2004,10,40,182,359.06,0.57,5,Dry,37,8,6,4,53,108,0.3,251.1,0.7,251.1,0,0,0,0,-4,4,37,8,6,0,57,302,990,965.2,24.8,0.142,0.0175,0.000706,0.16,0.00644,2,0.112,0.272,0.0109,24.5,0.93,0.97,0.902,28.1,27.2,54.5,1310
2005-07-02,2004,10,40,183,354.96,0.58,5,Dry,37,8,6,4,53,108,0.3,247,0.7,247,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0167,0.000674,0.157,0.00634,2,0.109,0.267,0.0107,24.6,0.928,0.97,0.901,27.6,26.8,53.6,1290
2005-07-03,2004,10,40,184,350.86,0.58,5,Dry,37,8,6,4,53,108,0.31,242.9,0.69,242.9,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.00066,0.156,0.00626,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.7,1260
2005-07-04,2004,10,40,185,346.76,0.59,5,Dry,37,8,6,4,53,108,0.31,238.8,0.69,238.8,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.016,0.000645,0.154,0.00619,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.7,1240
2005-07-05,2004,10,40,186,342.66,0.59,5,Dry,37,8,6,4,53,108,0.32,234.7,0.69,234.7,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.136,0.0157,0.000631,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2005-07-06,2004,10,40,187,338.56,0.59,5,Dry,37,8,6,4,53,108,0.32,230.6,0.68,230.6,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00603,2,0.0981,0.248,0.00997,24.7,0.923,0.97,0.896,25.7,25,49.9,1200
2005-07-07,2004,10,40,188,335,0.6,5,Dry,37,8,6,4,53,108,0.32,227,0.68,227,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.015,0.000604,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
2005-07-08,2004,10,41,189,331.45,0.6,5,Dry,37,8,6,4,53,108,0.33,223.4,0.67,223.4,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2005-07-09,2004,10,41,190,327.89,0.61,5,Dry,37,8,6,4,53,108,0.33,219.9,0.67,219.9,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000579,0.146,0.00583,1,0.239,0.385,0.0154,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
2005-07-10,2004,10,41,191,324.34,0.61,5,Dry,37,8,6,4,53,108,0.33,216.3,0.67,216.3,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
2005-07-11,2004,10,41,192,320.78,0.61,5,Dry,37,8,6,4,53,108,0.34,212.8,0.66,212.8,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0138,0.000554,0.142,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2005-07-12,2004,10,41,193,317.23,0.62,5,Dry,37,8,6,4,53,108,0.34,209.2,0.66,209.2,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2005-07-13,2004,10,41,194,314.77,0.62,5,Dry,37,8,6,4,53,108,0.34,206.8,0.66,206.8,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0133,0.000532,0.14,0.00559,1,0.222,0.361,0.0144,24.7,0.956,0.98,0.937,47.8,46.9,46.9,1120
2005-07-14,2004,10,41,195,311.76,0.63,5,Dry,37,8,6,4,53,108,0.35,203.8,0.65,203.8,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.125,0.0131,0.000522,0.139,0.00553,1,0.218,0.356,0.0142,24.7,0.955,0.98,0.936,47.1,46.2,46.2,1110
2005-07-15,2004,10,42,196,308.75,0.63,5,Dry,37,8,6,4,53,108,0.35,200.8,0.65,200.8,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000511,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2005-07-16,2004,10,42,197,305.74,0.63,5,Dry,37,8,6,4,53,108,0.35,197.7,0.65,197.7,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000501,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
2005-07-17,2004,10,42,198,302.74,0.64,5,Dry,37,8,6,4,53,108,0.36,194.7,0.64,194.7,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.00049,0.135,0.00536,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2005-07-18,2004,10,42,199,299.73,0.64,5,Dry,37,8,6,4,53,108,0.36,191.7,0.64,191.7,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.335,0.0133,24.8,0.952,0.98,0.933,44.3,43.5,43.5,1040
2005-07-19,2004,10,42,200,296.72,0.65,5,Dry,37,8,6,4,53,108,0.36,188.7,0.64,188.7,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.8,42.8,1030
2005-07-20,2004,10,42,201,293.71,0.65,5,Dry,37,8,6,4,53,108,0.37,185.7,0.63,185.7,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2005-07-21,2004,10,42,202,290.71,0.66,5,Dry,37,8,6,4,53,108,0.37,182.7,0.63,182.7,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.4,41.4,993
2005-07-22,2004,10,43,203,287.7,0.66,5,Dry,37,8,6,4,53,108,0.38,179.7,0.63,179.7,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.5,40.7,40.7,976
2005-07-23,2004,10,43,204,284.69,0.67,5,Dry,37,8,6,4,53,108,0.38,176.7,0.62,176.7,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000428,0.127,0.00503,1,0.181,0.308,0.0122,24.9,0.948,0.978,0.926,40.8,39.9,39.9,958
2005-07-24,2004,10,43,205,281.68,0.67,5,Dry,37,8,6,4,53,108,0.38,173.7,0.62,173.7,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.1,39.1,940
2005-07-25,2004,10,43,206,279.22,0.67,5,Dry,37,8,6,4,53,108,0.39,171.2,0.61,171.2,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00493,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,925
2005-07-26,2004,10,43,207,276.76,0.68,5,Dry,37,8,6,4,53,108,0.39,168.8,0.61,168.8,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.294,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2005-07-27,2004,10,43,208,274.3,0.68,5,Dry,37,8,6,4,53,108,0.39,166.3,0.61,166.3,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00989,0.000392,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2005-07-28,2004,10,43,209,271.84,0.69,5,Dry,37,8,6,4,53,108,0.4,163.8,0.6,163.8,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00968,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,881
2005-07-29,2004,10,44,210,269.38,0.69,5,Dry,37,8,6,4,53,108,0.4,161.4,0.6,161.4,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00947,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2005-07-30,2004,10,44,211,266.92,0.7,5,Dry,37,8,6,4,53,108,0.41,158.9,0.59,158.9,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00926,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,853
2005-07-31,2004,10,44,212,264.46,0.7,5,Dry,37,8,6,4,53,108,0.41,156.5,0.59,156.5,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.00905,0.000358,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
2005-08-01,2004,11,44,213,261.99,0.71,5,Dry,34,7,5,3,44,93,0.35,169,0.65,169,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000401,0.122,0.00481,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.1,38.1,38.1,914
2005-08-02,2004,11,44,214,257.89,0.71,5,Dry,34,7,5,3,44,93,0.36,164.9,0.64,164.9,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00977,0.000386,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.917,38.1,37.1,37.1,889
2005-08-03,2004,11,44,215,254.34,0.72,5,Dry,34,7,5,3,44,93,0.37,161.3,0.63,161.3,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00946,0.000374,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
2005-08-04,2004,11,44,216,251.88,0.73,5,Dry,34,7,5,3,44,93,0.37,158.9,0.63,158.9,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00925,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2005-08-05,2004,11,45,217,248.87,0.74,5,Dry,34,7,5,3,44,93,0.37,155.9,0.63,155.9,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.009,0.000356,0.116,0.00457,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2005-08-06,2004,11,45,218,245.86,0.74,5,Dry,34,7,5,3,44,93,0.38,152.9,0.62,152.9,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00874,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2005-08-07,2004,11,45,219,242.85,0.75,5,Dry,34,7,5,3,44,93,0.38,149.8,0.62,149.8,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00849,0.000335,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2005-08-08,2004,11,45,220,239.85,0.76,5,Dry,34,7,5,3,44,93,0.39,146.8,0.61,146.8,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00823,0.000325,0.112,0.00441,1,0.141,0.253,0.00996,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2005-08-09,2004,11,45,221,236.84,0.77,5,Dry,34,7,5,3,44,93,0.39,143.8,0.61,143.8,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00798,0.000314,0.111,0.00435,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2005-08-10,2004,11,45,222,233.83,0.78,5,Dry,34,7,5,3,44,93,0.4,140.8,0.6,140.8,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00772,0.000304,0.109,0.0043,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2005-08-11,2004,11,45,223,231.37,0.79,5,Dry,34,7,5,3,44,93,0.4,138.4,0.6,138.4,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00751,0.000296,0.108,0.00425,1,0.129,0.237,0.00934,25.2,0.934,0.97,0.906,31.9,31,31,743
2005-08-12,2004,11,46,224,228.91,0.8,5,Dry,34,7,5,3,44,93,0.41,135.9,0.59,135.9,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0997,0.0073,0.000287,0.107,0.00421,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2005-08-13,2004,11,46,225,226.45,0.8,5,Dry,34,7,5,3,44,93,0.41,133.4,0.59,133.4,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0989,0.00709,0.000279,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2005-08-14,2004,11,46,226,223.99,0.81,5,Dry,34,7,5,3,44,93,0.41,131,0.58,131,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.098,0.00688,0.00027,0.105,0.00412,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2005-08-15,2004,11,46,227,221.53,0.82,5,Dry,34,7,5,3,44,93,0.42,128.5,0.58,128.5,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0971,0.00668,0.000262,0.104,0.00408,1,0.116,0.22,0.00863,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2005-08-16,2004,11,46,228,219.06,0.82,5,Dry,34,7,5,3,44,93,0.42,126.1,0.57,126.1,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00647,0.000254,0.103,0.00403,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2005-08-17,2004,11,46,229,217.7,0.83,5,Dry,34,7,5,3,44,93,0.43,124.7,0.57,124.7,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00635,0.000249,0.102,0.00401,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2005-08-18,2004,11,46,230,215.78,0.83,5,Dry,34,7,5,3,44,93,0.43,122.8,0.57,122.8,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0951,0.00619,0.000243,0.101,0.00397,1,0.108,0.21,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2005-08-19,2004,11,47,231,213.87,0.84,5,Dry,34,7,5,3,44,93,0.43,120.9,0.56,120.9,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00602,0.000236,0.1,0.00394,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2005-08-20,2004,11,47,232,211.96,0.84,5,Dry,34,7,5,3,44,93,0.44,119,0.56,119,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0938,0.00586,0.00023,0.0996,0.0039,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2005-08-21,2004,11,47,233,210.04,0.85,5,Dry,34,7,5,3,44,93,0.44,117,0.56,117,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0931,0.0057,0.000223,0.0988,0.00387,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2005-08-22,2004,11,47,234,208.13,0.85,5,Dry,34,7,5,3,44,93,0.45,115.1,0.55,115.1,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00554,0.000217,0.0979,0.00383,1,0.0979,0.196,0.00767,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2005-08-23,2004,11,47,235,206.21,0.86,5,Dry,34,7,5,3,44,93,0.45,113.2,0.55,113.2,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00537,0.00021,0.0971,0.0038,1,0.0953,0.192,0.00753,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2005-08-24,2004,11,47,236,204.3,0.87,5,Dry,34,7,5,3,44,93,0.46,111.3,0.55,111.3,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00521,0.000204,0.0963,0.00376,1,0.0928,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2005-08-25,2004,11,47,237,202.39,0.87,5,Dry,34,7,5,3,44,93,0.46,109.4,0.54,109.4,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0904,0.00505,0.000197,0.0954,0.00373,1,0.0902,0.186,0.00725,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,200.47,0.88,5,Dry,34,7,5,3,44,93,0.46,107.5,0.54,107.5,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0897,0.00488,0.000191,0.0946,0.00369,1,0.0876,0.182,0.00712,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,198.56,0.88,5,Dry,34,7,5,3,44,93,0.47,105.6,0.53,105.6,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.089,0.00472,0.000184,0.0937,0.00366,1,0.085,0.179,0.00698,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,196.64,0.89,5,Dry,34,7,5,3,44,93,0.47,103.6,0.53,103.6,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0883,0.00456,0.000178,0.0929,0.00363,1,0.0824,0.175,0.00685,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,194.73,0.89,5,Dry,34,7,5,3,44,93,0.48,101.7,0.52,101.7,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0877,0.0044,0.000172,0.0921,0.0036,1,0.0798,0.172,0.00672,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,193.36,0.89,5,Dry,34,7,5,3,44,93,0.48,100.4,0.52,100.4,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0872,0.00428,0.000167,0.0915,0.00357,1,0.078,0.169,0.00662,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,191.99,0.9,5,Dry,34,7,5,3,44,93,0.48,98.99,0.52,98.99,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0867,0.00416,0.000163,0.0909,0.00355,1,0.0761,0.167,0.00653,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,189.53,0.9,5,Dry,30,6,4,2,30,72,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0911,0.00574,0.000224,0.0969,0.00379,1,0.101,0.198,0.00774,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2005-09-02,2004,12,49,245,187.07,0.91,5,Dry,30,6,4,2,30,72,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00553,0.000216,0.0958,0.00375,1,0.0978,0.194,0.00757,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2005-09-03,2004,12,49,246,184.06,0.91,5,Dry,30,6,4,2,30,72,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00528,0.000206,0.0945,0.00369,1,0.0938,0.188,0.00736,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2005-09-04,2004,12,49,247,181.06,0.92,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00502,0.000196,0.0932,0.00364,1,0.0897,0.183,0.00715,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
2005-09-05,2004,12,49,248,178.6,0.92,5,Dry,30,6,4,2,30,72,0.4,106.6,0.6,106.6,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00481,0.000188,0.0921,0.0036,1,0.0864,0.178,0.00698,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
2005-09-06,2004,12,49,249,176.14,0.92,5,Dry,30,6,4,2,30,72,0.41,104.1,0.59,104.1,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.0046,0.00018,0.091,0.00356,1,0.0831,0.174,0.00681,25.4,0.914,0.97,0.886,23.7,23,23,551
2005-09-07,2004,12,49,250,173.67,0.93,5,Dry,30,6,4,2,30,72,0.41,101.7,0.58,101.7,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0798,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2005-09-08,2004,12,49,251,171.21,0.93,5,Dry,30,6,4,2,30,72,0.42,99.21,0.58,99.21,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00418,0.000164,0.0888,0.00348,1,0.0764,0.165,0.00647,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2005-09-09,2004,12,50,252,169.85,0.93,5,Dry,30,6,4,2,30,72,0.42,97.85,0.58,97.85,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.000159,0.0883,0.00346,1,0.0746,0.163,0.00638,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
2005-09-10,2004,12,50,253,167.93,0.94,5,Dry,30,6,4,2,30,72,0.43,95.93,0.57,95.93,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.0039,0.000153,0.0874,0.00342,1,0.072,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
2005-09-11,2004,12,50,254,166.02,0.94,5,Dry,30,6,4,2,30,72,0.43,94.02,0.57,94.02,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00374,0.000147,0.0866,0.00339,1,0.0694,0.156,0.00611,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
2005-09-12,2004,12,50,255,164.1,0.94,5,Dry,30,6,4,2,30,72,0.44,92.1,0.56,92.1,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00358,0.00014,0.0857,0.00336,1,0.0668,0.153,0.00598,25.4,0.92,0.965,0.888,21.1,20.4,20.4,488
2005-09-13,2004,12,50,256,162.19,0.94,5,Dry,30,6,4,2,30,72,0.44,90.19,0.56,90.19,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0643,0.149,0.00584,25.4,0.922,0.965,0.889,20.7,20,20,479
2005-09-14,2004,12,50,257,160.28,0.95,5,Dry,30,6,4,2,30,72,0.45,88.28,0.55,88.28,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00325,0.000127,0.0841,0.00329,1,0.0617,0.146,0.00571,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2005-09-15,2004,12,50,258,158.36,0.95,5,Dry,30,6,4,2,30,72,0.46,86.36,0.55,86.36,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00309,0.000121,0.0832,0.00326,1,0.0591,0.142,0.00558,25.4,0.926,0.963,0.892,19.9,19.2,19.2,460
2005-09-16,2004,12,51,259,156.45,0.95,5,Dry,30,6,4,2,30,72,0.46,84.45,0.54,84.45,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0795,0.00293,0.000115,0.0824,0.00323,1,0.0565,0.139,0.00544,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
2005-09-17,2004,12,51,260,154.53,0.95,5,Dry,30,6,4,2,30,72,0.47,82.53,0.53,82.53,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0788,0.00277,0.000108,0.0815,0.0032,1,0.0539,0.135,0.00531,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
2005-09-18,2004,12,51,261,153.17,0.96,5,Dry,30,6,4,2,30,72,0.47,81.17,0.53,81.17,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0783,0.00265,0.000104,0.0809,0.00317,1,0.0521,0.133,0.00522,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2005-09-19,2004,12,51,262,151.8,0.96,5,Dry,30,6,4,2,30,72,0.47,79.8,0.53,79.8,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00253,0.0000993,0.0803,0.00315,1,0.0502,0.131,0.00512,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2005-09-20,2004,12,51,263,150.43,0.96,5,Dry,30,6,4,2,30,72,0.48,78.43,0.52,78.43,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.00242,0.0000948,0.0797,0.00313,1,0.0484,0.128,0.00502,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
2005-09-21,2004,12,51,264,149.06,0.96,5,Dry,30,6,4,2,30,72,0.48,77.06,0.52,77.06,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.0023,0.0000902,0.0791,0.0031,1,0.0465,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
2005-09-22,2004,12,51,265,147.7,0.96,5,Dry,30,6,4,2,30,72,0.49,75.7,0.51,75.7,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00218,0.0000857,0.0785,0.00308,1,0.0447,0.123,0.00483,25.4,0.939,0.96,0.901,17.7,17,17,408
2005-09-23,2004,12,52,266,146.33,0.96,5,Dry,30,6,4,2,30,72,0.49,74.33,0.51,74.33,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000811,0.0779,0.00306,1,0.0428,0.121,0.00474,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2005-09-24,2004,12,52,267,144.96,0.97,5,Dry,30,6,4,2,30,72,0.5,72.96,0.5,72.96,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00195,0.0000765,0.0773,0.00303,1,0.041,0.118,0.00464,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
2005-09-25,2004,12,52,268,143.6,0.97,5,Dry,30,6,4,2,30,72,0.5,71.6,0.5,71.6,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0749,0.00184,0.000072,0.0768,0.00301,1,0.0392,0.116,0.00455,25.4,0.922,0.96,0.885,16.4,15.8,15.8,379
2005-09-26,2004,12,52,269,142.23,0.97,5,Dry,30,6,4,2,30,72,0.51,70.23,0.49,70.23,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.00172,0.0000674,0.0762,0.00299,1,0.0373,0.113,0.00445,25.4,0.914,0.96,0.878,16,15.3,15.3,368
2005-09-27,2004,12,52,270,141.96,0.97,5,Dry,30,6,4,2,30,72,0.51,69.96,0.49,69.96,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.0017,0.0000665,0.076,0.00298,1,0.0369,0.113,0.00443,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
2005-09-28,2004,12,52,271,141.14,0.97,5,Dry,30,6,4,2,30,72,0.51,69.14,0.49,69.14,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00163,0.0000638,0.0757,0.00297,1,0.0358,0.112,0.00437,25.4,0.908,0.96,0.872,15.6,15,15,360
2005-09-29,2004,12,52,272,140.31,0.97,5,Dry,30,6,4,2,30,72,0.51,68.31,0.49,68.31,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0738,0.00156,0.000061,0.0753,0.00295,1,0.0347,0.11,0.00431,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
2005-09-30,2004,12,53,273,139.49,0.97,5,Dry,30,6,4,2,30,72,0.52,67.49,0.48,67.49,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0735,0.00149,0.0000583,0.075,0.00294,1,0.0336,0.109,0.00426,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
2005-10-01,2005,1,1,274,137.58,0.97,5,Dry,24,4,2,2,20,52,0.38,85.58,0.62,85.58,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00302,0.000119,0.0793,0.00311,1,0.058,0.137,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
2005-10-02,2005,1,1,275,136.21,0.97,5,Dry,24,4,2,2,20,52,0.38,84.21,0.62,84.21,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00291,0.000114,0.0787,0.00309,1,0.0562,0.135,0.00529,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2005-10-03,2005,1,1,276,134.3,0.98,5,Dry,24,4,2,2,20,52,0.39,82.3,0.61,82.3,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0536,0.132,0.00516,25.4,0.931,0.961,0.894,19.1,18.3,18.3,439
2005-10-04,2005,1,1,277,132.93,0.98,5,Dry,24,4,2,2,20,52,0.39,80.93,0.61,80.93,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00263,0.000103,0.0773,0.00303,1,0.0518,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,433
2005-10-05,2005,1,1,278,132.66,0.98,5,Dry,24,4,2,2,20,52,0.39,80.66,0.61,80.66,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0514,0.129,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,431
2005-10-06,2005,1,1,279,131.84,0.98,5,Dry,24,4,2,2,20,52,0.39,79.84,0.61,79.84,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000995,0.0768,0.00301,1,0.0503,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
2005-10-07,2005,1,1,280,129.92,0.98,5,Dry,24,4,2,2,20,52,0.4,77.92,0.6,77.92,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000931,0.076,0.00298,1,0.0477,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
2005-10-08,2005,1,2,281,128.56,0.98,5,Dry,24,4,2,2,20,52,0.4,76.56,0.6,76.56,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0731,0.00226,0.0000885,0.0754,0.00296,1,0.0459,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2005-10-09,2005,1,2,282,127.19,0.98,5,Dry,24,4,2,2,20,52,0.41,75.19,0.59,75.19,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00214,0.000084,0.0748,0.00293,1,0.044,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2005-10-10,2005,1,2,283,126.92,0.98,5,Dry,24,4,2,2,20,52,0.41,74.92,0.59,74.92,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.0000831,0.0747,0.00293,1,0.0436,0.118,0.00464,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
2005-10-11,2005,1,2,284,126.1,0.98,5,Dry,24,4,2,2,20,52,0.41,74.1,0.59,74.1,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00205,0.0000803,0.0743,0.00291,1,0.0425,0.117,0.00458,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
2005-10-12,2005,1,2,285,124.18,0.98,5,Dry,24,4,2,2,20,52,0.42,72.18,0.58,72.18,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000739,0.0735,0.00288,1,0.0399,0.113,0.00445,25.4,0.925,0.96,0.888,16.6,16,16,383
2005-10-13,2005,1,2,286,123.91,0.98,5,Dry,24,4,2,2,20,52,0.42,71.91,0.58,71.91,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0715,0.00186,0.000073,0.0734,0.00288,1,0.0396,0.113,0.00443,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
2005-10-14,2005,1,2,287,123.09,0.98,5,Dry,24,4,2,2,20,52,0.42,71.09,0.58,71.09,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.00179,0.0000703,0.073,0.00286,1,0.0385,0.111,0.00437,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
2005-10-15,2005,1,3,288,122.27,0.98,5,Dry,24,4,2,2,20,52,0.42,70.27,0.57,70.27,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00172,0.0000676,0.0726,0.00285,1,0.0374,0.11,0.00431,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2005-10-16,2005,1,3,289,121.45,0.98,5,Dry,24,4,2,2,20,52,0.43,69.45,0.57,69.45,0,0,0,0,-2,2,24,4,2,0,22,99.5,990,964.5,25.5,0.0708,0.00165,0.0000648,0.0725,0.00284,1,0.0363,0.109,0.00426,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
2005-10-17,2005,1,3,290,120.63,0.98,5,Dry,24,4,2,2,20,52,0.43,68.63,0.57,68.63,0,0,0,0,-2,2,24,4,2,0,22,98.6,990,964.5,25.5,0.0708,0.00158,0.0000621,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2005-10-18,2005,1,3,291,120.35,0.98,5,Dry,24,4,2,2,20,52,0.43,68.35,0.57,68.35,0,0,0,0,-2,2,24,4,2,0,22,98.3,990,964.5,25.5,0.0708,0.00156,0.0000612,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
2005-10-19,2005,1,3,292,120.08,0.98,5,Dry,24,4,2,2,20,52,0.43,68.08,0.57,68.08,0,0,0,0,-2,2,24,4,2,0,22,98.1,990,964.5,25.5,0.0708,0.00154,0.0000603,0.0724,0.00284,1,0.0344,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2005-10-20,2005,1,3,293,119.26,0.99,5,Dry,24,4,2,2,20,52,0.44,67.26,0.56,67.26,0,0,0,0,-2,2,24,4,2,0,22,97.3,990,964.5,25.5,0.0708,0.00147,0.0000575,0.0723,0.00283,1,0.0333,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,347
2005-10-21,2005,1,3,294,118.44,0.99,5,Dry,24,4,2,2,20,52,0.44,66.44,0.56,66.44,0,0,0,0,-2,2,24,4,2,0,22,96.4,990,964.5,25.5,0.0708,0.0014,0.0000548,0.0722,0.00283,1,0.0322,0.104,0.00409,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2005-10-22,2005,1,4,295,117.62,0.99,5,Dry,24,4,2,2,20,52,0.44,65.62,0.56,65.62,0,0,0,0,-2,2,24,4,2,0,22,95.6,990,964.5,25.5,0.0708,0.00133,0.0000521,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,335
2005-10-23,2005,1,4,296,116.8,0.99,5,Dry,24,4,2,2,20,52,0.45,64.8,0.56,64.8,0,0,0,0,-2,2,24,4,2,0,22,94.8,990,964.5,25.5,0.0708,0.00126,0.0000493,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
2005-10-24,2005,1,4,297,116.53,0.99,5,Dry,24,4,2,2,20,52,0.45,64.53,0.55,64.53,0,0,0,0,-2,2,24,4,2,0,22,94.5,990,964.5,25.5,0.0708,0.00124,0.0000484,0.0721,0.00283,1,0.0296,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
2005-10-25,2005,1,4,298,116.25,0.99,5,Dry,24,4,2,2,20,52,0.45,64.25,0.55,64.25,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00121,0.0000475,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2005-10-26,2005,1,4,299,115.43,0.99,5,Dry,24,4,2,2,20,52,0.45,63.43,0.55,63.43,0,0,0,0,-2,2,24,4,2,0,22,93.4,990,964.5,25.5,0.0708,0.00114,0.0000448,0.072,0.00282,1,0.0281,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
2005-10-27,2005,1,4,300,114.61,0.99,5,Dry,24,4,2,2,20,52,0.45,62.61,0.55,62.61,0,0,0,0,-2,2,24,4,2,0,22,92.6,990,964.5,25.5,0.0708,0.00107,0.000042,0.0719,0.00282,1,0.027,0.0989,0.00388,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,113.79,0.99,5,Dry,24,4,2,2,20,52,0.46,61.79,0.54,61.79,0,0,0,0,-2,2,24,4,2,0,22,91.8,990,964.5,25.5,0.0708,0.001,0.0000393,0.0718,0.00282,1,0.0259,0.0977,0.00383,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,112.97,0.99,5,Dry,24,4,2,2,20,52,0.46,60.97,0.54,60.97,0,0,0,0,-2,2,24,4,2,0,22,91,990,964.5,25.5,0.0708,0.000932,0.0000366,0.0718,0.00281,1,0.0248,0.0966,0.00379,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,112.7,0.99,5,Dry,24,4,2,2,20,52,0.46,60.7,0.54,60.7,0,0,0,0,-2,2,24,4,2,0,22,90.7,990,964.5,25.5,0.0708,0.00091,0.0000357,0.0717,0.00281,1,0.0244,0.0962,0.00377,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,112.42,0.99,5,Dry,24,4,2,2,20,52,0.46,60.42,0.54,60.42,0,0,0,0,-2,2,24,4,2,0,22,90.4,990,964.5,25.5,0.0708,0.000886,0.0000347,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,112.7,0.99,5,Dry,23,4,2,2,19,50,0.44,62.7,0.56,62.7,0,0,0,0,-2,2,23,4,2,0,21,91.7,990,964.5,25.5,0.0708,0.00108,0.0000423,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,114.06,0.99,5,Dry,23,4,2,2,19,50,0.44,64.06,0.56,64.06,0,0,0,0,-2,2,23,4,2,0,21,93.1,990,964.5,25.5,0.0708,0.0012,0.0000469,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,324
2005-11-03,2005,2,5,307,119.26,0.99,5,Dry,23,4,2,2,19,50,0.42,69.26,0.58,69.26,0,0,0,0,-2,2,23,4,2,0,21,98.3,990,964.5,25.5,0.0708,0.00164,0.0000642,0.0725,0.00284,1,0.036,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
2005-11-04,2005,2,5,308,122.81,0.98,5,Dry,23,4,2,2,19,50,0.41,72.81,0.59,72.81,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.000076,0.0734,0.00288,1,0.0408,0.114,0.00448,25.4,0.929,0.96,0.892,16.8,16.2,16.2,388
2005-11-05,2005,2,6,309,124.18,0.98,5,Dry,23,4,2,2,19,50,0.4,74.18,0.6,74.18,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00206,0.0000806,0.074,0.0029,1,0.0426,0.117,0.00457,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
2005-11-06,2005,2,6,310,127.19,0.98,5,Dry,23,4,2,2,19,50,0.39,77.19,0.61,77.19,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000906,0.0753,0.00295,1,0.0467,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2005-11-07,2005,2,6,311,130.74,0.98,5,Dry,23,4,2,2,19,50,0.38,80.74,0.62,80.74,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00261,0.000102,0.0769,0.00301,1,0.0515,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,432
2005-11-08,2005,2,6,312,136.49,0.97,5,Dry,23,4,2,2,19,50,0.37,86.49,0.63,86.49,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0763,0.0031,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2005-11-09,2005,2,6,313,140.04,0.97,5,Dry,23,4,2,2,19,50,0.36,90.04,0.64,90.04,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.0034,0.000133,0.0809,0.00317,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2005-11-10,2005,2,6,314,140.31,0.97,5,Dry,23,4,2,2,19,50,0.36,90.31,0.64,90.31,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00343,0.000134,0.0811,0.00318,1,0.0644,0.145,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
2005-11-11,2005,2,6,315,142.78,0.97,5,Dry,23,4,2,2,19,50,0.35,92.78,0.65,92.78,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0821,0.00322,1,0.0678,0.15,0.00588,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
2005-11-12,2005,2,7,316,147.97,0.96,5,Dry,23,4,2,2,19,50,0.34,97.97,0.66,97.97,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00408,0.00016,0.0844,0.00331,1,0.0748,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2005-11-13,2005,2,7,317,152.07,0.96,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2005-11-14,2005,2,7,318,152.35,0.96,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000174,0.0863,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2005-11-15,2005,2,7,319,150.43,0.96,5,Dry,23,4,2,2,19,50,0.33,100.4,0.67,100.4,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,529
2005-11-16,2005,2,7,320,149.06,0.96,5,Dry,23,4,2,2,19,50,0.34,99.06,0.67,99.06,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00417,0.000164,0.0849,0.00333,1,0.0762,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,522
2005-11-17,2005,2,7,321,149.89,0.96,5,Dry,23,4,2,2,19,50,0.33,99.89,0.67,99.89,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00424,0.000166,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2005-11-18,2005,2,7,322,150.71,0.96,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-11-19,2005,2,8,323,152.62,0.96,5,Dry,23,4,2,2,19,50,0.33,102.6,0.67,102.6,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0865,0.00339,1,0.081,0.167,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2005-11-20,2005,2,8,324,155.63,0.95,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2005-11-21,2005,2,8,325,153.71,0.96,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
2005-11-22,2005,2,8,326,152.35,0.96,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000174,0.0863,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2005-11-23,2005,2,8,327,150.43,0.96,5,Dry,23,4,2,2,19,50,0.33,100.4,0.67,100.4,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,529
2005-11-24,2005,2,8,328,151.8,0.96,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2005-11-25,2005,2,8,329,156.45,0.95,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2005-11-26,2005,2,9,330,161.1,0.95,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2005-11-27,2005,2,9,331,164.65,0.94,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.0055,0.000215,0.0917,0.00359,1,0.0973,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
2005-11-28,2005,2,9,332,168.75,0.94,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2005-11-29,2005,2,9,333,170.12,0.93,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00596,0.000233,0.0941,0.00369,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2005-11-30,2005,2,9,334,172.03,0.93,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2005-12-01,2005,3,9,335,172.31,0.93,5,Dry,26,4,3,2,24,59,0.34,113.3,0.66,113.3,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00538,0.000211,0.0925,0.00362,1,0.0955,0.188,0.00736,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2005-12-02,2005,3,9,336,170.94,0.93,5,Dry,26,4,3,2,24,59,0.34,111.9,0.66,111.9,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00526,0.000206,0.092,0.0036,1,0.0936,0.186,0.00727,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2005-12-03,2005,3,10,337,171.21,0.93,5,Dry,26,4,3,2,24,59,0.34,112.2,0.66,112.2,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00529,0.000207,0.0921,0.0036,1,0.094,0.186,0.00728,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2005-12-04,2005,3,10,338,175.31,0.93,5,Dry,26,4,3,2,24,59,0.34,116.3,0.66,116.3,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00564,0.000221,0.0939,0.00367,1,0.0995,0.193,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2005-12-05,2005,3,10,339,177.78,0.92,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.0949,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2005-12-06,2005,3,10,340,179.69,0.92,5,Dry,26,4,3,2,24,59,0.33,120.7,0.67,120.7,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2005-12-07,2005,3,10,341,177.78,0.92,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.0949,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2005-12-08,2005,3,10,342,178.6,0.92,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000231,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2005-12-09,2005,3,10,343,181.6,0.92,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0904,0.00617,0.000241,0.0966,0.00378,1,0.108,0.205,0.008,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2005-12-10,2005,3,11,344,183.52,0.91,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0911,0.00633,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2005-12-11,2005,3,11,345,181.6,0.92,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0904,0.00617,0.000241,0.0966,0.00378,1,0.108,0.205,0.008,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2005-12-12,2005,3,11,346,181.88,0.92,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2005-12-13,2005,3,11,347,183.24,0.91,5,Dry,26,4,3,2,24,59,0.32,124.2,0.68,124.2,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2005-12-14,2005,3,11,348,182.42,0.91,5,Dry,26,4,3,2,24,59,0.32,123.4,0.68,123.4,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2005-12-15,2005,3,11,349,182.15,0.91,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2005-12-16,2005,3,11,350,184.06,0.91,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00638,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.901,28.9,28,28,672
2005-12-17,2005,3,12,351,187.62,0.91,5,Dry,26,4,3,2,24,59,0.31,128.6,0.69,128.6,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00668,0.000261,0.0993,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
2005-12-18,2005,3,12,352,191.72,0.9,5,Dry,26,4,3,2,24,59,0.31,132.7,0.69,132.7,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.7,29.8,29.8,716
2005-12-19,2005,3,12,353,193.09,0.9,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.000279,0.102,0.00397,1,0.124,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2005-12-20,2005,3,12,354,194.46,0.89,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2005-12-21,2005,3,12,355,198.01,0.89,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2005-12-22,2005,3,12,356,200.47,0.88,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2005-12-23,2005,3,12,357,199.65,0.88,5,Dry,26,4,3,2,24,59,0.3,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2005-12-24,2005,3,13,358,198.28,0.88,5,Dry,26,4,3,2,24,59,0.3,139.3,0.7,139.3,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00759,0.000296,0.104,0.00406,1,0.131,0.234,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,753
2005-12-25,2005,3,13,359,198.56,0.88,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2005-12-26,2005,3,13,360,202.66,0.87,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2005-12-27,2005,3,13,361,206.21,0.86,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2005-12-28,2005,3,13,362,208.67,0.85,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2005-12-29,2005,3,13,363,209.49,0.85,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
2005-12-30,2005,3,13,364,211.41,0.84,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2005-12-31,2005,3,14,365,213.87,0.84,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,839
2006-01-01,2005,4,14,1,216.88,0.83,5,Dry,29,5,4,2,33,73,0.34,143.9,0.66,143.9,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00798,0.000313,0.108,0.00422,1,0.137,0.244,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2006-01-02,2005,4,14,2,219.34,0.82,5,Dry,29,5,4,2,33,73,0.33,146.3,0.67,146.3,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00819,0.000321,0.109,0.00427,1,0.14,0.249,0.00976,25.2,0.937,0.97,0.909,33.9,32.9,32.9,790
2006-01-03,2005,4,14,3,221.25,0.82,5,Dry,29,5,4,2,33,73,0.33,148.3,0.67,148.3,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00835,0.000328,0.11,0.0043,1,0.143,0.252,0.0099,25.2,0.938,0.97,0.91,34.4,33.4,33.4,801
2006-01-04,2005,4,14,4,224.26,0.81,5,Dry,29,5,4,2,33,73,0.33,151.3,0.67,151.3,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00861,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,817
