date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-01-05,2005,4,14,5,227.81,0.8,5,Dry,29,5,4,2,33,73,0.32,154.8,0.68,154.8,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00891,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,836
2006-01-06,2005,4,14,6,233.01,0.78,5,Dry,29,5,4,2,33,73,0.31,160,0.69,160,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00935,0.000368,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,865
2006-01-07,2005,4,15,7,237.66,0.77,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2006-01-08,2005,4,15,8,241.21,0.76,5,Dry,29,5,4,2,33,73,0.3,168.2,0.7,168.2,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38,38,913
2006-01-09,2005,4,15,9,246.41,0.74,5,Dry,29,5,4,2,33,73,0.3,173.4,0.7,173.4,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2006-01-10,2005,4,15,10,251.6,0.73,5,Dry,29,5,4,2,33,73,0.29,178.6,0.71,178.6,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2006-01-11,2005,4,15,11,256.25,0.72,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2006-01-12,2005,4,15,12,263.64,0.7,5,Dry,29,5,4,2,33,73,0.28,190.6,0.72,190.6,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.5,43.5,1040
2006-01-13,2005,4,15,13,272.11,0.69,5,Dry,29,5,4,2,33,73,0.27,199.1,0.73,199.1,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2006-01-14,2005,4,16,14,278.95,0.68,5,Dry,29,5,4,2,33,73,0.26,205.9,0.74,205.9,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000526,0.135,0.00536,1,0.221,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2006-01-15,2005,4,16,15,284.69,0.67,5,Dry,29,5,4,2,33,73,0.26,211.7,0.74,211.7,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2006-01-16,2005,4,16,16,293.71,0.65,5,Dry,29,5,4,2,33,73,0.25,220.7,0.75,220.7,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2006-01-17,2005,4,16,17,304.92,0.64,5,Dry,29,5,4,2,33,73,0.24,231.9,0.76,231.9,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.099,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2006-01-18,2005,4,16,18,316.14,0.62,5,Dry,29,5,4,2,33,73,0.23,243.1,0.77,243.1,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.5,53.1,1270
2006-01-19,2005,4,16,19,326.8,0.61,5,Dry,29,5,4,2,33,73,0.22,253.8,0.78,253.8,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0188,0.000753,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
2006-01-20,2005,4,16,20,337.46,0.6,5,Dry,29,5,4,2,33,73,0.22,264.5,0.78,264.5,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0238,0.000956,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2006-01-21,2005,4,17,21,348.67,0.58,5,Dry,29,5,4,2,33,73,0.21,275.7,0.79,275.7,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00705,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2006-01-22,2005,4,17,22,361.53,0.57,5,Dry,29,5,4,2,33,73,0.2,288.5,0.8,288.5,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0352,0.00142,0.186,0.0075,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2006-01-23,2005,4,17,23,373.28,0.56,5,Dry,29,5,4,2,33,73,0.2,300.3,0.8,300.3,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0407,0.00165,0.196,0.00791,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.5,1570
2006-01-24,2005,4,17,24,385.04,0.55,5,Dry,29,5,4,2,33,73,0.19,312,0.81,312,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2006-01-25,2005,4,17,25,398.99,0.54,5,Dry,29,5,4,2,33,73,0.18,326,0.82,326,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0529,0.00215,0.217,0.00881,2,0.163,0.379,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2006-01-26,2005,4,17,26,412.39,0.53,5,Dry,29,5,4,2,33,73,0.18,339.4,0.82,339.4,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0592,0.00241,0.228,0.00929,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38,37,73.9,1770
2006-01-27,2005,4,17,27,423.6,0.52,5,Dry,29,5,4,2,33,73,0.17,350.6,0.83,350.6,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0645,0.00263,0.237,0.00968,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.5,1840
2006-01-28,2005,4,18,28,434.26,0.51,5,Dry,29,5,4,2,33,73,0.17,361.3,0.83,361.3,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0695,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2006-01-29,2005,4,18,29,447.11,0.5,5,Dry,29,5,4,2,33,73,0.16,374.1,0.84,374.1,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0756,0.0031,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.932,41.8,40.9,81.9,1970
2006-01-30,2005,4,18,30,460.51,0.49,5,Dry,29,5,4,2,33,73,0.16,387.5,0.84,387.5,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0819,0.00337,0.268,0.011,2,0.204,0.472,0.0194,23.9,0.953,0.98,0.934,43.2,42.4,84.7,2030
2006-01-31,2005,4,18,31,473.91,0.48,5,Dry,29,5,4,2,33,73,0.15,400.9,0.85,400.9,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.19,0.0882,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.8,0.955,0.98,0.936,44.6,43.7,87.5,2100
2006-02-01,2005,5,18,32,486.21,0.47,5,Dry,31,6,4,3,41,85,0.17,401.2,0.82,401.2,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.192,0.0884,0.00365,0.28,0.0116,2,0.213,0.493,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.4,2100
2006-02-02,2005,5,18,33,495.24,0.46,5,Dry,31,6,4,3,41,85,0.17,410.2,0.83,410.2,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0926,0.00383,0.287,0.0119,2,0.219,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2006-02-03,2005,5,18,34,505.9,0.46,5,Dry,31,6,4,3,41,85,0.17,420.9,0.83,420.9,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0977,0.00405,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.3,2190
2006-02-04,2005,5,19,35,518.21,0.45,5,Dry,31,6,4,3,41,85,0.16,433.2,0.84,433.2,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.0043,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.8,2250
2006-02-05,2005,5,19,36,529.42,0.44,5,Dry,31,6,4,3,41,85,0.16,444.4,0.84,444.4,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00453,0.316,0.0131,2,0.242,0.558,0.0232,23.5,0.958,0.98,0.939,49,48,96,2300
2006-02-06,2005,5,19,37,541.17,0.44,5,Dry,31,6,4,3,41,85,0.16,456.2,0.84,456.2,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00477,0.325,0.0136,2,0.25,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2006-02-07,2005,5,19,38,552.93,0.43,5,Dry,31,6,4,3,41,85,0.15,467.9,0.85,467.9,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.336,0.014,2,0.258,0.594,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2006-02-08,2005,5,19,39,562.5,0.43,5,Dry,31,6,4,3,41,85,0.15,477.5,0.85,477.5,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.124,0.00521,0.346,0.0145,2,0.265,0.61,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2006-02-09,2005,5,19,40,571.53,0.42,5,Dry,31,6,4,3,41,85,0.15,486.5,0.85,486.5,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.226,0.129,0.0054,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2006-02-10,2005,5,19,41,583.28,0.41,5,Dry,31,6,4,3,41,85,0.15,498.3,0.85,498.3,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00564,0.367,0.0154,3,0.167,0.534,0.0225,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2006-02-11,2005,5,20,42,596.14,0.41,5,Dry,31,6,4,3,41,85,0.14,511.1,0.86,511.1,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.142,0.00601,0.383,0.0161,3,0.173,0.555,0.0234,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2006-02-12,2005,5,20,43,609.53,0.4,5,Dry,31,6,4,3,41,85,0.14,524.5,0.86,524.5,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.151,0.0064,0.399,0.0169,3,0.179,0.578,0.0244,23.1,0.949,0.971,0.921,37.6,36.5,109,2620
2006-02-13,2005,5,20,44,620.74,0.39,5,Dry,31,6,4,3,41,85,0.14,535.7,0.86,535.7,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00673,0.413,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.2,112,2680
2006-02-14,2005,5,20,45,631.96,0.39,5,Dry,31,6,4,3,41,85,0.14,547,0.86,547,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.166,0.00706,0.427,0.0181,3,0.189,0.616,0.0261,23,0.951,0.974,0.926,39,38,114,2740
2006-02-15,2005,5,20,46,645.9,0.38,5,Dry,31,6,4,3,41,85,0.13,560.9,0.87,560.9,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00747,0.444,0.0189,3,0.195,0.639,0.0272,22.9,0.952,0.976,0.929,39.9,39,117,2800
2006-02-16,2005,5,20,47,660.94,0.38,5,Dry,31,6,4,3,41,85,0.13,575.9,0.87,575.9,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00792,0.463,0.0197,3,0.202,0.665,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
2006-02-17,2005,5,20,48,675.43,0.37,5,Dry,31,6,4,3,41,85,0.13,590.4,0.87,590.4,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00835,0.481,0.0205,3,0.208,0.689,0.0294,22.7,0.954,0.98,0.935,41.8,41,123,2950
2006-02-18,2005,5,21,49,690.47,0.36,5,Dry,31,6,4,3,41,85,0.12,605.5,0.88,605.5,0,0,0,0,-3,3,31,6,4,0,44,646,990,966.7,23.3,0.294,0.205,0.0088,0.499,0.0214,3,0.215,0.714,0.0306,22.6,0.955,0.98,0.936,42.7,41.9,126,3020
2006-02-19,2005,5,21,50,705.51,0.36,5,Dry,31,6,4,3,41,85,0.12,620.5,0.88,620.5,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.302,0.216,0.00926,0.518,0.0223,3,0.222,0.74,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
2006-02-20,2005,5,21,51,718.91,0.35,5,Dry,31,6,4,3,41,85,0.12,633.9,0.88,633.9,0,0,0,0,-3,3,31,6,4,0,44,675,990,966.8,23.2,0.31,0.224,0.00966,0.535,0.023,3,0.228,0.762,0.0328,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
2006-02-21,2005,5,21,52,733.4,0.35,5,Dry,31,6,4,3,41,85,0.12,648.4,0.88,648.4,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.787,0.034,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
2006-02-22,2005,5,21,53,752.81,0.34,5,Dry,31,6,4,3,41,85,0.11,667.8,0.89,667.8,0,0,0,0,-3,3,31,6,4,0,44,709,990,966.9,23.1,0.329,0.247,0.0107,0.576,0.025,3,0.243,0.819,0.0355,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
2006-02-23,2005,5,21,54,770.59,0.33,5,Dry,31,6,4,3,41,85,0.11,685.6,0.89,685.6,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.339,0.259,0.0113,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
2006-02-24,2005,5,21,55,783.79,0.32,5,Dry,31,6,4,3,41,85,0.11,698.8,0.89,698.8,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.3,142,3410
2006-02-25,2005,5,22,56,800.52,0.31,5,Dry,31,6,4,3,41,85,0.11,715.5,0.89,715.5,0,0,0,0,-3,3,31,6,4,0,44,757,990,967.1,22.9,0.356,0.279,0.0122,0.635,0.0277,3,0.264,0.9,0.0393,22,0.957,0.98,0.938,49.2,48.2,145,3470
2006-02-26,2005,5,22,57,823.06,0.3,5,Dry,31,6,4,3,41,85,0.1,738.1,0.9,738.1,0,0,0,0,-3,3,31,6,4,0,44,779,990,967.2,22.8,0.369,0.294,0.0129,0.663,0.0291,3,0.275,0.938,0.0411,21.9,0.957,0.98,0.938,50.5,48.2,145,3470
2006-02-27,2005,5,22,58,851.78,0.29,5,Dry,31,6,4,3,41,85,0.1,766.8,0.9,766.8,0,0,0,0,-3,3,31,6,4,0,44,808,990,967.3,22.7,0.394,0.31,0.0137,0.705,0.031,3,0.284,0.989,0.0436,21.7,0.956,0.98,0.937,52,48.2,145,3470
2006-02-28,2005,5,22,59,887.07,0.28,5,Dry,31,6,4,3,41,85,0.096,802.1,0.9,802.1,0,0,0,0,-3,3,31,6,4,0,44,843,990,967.4,22.6,0.427,0.327,0.0145,0.754,0.0334,4,0.213,0.967,0.0429,21.6,0.954,0.977,0.932,40.5,39.5,158,3800
2006-03-01,2005,6,22,60,924.78,0.27,4,Mod_Dry,41,8,7,6,67,129,0.14,795.8,0.86,795.8,0,0,0,0,-6,6,41,8,7,0,73,852,990,967.6,22.4,0.435,0.324,0.0145,0.759,0.0339,4,0.211,0.97,0.0433,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
2006-03-02,2005,6,22,61,964.53,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,835.5,0.87,835.5,0,0,0,0,-6,6,41,8,7,0,73,892,990,967.8,22.2,0.471,0.343,0.0154,0.814,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.6,162,3900
2006-03-03,2005,6,22,62,1006.1,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,877.1,0.87,877.1,0,0,0,0,-6,6,41,8,7,0,73,933,990,967.9,22.1,0.509,0.364,0.0165,0.873,0.0395,4,0.239,1.11,0.0503,21,0.955,0.98,0.936,43.1,42.2,169,4050
2006-03-04,2005,6,23,63,1049.3,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,920.3,0.88,920.3,0,0,0,0,-6,6,41,8,7,0,73,976,990,968.1,21.9,0.549,0.384,0.0175,0.933,0.0425,4,0.253,1.19,0.054,20.8,0.955,0.98,0.936,44.8,43.9,175,4210
2006-03-05,2005,6,23,64,1093.9,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,964.9,0.88,964.9,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.589,0.406,0.0186,0.995,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4370
2006-03-06,2005,6,23,65,1139.9,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1011,0.89,1011,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.65,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0637,20.3,0.956,0.98,0.936,48,47.1,188,4520
2006-03-07,2005,6,23,66,1187.2,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1058,0.89,1058,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.719,0.554,0.0258,1.27,0.0592,4,0.292,1.56,0.0727,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2006-03-08,2005,6,23,67,1235.6,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1107,0.9,1100,7,2,0,0,-6,11,43,8,7,0,78,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2006-03-09,2005,6,23,68,1285.2,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1156,0.9,1100,56,13,2,2,-4,43,54,10,9,2,110,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50,48.2,193,4630
2006-03-10,2005,6,23,69,1335.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.097,1207,0.9,1100,107,24,3,3,-3,80,65,11,10,3,147,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2006-03-11,2005,6,24,70,1387.4,0.18,3,Normal,49,9,9,9,107,183,0.13,1204,0.87,1100,104,24,3,3,-6,80,73,12,12,3,187,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2006-03-12,2005,6,24,71,1415.1,0.18,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2006-03-13,2005,6,24,72,1436.8,0.17,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2006-03-14,2005,6,24,73,1458.7,0.17,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-03-15,2005,6,24,74,1474.4,0.17,3,Normal,49,9,9,9,107,183,0.12,1291,0.88,1100,191,43,6,6,-3,139,92,15,15,6,246,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2006-03-16,2005,6,24,75,1490.2,0.16,3,Normal,49,9,9,9,107,183,0.12,1307,0.88,1100,207,47,6,6,-3,151,96,15,15,6,258,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2006-03-17,2005,6,24,76,1506.1,0.16,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2006-03-18,2005,6,25,77,1522.1,0.16,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2006-03-19,2005,6,25,78,1544.5,0.15,3,Normal,49,9,9,9,107,183,0.12,1362,0.88,1100,262,51,8,8,-1,196,100,17,17,8,303,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2006-03-20,2005,6,25,79,1567.1,0.15,3,Normal,49,9,9,9,107,183,0.12,1384,0.88,1100,284,51,9,9,0,215,100,18,18,9,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2006-03-21,2005,6,25,80,1589.8,0.15,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2006-03-22,2005,6,25,81,1612.7,0.14,3,Normal,49,9,9,9,107,183,0.11,1430,0.89,1100,330,51,9,10,1,259,100,18,19,10,366,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4420
2006-03-23,2005,6,25,82,1635.7,0.14,3,Normal,49,9,9,9,107,183,0.11,1453,0.89,1100,353,51,9,11,2,280,100,18,20,11,387,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2006-03-24,2005,6,25,83,1658.8,0.14,3,Normal,49,9,9,9,107,183,0.11,1476,0.89,1100,376,51,9,11,2,303,100,18,20,11,410,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2006-03-25,2005,6,26,84,1688.8,0.13,3,Normal,49,9,9,9,107,183,0.11,1506,0.89,1100,406,51,9,12,3,331,100,18,21,12,438,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,181,4350
2006-03-26,2005,6,26,85,1719,0.13,3,Normal,49,9,9,9,107,183,0.11,1536,0.89,1100,436,51,9,13,4,359,100,18,22,13,466,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2006-03-27,2005,6,26,86,1756.1,0.13,3,Normal,49,9,9,9,107,183,0.1,1573,0.9,1100,473,51,9,14,5,394,100,18,23,14,501,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2006-03-28,2005,6,26,87,1793.5,0.12,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2006-03-29,2005,6,26,88,1824.4,0.12,3,Normal,49,9,9,9,107,183,0.1,1641,0.9,1100,541,51,9,16,7,458,100,18,25,16,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2006-03-30,2005,6,26,89,1855.5,0.12,3,Normal,49,9,9,9,107,183,0.099,1672,0.9,1100,572,51,9,16,8,488,100,18,25,17,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2006-03-31,2005,6,26,90,1879.8,0.12,3,Normal,49,9,9,9,107,183,0.097,1697,0.9,1100,597,51,9,16,9,512,100,18,25,18,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2006-04-01,2005,7,27,91,1904.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.078,1756,0.92,1100,656,55,7,15,10,569,100,18,25,20,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2006-04-02,2005,7,27,92,1921.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.077,1774,0.92,1100,674,55,7,15,10,587,100,18,25,20,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2006-04-03,2005,7,27,93,1932.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.077,1784,0.92,1100,684,55,7,15,11,596,100,18,25,21,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2006-04-04,2005,7,27,94,1942.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.076,1795,0.92,1100,695,55,7,15,11,607,100,18,25,21,679,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2006-04-05,2005,7,27,95,1953.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.076,1805,0.92,1100,705,55,7,15,11,617,100,18,25,21,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2006-04-06,2005,7,27,96,1956.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.076,1809,0.92,1100,709,55,7,15,11,621,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2006-04-07,2005,7,27,97,1960.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.93,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2006-04-08,2005,7,28,98,1963.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.075,1816,0.93,1100,716,55,7,15,11,628,100,18,25,21,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2006-04-09,2005,7,28,99,1967.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.075,1819,0.93,1100,719,55,7,15,12,630,100,18,25,22,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2006-04-10,2005,7,28,100,1978.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.075,1830,0.93,1100,730,55,7,15,12,641,100,18,25,22,713,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2006-04-11,2005,7,28,101,1988.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.074,1841,0.93,1100,741,55,7,15,12,652,100,18,25,22,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2006-04-12,2005,7,28,102,1999.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.074,1851,0.93,1100,751,55,7,15,13,661,100,18,25,23,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2006-04-13,2005,7,28,103,2010.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.074,1862,0.93,1100,762,55,7,15,13,672,100,18,25,23,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2006-04-14,2005,7,28,104,2020.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.073,1873,0.93,1100,773,55,7,15,13,683,100,18,25,23,755,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2006-04-15,2005,7,29,105,2024.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.073,1876,0.93,1100,776,55,7,15,13,686,100,18,25,23,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2006-04-16,2005,7,29,106,2027.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.073,1880,0.93,1100,780,55,7,15,13,690,100,18,25,23,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2006-04-17,2005,7,29,107,2031.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.073,1883,0.93,1100,783,55,7,15,13,693,100,18,25,23,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2006-04-18,2005,7,29,108,2035.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.073,1887,0.93,1100,787,55,7,15,14,696,100,18,25,24,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2006-04-19,2005,7,29,109,2038.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.073,1891,0.93,1100,791,55,7,15,14,700,100,18,25,24,772,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2006-04-20,2005,7,29,110,2042.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.072,1894,0.93,1100,794,55,7,15,14,703,100,18,25,24,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2006-04-21,2005,7,29,111,2038.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.073,1891,0.93,1100,791,55,7,15,14,700,100,18,25,24,772,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2006-04-22,2005,7,30,112,2027.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.073,1880,0.93,1100,780,55,7,15,13,690,100,18,25,23,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2006-04-23,2005,7,30,113,2017.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.073,1869,0.93,1100,769,55,7,15,13,679,100,18,25,23,751,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2006-04-24,2005,7,30,114,1999.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.074,1851,0.93,1100,751,55,7,15,13,661,100,18,25,23,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2006-04-25,2005,7,30,115,1974.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.075,1827,0.93,1100,727,55,7,15,12,638,100,18,25,22,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2006-04-26,2005,7,30,116,1949.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.076,1802,0.92,1100,702,55,7,15,11,614,100,18,25,21,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2006-04-27,2005,7,30,117,1925.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.077,1777,0.92,1100,677,55,7,15,10,590,100,18,25,20,662,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2006-04-28,2005,7,30,118,1900.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.078,1753,0.92,1100,653,55,7,15,10,566,100,18,25,20,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2006-04-29,2005,7,31,119,1869.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.079,1721,0.92,1100,621,55,7,15,9,535,100,18,25,19,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2006-04-30,2005,7,31,120,1838.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.081,1690,0.92,1100,590,55,7,15,8,505,100,18,25,18,577,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2006-05-01,2005,8,31,121,1807.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.11,1615,0.89,1100,515,53,8,15,5,434,100,18,25,15,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2006-05-02,2005,8,31,122,1776.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1584,0.89,1100,484,53,8,15,5,403,100,18,25,15,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2006-05-03,2005,8,31,123,1745.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1554,0.89,1100,454,53,8,14,4,375,100,18,24,14,490,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2006-05-04,2005,8,31,124,1715.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1524,0.89,1100,424,53,8,13,3,347,100,18,23,13,462,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2006-05-05,2005,8,31,125,1685.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1493,0.89,1100,393,53,8,12,2,318,100,18,22,12,433,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2006-05-06,2005,8,32,126,1655.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1464,0.88,1100,364,53,8,11,1,291,100,18,21,11,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2006-05-07,2005,8,32,127,1625.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1434,0.88,1100,334,53,8,10,0,263,100,18,20,10,378,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2006-05-08,2005,8,32,128,1596.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1404,0.88,1100,304,53,8,9,-1,235,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2006-05-09,2005,8,32,129,1567.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1375,0.88,1100,275,53,8,8,-2,208,100,18,18,8,323,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2006-05-10,2005,8,32,130,1538.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1346,0.88,1100,246,53,7,8,-3,181,100,17,18,7,296,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2006-05-11,2005,8,32,131,1509.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1317,0.87,1100,217,49,7,7,-3,157,96,17,17,7,272,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2006-05-12,2005,8,32,132,1480.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1289,0.87,1100,189,43,6,6,-4,138,90,16,16,6,253,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2006-05-13,2005,8,33,133,1452.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1260,0.87,1100,160,36,5,5,-5,119,83,15,15,5,234,1210,990,969.3,20.7,0.864,0.648,0.0314,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2006-05-14,2005,8,33,134,1424.4,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1232,0.86,1100,132,30,4,4,-6,100,77,14,14,4,215,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2006-05-15,2005,8,33,135,1396.6,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2006-05-16,2005,8,33,136,1356.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1165,0.86,1100,65,15,2,2,-8,54,62,12,12,2,169,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2006-05-17,2005,8,33,137,1311.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1120,0.85,1100,20,5,1,1,-9,22,52,11,11,1,137,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2006-05-18,2005,8,33,138,1267.6,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1076,0.85,1076,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.761,0.593,0.0279,1.35,0.0637,4,0.295,1.65,0.0776,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2006-05-19,2005,8,33,139,1229.9,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,1038,0.84,1038,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.706,0.508,0.0238,1.21,0.0568,4,0.288,1.5,0.0702,19.9,0.955,0.98,0.936,48.3,47.3,189,4540
2006-05-20,2005,8,34,140,1192.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,1001,0.84,1001,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.651,0.425,0.0198,1.08,0.0501,4,0.28,1.36,0.0631,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
2006-05-21,2005,8,34,141,1162,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,970,0.83,970,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.606,0.408,0.0189,1.01,0.047,4,0.27,1.28,0.0595,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
2006-05-22,2005,8,34,142,1131.7,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,939.7,0.83,939.7,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.576,0.394,0.0182,0.97,0.0447,4,0.26,1.23,0.0567,20.5,0.955,0.98,0.936,45,44.1,176,4240
2006-05-23,2005,8,34,143,1101.9,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,909.9,0.83,909.9,0,0,0,0,-10,10,47,10,10,0,125,977,990,968.2,21.8,0.549,0.379,0.0174,0.929,0.0426,4,0.25,1.18,0.0541,20.6,0.955,0.98,0.936,43.9,43,172,4130
2006-05-24,2005,8,34,144,1078,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,886,0.82,886,0,0,0,0,-10,10,47,10,10,0,125,953,990,968.1,21.9,0.527,0.368,0.0168,0.895,0.041,4,0.242,1.14,0.052,20.7,0.955,0.98,0.936,43,42.1,168,4040
2006-05-25,2005,8,34,145,1054.4,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,862.4,0.82,862.4,0,0,0,0,-10,10,47,10,10,0,125,929,990,968.1,21.9,0.506,0.356,0.0163,0.862,0.0393,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42,41.2,165,3960
2006-05-26,2005,8,34,146,1031.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,839.3,0.81,839.3,0,0,0,0,-10,10,47,10,10,0,125,906,990,968,22,0.485,0.345,0.0157,0.83,0.0377,4,0.226,1.06,0.048,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2006-05-27,2005,8,35,147,1008.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.19,816.6,0.81,816.6,0,0,0,0,-10,10,47,10,10,0,125,884,990,967.9,22.1,0.464,0.334,0.0151,0.798,0.0362,4,0.218,1.02,0.046,21.1,0.953,0.976,0.931,40.2,39.2,157,3770
2006-05-28,2005,8,35,148,991.23,0.25,4,Mod_Dry,47,10,10,10,115,192,0.19,799.2,0.81,799.2,0,0,0,0,-10,10,47,10,10,0,125,866,990,967.9,22.1,0.448,0.326,0.0147,0.774,0.035,4,0.212,0.986,0.0445,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2006-05-29,2005,8,35,149,974.15,0.25,4,Mod_Dry,47,10,10,10,115,192,0.2,782.1,0.8,782.1,0,0,0,0,-10,10,47,10,10,0,125,849,990,967.8,22.2,0.432,0.318,0.0143,0.75,0.0338,3,0.289,1.04,0.0468,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2006-05-30,2005,8,35,150,957.38,0.26,4,Mod_Dry,47,10,10,10,115,192,0.2,765.4,0.8,765.4,0,0,0,0,-10,10,47,10,10,0,125,832,990,967.7,22.3,0.417,0.309,0.0139,0.726,0.0326,3,0.284,1.01,0.0454,21.3,0.956,0.98,0.937,50.9,48.2,145,3470
2006-05-31,2005,8,35,151,940.91,0.26,4,Mod_Dry,47,10,10,10,115,192,0.2,748.9,0.8,748.9,0,0,0,0,-10,10,47,10,10,0,125,816,990,967.7,22.3,0.402,0.301,0.0135,0.703,0.0315,3,0.28,0.983,0.044,21.4,0.957,0.98,0.938,50,48.2,145,3470
2006-06-01,2005,9,35,152,924.78,0.27,4,Mod_Dry,45,10,9,9,88,161,0.17,763.8,0.83,763.8,0,0,0,0,-9,9,45,10,9,0,97,828,990,967.6,22.4,0.413,0.309,0.0138,0.721,0.0322,3,0.284,1.01,0.0449,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2006-06-02,2005,9,35,153,908.99,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,748,0.82,748,0,0,0,0,-9,9,45,10,9,0,97,812,990,967.5,22.5,0.398,0.301,0.0134,0.699,0.0311,3,0.279,0.978,0.0435,21.5,0.957,0.98,0.938,50.3,48.2,145,3470
2006-06-03,2005,9,36,154,893.56,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,732.6,0.82,732.6,0,0,0,0,-9,9,45,10,9,0,97,797,990,967.5,22.5,0.384,0.29,0.0129,0.675,0.0299,3,0.272,0.947,0.042,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2006-06-04,2005,9,36,155,878.54,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,717.5,0.82,717.5,0,0,0,0,-9,9,45,10,9,0,97,782,990,967.4,22.6,0.371,0.28,0.0124,0.651,0.0288,3,0.265,0.916,0.0406,21.7,0.957,0.98,0.938,48.6,47.7,143,3430
2006-06-05,2005,9,36,156,863.93,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,702.9,0.81,702.9,0,0,0,0,-9,9,45,10,9,0,97,767,990,967.4,22.6,0.362,0.271,0.0119,0.633,0.028,3,0.259,0.892,0.0394,21.8,0.957,0.98,0.938,47.8,46.9,141,3370
2006-06-06,2005,9,36,157,853.78,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,692.8,0.81,692.8,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.62,0.0273,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3330
2006-06-07,2005,9,36,158,843.87,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,682.9,0.81,682.9,0,0,0,0,-9,9,45,10,9,0,97,747,990,967.3,22.7,0.351,0.257,0.0113,0.608,0.0268,3,0.25,0.858,0.0378,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2006-06-08,2005,9,36,159,834.24,0.3,4,Mod_Dry,45,10,9,9,88,161,0.19,673.2,0.81,673.2,0,0,0,0,-9,9,45,10,9,0,97,737,990,967.2,22.8,0.345,0.251,0.011,0.596,0.0262,3,0.245,0.842,0.037,21.9,0.957,0.98,0.938,46.2,45.2,136,3260
2006-06-09,2005,9,36,160,824.89,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,663.9,0.81,663.9,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.244,0.0107,0.585,0.0256,3,0.241,0.826,0.0362,22,0.957,0.98,0.937,45.6,44.7,134,3220
2006-06-10,2005,9,37,161,815.86,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,654.9,0.8,654.9,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.238,0.0104,0.573,0.0251,3,0.237,0.811,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2006-06-11,2005,9,37,162,807.18,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,646.2,0.8,646.2,0,0,0,0,-9,9,45,10,9,0,97,710,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.796,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2006-06-12,2005,9,37,163,798.9,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,637.9,0.8,637.9,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.325,0.227,0.00992,0.553,0.0241,3,0.23,0.782,0.0341,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2006-06-13,2005,9,37,164,791.07,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,630.1,0.8,630.1,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00967,0.543,0.0237,3,0.226,0.769,0.0335,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2006-06-14,2005,9,37,165,783.79,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,622.8,0.8,622.8,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00945,0.534,0.0232,3,0.223,0.757,0.0329,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2006-06-15,2005,9,37,166,777.21,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,616.2,0.79,616.2,0,0,0,0,-9,9,45,10,9,0,97,680,990,967,23,0.313,0.213,0.00925,0.526,0.0229,3,0.22,0.746,0.0324,22.2,0.955,0.98,0.936,42.8,41.9,126,3020
2006-06-16,2005,9,37,167,770.31,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,609.3,0.79,609.3,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2006-06-17,2005,9,38,168,762.39,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,601.4,0.79,601.4,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.00879,0.507,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2006-06-18,2005,9,38,169,751.17,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,590.2,0.79,590.2,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00845,0.494,0.0214,3,0.208,0.702,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
2006-06-19,2005,9,38,170,739.42,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,578.4,0.78,578.4,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.292,0.187,0.0081,0.479,0.0207,3,0.203,0.682,0.0295,22.5,0.953,0.977,0.931,40.5,39.5,119,2850
2006-06-20,2005,9,38,171,727.66,0.35,4,Mod_Dry,45,10,9,9,88,161,0.22,566.7,0.78,566.7,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00774,0.464,0.02,3,0.197,0.662,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2790
2006-06-21,2005,9,38,172,717.54,0.35,4,Mod_Dry,45,10,9,9,88,161,0.22,556.5,0.78,556.5,0,0,0,0,-9,9,45,10,9,0,97,621,990,966.8,23.2,0.279,0.173,0.00744,0.452,0.0195,3,0.193,0.645,0.0278,22.6,0.951,0.974,0.926,39.1,38.1,114,2740
2006-06-22,2005,9,38,173,706.88,0.36,4,Mod_Dry,45,10,9,9,88,161,0.23,545.9,0.77,545.9,0,0,0,0,-9,9,45,10,9,0,97,610,990,966.7,23.3,0.273,0.166,0.00712,0.439,0.0189,3,0.188,0.627,0.0269,22.6,0.95,0.973,0.924,38.4,37.4,112,2690
2006-06-23,2005,9,38,174,696.21,0.36,4,Mod_Dry,45,10,9,9,88,161,0.23,535.2,0.77,535.2,0,0,0,0,-9,9,45,10,9,0,97,599,990,966.7,23.3,0.267,0.159,0.0068,0.426,0.0183,3,0.183,0.609,0.0261,22.7,0.95,0.971,0.922,37.7,36.6,110,2640
2006-06-24,2005,9,39,175,685.55,0.37,4,Mod_Dry,45,10,9,9,88,161,0.23,524.5,0.77,524.5,0,0,0,0,-9,9,45,10,9,0,97,589,990,966.6,23.4,0.261,0.151,0.00648,0.412,0.0177,3,0.179,0.591,0.0253,22.8,0.949,0.97,0.92,37,35.9,108,2590
2006-06-25,2005,9,39,176,675.43,0.37,4,Mod_Dry,45,10,9,9,88,161,0.24,514.4,0.76,514.4,0,0,0,0,-9,9,45,10,9,0,97,578,990,966.6,23.4,0.255,0.145,0.00618,0.4,0.0171,3,0.174,0.574,0.0245,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
2006-06-26,2005,9,39,177,666.41,0.37,4,Mod_Dry,45,10,9,9,88,161,0.24,505.4,0.76,505.4,0,0,0,0,-9,9,45,10,9,0,97,569,990,966.6,23.4,0.25,0.139,0.00591,0.389,0.0166,3,0.17,0.559,0.0238,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2006-06-27,2005,9,39,178,656.84,0.38,4,Mod_Dry,45,10,9,9,88,161,0.24,495.8,0.76,495.8,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00567,0.378,0.0161,3,0.166,0.543,0.0231,22.9,0.946,0.97,0.917,35.2,34.1,102,2460
2006-06-28,2005,9,39,179,647.27,0.38,4,Mod_Dry,45,10,9,9,88,161,0.25,486.3,0.75,486.3,0,0,0,0,-9,9,45,10,9,0,97,550,990,966.5,23.5,0.239,0.129,0.00547,0.368,0.0156,2,0.271,0.638,0.0272,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2006-06-29,2005,9,39,180,638.24,0.39,4,Mod_Dry,45,10,9,9,88,161,0.25,477.2,0.75,477.2,0,0,0,0,-9,9,45,10,9,0,97,541,990,966.5,23.5,0.234,0.124,0.00528,0.358,0.0152,2,0.265,0.623,0.0265,22.9,0.957,0.98,0.937,51.3,48.2,96.4,2310
2006-06-30,2005,9,39,181,629.22,0.39,4,Mod_Dry,45,10,9,9,88,161,0.26,468.2,0.74,468.2,0,0,0,0,-9,9,45,10,9,0,97,532,990,966.4,23.6,0.229,0.12,0.00509,0.349,0.0148,2,0.259,0.608,0.0258,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
2006-07-01,2005,10,40,182,621.29,0.39,4,Mod_Dry,42,9,8,6,70,135,0.22,486.3,0.78,486.3,0,0,0,0,-6,6,42,9,8,0,76,545,990,966.4,23.6,0.236,0.129,0.00544,0.365,0.0155,2,0.271,0.636,0.0269,23,0.956,0.98,0.937,52.4,48.2,96.4,2310
2006-07-02,2005,10,40,183,612.81,0.4,4,Mod_Dry,42,9,8,6,70,135,0.22,477.8,0.78,477.8,0,0,0,0,-6,6,42,9,8,0,76,537,990,966.4,23.6,0.232,0.125,0.00527,0.356,0.0151,2,0.265,0.621,0.0263,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
2006-07-03,2005,10,40,184,604.34,0.4,4,Mod_Dry,42,9,8,6,70,135,0.22,469.3,0.78,469.3,0,0,0,0,-6,6,42,9,8,0,76,528,990,966.3,23.7,0.227,0.121,0.00509,0.347,0.0147,2,0.259,0.607,0.0256,23.1,0.957,0.98,0.938,50.8,48.2,96.4,2310
2006-07-04,2005,10,40,185,595.86,0.41,4,Mod_Dry,42,9,8,6,70,135,0.23,460.9,0.77,460.9,0,0,0,0,-6,6,42,9,8,0,76,520,990,966.3,23.7,0.222,0.117,0.00491,0.338,0.0143,2,0.254,0.592,0.025,23.1,0.957,0.98,0.938,50,48.2,96.4,2310
2006-07-05,2005,10,40,186,587.39,0.41,4,Mod_Dry,42,9,8,6,70,135,0.23,452.4,0.77,452.4,0,0,0,0,-6,6,42,9,8,0,76,511,990,966.2,23.8,0.217,0.113,0.00474,0.33,0.0139,2,0.248,0.578,0.0243,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2006-07-06,2005,10,40,187,579.46,0.42,4,Mod_Dry,42,9,8,6,70,135,0.23,444.5,0.77,444.5,0,0,0,0,-6,6,42,9,8,0,76,503,990,966.2,23.8,0.213,0.109,0.00457,0.322,0.0135,2,0.243,0.565,0.0237,23.2,0.958,0.98,0.939,48.5,47.5,95,2280
2006-07-07,2005,10,40,188,571.53,0.42,4,Mod_Dry,42,9,8,6,70,135,0.24,436.5,0.76,436.5,0,0,0,0,-6,6,42,9,8,0,76,496,990,966.2,23.8,0.21,0.105,0.00441,0.315,0.0132,2,0.237,0.553,0.0232,23.3,0.957,0.98,0.938,47.7,46.7,93.5,2240
2006-07-08,2005,10,41,189,564.69,0.42,4,Mod_Dry,42,9,8,6,70,135,0.24,429.7,0.76,429.7,0,0,0,0,-6,6,42,9,8,0,76,489,990,966.1,23.9,0.208,0.102,0.00427,0.31,0.013,2,0.233,0.542,0.0227,23.3,0.957,0.98,0.938,47,46.1,92.1,2210
2006-07-09,2005,10,41,190,557.31,0.43,4,Mod_Dry,42,9,8,6,70,135,0.24,422.3,0.76,422.3,0,0,0,0,-6,6,42,9,8,0,76,481,990,966.1,23.9,0.205,0.0983,0.00412,0.304,0.0127,2,0.228,0.531,0.0222,23.4,0.956,0.98,0.937,46.3,45.3,90.7,2180
2006-07-10,2005,10,41,191,549.92,0.43,4,Mod_Dry,42,9,8,6,70,135,0.24,414.9,0.76,414.9,0,0,0,0,-6,6,42,9,8,0,76,474,990,966.1,23.9,0.203,0.0948,0.00396,0.298,0.0124,2,0.223,0.52,0.0217,23.4,0.956,0.98,0.937,45.5,44.6,89.2,2140
2006-07-11,2005,10,41,192,542.54,0.44,3,Normal,50,10,9,9,108,186,0.34,356.5,0.66,356.5,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0673,0.00281,0.253,0.0106,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.925,39,38,76.1,1830
2006-07-12,2005,10,41,193,535.71,0.44,3,Normal,50,10,9,9,108,186,0.35,349.7,0.65,349.7,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.0641,0.00267,0.247,0.0103,2,0.179,0.426,0.0178,23.6,0.949,0.972,0.922,38.3,37.3,74.5,1790
2006-07-13,2005,10,41,194,528.87,0.44,3,Normal,50,10,9,9,108,186,0.35,342.9,0.65,342.9,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0608,0.00253,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,73,1750
2006-07-14,2005,10,41,195,523.13,0.45,3,Normal,50,10,9,9,108,186,0.36,337.1,0.64,337.1,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0581,0.00242,0.237,0.00986,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2006-07-15,2005,10,42,196,516.84,0.45,3,Normal,50,10,9,9,108,186,0.36,330.8,0.64,330.8,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0552,0.00229,0.232,0.00963,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.5,1690
2006-07-16,2005,10,42,197,510.55,0.46,3,Normal,50,10,9,9,108,186,0.36,324.6,0.64,324.6,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.174,0.0522,0.00217,0.227,0.0094,2,0.162,0.388,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2006-07-17,2005,10,42,198,504.26,0.46,3,Normal,50,10,9,9,108,186,0.37,318.3,0.63,318.3,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0492,0.00204,0.221,0.00918,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.9,1630
2006-07-18,2005,10,42,199,497.97,0.46,3,Normal,50,10,9,9,108,186,0.37,312,0.63,312,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0462,0.00191,0.216,0.00895,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.6,1600
2006-07-19,2005,10,42,200,491.68,0.47,3,Normal,50,10,9,9,108,186,0.38,305.7,0.62,305.7,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0433,0.00179,0.211,0.00873,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.3,1570
2006-07-20,2005,10,42,201,485.94,0.47,3,Normal,50,10,9,9,108,186,0.38,299.9,0.62,299.9,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0406,0.00168,0.206,0.00852,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64.1,1540
2006-07-21,2005,10,42,202,480.2,0.47,3,Normal,50,10,9,9,108,186,0.39,294.2,0.61,294.2,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00832,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.912,32.4,31.4,62.8,1510
2006-07-22,2005,10,43,203,474.46,0.48,3,Normal,50,10,9,9,108,186,0.39,288.5,0.61,288.5,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2006-07-23,2005,10,43,204,469.81,0.48,3,Normal,50,10,9,9,108,186,0.4,283.8,0.6,283.8,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.033,0.00136,0.193,0.00795,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.3,30.3,60.6,1460
2006-07-24,2005,10,43,205,464.61,0.49,3,Normal,50,10,9,9,108,186,0.4,278.6,0.6,278.6,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0305,0.00125,0.189,0.00776,2,0.131,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
2006-07-25,2005,10,43,206,459.42,0.49,3,Normal,50,10,9,9,108,186,0.41,273.4,0.59,273.4,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0281,0.00115,0.184,0.00758,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2006-07-26,2005,10,43,207,454.22,0.49,3,Normal,50,10,9,9,108,186,0.41,268.2,0.59,268.2,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.155,0.0256,0.00105,0.18,0.0074,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.7,57.3,1380
2006-07-27,2005,10,43,208,449.03,0.5,3,Normal,50,10,9,9,108,186,0.41,263,0.59,263,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0232,0.00095,0.176,0.00721,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2006-07-28,2005,10,43,209,443.83,0.5,3,Normal,50,10,9,9,108,186,0.42,257.8,0.58,257.8,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0207,0.000848,0.172,0.00703,2,0.117,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.1,1320
2006-07-29,2005,10,44,210,439.18,0.5,3,Normal,50,10,9,9,108,186,0.42,253.2,0.58,253.2,0,0,0,0,-9,9,50,10,9,0,117,322,990,965.6,24.4,0.149,0.0185,0.000758,0.168,0.00687,2,0.113,0.281,0.0115,24.1,0.931,0.97,0.903,27.9,27.1,54.1,1300
2006-07-30,2005,10,44,211,434.53,0.51,3,Normal,50,10,9,9,108,186,0.43,248.5,0.57,248.5,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.0169,0.00069,0.164,0.00673,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.902,27.4,26.6,53.1,1270
2006-07-31,2005,10,44,212,429.89,0.51,3,Normal,50,10,9,9,108,186,0.43,243.9,0.57,243.9,0,0,0,0,-9,9,50,10,9,0,117,313,990,965.5,24.5,0.146,0.0165,0.000674,0.162,0.00664,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52.1,1250
2006-08-01,2005,11,44,213,425.24,0.51,3,Normal,47,8,6,5,89,155,0.36,270.2,0.64,270.2,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0266,0.00108,0.179,0.00731,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,29.9,29,58.1,1390
2006-08-02,2005,11,44,214,418.95,0.52,3,Normal,47,8,6,5,89,155,0.37,263.9,0.63,263.9,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0236,0.000962,0.174,0.00709,2,0.121,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.4,56.7,1360
2006-08-03,2005,11,44,215,414.3,0.52,3,Normal,47,8,6,5,89,155,0.37,259.3,0.63,259.3,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.149,0.0214,0.000872,0.17,0.00693,2,0.118,0.287,0.0117,24.2,0.932,0.97,0.904,28.7,27.9,55.7,1340
2006-08-04,2005,11,44,216,409.1,0.53,3,Normal,47,8,6,5,89,155,0.38,254.1,0.62,254.1,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0189,0.000771,0.166,0.00675,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.6,1310
2006-08-05,2005,11,45,217,403.91,0.53,3,Normal,47,8,6,5,89,155,0.38,248.9,0.62,248.9,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000688,0.162,0.00658,2,0.111,0.272,0.0111,24.3,0.929,0.97,0.902,27.6,26.8,53.5,1280
2006-08-06,2005,11,45,218,398.71,0.54,3,Normal,47,8,6,5,89,155,0.39,243.7,0.61,243.7,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000669,0.16,0.00648,2,0.107,0.267,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.3,1260
