date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-03-10,2006,6,23,69,2657.4,0.05,2,Mod_Wet,59,11,12,13,144,239,0.09,2418,0.91,1100,1320,41,7,13,27,1230,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2007-03-11,2006,6,24,70,2677,0.049,2,Mod_Wet,59,11,12,13,144,239,0.089,2438,0.91,1100,1340,41,7,13,27,1250,100,18,25,40,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2007-03-12,2006,6,24,71,2696.6,0.047,2,Mod_Wet,59,11,12,13,144,239,0.089,2458,0.91,1100,1360,41,7,13,28,1270,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2007-03-13,2006,6,24,72,2716.2,0.046,2,Mod_Wet,59,11,12,13,144,239,0.088,2477,0.91,1100,1380,41,7,13,28,1290,100,18,25,41,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2007-03-14,2006,6,24,73,2743.8,0.045,2,Mod_Wet,59,11,12,13,144,239,0.087,2505,0.91,1100,1410,41,7,13,29,1320,100,18,25,42,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2007-03-15,2006,6,24,74,2771.4,0.043,2,Mod_Wet,59,11,12,13,144,239,0.086,2532,0.91,1100,1430,41,7,13,30,1340,100,18,25,43,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2007-03-16,2006,6,24,75,2799.2,0.041,2,Mod_Wet,59,11,12,13,144,239,0.085,2560,0.92,1100,1460,41,7,13,31,1370,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2007-03-17,2006,6,24,76,2827,0.04,2,Mod_Wet,59,11,12,13,144,239,0.085,2588,0.92,1100,1490,41,7,13,32,1400,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2007-03-18,2006,6,25,77,2854.9,0.038,2,Mod_Wet,59,11,12,13,144,239,0.084,2616,0.92,1100,1520,41,7,13,32,1420,100,18,25,45,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2007-03-19,2006,6,25,78,2890.9,0.037,2,Mod_Wet,59,11,12,13,144,239,0.083,2652,0.92,1100,1550,41,7,13,34,1460,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2007-03-20,2006,6,25,79,2919,0.035,2,Mod_Wet,59,11,12,13,144,239,0.082,2680,0.92,1100,1580,41,7,13,34,1490,100,18,25,47,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2007-03-21,2006,6,25,80,2947.2,0.034,2,Mod_Wet,59,11,12,13,144,239,0.081,2708,0.92,1100,1610,41,7,13,35,1510,100,18,25,48,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2007-03-22,2006,6,25,81,2975.4,0.033,2,Mod_Wet,59,11,12,13,144,239,0.08,2736,0.92,1100,1640,41,7,13,36,1540,100,18,25,49,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2007-03-23,2006,6,25,82,3003.8,0.032,2,Mod_Wet,59,11,12,13,144,239,0.08,2765,0.92,1100,1670,41,7,13,37,1570,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2007-03-24,2006,6,25,83,3032.2,0.03,2,Mod_Wet,59,11,12,13,144,239,0.079,2793,0.92,1100,1690,41,7,13,38,1590,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2007-03-25,2006,6,26,84,3060.7,0.029,2,Mod_Wet,59,11,12,13,144,239,0.078,2822,0.92,1100,1720,41,7,13,39,1620,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2007-03-26,2006,6,26,85,3097.4,0.028,2,Mod_Wet,59,11,12,13,144,239,0.077,2858,0.92,1100,1760,41,7,13,40,1660,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2007-03-27,2006,6,26,86,3134.3,0.027,2,Mod_Wet,59,11,12,13,144,239,0.076,2895,0.92,1100,1800,41,7,13,41,1690,100,18,25,54,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2007-03-28,2006,6,26,87,3171.3,0.025,2,Mod_Wet,59,11,12,13,144,239,0.075,2932,0.93,1100,1830,41,7,13,42,1730,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2007-03-29,2006,6,26,88,3208.4,0.024,2,Mod_Wet,59,11,12,13,144,239,0.074,2969,0.93,1100,1870,41,7,13,43,1770,100,18,25,56,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2007-03-30,2006,6,26,89,3237.4,0.023,2,Mod_Wet,59,11,12,13,144,239,0.074,2998,0.93,1100,1900,41,7,13,44,1790,100,18,25,57,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2007-03-31,2006,6,26,90,3258.2,0.023,2,Mod_Wet,59,11,12,13,144,239,0.073,3019,0.93,1100,1920,41,7,13,45,1810,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2007-04-01,2006,7,27,91,3270.6,0.022,3,Normal,54,13,14,19,117,217,0.066,3054,0.93,1100,1950,46,5,11,40,1850,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2007-04-02,2006,7,27,92,3274.8,0.022,3,Normal,54,13,14,19,117,217,0.066,3058,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2007-04-03,2006,7,27,93,3270.6,0.022,3,Normal,54,13,14,19,117,217,0.066,3054,0.93,1100,1950,46,5,11,40,1850,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2007-04-04,2006,7,27,94,3258.2,0.023,3,Normal,54,13,14,19,117,217,0.067,3041,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2007-04-05,2006,7,27,95,3237.4,0.023,3,Normal,54,13,14,19,117,217,0.067,3020,0.93,1100,1920,46,5,11,39,1820,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2007-04-06,2006,7,27,96,3216.7,0.024,3,Normal,54,13,14,19,117,217,0.068,3000,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2007-04-07,2006,7,27,97,3196.1,0.025,3,Normal,54,13,14,19,117,217,0.068,2979,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2007-04-08,2006,7,28,98,3175.4,0.025,3,Normal,54,13,14,19,117,217,0.068,2958,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2007-04-09,2006,7,28,99,3154.9,0.026,3,Normal,54,13,14,19,117,217,0.069,2938,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2007-04-10,2006,7,28,100,3134.3,0.027,3,Normal,54,13,14,19,117,217,0.069,2917,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2007-04-11,2006,7,28,101,3113.8,0.027,3,Normal,54,13,14,19,117,217,0.07,2897,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2007-04-12,2006,7,28,102,3093.3,0.028,3,Normal,54,13,14,19,117,217,0.07,2876,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2007-04-13,2006,7,28,103,3081.1,0.029,3,Normal,54,13,14,19,117,217,0.07,2864,0.93,1100,1760,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2007-04-14,2006,7,28,104,3068.8,0.029,3,Normal,54,13,14,19,117,217,0.071,2852,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2007-04-15,2006,7,29,105,3056.6,0.029,3,Normal,54,13,14,19,117,217,0.071,2840,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2007-04-16,2006,7,29,106,3052.5,0.029,3,Normal,54,13,14,19,117,217,0.071,2836,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2007-04-17,2006,7,29,107,3048.5,0.03,3,Normal,54,13,14,19,117,217,0.071,2831,0.93,1100,1730,46,5,11,33,1640,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2007-04-18,2006,7,29,108,3052.5,0.029,3,Normal,54,13,14,19,117,217,0.071,2836,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2007-04-19,2006,7,29,109,3056.6,0.029,3,Normal,54,13,14,19,117,217,0.071,2840,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2007-04-20,2006,7,29,110,3068.8,0.029,3,Normal,54,13,14,19,117,217,0.071,2852,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2007-04-21,2006,7,29,111,3072.9,0.029,3,Normal,54,13,14,19,117,217,0.071,2856,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2007-04-22,2006,7,30,112,3077,0.029,3,Normal,54,13,14,19,117,217,0.07,2860,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2007-04-23,2006,7,30,113,3072.9,0.029,3,Normal,54,13,14,19,117,217,0.071,2856,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2007-04-24,2006,7,30,114,3068.8,0.029,3,Normal,54,13,14,19,117,217,0.071,2852,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2007-04-25,2006,7,30,115,3056.6,0.029,3,Normal,54,13,14,19,117,217,0.071,2840,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2007-04-26,2006,7,30,116,3044.4,0.03,3,Normal,54,13,14,19,117,217,0.071,2827,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2007-04-27,2006,7,30,117,3024.1,0.031,3,Normal,54,13,14,19,117,217,0.072,2807,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2007-04-28,2006,7,30,118,3003.8,0.032,3,Normal,54,13,14,19,117,217,0.072,2787,0.93,1100,1690,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2007-04-29,2006,7,31,119,2975.4,0.033,3,Normal,54,13,14,19,117,217,0.073,2758,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2007-04-30,2006,7,31,120,2947.2,0.034,3,Normal,54,13,14,19,117,217,0.074,2730,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2007-05-01,2006,8,31,121,2919,0.035,3,Normal,55,13,13,17,178,276,0.095,2643,0.91,1100,1540,45,5,12,29,1450,100,18,25,46,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2007-05-02,2006,8,31,122,2890.9,0.037,3,Normal,55,13,13,17,178,276,0.096,2615,0.91,1100,1520,45,5,12,28,1430,100,18,25,45,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2007-05-03,2006,8,31,123,2862.9,0.038,3,Normal,55,13,13,17,178,276,0.096,2587,0.9,1100,1490,45,5,12,28,1400,100,18,25,45,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2007-05-04,2006,8,31,124,2835,0.039,3,Normal,55,13,13,17,178,276,0.097,2559,0.9,1100,1460,45,5,12,27,1370,100,18,25,44,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2007-05-05,2006,8,31,125,2807.1,0.041,3,Normal,55,13,13,17,178,276,0.098,2531,0.9,1100,1430,45,5,12,26,1340,100,18,25,43,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2007-05-06,2006,8,32,126,2771.4,0.043,3,Normal,55,13,13,17,178,276,0.1,2495,0.9,1100,1400,45,5,12,25,1310,100,18,25,42,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2007-05-07,2006,8,32,127,2735.9,0.045,3,Normal,55,13,13,17,178,276,0.1,2460,0.9,1100,1360,45,5,12,24,1270,100,18,25,41,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2007-05-08,2006,8,32,128,2700.5,0.047,3,Normal,55,13,13,17,178,276,0.1,2424,0.9,1100,1320,45,5,12,23,1240,100,18,25,40,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2007-05-09,2006,8,32,129,2657.4,0.05,3,Normal,55,13,13,17,178,276,0.1,2381,0.9,1100,1280,45,5,12,21,1200,100,18,25,38,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2007-05-10,2006,8,32,130,2614.5,0.053,3,Normal,55,13,13,17,178,276,0.11,2339,0.89,1100,1240,45,5,12,20,1160,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2007-05-11,2006,8,32,131,2571.9,0.057,2,Mod_Wet,65,14,17,23,202,321,0.13,2251,0.88,1100,1150,35,4,8,12,1090,100,18,25,35,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2007-05-12,2006,8,32,132,2529.5,0.06,2,Mod_Wet,65,14,17,23,202,321,0.13,2208,0.87,1100,1110,35,4,8,10,1050,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2007-05-13,2006,8,33,133,2487.3,0.064,2,Mod_Wet,65,14,17,23,202,321,0.13,2166,0.87,1100,1070,35,4,8,9,1010,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2007-05-14,2006,8,33,134,2445.3,0.067,2,Mod_Wet,65,14,17,23,202,321,0.13,2124,0.87,1100,1020,35,4,8,8,969,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2007-05-15,2006,8,33,135,2403.5,0.071,2,Mod_Wet,65,14,17,23,202,321,0.13,2083,0.87,1100,983,35,4,8,6,930,100,18,25,29,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2007-05-16,2006,8,33,136,2362,0.076,2,Mod_Wet,65,14,17,23,202,321,0.14,2041,0.86,1100,941,35,4,8,5,889,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2007-05-17,2006,8,33,137,2320.7,0.081,2,Mod_Wet,65,14,17,23,202,321,0.14,2000,0.86,1100,900,35,4,8,4,849,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2007-05-18,2006,8,33,138,2279.7,0.086,2,Mod_Wet,65,14,17,23,202,321,0.14,1959,0.86,1100,859,35,4,8,3,809,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2007-05-19,2006,8,33,139,2224.1,0.091,2,Mod_Wet,65,14,17,23,202,321,0.14,1903,0.86,1100,803,35,4,8,1,755,100,18,25,24,957,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2007-05-20,2006,8,34,140,2169,0.095,2,Mod_Wet,65,14,17,23,202,321,0.15,1848,0.85,1100,748,35,4,8,-1,702,100,18,25,22,904,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2007-05-21,2006,8,34,141,2114.3,0.099,3,Normal,55,13,13,17,178,276,0.13,1838,0.87,1100,738,45,5,12,5,671,100,18,25,22,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2007-05-22,2006,8,34,142,2060.2,0.1,3,Normal,55,13,13,17,178,276,0.13,1784,0.87,1100,684,45,5,12,4,618,100,18,25,21,796,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2007-05-23,2006,8,34,143,2006.5,0.11,3,Normal,55,13,13,17,178,276,0.14,1731,0.86,1100,631,45,5,12,2,567,100,18,25,19,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2007-05-24,2006,8,34,144,1953.3,0.11,3,Normal,55,13,13,17,178,276,0.14,1677,0.86,1100,577,45,5,12,0,515,100,18,25,17,693,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2007-05-25,2006,8,34,145,1907.7,0.12,3,Normal,55,13,13,17,178,276,0.14,1632,0.85,1100,532,45,5,12,-1,471,100,18,25,16,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2007-05-26,2006,8,34,146,1862.4,0.12,3,Normal,55,13,13,17,178,276,0.15,1586,0.85,1100,486,45,5,12,-2,426,100,18,25,15,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2007-05-27,2006,8,35,147,1817.5,0.12,3,Normal,55,13,13,17,178,276,0.15,1542,0.85,1100,442,45,5,12,-4,384,100,18,25,13,562,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2007-05-28,2006,8,35,148,1773.1,0.13,3,Normal,55,13,13,17,178,276,0.16,1497,0.84,1100,397,45,5,12,-5,340,100,18,25,12,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2007-05-29,2006,8,35,149,1729,0.13,3,Normal,55,13,13,17,178,276,0.16,1453,0.84,1100,353,45,5,11,-6,298,100,18,24,11,476,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-05-30,2006,8,35,150,1692.1,0.13,3,Normal,55,13,13,17,178,276,0.16,1416,0.84,1100,316,45,5,10,-8,264,100,18,23,9,442,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-05-31,2006,8,35,151,1655.5,0.14,3,Normal,55,13,13,17,178,276,0.17,1380,0.83,1100,280,45,5,9,-9,230,100,18,22,8,408,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2007-06-01,2006,9,35,152,1619.3,0.14,3,Normal,53,12,12,13,120,210,0.13,1409,0.87,1100,309,47,6,9,-4,251,100,18,21,9,371,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2007-06-02,2006,9,35,153,1583.3,0.15,3,Normal,53,12,12,13,120,210,0.13,1373,0.87,1100,273,47,6,8,-5,217,100,18,20,8,337,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2007-06-03,2006,9,36,154,1547.7,0.15,3,Normal,53,12,12,13,120,210,0.14,1338,0.86,1100,238,47,6,7,-6,184,100,18,19,7,304,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2007-06-04,2006,9,36,155,1512.5,0.16,3,Normal,53,12,12,13,120,210,0.14,1302,0.86,1100,202,46,6,6,-7,151,99,18,18,6,271,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2007-06-05,2006,9,36,156,1483.9,0.16,3,Normal,53,12,12,13,120,210,0.14,1274,0.86,1100,174,39,5,5,-8,133,92,17,17,5,253,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2007-06-06,2006,9,36,157,1455.6,0.17,3,Normal,53,12,12,13,120,210,0.14,1246,0.86,1100,146,33,4,4,-9,114,86,16,16,4,234,1220,990,969.3,20.7,0.871,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2007-06-07,2006,9,36,158,1427.5,0.18,3,Normal,53,12,12,13,120,210,0.15,1218,0.85,1100,118,27,4,4,-9,92,80,16,16,4,212,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2007-06-08,2006,9,36,159,1399.7,0.18,3,Normal,53,12,12,13,120,210,0.15,1190,0.85,1100,90,20,3,3,-10,74,73,15,15,3,194,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2007-06-09,2006,9,36,160,1353.9,0.19,3,Normal,53,12,12,13,120,210,0.15,1144,0.84,1100,44,10,1,1,-12,44,63,13,13,1,164,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2007-06-10,2006,9,37,161,1302.9,0.19,3,Normal,53,12,12,13,120,210,0.16,1093,0.84,1093,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.801,0.632,0.0299,1.43,0.0678,4,0.299,1.73,0.0819,19.4,0.954,0.98,0.934,49.6,48.2,193,4630
2007-06-11,2006,9,37,162,1258.8,0.2,3,Normal,53,12,12,13,120,210,0.17,1049,0.83,1049,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.736,0.533,0.025,1.27,0.0596,4,0.29,1.56,0.0732,19.7,0.954,0.98,0.935,48.4,47.4,190,4560
2007-06-12,2006,9,37,163,1215.5,0.21,3,Normal,53,12,12,13,120,210,0.17,1006,0.83,1006,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.673,0.435,0.0203,1.11,0.0517,4,0.281,1.39,0.0649,20,0.955,0.98,0.936,47.2,46.2,185,4440
2007-06-13,2006,9,37,164,1178.8,0.21,3,Normal,53,12,12,13,120,210,0.18,968.8,0.82,968.8,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.619,0.408,0.0189,1.03,0.0477,4,0.269,1.3,0.0602,20.2,0.955,0.98,0.936,45.9,45,180,4320
2007-06-14,2006,9,37,165,1142.7,0.22,3,Normal,53,12,12,13,120,210,0.18,932.7,0.82,932.7,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.579,0.39,0.018,0.97,0.0448,4,0.257,1.23,0.0567,20.4,0.955,0.98,0.936,44.6,43.7,175,4200
2007-06-15,2006,9,37,166,1112.7,0.23,3,Normal,53,12,12,13,120,210,0.19,902.7,0.81,902.7,0,0,0,0,-13,13,53,12,12,0,133,980,990,968.3,21.7,0.552,0.376,0.0173,0.928,0.0427,4,0.247,1.17,0.054,20.6,0.955,0.98,0.936,43.5,42.6,170,4090
2007-06-16,2006,9,37,167,1083.3,0.23,3,Normal,53,12,12,13,120,210,0.19,873.3,0.81,873.3,0,0,0,0,-13,13,53,12,12,0,133,950,990,968.2,21.8,0.525,0.362,0.0166,0.886,0.0406,4,0.237,1.12,0.0515,20.7,0.954,0.98,0.935,42.3,41.5,166,3980
2007-06-17,2006,9,38,168,1054.4,0.24,3,Normal,53,12,12,13,120,210,0.2,844.4,0.8,844.4,0,0,0,0,-13,13,53,12,12,0,133,921,990,968.1,21.9,0.498,0.348,0.0159,0.846,0.0386,4,0.227,1.07,0.049,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
2007-06-18,2006,9,38,169,1031.3,0.24,3,Normal,53,12,12,13,120,210,0.2,821.3,0.8,821.3,0,0,0,0,-13,13,53,12,12,0,133,898,990,968,22,0.477,0.337,0.0153,0.814,0.037,4,0.22,1.03,0.047,21,0.953,0.977,0.931,40.3,39.3,157,3770
2007-06-19,2006,9,38,170,1008.6,0.25,3,Normal,53,12,12,13,120,210,0.21,798.6,0.79,798.6,0,0,0,0,-13,13,53,12,12,0,133,876,990,967.9,22.1,0.456,0.326,0.0147,0.782,0.0354,4,0.212,0.994,0.045,21.1,0.953,0.975,0.929,39.3,38.3,153,3680
2007-06-20,2006,9,38,171,986.32,0.25,3,Normal,53,12,12,13,120,210,0.21,776.3,0.79,776.3,0,0,0,0,-13,13,53,12,12,0,133,853,990,967.8,22.2,0.436,0.315,0.0142,0.751,0.0339,3,0.287,1.04,0.0468,21.1,0.956,0.98,0.937,51.3,48.2,145,3470
2007-06-21,2006,9,38,172,964.53,0.26,3,Normal,53,12,12,13,120,210,0.22,754.5,0.78,754.5,0,0,0,0,-13,13,53,12,12,0,133,832,990,967.8,22.2,0.416,0.304,0.0137,0.72,0.0324,3,0.281,1,0.045,21.2,0.957,0.98,0.937,50.1,48.2,145,3470
2007-06-22,2006,9,38,173,947.93,0.26,3,Normal,53,12,12,13,120,210,0.22,737.9,0.78,737.9,0,0,0,0,-13,13,53,12,12,0,133,815,990,967.7,22.3,0.401,0.294,0.0132,0.695,0.0312,3,0.275,0.969,0.0435,21.3,0.957,0.98,0.938,49.2,48.2,145,3470
2007-06-23,2006,9,38,174,931.65,0.26,3,Normal,53,12,12,13,120,210,0.23,721.6,0.78,721.6,0,0,0,0,-13,13,53,12,12,0,133,799,990,967.6,22.4,0.386,0.283,0.0127,0.669,0.0299,3,0.267,0.936,0.0419,21.4,0.957,0.98,0.937,48.4,47.4,142,3410
2007-06-24,2006,9,39,175,915.71,0.27,3,Normal,53,12,12,13,120,210,0.23,705.7,0.77,705.7,0,0,0,0,-13,13,53,12,12,0,133,783,990,967.6,22.4,0.371,0.272,0.0121,0.644,0.0287,3,0.26,0.904,0.0403,21.5,0.957,0.98,0.937,47.5,46.6,140,3350
2007-06-25,2006,9,39,176,900.13,0.27,3,Normal,53,12,12,13,120,210,0.23,690.1,0.77,690.1,0,0,0,0,-13,13,53,12,12,0,133,767,990,967.5,22.5,0.362,0.262,0.0116,0.624,0.0278,3,0.253,0.878,0.039,21.6,0.957,0.98,0.937,46.7,45.7,137,3290
2007-06-26,2006,9,39,177,884.93,0.28,3,Normal,53,12,12,13,120,210,0.24,674.9,0.76,674.9,0,0,0,0,-13,13,53,12,12,0,133,752,990,967.4,22.6,0.354,0.252,0.0112,0.606,0.0268,3,0.246,0.852,0.0378,21.7,0.957,0.98,0.937,45.8,44.9,135,3230
2007-06-27,2006,9,39,178,870.14,0.28,3,Normal,53,12,12,13,120,210,0.24,660.1,0.76,660.1,0,0,0,0,-13,13,53,12,12,0,133,737,990,967.4,22.6,0.345,0.242,0.0107,0.587,0.026,3,0.24,0.827,0.0366,21.8,0.956,0.98,0.937,45,44.1,132,3170
2007-06-28,2006,9,39,179,855.79,0.29,3,Normal,53,12,12,13,120,210,0.24,645.8,0.76,645.8,0,0,0,0,-13,13,53,12,12,0,133,723,990,967.3,22.7,0.337,0.232,0.0102,0.57,0.0251,3,0.233,0.803,0.0354,21.9,0.956,0.98,0.937,44.1,43.2,130,3110
2007-06-29,2006,9,39,180,841.92,0.29,3,Normal,53,12,12,13,120,210,0.25,631.9,0.75,631.9,0,0,0,0,-13,13,53,12,12,0,133,709,990,967.3,22.7,0.329,0.223,0.00982,0.553,0.0243,3,0.227,0.779,0.0343,22,0.955,0.98,0.936,43.3,42.5,127,3060
2007-06-30,2006,9,39,181,828.59,0.3,3,Normal,53,12,12,13,120,210,0.25,618.6,0.75,618.6,0,0,0,0,-13,13,53,12,12,0,133,696,990,967.2,22.8,0.322,0.214,0.0094,0.536,0.0235,3,0.221,0.757,0.0332,22,0.955,0.98,0.936,42.5,41.7,125,3000
2007-07-01,2006,10,40,182,819.43,0.3,3,Normal,50,10,9,9,108,186,0.23,633.4,0.77,633.4,0,0,0,0,-9,9,50,10,9,0,117,702,990,967.2,22.8,0.326,0.224,0.00982,0.55,0.0241,3,0.228,0.777,0.0341,22,0.955,0.98,0.936,43.6,42.7,128,3080
2007-07-02,2006,10,40,183,810.61,0.31,3,Normal,50,10,9,9,108,186,0.23,624.6,0.77,624.6,0,0,0,0,-9,9,50,10,9,0,117,694,990,967.1,22.9,0.321,0.218,0.00955,0.539,0.0236,3,0.224,0.763,0.0334,22.1,0.955,0.98,0.936,43.1,42.2,127,3040
2007-07-03,2006,10,40,184,802.16,0.31,3,Normal,50,10,9,9,108,186,0.23,616.2,0.77,616.2,0,0,0,0,-9,9,50,10,9,0,117,685,990,967.1,22.9,0.316,0.213,0.00929,0.528,0.0231,3,0.22,0.748,0.0327,22.1,0.955,0.98,0.936,42.6,41.7,125,3000
2007-07-04,2006,10,40,185,794.14,0.32,3,Normal,50,10,9,9,108,186,0.23,608.1,0.77,608.1,0,0,0,0,-9,9,50,10,9,0,117,677,990,967.1,22.9,0.311,0.207,0.00904,0.519,0.0226,3,0.216,0.735,0.0321,22.2,0.954,0.98,0.935,42.1,41.3,124,2970
2007-07-05,2006,10,40,186,786.62,0.32,3,Normal,50,10,9,9,108,186,0.24,600.6,0.76,600.6,0,0,0,0,-9,9,50,10,9,0,117,670,990,967,23,0.307,0.202,0.00881,0.509,0.0222,3,0.213,0.722,0.0315,22.2,0.954,0.98,0.935,41.7,40.8,122,2940
2007-07-06,2006,10,40,187,779.74,0.33,3,Normal,50,10,9,9,108,186,0.24,593.7,0.76,593.7,0,0,0,0,-9,9,50,10,9,0,117,663,990,967,23,0.303,0.198,0.0086,0.501,0.0218,3,0.21,0.71,0.0309,22.3,0.954,0.979,0.933,41.2,40.3,121,2900
2007-07-07,2006,10,40,188,773.72,0.33,3,Normal,50,10,9,9,108,186,0.24,587.7,0.76,587.7,0,0,0,0,-9,9,50,10,9,0,117,657,990,967,23,0.3,0.194,0.00842,0.493,0.0214,3,0.207,0.7,0.0304,22.3,0.953,0.978,0.932,40.9,39.9,120,2880
2007-07-08,2006,10,41,189,766.21,0.33,3,Normal,50,10,9,9,108,186,0.24,580.2,0.76,580.2,0,0,0,0,-9,9,50,10,9,0,117,649,990,967,23,0.295,0.189,0.00819,0.484,0.021,3,0.204,0.688,0.0299,22.3,0.953,0.977,0.931,40.4,39.5,118,2840
2007-07-09,2006,10,41,190,753.91,0.34,3,Normal,50,10,9,9,108,186,0.25,567.9,0.75,567.9,0,0,0,0,-9,9,50,10,9,0,117,637,990,966.9,23.1,0.288,0.18,0.00781,0.469,0.0203,3,0.198,0.667,0.0289,22.4,0.952,0.975,0.928,39.6,38.6,116,2780
2007-07-10,2006,10,41,191,742.7,0.34,3,Normal,50,10,9,9,108,186,0.25,556.7,0.75,556.7,0,0,0,0,-9,9,50,10,9,0,117,626,990,966.9,23.1,0.282,0.173,0.00747,0.455,0.0197,3,0.193,0.648,0.028,22.5,0.951,0.974,0.926,38.9,37.9,114,2730
2007-07-11,2006,10,41,192,730.94,0.35,2,Mod_Wet,58,11,11,11,136,227,0.31,503.9,0.69,503.9,0,0,0,0,-11,11,58,11,11,0,147,584,990,966.8,23.2,0.258,0.138,0.00594,0.396,0.0171,3,0.169,0.565,0.0244,22.6,0.947,0.97,0.918,35.3,34.2,103,2460
2007-07-12,2006,10,41,193,719.73,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,492.7,0.69,492.7,0,0,0,0,-11,11,58,11,11,0,147,573,990,966.8,23.2,0.252,0.132,0.00567,0.384,0.0165,2,0.275,0.659,0.0284,22.6,0.956,0.98,0.937,52.1,48.2,96.4,2310
2007-07-13,2006,10,41,194,709.61,0.36,2,Mod_Wet,58,11,11,11,136,227,0.32,482.6,0.68,482.6,0,0,0,0,-11,11,58,11,11,0,147,563,990,966.7,23.3,0.246,0.127,0.00545,0.373,0.016,2,0.268,0.641,0.0276,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
2007-07-14,2006,10,41,195,698.95,0.36,2,Mod_Wet,58,11,11,11,136,227,0.33,471.9,0.68,471.9,0,0,0,0,-11,11,58,11,11,0,147,552,990,966.7,23.3,0.24,0.122,0.00522,0.362,0.0155,2,0.261,0.623,0.0267,22.7,0.957,0.98,0.938,50.2,48.2,96.4,2310
2007-07-15,2006,10,42,196,688.28,0.36,2,Mod_Wet,58,11,11,11,136,227,0.33,461.3,0.67,461.3,0,0,0,0,-11,11,58,11,11,0,147,541,990,966.7,23.3,0.234,0.117,0.005,0.351,0.015,2,0.254,0.605,0.0259,22.7,0.957,0.98,0.938,49.2,48.2,96.4,2310
2007-07-16,2006,10,42,197,678.17,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,451.2,0.67,451.2,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.228,0.112,0.00479,0.34,0.0146,2,0.247,0.587,0.0251,22.8,0.958,0.98,0.939,48.3,47.3,94.7,2270
2007-07-17,2006,10,42,198,669.14,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,442.1,0.66,442.1,0,0,0,0,-11,11,58,11,11,0,147,522,990,966.6,23.4,0.223,0.108,0.0046,0.331,0.0141,2,0.241,0.572,0.0244,22.9,0.957,0.98,0.938,47.4,46.5,93,2230
2007-07-18,2006,10,42,199,659.57,0.38,2,Mod_Wet,58,11,11,11,136,227,0.34,432.6,0.66,432.6,0,0,0,0,-11,11,58,11,11,0,147,513,990,966.5,23.5,0.218,0.103,0.0044,0.321,0.0137,2,0.234,0.555,0.0237,22.9,0.957,0.98,0.938,46.5,45.6,91.1,2190
2007-07-19,2006,10,42,200,650,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,423,0.65,423,0,0,0,0,-11,11,58,11,11,0,147,503,990,966.5,23.5,0.213,0.0987,0.0042,0.312,0.0133,2,0.228,0.54,0.023,23,0.956,0.98,0.937,45.5,44.6,89.3,2140
2007-07-20,2006,10,42,201,640.43,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,413.4,0.65,413.4,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.21,0.0941,0.004,0.304,0.0129,2,0.222,0.525,0.0223,23,0.956,0.98,0.937,44.6,43.7,87.4,2100
2007-07-21,2006,10,42,202,631.41,0.39,2,Mod_Wet,58,11,11,11,136,227,0.36,404.4,0.64,404.4,0,0,0,0,-11,11,58,11,11,0,147,484,990,966.4,23.6,0.206,0.0899,0.00381,0.296,0.0126,2,0.215,0.512,0.0217,23.1,0.955,0.98,0.936,43.7,42.8,85.6,2050
2007-07-22,2006,10,43,203,623.48,0.39,2,Mod_Wet,58,11,11,11,136,227,0.36,396.5,0.64,396.5,0,0,0,0,-11,11,58,11,11,0,147,476,990,966.4,23.6,0.204,0.0861,0.00365,0.29,0.0123,2,0.21,0.5,0.0212,23.1,0.954,0.98,0.935,42.9,42,84,2020
2007-07-23,2006,10,43,204,615,0.4,2,Mod_Wet,58,11,11,11,136,227,0.37,388,0.63,388,0,0,0,0,-11,11,58,11,11,0,147,468,990,966.4,23.6,0.201,0.0821,0.00347,0.283,0.012,2,0.204,0.487,0.0206,23.2,0.953,0.98,0.934,42,41.2,82.3,1980
2007-07-24,2006,10,43,205,606.53,0.4,2,Mod_Wet,58,11,11,11,136,227,0.37,379.5,0.63,379.5,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0781,0.0033,0.276,0.0117,2,0.199,0.475,0.02,23.2,0.952,0.978,0.932,41.1,40.2,80.5,1930
2007-07-25,2006,10,43,206,598.05,0.4,2,Mod_Wet,58,11,11,11,136,227,0.38,371.1,0.62,371.1,0,0,0,0,-11,11,58,11,11,0,147,451,990,966.3,23.7,0.195,0.0741,0.00313,0.269,0.0113,2,0.193,0.462,0.0195,23.2,0.951,0.977,0.929,40.2,39.3,78.6,1890
2007-07-26,2006,10,43,207,590.12,0.41,2,Mod_Wet,58,11,11,11,136,227,0.39,363.1,0.61,363.1,0,0,0,0,-11,11,58,11,11,0,147,443,990,966.3,23.7,0.192,0.0704,0.00296,0.262,0.011,2,0.188,0.45,0.0189,23.3,0.95,0.975,0.926,39.4,38.4,76.8,1840
2007-07-27,2006,10,43,208,582.19,0.41,2,Mod_Wet,58,11,11,11,136,227,0.39,355.2,0.61,355.2,0,0,0,0,-11,11,58,11,11,0,147,435,990,966.2,23.8,0.189,0.0666,0.0028,0.256,0.0108,2,0.182,0.438,0.0184,23.3,0.949,0.973,0.924,38.6,37.6,75.1,1800
2007-07-28,2006,10,43,209,575.35,0.42,2,Mod_Wet,58,11,11,11,136,227,0.4,348.4,0.6,348.4,0,0,0,0,-11,11,58,11,11,0,147,428,990,966.2,23.8,0.187,0.0634,0.00266,0.25,0.0105,2,0.178,0.428,0.018,23.4,0.948,0.971,0.921,37.9,36.8,73.6,1770
2007-07-29,2006,10,44,210,567.97,0.42,2,Mod_Wet,58,11,11,11,136,227,0.4,341,0.6,341,0,0,0,0,-11,11,58,11,11,0,147,421,990,966.2,23.8,0.184,0.0599,0.00251,0.244,0.0102,2,0.173,0.417,0.0175,23.4,0.947,0.97,0.919,37.1,36,72,1730
2007-07-30,2006,10,44,211,560.59,0.43,2,Mod_Wet,58,11,11,11,136,227,0.41,333.6,0.59,333.6,0,0,0,0,-11,11,58,11,11,0,147,414,990,966.1,23.9,0.182,0.0565,0.00236,0.238,0.00997,2,0.168,0.406,0.017,23.5,0.946,0.97,0.918,36.3,35.2,70.5,1690
2007-07-31,2006,10,44,212,553.21,0.43,2,Mod_Wet,58,11,11,11,136,227,0.41,326.2,0.59,326.2,0,0,0,0,-11,11,58,11,11,0,147,406,990,966.1,23.9,0.179,0.053,0.00222,0.232,0.0097,2,0.163,0.395,0.0165,23.5,0.945,0.97,0.917,35.5,34.5,69,1660
2007-08-01,2006,11,44,213,546.37,0.43,2,Mod_Wet,54,9,8,6,107,184,0.34,362.4,0.66,362.4,0,0,0,0,-6,6,54,9,8,0,113,433,990,966.1,23.9,0.188,0.07,0.00293,0.259,0.0108,2,0.187,0.446,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.4,1860
2007-08-02,2006,11,44,214,537.89,0.44,2,Mod_Wet,54,9,8,6,107,184,0.34,353.9,0.66,353.9,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.185,0.066,0.00275,0.252,0.0105,2,0.181,0.433,0.0181,23.5,0.949,0.973,0.924,38.8,37.7,75.5,1810
2007-08-03,2006,11,44,215,529.96,0.44,2,Mod_Wet,54,9,8,6,107,184,0.35,346,0.65,346,0,0,0,0,-6,6,54,9,8,0,113,417,990,966,24,0.183,0.0623,0.00259,0.245,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,37.9,36.9,73.7,1770
2007-08-04,2006,11,44,216,523.13,0.45,2,Mod_Wet,54,9,8,6,107,184,0.35,339.1,0.65,339.1,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.0591,0.00246,0.239,0.00995,2,0.171,0.411,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.2,1730
2007-08-05,2006,11,45,217,515.74,0.45,2,Mod_Wet,54,9,8,6,107,184,0.36,331.7,0.64,331.7,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0556,0.00231,0.233,0.00969,2,0.166,0.4,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.7,1700
2007-08-06,2006,11,45,218,508.36,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,324.4,0.64,324.4,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.0521,0.00216,0.227,0.00942,2,0.161,0.389,0.0161,23.7,0.945,0.97,0.916,35.6,34.6,69.2,1660
2007-08-07,2006,11,45,219,500.98,0.46,2,Mod_Wet,54,9,8,6,107,184,0.37,317,0.63,317,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.172,0.0486,0.00201,0.221,0.00916,2,0.156,0.378,0.0156,23.8,0.944,0.97,0.915,34.9,33.8,67.6,1620
2007-08-08,2006,11,45,220,494.14,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,310.1,0.63,310.1,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0454,0.00188,0.215,0.00891,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.2,1590
2007-08-09,2006,11,45,221,487.31,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,303.3,0.62,303.3,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.0422,0.00174,0.21,0.00867,2,0.147,0.357,0.0147,23.9,0.941,0.97,0.913,33.4,32.4,64.8,1550
2007-08-10,2006,11,45,222,481.56,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,297.6,0.62,297.6,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0394,0.00163,0.205,0.00846,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2007-08-11,2006,11,45,223,475.28,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,291.3,0.61,291.3,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0365,0.0015,0.2,0.00824,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2007-08-12,2006,11,46,224,468.99,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,285,0.61,285,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0335,0.00138,0.195,0.00802,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,60.9,1460
2007-08-13,2006,11,46,225,462.7,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,278.7,0.6,278.7,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0305,0.00126,0.189,0.00779,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2007-08-14,2006,11,46,226,456.96,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,273,0.6,273,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0278,0.00114,0.185,0.00759,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2007-08-15,2006,11,46,227,451.21,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,267.2,0.59,267.2,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0251,0.00103,0.18,0.00739,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.4,28.6,57.1,1370
2007-08-16,2006,11,46,228,445.47,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,261.5,0.59,261.5,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0224,0.000919,0.175,0.00719,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,28,55.9,1340
2007-08-17,2006,11,46,229,440.82,0.5,2,Mod_Wet,54,9,8,6,107,184,0.42,256.8,0.58,256.8,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0202,0.000828,0.171,0.00702,2,0.116,0.287,0.0118,24.1,0.931,0.97,0.904,28.3,27.5,54.9,1320
2007-08-18,2006,11,46,230,435.63,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,251.6,0.58,251.6,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0178,0.000727,0.167,0.00684,2,0.112,0.28,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.8,1290
2007-08-19,2006,11,47,231,430.43,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,246.4,0.57,246.4,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.148,0.0167,0.000683,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.7,1260
2007-08-20,2006,11,47,232,425.24,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,241.2,0.57,241.2,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0163,0.000664,0.162,0.00662,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.5,1240
2007-08-21,2006,11,47,233,420.04,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,236,0.56,236,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000645,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
2007-08-22,2006,11,47,234,414.85,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,230.8,0.56,230.8,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000627,0.157,0.00642,1,0.254,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2007-08-23,2006,11,47,235,410.2,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,226.2,0.55,226.2,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.00061,0.155,0.00633,1,0.248,0.403,0.0164,24.2,0.958,0.98,0.939,51.3,48.2,48.2,1160
2007-08-24,2006,11,47,236,405.55,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,221.6,0.55,221.6,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000593,0.153,0.00624,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2007-08-25,2006,11,47,237,400.9,0.53,2,Mod_Wet,54,9,8,6,107,184,0.46,216.9,0.54,216.9,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000577,0.151,0.00615,1,0.235,0.387,0.0157,24.2,0.958,0.98,0.938,49.3,48.2,48.2,1160
2007-08-26,2006,11,48,238,396.25,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,212.3,0.54,212.3,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.00056,0.149,0.00606,1,0.229,0.378,0.0154,24.2,0.957,0.98,0.938,48.3,47.3,47.3,1140
2007-08-27,2006,11,48,239,392.7,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,208.7,0.53,208.7,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000548,0.148,0.006,1,0.224,0.372,0.0151,24.3,0.956,0.98,0.937,47.5,46.5,46.5,1120
2007-08-28,2006,11,48,240,388.6,0.55,2,Mod_Wet,54,9,8,6,107,184,0.47,204.6,0.53,204.6,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0131,0.000533,0.146,0.00592,1,0.219,0.365,0.0148,24.3,0.956,0.98,0.937,46.6,45.7,45.7,1100
2007-08-29,2006,11,48,241,384.49,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,200.5,0.52,200.5,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0128,0.000518,0.144,0.00584,1,0.213,0.357,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1070
2007-08-30,2006,11,48,242,380.39,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,196.4,0.52,196.4,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000504,0.142,0.00576,1,0.208,0.35,0.0142,24.3,0.954,0.98,0.935,44.7,43.8,43.8,1050
2007-08-31,2006,11,48,243,376.29,0.56,2,Mod_Wet,54,9,8,6,107,184,0.49,192.3,0.51,192.3,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.0121,0.000489,0.141,0.00569,1,0.202,0.343,0.0139,24.4,0.953,0.98,0.934,43.8,42.9,42.9,1030
2007-09-01,2006,12,48,244,371.1,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,233.1,0.63,233.1,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.139,0.0156,0.000629,0.154,0.00623,2,0.0998,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1200
2007-09-02,2006,12,49,245,366.45,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,228.4,0.62,228.4,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0152,0.000612,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2007-09-03,2006,12,49,246,361.25,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,223.3,0.62,223.3,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000594,0.15,0.00604,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2007-09-04,2006,12,49,247,356.6,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,218.6,0.61,218.6,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0143,0.000577,0.148,0.00596,1,0.238,0.385,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2007-09-05,2006,12,49,248,351.96,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,214,0.61,214,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1160
2007-09-06,2006,12,49,249,347.31,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,209.3,0.6,209.3,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000545,0.144,0.00578,1,0.225,0.369,0.0148,24.5,0.956,0.98,0.937,48.1,47.1,47.1,1130
2007-09-07,2006,12,49,250,343.75,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,205.8,0.6,205.8,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0132,0.000532,0.142,0.00572,1,0.22,0.362,0.0146,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
2007-09-08,2006,12,49,251,339.65,0.59,2,Mod_Wet,46,7,6,4,75,138,0.41,201.7,0.59,201.7,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.4,45.4,45.4,1090
2007-09-09,2006,12,50,252,335.55,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,197.6,0.59,197.6,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0125,0.000503,0.139,0.00556,1,0.209,0.348,0.014,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2007-09-10,2006,12,50,253,331.45,0.6,2,Mod_Wet,46,7,6,4,75,138,0.42,193.4,0.58,193.4,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.34,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2007-09-11,2006,12,50,254,327.35,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,189.3,0.58,189.3,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.7,42.7,1020
2007-09-12,2006,12,50,255,323.24,0.61,2,Mod_Wet,46,7,6,4,75,138,0.43,185.2,0.57,185.2,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.6,41.7,41.7,1000
2007-09-13,2006,12,50,256,319.69,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,181.7,0.57,181.7,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.12,0.0112,0.000448,0.132,0.00527,1,0.188,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.9,40.9,982
2007-09-14,2006,12,50,257,316.14,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2007-09-15,2006,12,50,258,312.58,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,174.6,0.56,174.6,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00513,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.1,39.1,940
2007-09-16,2006,12,51,259,309.03,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,171,0.55,171,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000411,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.3,38.3,38.3,919
2007-09-17,2006,12,51,260,305.47,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,167.5,0.55,167.5,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2007-09-18,2006,12,51,261,303.01,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,165,0.55,165,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00978,0.00039,0.124,0.00496,1,0.165,0.29,0.0115,24.8,0.944,0.971,0.917,37.9,36.8,36.8,883
2007-09-19,2006,12,51,262,300,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,162,0.54,162,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00952,0.000379,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,866
2007-09-20,2006,12,51,263,296.99,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,159,0.54,159,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00926,0.000369,0.122,0.00485,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.4,35.4,849
2007-09-21,2006,12,51,264,293.99,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,156,0.53,156,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00901,0.000359,0.12,0.00479,1,0.153,0.274,0.0109,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2007-09-22,2006,12,51,265,290.98,0.66,2,Mod_Wet,46,7,6,4,75,138,0.47,153,0.53,153,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00875,0.000348,0.119,0.00474,1,0.149,0.268,0.0107,24.9,0.94,0.97,0.912,35.1,34,34,817
2007-09-23,2006,12,52,266,287.97,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,150,0.52,150,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.0085,0.000338,0.118,0.00468,1,0.145,0.263,0.0104,24.9,0.939,0.97,0.911,34.4,33.4,33.4,800
2007-09-24,2006,12,52,267,284.96,0.67,2,Mod_Wet,46,7,6,4,75,138,0.48,147,0.52,147,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00824,0.000328,0.116,0.00463,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,784
2007-09-25,2006,12,52,268,281.96,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,144,0.51,144,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00799,0.000317,0.115,0.00457,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,767
2007-09-26,2006,12,52,269,279.49,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,141.5,0.51,141.5,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00778,0.000309,0.114,0.00453,1,0.134,0.248,0.00983,24.9,0.936,0.97,0.908,32.4,31.4,31.4,754
2007-09-27,2006,12,52,270,276.49,0.68,2,Mod_Wet,46,7,6,4,75,138,0.5,138.5,0.5,138.5,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00752,0.000299,0.113,0.00448,1,0.129,0.242,0.00961,25,0.935,0.97,0.906,31.7,30.7,30.7,737
2007-09-28,2006,12,52,271,274.03,0.68,2,Mod_Wet,46,7,6,4,75,138,0.5,136,0.5,136,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.00731,0.00029,0.112,0.00443,1,0.126,0.238,0.00944,25,0.933,0.97,0.905,31.1,30.2,30.2,724
2007-09-29,2006,12,52,272,271.56,0.69,2,Mod_Wet,46,7,6,4,75,138,0.51,133.6,0.49,133.6,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.103,0.0071,0.000282,0.111,0.00439,1,0.123,0.233,0.00926,25,0.932,0.97,0.904,30.5,29.6,29.6,710
2007-09-30,2006,12,53,273,269.1,0.69,2,Mod_Wet,46,7,6,4,75,138,0.51,131.1,0.49,131.1,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00689,0.000273,0.11,0.00434,1,0.119,0.229,0.00908,25,0.931,0.97,0.903,29.9,29,29,697
2007-10-01,2007,1,1,274,266.64,0.7,2,Mod_Wet,41,6,4,3,56,110,0.41,156.6,0.59,156.6,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
2007-10-02,2007,1,1,275,266.37,0.7,2,Mod_Wet,41,6,4,3,56,110,0.41,156.4,0.59,156.4,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00904,0.000358,0.118,0.00467,1,0.154,0.271,0.0108,25,0.941,0.97,0.913,36,34.9,34.9,839
2007-10-03,2007,1,1,276,267.19,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,157.2,0.59,157.2,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
