date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-10-04,2007,1,1,277,265.28,0.7,2,Mod_Wet,41,6,4,3,56,110,0.41,155.3,0.58,155.3,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,833
2007-10-05,2007,1,1,278,262.27,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2007-10-06,2007,1,1,279,259.81,0.71,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2007-10-07,2007,1,1,280,257.35,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2007-10-08,2007,1,2,281,255.98,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2007-10-09,2007,1,2,282,254.06,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2007-10-10,2007,1,2,283,252.15,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2007-10-11,2007,1,2,284,249.14,0.74,2,Mod_Wet,41,6,4,3,56,110,0.44,139.1,0.56,139.1,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00758,0.000299,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,744
2007-10-12,2007,1,2,285,246.68,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,136.7,0.55,136.7,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.4,30.4,731
2007-10-13,2007,1,2,286,245.31,0.75,2,Mod_Wet,41,6,4,3,56,110,0.45,135.3,0.55,135.3,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2007-10-14,2007,1,2,287,243.4,0.75,2,Mod_Wet,41,6,4,3,56,110,0.45,133.4,0.55,133.4,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2007-10-15,2007,1,3,288,241.49,0.76,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2007-10-16,2007,1,3,289,239.57,0.76,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00676,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2007-10-17,2007,1,3,290,237.66,0.77,2,Mod_Wet,41,6,4,3,56,110,0.46,127.7,0.54,127.7,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0986,0.0066,0.00026,0.105,0.00415,1,0.115,0.22,0.00867,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2007-10-18,2007,1,3,291,235.74,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,125.7,0.53,125.7,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0979,0.00644,0.000254,0.104,0.00411,1,0.112,0.217,0.00853,25.2,0.929,0.97,0.901,28.8,28,28,671
2007-10-19,2007,1,3,292,233.83,0.78,2,Mod_Wet,41,6,4,3,56,110,0.47,123.8,0.53,123.8,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0972,0.00628,0.000247,0.104,0.00408,1,0.11,0.213,0.00839,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
2007-10-20,2007,1,3,293,231.92,0.79,2,Mod_Wet,41,6,4,3,56,110,0.47,121.9,0.53,121.9,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0966,0.00611,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
2007-10-21,2007,1,3,294,230,0.79,2,Mod_Wet,41,6,4,3,56,110,0.48,120,0.52,120,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.0959,0.00595,0.000234,0.102,0.00401,1,0.104,0.206,0.00812,25.2,0.925,0.97,0.898,27.5,26.6,26.6,639
2007-10-22,2007,1,4,295,228.09,0.8,2,Mod_Wet,41,6,4,3,56,110,0.48,118.1,0.52,118.1,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0952,0.00579,0.000228,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.2,26.2,628
2007-10-23,2007,1,4,296,226.17,0.8,2,Mod_Wet,41,6,4,3,56,110,0.49,116.2,0.51,116.2,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0945,0.00562,0.000221,0.1,0.00394,1,0.0993,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,618
2007-10-24,2007,1,4,297,225.9,0.81,2,Mod_Wet,41,6,4,3,56,110,0.49,115.9,0.51,115.9,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0944,0.0056,0.00022,0.1,0.00393,1,0.099,0.199,0.00782,25.2,0.922,0.97,0.895,26.5,25.7,25.7,616
2007-10-25,2007,1,4,298,223.99,0.81,2,Mod_Wet,41,6,4,3,56,110,0.49,114,0.51,114,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0938,0.00544,0.000214,0.0992,0.0039,1,0.0964,0.196,0.00768,25.3,0.921,0.97,0.893,26,25.2,25.2,606
2007-10-26,2007,1,4,299,226.99,0.8,2,Mod_Wet,41,6,4,3,56,110,0.48,117,0.52,117,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0948,0.00569,0.000224,0.101,0.00395,1,0.1,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,622
2007-10-27,2007,1,4,300,229.46,0.79,2,Mod_Wet,41,6,4,3,56,110,0.48,119.5,0.52,119.5,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0957,0.0059,0.000232,0.102,0.004,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2007-10-28,2007,1,4,301,228.09,0.8,2,Mod_Wet,41,6,4,3,56,110,0.48,118.1,0.52,118.1,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0952,0.00579,0.000228,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.2,26.2,628
2007-10-29,2007,1,5,302,229.46,0.79,2,Mod_Wet,41,6,4,3,56,110,0.48,119.5,0.52,119.5,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0957,0.0059,0.000232,0.102,0.004,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2007-10-30,2007,1,5,303,232.46,0.79,2,Mod_Wet,41,6,4,3,56,110,0.47,122.5,0.53,122.5,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0968,0.00616,0.000242,0.103,0.00405,1,0.108,0.211,0.00829,25.2,0.927,0.97,0.899,28,27.2,27.2,653
2007-10-31,2007,1,5,304,231.1,0.79,2,Mod_Wet,41,6,4,3,56,110,0.48,121.1,0.52,121.1,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0963,0.00604,0.000238,0.102,0.00403,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.9,26.9,645
2007-11-01,2007,2,5,305,231.37,0.79,3,Normal,36,5,3,2,47,93,0.4,138.4,0.6,138.4,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00751,0.000296,0.107,0.00423,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.9,31,31,743
2007-11-02,2007,2,5,306,232.74,0.78,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2007-11-03,2007,2,5,307,230.82,0.79,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2007-11-04,2007,2,5,308,229.46,0.79,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2007-11-05,2007,2,6,309,228.09,0.8,3,Normal,36,5,3,2,47,93,0.41,135.1,0.59,135.1,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2007-11-06,2007,2,6,310,230,0.79,3,Normal,36,5,3,2,47,93,0.4,137,0.6,137,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2007-11-07,2007,2,6,311,234.65,0.78,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2007-11-08,2007,2,6,312,236.02,0.77,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2007-11-09,2007,2,6,313,233.01,0.78,3,Normal,36,5,3,2,47,93,0.4,140,0.6,140,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2007-11-10,2007,2,6,314,230.55,0.79,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2007-11-11,2007,2,6,315,228.09,0.8,3,Normal,36,5,3,2,47,93,0.41,135.1,0.59,135.1,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2007-11-12,2007,2,7,316,226.72,0.8,3,Normal,36,5,3,2,47,93,0.41,133.7,0.59,133.7,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2007-11-13,2007,2,7,317,224.81,0.81,3,Normal,36,5,3,2,47,93,0.41,131.8,0.59,131.8,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2007-11-14,2007,2,7,318,226.17,0.8,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2007-11-15,2007,2,7,319,227.54,0.8,3,Normal,36,5,3,2,47,93,0.41,134.5,0.59,134.5,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0985,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.905,31,30.1,30.1,722
2007-11-16,2007,2,7,320,228.91,0.8,3,Normal,36,5,3,2,47,93,0.41,135.9,0.59,135.9,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.0073,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2007-11-17,2007,2,7,321,229.18,0.8,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2007-11-18,2007,2,7,322,227.81,0.8,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2007-11-19,2007,2,8,323,225.9,0.81,3,Normal,36,5,3,2,47,93,0.41,132.9,0.59,132.9,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2007-11-20,2007,2,8,324,227.27,0.8,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00716,0.000282,0.106,0.00415,1,0.124,0.229,0.00902,25.2,0.932,0.97,0.904,30.9,30,30,720
2007-11-21,2007,2,8,325,228.64,0.8,4,Mod_Dry,29,4,2,2,30,67,0.29,161.6,0.71,161.6,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00949,0.000373,0.114,0.0045,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2007-11-22,2007,2,8,326,228.36,0.8,4,Mod_Dry,29,4,2,2,30,67,0.29,161.4,0.71,161.4,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00947,0.000372,0.114,0.00449,1,0.16,0.275,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2007-11-23,2007,2,8,327,228.09,0.8,4,Mod_Dry,29,4,2,2,30,67,0.29,161.1,0.71,161.1,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00944,0.000371,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.914,37.4,36.3,36.3,872
2007-11-24,2007,2,8,328,229.46,0.79,4,Mod_Dry,29,4,2,2,30,67,0.29,162.5,0.71,162.5,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00956,0.000376,0.115,0.00451,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,880
2007-11-25,2007,2,8,329,230.82,0.79,4,Mod_Dry,29,4,2,2,30,67,0.29,163.8,0.71,163.8,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00967,0.000381,0.115,0.00454,1,0.164,0.279,0.011,25.1,0.943,0.972,0.917,38.1,37,37,888
2007-11-26,2007,2,9,330,227.81,0.8,4,Mod_Dry,29,4,2,2,30,67,0.29,160.8,0.71,160.8,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00942,0.00037,0.114,0.00448,1,0.16,0.274,0.0108,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2007-11-27,2007,2,9,331,228.64,0.8,4,Mod_Dry,29,4,2,2,30,67,0.29,161.6,0.71,161.6,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00949,0.000373,0.114,0.0045,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2007-11-28,2007,2,9,332,229.46,0.79,4,Mod_Dry,29,4,2,2,30,67,0.29,162.5,0.71,162.5,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00956,0.000376,0.115,0.00451,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,880
2007-11-29,2007,2,9,333,226.99,0.8,4,Mod_Dry,29,4,2,2,30,67,0.29,160,0.7,160,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00935,0.000368,0.114,0.00447,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2007-11-30,2007,2,9,334,224.53,0.81,4,Mod_Dry,29,4,2,2,30,67,0.3,157.5,0.7,157.5,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.103,0.00914,0.000359,0.113,0.00442,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2007-12-01,2007,3,9,335,225.35,0.81,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
2007-12-02,2007,3,9,336,229.46,0.79,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2007-12-03,2007,3,10,337,233.56,0.78,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
2007-12-04,2007,3,10,338,237.66,0.77,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2007-12-05,2007,3,10,339,240.67,0.76,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2007-12-06,2007,3,10,340,242.58,0.75,5,Dry,26,4,3,2,24,59,0.24,183.6,0.76,183.6,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2007-12-07,2007,3,10,341,242.85,0.75,5,Dry,26,4,3,2,24,59,0.24,183.8,0.76,183.8,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.8,42,42,1010
2007-12-08,2007,3,10,342,244.22,0.75,5,Dry,26,4,3,2,24,59,0.24,185.2,0.76,185.2,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2007-12-09,2007,3,10,343,246.68,0.74,5,Dry,26,4,3,2,24,59,0.24,187.7,0.76,187.7,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.9,42.9,1030
2007-12-10,2007,3,11,344,249.69,0.73,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2007-12-11,2007,3,11,345,252.7,0.73,5,Dry,26,4,3,2,24,59,0.23,193.7,0.77,193.7,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2007-12-12,2007,3,11,346,255.71,0.72,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2007-12-13,2007,3,11,347,258.71,0.71,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2007-12-14,2007,3,11,348,261.17,0.71,5,Dry,26,4,3,2,24,59,0.23,202.2,0.77,202.2,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.0129,0.000512,0.131,0.00521,1,0.215,0.347,0.0137,24.9,0.955,0.98,0.936,47.2,46.2,46.2,1110
2007-12-15,2007,3,11,349,263.64,0.7,5,Dry,26,4,3,2,24,59,0.22,204.6,0.78,204.6,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0131,0.000521,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.7,46.8,46.8,1120
2007-12-16,2007,3,11,350,265,0.7,5,Dry,26,4,3,2,24,59,0.22,206,0.78,206,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000525,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
2007-12-17,2007,3,12,351,266.92,0.7,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2007-12-18,2007,3,12,352,269.92,0.69,5,Dry,26,4,3,2,24,59,0.22,210.9,0.78,210.9,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2007-12-19,2007,3,12,353,272.93,0.69,5,Dry,26,4,3,2,24,59,0.22,213.9,0.78,213.9,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000553,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2007-12-20,2007,3,12,354,275.94,0.68,5,Dry,26,4,3,2,24,59,0.21,216.9,0.79,216.9,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2007-12-21,2007,3,12,355,280.04,0.67,5,Dry,26,4,3,2,24,59,0.21,221,0.79,221,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000577,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2007-12-22,2007,3,12,356,283.6,0.67,5,Dry,26,4,3,2,24,59,0.21,224.6,0.79,224.6,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.00059,0.141,0.00561,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2007-12-23,2007,3,12,357,287.15,0.66,5,Dry,26,4,3,2,24,59,0.2,228.2,0.8,228.2,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000602,0.143,0.00568,2,0.0965,0.239,0.00952,24.9,0.922,0.97,0.895,25.7,24.9,49.9,1200
2007-12-24,2007,3,13,358,290.71,0.66,5,Dry,26,4,3,2,24,59,0.2,231.7,0.8,231.7,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0154,0.000614,0.144,0.00574,2,0.0989,0.243,0.00968,24.9,0.923,0.97,0.896,26.1,25.3,50.7,1220
2007-12-25,2007,3,13,359,292.62,0.65,5,Dry,26,4,3,2,24,59,0.2,233.6,0.8,233.6,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000621,0.145,0.00578,2,0.1,0.245,0.00977,24.9,0.924,0.97,0.896,26.3,25.6,51.1,1230
2007-12-26,2007,3,13,360,295.63,0.65,5,Dry,26,4,3,2,24,59,0.2,236.6,0.8,236.6,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000632,0.147,0.00583,2,0.102,0.249,0.0099,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2007-12-27,2007,3,13,361,300.28,0.64,5,Dry,26,4,3,2,24,59,0.2,241.3,0.8,241.3,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0163,0.000648,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2007-12-28,2007,3,13,362,304.92,0.64,5,Dry,26,4,3,2,24,59,0.19,245.9,0.81,245.9,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000664,0.151,0.00601,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,26.9,53.9,1290
2007-12-29,2007,3,13,363,310.12,0.63,5,Dry,26,4,3,2,24,59,0.19,251.1,0.81,251.1,0,0,0,0,-2,2,26,4,3,0,26,284,990,965,25,0.136,0.0175,0.0007,0.153,0.00612,2,0.112,0.265,0.0106,24.8,0.929,0.97,0.902,28.4,27.5,55,1320
2007-12-30,2007,3,13,364,315.31,0.62,5,Dry,26,4,3,2,24,59,0.19,256.3,0.81,256.3,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.138,0.02,0.000798,0.158,0.0063,2,0.116,0.273,0.0109,24.8,0.931,0.97,0.903,28.9,28.1,56.2,1350
2007-12-31,2007,3,14,365,320.51,0.61,5,Dry,26,4,3,2,24,59,0.18,261.5,0.82,261.5,0,0,0,0,-2,2,26,4,3,0,26,295,990,965,25,0.139,0.0224,0.000897,0.162,0.00648,2,0.119,0.281,0.0112,24.7,0.932,0.97,0.904,29.5,28.6,57.3,1370
2008-01-01,2007,4,14,1,325.71,0.61,5,Dry,29,5,4,2,33,73,0.22,252.7,0.78,252.7,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0183,0.000732,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1330
2008-01-02,2007,4,14,2,330.9,0.6,5,Dry,29,5,4,2,33,73,0.22,257.9,0.78,257.9,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0207,0.000831,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
2008-01-03,2007,4,14,3,337.19,0.6,5,Dry,29,5,4,2,33,73,0.22,264.2,0.78,264.2,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0237,0.000951,0.166,0.00666,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.7,28.9,57.7,1380
2008-01-04,2007,4,14,4,342.93,0.59,5,Dry,29,5,4,2,33,73,0.21,269.9,0.79,269.9,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2008-01-05,2007,4,14,5,348.67,0.58,5,Dry,29,5,4,2,33,73,0.21,275.7,0.79,275.7,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00705,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2008-01-06,2007,4,14,6,356.06,0.58,5,Dry,29,5,4,2,33,73,0.2,283.1,0.8,283.1,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00131,0.181,0.00731,2,0.134,0.315,0.0127,24.5,0.936,0.97,0.908,31.9,30.9,61.8,1480
2008-01-07,2007,4,15,7,362.89,0.57,5,Dry,29,5,4,2,33,73,0.2,289.9,0.8,289.9,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0358,0.00145,0.187,0.00755,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.3,1520
2008-01-08,2007,4,15,8,370.28,0.56,5,Dry,29,5,4,2,33,73,0.2,297.3,0.8,297.3,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0393,0.00159,0.193,0.00781,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.9,1560
2008-01-09,2007,4,15,9,378.21,0.55,5,Dry,29,5,4,2,33,73,0.19,305.2,0.81,305.2,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0431,0.00174,0.2,0.00808,2,0.149,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2008-01-10,2007,4,15,10,388.32,0.55,5,Dry,29,5,4,2,33,73,0.19,315.3,0.81,315.3,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0478,0.00194,0.208,0.00844,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.7,1650
2008-01-11,2007,4,15,11,398.99,0.54,5,Dry,29,5,4,2,33,73,0.18,326,0.82,326,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0529,0.00215,0.217,0.00881,2,0.163,0.379,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2008-01-12,2007,4,15,12,408.01,0.53,5,Dry,29,5,4,2,33,73,0.18,335,0.82,335,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0571,0.00233,0.224,0.00913,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,72.9,1750
2008-01-13,2007,4,15,13,421.96,0.52,5,Dry,29,5,4,2,33,73,0.17,349,0.83,349,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0637,0.0026,0.236,0.00962,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.923,39.1,38.1,76.1,1830
2008-01-14,2007,4,16,14,438.64,0.5,5,Dry,29,5,4,2,33,73,0.17,365.6,0.83,365.6,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0716,0.00293,0.25,0.0102,2,0.189,0.439,0.018,24,0.95,0.978,0.93,40.9,40,80,1920
2008-01-15,2007,4,16,15,458.05,0.49,5,Dry,29,5,4,2,33,73,0.16,385.1,0.84,385.1,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0807,0.00332,0.266,0.0109,2,0.202,0.468,0.0192,23.9,0.953,0.98,0.934,43,42.1,84.2,2020
2008-01-16,2007,4,16,16,475.82,0.48,5,Dry,29,5,4,2,33,73,0.15,402.8,0.85,402.8,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0891,0.00367,0.28,0.0116,2,0.214,0.495,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.9,2110
2008-01-17,2007,4,16,17,495.78,0.46,5,Dry,29,5,4,2,33,73,0.15,422.8,0.85,422.8,0,0,0,0,-2,2,29,5,4,0,35,461,990,965.8,24.2,0.198,0.0986,0.00408,0.297,0.0123,2,0.228,0.525,0.0217,23.6,0.957,0.98,0.937,46.9,45.9,91.9,2210
2008-01-18,2007,4,16,18,520.12,0.45,5,Dry,29,5,4,2,33,73,0.14,447.1,0.86,447.1,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2008-01-19,2007,4,16,19,547.19,0.43,5,Dry,29,5,4,2,33,73,0.13,474.2,0.87,474.2,0,0,0,0,-2,2,29,5,4,0,35,512,990,966.1,23.9,0.218,0.123,0.00513,0.34,0.0142,2,0.263,0.603,0.0252,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2008-01-20,2007,4,16,20,574.81,0.42,5,Dry,29,5,4,2,33,73,0.13,501.8,0.87,501.8,0,0,0,0,-2,2,29,5,4,0,35,540,990,966.2,23.8,0.233,0.136,0.00572,0.369,0.0155,3,0.168,0.538,0.0226,23.3,0.946,0.97,0.918,36.1,35,105,2520
2008-01-21,2007,4,17,21,602.97,0.4,4,Mod_Dry,34,5,4,3,45,91,0.15,512,0.85,512,0,0,0,0,-3,3,34,5,4,0,48,555,990,966.3,23.7,0.242,0.143,0.00604,0.385,0.0162,3,0.173,0.558,0.0235,23.1,0.947,0.97,0.919,36.7,35.6,107,2560
2008-01-22,2007,4,17,22,631.14,0.39,4,Mod_Dry,34,5,4,3,45,91,0.14,540.1,0.86,540.1,0,0,0,0,-3,3,34,5,4,0,48,583,990,966.4,23.6,0.258,0.162,0.00686,0.42,0.0178,3,0.186,0.605,0.0257,23,0.95,0.973,0.924,38.5,37.5,112,2700
2008-01-23,2007,4,17,23,662.03,0.37,4,Mod_Dry,34,5,4,3,45,91,0.14,571,0.86,571,0,0,0,0,-3,3,34,5,4,0,48,614,990,966.5,23.5,0.275,0.182,0.00778,0.458,0.0195,3,0.199,0.657,0.028,22.8,0.952,0.977,0.931,40.5,39.6,119,2850
2008-01-24,2007,4,17,24,696.76,0.36,4,Mod_Dry,34,5,4,3,45,91,0.13,605.8,0.87,605.8,0,0,0,0,-3,3,34,5,4,0,48,649,990,966.7,23.3,0.295,0.206,0.00882,0.501,0.0215,3,0.215,0.716,0.0307,22.6,0.955,0.98,0.936,42.7,41.9,126,3010
2008-01-25,2007,4,17,25,730.94,0.35,4,Mod_Dry,34,5,4,3,45,91,0.12,639.9,0.88,639.9,0,0,0,0,-3,3,34,5,4,0,48,683,990,966.8,23.2,0.315,0.228,0.00986,0.543,0.0234,3,0.23,0.774,0.0334,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2008-01-26,2007,4,17,26,762.93,0.33,4,Mod_Dry,34,5,4,3,45,91,0.12,671.9,0.88,671.9,0,0,0,0,-3,3,34,5,4,0,48,715,990,967,23,0.333,0.25,0.0108,0.583,0.0253,3,0.245,0.828,0.0359,22.2,0.957,0.98,0.938,46.7,45.8,137,3300
2008-01-27,2007,4,17,27,783.79,0.32,4,Mod_Dry,34,5,4,3,45,91,0.12,692.8,0.88,692.8,0,0,0,0,-3,3,34,5,4,0,48,736,990,967,23,0.345,0.264,0.0115,0.608,0.0265,3,0.254,0.863,0.0376,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2008-01-28,2007,4,18,28,807.18,0.31,4,Mod_Dry,34,5,4,3,45,91,0.11,716.2,0.89,716.2,0,0,0,0,-3,3,34,5,4,0,48,759,990,967.1,22.9,0.358,0.279,0.0122,0.637,0.0279,3,0.265,0.902,0.0394,22,0.957,0.98,0.938,49.2,48.2,145,3470
2008-01-29,2007,4,18,29,830.46,0.3,4,Mod_Dry,34,5,4,3,45,91,0.11,739.5,0.89,739.5,0,0,0,0,-3,3,34,5,4,0,48,782,990,967.2,22.8,0.371,0.295,0.0129,0.666,0.0292,3,0.275,0.941,0.0413,21.8,0.957,0.98,0.938,50.5,48.2,145,3470
2008-01-30,2007,4,18,30,855.79,0.29,4,Mod_Dry,34,5,4,3,45,91,0.11,764.8,0.89,764.8,0,0,0,0,-3,3,34,5,4,0,48,808,990,967.3,22.7,0.394,0.309,0.0136,0.704,0.031,3,0.284,0.988,0.0435,21.7,0.956,0.98,0.937,51.9,48.2,145,3470
2008-01-31,2007,4,18,31,882.79,0.28,4,Mod_Dry,34,5,4,3,45,91,0.1,791.8,0.9,791.8,0,0,0,0,-3,3,34,5,4,0,48,835,990,967.4,22.6,0.419,0.322,0.0143,0.741,0.0328,4,0.21,0.951,0.0421,21.6,0.953,0.976,0.93,40,39,156,3750
2008-02-01,2007,5,18,32,911.22,0.27,3,Normal,43,7,5,4,78,137,0.15,774.2,0.85,774.2,0,0,0,0,-4,4,43,7,5,0,82,829,990,967.5,22.5,0.414,0.314,0.014,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2008-02-02,2007,5,18,33,940.91,0.26,3,Normal,43,7,5,4,78,137,0.15,803.9,0.85,803.9,0,0,0,0,-4,4,43,7,5,0,82,859,990,967.7,22.3,0.441,0.328,0.0147,0.769,0.0344,4,0.214,0.983,0.044,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2008-02-03,2007,5,18,34,971.74,0.25,3,Normal,43,7,5,4,78,137,0.14,834.7,0.86,834.7,0,0,0,0,-4,4,43,7,5,0,82,890,990,967.8,22.2,0.469,0.343,0.0154,0.812,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.3,40.5,162,3890
2008-02-04,2007,5,19,35,1003.6,0.25,3,Normal,43,7,5,4,78,137,0.14,866.6,0.86,866.6,0,0,0,0,-4,4,43,7,5,0,82,922,990,967.9,22.1,0.499,0.358,0.0162,0.857,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.6,41.7,167,4010
2008-02-05,2007,5,19,36,1036.4,0.24,3,Normal,43,7,5,4,78,137,0.13,899.4,0.87,899.4,0,0,0,0,-4,4,43,7,5,0,82,954,990,968,22,0.529,0.374,0.017,0.903,0.0411,4,0.246,1.15,0.0523,20.8,0.955,0.98,0.936,43.9,43,172,4130
2008-02-06,2007,5,19,37,1064.9,0.23,3,Normal,43,7,5,4,78,137,0.13,927.9,0.87,927.9,0,0,0,0,-4,4,43,7,5,0,82,983,990,968.1,21.9,0.555,0.388,0.0177,0.943,0.0431,4,0.256,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,176,4230
2008-02-07,2007,5,19,38,1099.3,0.23,3,Normal,43,7,5,4,78,137,0.13,962.3,0.88,962.3,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.586,0.405,0.0186,0.991,0.0455,4,0.267,1.26,0.0577,20.5,0.956,0.98,0.936,46.3,45.4,181,4350
2008-02-08,2007,5,19,39,1139.9,0.22,3,Normal,43,7,5,4,78,137,0.12,1003,0.88,1003,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.637,0.43,0.0198,1.07,0.0492,4,0.281,1.35,0.0622,20.3,0.956,0.98,0.936,47.7,46.8,187,4490
2008-02-09,2007,5,19,40,1192.8,0.21,3,Normal,43,7,5,4,78,137,0.12,1056,0.89,1056,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.714,0.549,0.0255,1.26,0.0588,4,0.291,1.55,0.0723,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
2008-02-10,2007,5,19,41,1253,0.2,3,Normal,43,7,5,4,78,137,0.11,1116,0.89,1100,16,4,0,0,-4,16,47,7,5,0,94,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0673,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2008-02-11,2007,5,20,42,1320.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1159,0.88,1100,59,13,2,2,-3,45,62,10,9,2,138,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2008-02-12,2007,5,20,43,1396.6,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2008-02-13,2007,5,20,44,1436.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.11,1275,0.89,1100,175,40,5,5,0,125,89,13,12,5,218,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2008-02-14,2007,5,20,45,1483.9,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1322,0.89,1100,222,50,7,7,2,156,99,15,14,7,249,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2008-02-15,2007,5,20,46,1538.1,0.15,2,Mod_Wet,49,8,7,5,93,162,0.1,1376,0.9,1100,276,51,8,8,3,206,100,16,15,8,299,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2008-02-16,2007,5,20,47,1599.6,0.14,2,Mod_Wet,49,8,7,5,93,162,0.1,1438,0.9,1100,338,51,10,10,5,262,100,18,17,10,355,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2008-02-17,2007,5,20,48,1668.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.097,1507,0.9,1100,407,51,10,12,7,327,100,18,19,12,420,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2008-02-18,2007,5,21,49,1739.2,0.13,2,Mod_Wet,49,8,7,5,93,162,0.093,1577,0.91,1100,477,51,10,15,9,392,100,18,22,14,485,1240,990,970.3,19.7,0.919,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-02-19,2007,5,21,50,1817.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.089,1656,0.91,1100,556,51,10,17,12,466,100,18,24,17,559,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2008-02-20,2007,5,21,51,1897.2,0.12,2,Mod_Wet,49,8,7,5,93,162,0.085,1735,0.92,1100,635,51,10,18,14,542,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2008-02-21,2007,5,21,52,1971,0.11,2,Mod_Wet,49,8,7,5,93,162,0.082,1809,0.92,1100,709,51,10,18,16,614,100,18,25,21,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2008-02-22,2007,5,21,53,2038.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.08,1877,0.92,1100,777,51,10,18,18,680,100,18,25,23,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2008-02-23,2007,5,21,54,2099.8,0.1,2,Mod_Wet,49,8,7,5,93,162,0.077,1938,0.92,1100,838,51,10,18,20,739,100,18,25,25,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2008-02-24,2007,5,21,55,2154.4,0.097,2,Mod_Wet,49,8,7,5,93,162,0.075,1992,0.93,1100,892,51,10,18,22,791,100,18,25,27,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2008-02-25,2007,5,22,56,2202,0.093,2,Mod_Wet,49,8,7,5,93,162,0.074,2040,0.93,1100,940,51,10,18,23,838,100,18,25,28,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2008-02-26,2007,5,22,57,2242.6,0.09,2,Mod_Wet,49,8,7,5,93,162,0.072,2081,0.93,1100,981,51,10,18,24,878,100,18,25,29,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2008-02-27,2007,5,22,58,2276,0.086,2,Mod_Wet,49,8,7,5,93,162,0.071,2114,0.93,1100,1010,51,10,18,25,910,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2008-02-28,2007,5,22,59,2294.6,0.084,2,Mod_Wet,49,8,7,5,93,162,0.071,2133,0.93,1100,1030,51,10,18,26,928,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2008-02-29,2007,5,22,60,2313.3,0.082,2,Mod_Wet,49,8,7,5,93,162,0.07,2151,0.93,1100,1050,51,10,18,27,945,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2008-03-01,2007,6,22,61,2332,0.08,2,Mod_Wet,59,11,12,13,144,239,0.1,2093,0.9,1100,993,41,7,13,17,915,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-03-02,2007,6,22,62,2343.2,0.079,2,Mod_Wet,59,11,12,13,144,239,0.1,2104,0.9,1100,1000,41,7,13,17,926,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2008-03-03,2007,6,23,63,2354.5,0.077,2,Mod_Wet,59,11,12,13,144,239,0.1,2115,0.9,1100,1020,41,7,13,17,937,100,18,25,30,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2008-03-04,2007,6,23,64,2358.3,0.077,2,Mod_Wet,59,11,12,13,144,239,0.1,2119,0.9,1100,1020,41,7,13,18,940,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2008-03-05,2007,6,23,65,2362,0.076,2,Mod_Wet,59,11,12,13,144,239,0.1,2123,0.9,1100,1020,41,7,13,18,944,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2008-03-06,2007,6,23,66,2358.3,0.077,2,Mod_Wet,59,11,12,13,144,239,0.1,2119,0.9,1100,1020,41,7,13,18,940,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2008-03-07,2007,6,23,67,2354.5,0.077,2,Mod_Wet,59,11,12,13,144,239,0.1,2115,0.9,1100,1020,41,7,13,17,937,100,18,25,30,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2008-03-08,2007,6,23,68,2350.7,0.078,2,Mod_Wet,59,11,12,13,144,239,0.1,2112,0.9,1100,1010,41,7,13,17,934,100,18,25,30,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2008-03-09,2007,6,23,69,2347,0.078,2,Mod_Wet,59,11,12,13,144,239,0.1,2108,0.9,1100,1010,41,7,13,17,930,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2008-03-10,2007,6,24,70,2343.2,0.079,2,Mod_Wet,59,11,12,13,144,239,0.1,2104,0.9,1100,1000,41,7,13,17,926,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2008-03-11,2007,6,24,71,2339.5,0.079,2,Mod_Wet,59,11,12,13,144,239,0.1,2100,0.9,1100,1000,41,7,13,17,922,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2008-03-12,2007,6,24,72,2335.7,0.08,2,Mod_Wet,59,11,12,13,144,239,0.1,2097,0.9,1100,997,41,7,13,17,919,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-03-13,2007,6,24,73,2332,0.08,2,Mod_Wet,59,11,12,13,144,239,0.1,2093,0.9,1100,993,41,7,13,17,915,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-03-14,2007,6,24,74,2328.2,0.08,2,Mod_Wet,59,11,12,13,144,239,0.1,2089,0.9,1100,989,41,7,13,17,911,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-03-15,2007,6,24,75,2317,0.082,2,Mod_Wet,59,11,12,13,144,239,0.1,2078,0.9,1100,978,41,7,13,16,901,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2008-03-16,2007,6,24,76,2313.3,0.082,2,Mod_Wet,59,11,12,13,144,239,0.1,2074,0.9,1100,974,41,7,13,16,897,100,18,25,29,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2008-03-17,2007,6,25,77,2309.5,0.083,2,Mod_Wet,59,11,12,13,144,239,0.1,2071,0.9,1100,971,41,7,13,16,894,100,18,25,29,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2008-03-18,2007,6,25,78,2305.8,0.083,2,Mod_Wet,59,11,12,13,144,239,0.1,2067,0.9,1100,967,41,7,13,16,890,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2008-03-19,2007,6,25,79,2302,0.083,2,Mod_Wet,59,11,12,13,144,239,0.1,2063,0.9,1100,963,41,7,13,16,886,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2008-03-20,2007,6,25,80,2298.3,0.084,2,Mod_Wet,59,11,12,13,144,239,0.1,2059,0.9,1100,959,41,7,13,16,882,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2008-03-21,2007,6,25,81,2287.1,0.085,3,Normal,49,9,9,9,107,183,0.08,2104,0.92,1100,1000,51,9,16,21,907,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2008-03-22,2007,6,25,82,2276,0.086,3,Normal,49,9,9,9,107,183,0.08,2093,0.92,1100,993,51,9,16,21,896,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2008-03-23,2007,6,25,83,2264.8,0.088,3,Normal,49,9,9,9,107,183,0.081,2082,0.92,1100,982,51,9,16,20,886,100,18,25,29,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2008-03-24,2007,6,26,84,2253.7,0.089,3,Normal,49,9,9,9,107,183,0.081,2071,0.92,1100,971,51,9,16,20,875,100,18,25,29,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2008-03-25,2007,6,26,85,2242.6,0.09,3,Normal,49,9,9,9,107,183,0.082,2060,0.92,1100,960,51,9,16,20,864,100,18,25,29,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2008-03-26,2007,6,26,86,2231.5,0.091,3,Normal,49,9,9,9,107,183,0.082,2048,0.92,1100,948,51,9,16,19,853,100,18,25,28,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2008-03-27,2007,6,26,87,2220.4,0.092,3,Normal,49,9,9,9,107,183,0.082,2037,0.92,1100,937,51,9,16,19,842,100,18,25,28,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2008-03-28,2007,6,26,88,2209.4,0.092,3,Normal,49,9,9,9,107,183,0.083,2026,0.92,1100,926,51,9,16,19,831,100,18,25,28,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2008-03-29,2007,6,26,89,2198.3,0.093,3,Normal,49,9,9,9,107,183,0.083,2015,0.92,1100,915,51,9,16,18,821,100,18,25,27,928,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2008-03-30,2007,6,26,90,2187.3,0.094,3,Normal,49,9,9,9,107,183,0.084,2004,0.92,1100,904,51,9,16,18,810,100,18,25,27,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2008-03-31,2007,6,27,91,2183.6,0.094,3,Normal,49,9,9,9,107,183,0.084,2001,0.92,1100,901,51,9,16,18,807,100,18,25,27,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2008-04-01,2007,7,27,92,2180,0.095,3,Normal,54,13,14,19,117,217,0.1,1963,0.9,1100,863,46,5,11,7,794,100,18,25,26,911,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2008-04-02,2007,7,27,93,2176.3,0.095,3,Normal,54,13,14,19,117,217,0.1,1959,0.9,1100,859,46,5,11,7,790,100,18,25,26,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2008-04-03,2007,7,27,94,2172.7,0.095,3,Normal,54,13,14,19,117,217,0.1,1956,0.9,1100,856,46,5,11,7,787,100,18,25,26,904,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2008-04-04,2007,7,27,95,2169,0.095,3,Normal,54,13,14,19,117,217,0.1,1952,0.9,1100,852,46,5,11,7,783,100,18,25,26,900,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2008-04-05,2007,7,27,96,2158,0.096,3,Normal,54,13,14,19,117,217,0.1,1941,0.9,1100,841,46,5,11,6,773,100,18,25,25,890,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2008-04-06,2007,7,27,97,2147.1,0.097,3,Normal,54,13,14,19,117,217,0.1,1930,0.9,1100,830,46,5,11,6,762,100,18,25,25,879,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2008-04-07,2007,7,28,98,2136.1,0.098,3,Normal,54,13,14,19,117,217,0.1,1919,0.9,1100,819,46,5,11,6,751,100,18,25,25,868,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2008-04-08,2007,7,28,99,2118,0.099,3,Normal,54,13,14,19,117,217,0.1,1901,0.9,1100,801,46,5,11,5,734,100,18,25,24,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2008-04-09,2007,7,28,100,2099.8,0.1,3,Normal,54,13,14,19,117,217,0.1,1883,0.9,1100,783,46,5,11,4,717,100,18,25,23,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2008-04-10,2007,7,28,101,2074.6,0.1,3,Normal,54,13,14,19,117,217,0.1,1858,0.9,1100,758,46,5,11,4,692,100,18,25,23,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2008-04-11,2007,7,28,102,2049.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.072,1901,0.93,1100,801,55,7,15,14,710,100,18,25,24,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2008-04-12,2007,7,28,103,2024.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.073,1876,0.93,1100,776,55,7,15,13,686,100,18,25,23,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2008-04-13,2007,7,28,104,1992.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.074,1844,0.93,1100,744,55,7,15,12,655,100,18,25,22,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2008-04-14,2007,7,29,105,1960.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.93,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2008-04-15,2007,7,29,106,1928.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.077,1781,0.92,1100,681,55,7,15,10,594,100,18,25,20,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2008-04-16,2007,7,29,107,1897.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.078,1749,0.92,1100,649,55,7,15,9,563,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2008-04-17,2007,7,29,108,1865.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.079,1718,0.92,1100,618,55,7,15,9,532,100,18,25,19,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2008-04-18,2007,7,29,109,1834.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.081,1687,0.92,1100,587,55,7,15,8,502,100,18,25,18,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2008-04-19,2007,7,29,110,1803.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.082,1656,0.92,1100,556,55,7,15,7,472,100,18,25,17,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2008-04-20,2007,7,29,111,1773.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.084,1625,0.92,1100,525,55,7,15,6,442,100,18,25,16,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2008-04-21,2007,7,30,112,1742.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-04-22,2007,7,30,113,1712.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.086,1564,0.91,1100,464,55,7,14,4,384,100,18,24,14,456,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.1,181,4330
2008-04-23,2007,7,30,114,1682.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.088,1534,0.91,1100,434,55,7,13,3,356,100,18,23,13,428,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2008-04-24,2007,7,30,115,1652.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.09,1504,0.91,1100,404,55,7,12,2,328,100,18,22,12,400,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2008-04-25,2007,7,30,116,1622.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.091,1475,0.91,1100,375,55,7,11,1,301,100,18,21,11,373,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2008-04-26,2007,7,30,117,1593.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2008-04-27,2007,7,30,118,1563.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.095,1416,0.91,1100,316,55,7,10,-1,245,100,18,20,9,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2008-04-28,2007,7,31,119,1534.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.096,1387,0.9,1100,287,55,7,9,-1,217,100,18,19,9,289,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2008-04-29,2007,7,31,120,1506.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.098,1358,0.9,1100,258,55,7,8,-2,190,100,18,18,8,262,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2008-04-30,2007,7,31,121,1477.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1330,0.9,1100,230,52,7,7,-3,167,97,18,17,7,239,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2008-05-01,2007,8,31,122,1449.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1257,0.87,1100,157,35,5,5,-5,117,82,15,15,5,232,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2008-05-02,2007,8,31,123,1421.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1229,0.86,1100,129,29,4,4,-6,98,76,14,14,4,213,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4580
2008-05-03,2007,8,31,124,1399.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,48.9,48,192,4600
2008-05-04,2007,8,31,125,1366,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1174,0.86,1100,74,17,2,2,-8,61,64,12,12,2,176,1190,990,969.1,20.9,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
