date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-05-05,2007,8,32,126,1320.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1129,0.85,1100,29,7,1,1,-9,29,54,11,11,1,144,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2008-05-06,2007,8,32,127,1282.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1090,0.85,1090,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.782,0.626,0.0295,1.41,0.0664,4,0.298,1.71,0.0804,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2008-05-07,2007,8,32,128,1244.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1052,0.85,1052,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.727,0.541,0.0253,1.27,0.0594,4,0.29,1.56,0.073,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2008-05-08,2007,8,32,129,1207,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,1015,0.84,1015,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.672,0.457,0.0213,1.13,0.0526,4,0.283,1.41,0.0658,20,0.955,0.98,0.936,47.6,46.7,187,4480
2008-05-09,2007,8,32,130,1176,0.22,4,Mod_Dry,47,10,10,10,115,192,0.16,984,0.84,984,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.627,0.415,0.0193,1.04,0.0484,4,0.275,1.32,0.0611,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
2008-05-10,2007,8,32,131,1145.4,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,953.4,0.83,953.4,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.589,0.4,0.0185,0.989,0.0457,4,0.264,1.25,0.0579,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2008-05-11,2007,8,32,132,1115.4,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,923.4,0.83,923.4,0,0,0,0,-10,10,47,10,10,0,125,990,990,968.3,21.7,0.562,0.386,0.0178,0.947,0.0436,4,0.254,1.2,0.0553,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
2008-05-12,2007,8,33,133,1091.3,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,899.3,0.82,899.3,0,0,0,0,-10,10,47,10,10,0,125,966,990,968.2,21.8,0.539,0.374,0.0172,0.914,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
2008-05-13,2007,8,33,134,1067.5,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,875.5,0.82,875.5,0,0,0,0,-10,10,47,10,10,0,125,942,990,968.1,21.9,0.518,0.363,0.0166,0.88,0.0402,4,0.238,1.12,0.0511,20.8,0.955,0.98,0.936,42.6,41.7,167,4000
2008-05-14,2007,8,33,135,1044.1,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,852.1,0.82,852.1,0,0,0,0,-10,10,47,10,10,0,125,919,990,968,22,0.496,0.351,0.016,0.848,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.6,40.8,163,3910
2008-05-15,2007,8,33,136,1021.1,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,829.1,0.81,829.1,0,0,0,0,-10,10,47,10,10,0,125,896,990,968,22,0.475,0.34,0.0154,0.816,0.037,4,0.222,1.04,0.0471,21,0.954,0.978,0.932,40.7,39.8,159,3820
2008-05-16,2007,8,33,137,1003.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.19,811.6,0.81,811.6,0,0,0,0,-10,10,47,10,10,0,125,879,990,967.9,22.1,0.459,0.332,0.015,0.791,0.0358,4,0.216,1.01,0.0456,21.1,0.953,0.976,0.93,40,39,156,3750
2008-05-17,2007,8,33,138,986.32,0.25,4,Mod_Dry,47,10,10,10,115,192,0.2,794.3,0.81,794.3,0,0,0,0,-10,10,47,10,10,0,125,861,990,967.8,22.2,0.443,0.323,0.0146,0.767,0.0346,4,0.211,0.977,0.0441,21.2,0.953,0.975,0.928,39.3,38.3,153,3680
2008-05-18,2007,8,33,139,969.33,0.25,4,Mod_Dry,47,10,10,10,115,192,0.2,777.3,0.8,777.3,0,0,0,0,-10,10,47,10,10,0,125,844,990,967.8,22.2,0.428,0.315,0.0142,0.743,0.0334,3,0.287,1.03,0.0464,21.2,0.956,0.98,0.937,51.5,48.2,145,3470
2008-05-19,2007,8,34,140,952.64,0.26,4,Mod_Dry,47,10,10,10,115,192,0.2,760.6,0.8,760.6,0,0,0,0,-10,10,47,10,10,0,125,828,990,967.7,22.3,0.413,0.307,0.0138,0.72,0.0323,3,0.283,1,0.045,21.3,0.957,0.98,0.937,50.6,48.2,145,3470
2008-05-20,2007,8,34,141,936.27,0.26,4,Mod_Dry,47,10,10,10,115,192,0.2,744.3,0.8,744.3,0,0,0,0,-10,10,47,10,10,0,125,811,990,967.6,22.4,0.398,0.298,0.0133,0.696,0.0311,3,0.277,0.973,0.0435,21.4,0.957,0.98,0.938,49.8,48.2,145,3470
2008-05-21,2007,8,34,142,920.23,0.27,5,Dry,42,9,8,6,82,147,0.16,773.2,0.84,773.2,0,0,0,0,-6,6,42,9,8,0,88,832,990,967.6,22.4,0.417,0.313,0.014,0.73,0.0326,3,0.286,1.02,0.0453,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2008-05-22,2007,8,34,143,904.54,0.27,5,Dry,42,9,8,6,82,147,0.16,757.5,0.84,757.5,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.402,0.306,0.0136,0.708,0.0315,3,0.282,0.99,0.044,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2008-05-23,2007,8,34,144,893.56,0.27,5,Dry,42,9,8,6,82,147,0.17,746.6,0.83,746.6,0,0,0,0,-6,6,42,9,8,0,88,806,990,967.5,22.5,0.392,0.3,0.0133,0.692,0.0307,3,0.278,0.971,0.0431,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2008-05-24,2007,8,34,145,882.79,0.28,5,Dry,42,9,8,6,82,147,0.17,735.8,0.83,735.8,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.675,0.0299,3,0.274,0.949,0.042,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2008-05-25,2007,8,34,146,872.22,0.28,5,Dry,42,9,8,6,82,147,0.17,725.2,0.83,725.2,0,0,0,0,-6,6,42,9,8,0,88,784,990,967.4,22.6,0.373,0.285,0.0126,0.658,0.0291,3,0.269,0.927,0.041,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2008-05-26,2007,8,35,147,861.88,0.29,5,Dry,42,9,8,6,82,147,0.17,714.9,0.83,714.9,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.366,0.279,0.0123,0.645,0.0285,3,0.264,0.909,0.0401,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
2008-05-27,2007,8,35,148,851.78,0.29,5,Dry,42,9,8,6,82,147,0.17,704.8,0.83,704.8,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.632,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2008-05-28,2007,8,35,149,841.92,0.29,5,Dry,42,9,8,6,82,147,0.17,694.9,0.82,694.9,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.265,0.0117,0.62,0.0273,3,0.255,0.875,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2008-05-29,2007,8,35,150,832.34,0.3,5,Dry,42,9,8,6,82,147,0.18,685.3,0.82,685.3,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.35,0.259,0.0114,0.608,0.0267,3,0.251,0.859,0.0377,21.9,0.957,0.98,0.938,47,46,138,3310
2008-05-30,2007,8,35,151,823.06,0.3,5,Dry,42,9,8,6,82,147,0.18,676.1,0.82,676.1,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
2008-05-31,2007,8,35,152,814.09,0.31,5,Dry,42,9,8,6,82,147,0.18,667.1,0.82,667.1,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.828,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
2008-06-01,2007,9,35,153,805.49,0.31,5,Dry,39,9,7,5,59,119,0.15,686.5,0.85,686.5,0,0,0,0,-5,5,39,9,7,0,64,741,990,967.1,22.9,0.348,0.26,0.0113,0.607,0.0266,3,0.251,0.859,0.0375,22,0.957,0.98,0.938,47.3,46.3,139,3340
2008-06-02,2007,9,36,154,797.29,0.32,5,Dry,39,9,7,5,59,119,0.15,678.3,0.85,678.3,0,0,0,0,-5,5,39,9,7,0,64,733,990,967.1,22.9,0.343,0.254,0.0111,0.597,0.0261,3,0.248,0.845,0.0369,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2008-06-03,2007,9,36,155,789.56,0.32,5,Dry,39,9,7,5,59,119,0.15,670.6,0.85,670.6,0,0,0,0,-5,5,39,9,7,0,64,726,990,967.1,22.9,0.339,0.249,0.0109,0.588,0.0256,3,0.244,0.832,0.0363,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2008-06-04,2007,9,36,156,782.41,0.32,5,Dry,39,9,7,5,59,119,0.15,663.4,0.85,663.4,0,0,0,0,-5,5,39,9,7,0,64,718,990,967,23,0.335,0.244,0.0106,0.579,0.0252,3,0.241,0.82,0.0357,22.2,0.957,0.98,0.938,46,45,135,3240
2008-06-05,2007,9,36,157,776,0.33,5,Dry,39,9,7,5,59,119,0.15,657,0.85,657,0,0,0,0,-5,5,39,9,7,0,64,712,990,967,23,0.331,0.24,0.0104,0.571,0.0248,3,0.238,0.809,0.0352,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2008-06-06,2007,9,36,158,770.04,0.33,5,Dry,39,9,7,5,59,119,0.15,651,0.84,651,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0102,0.564,0.0245,3,0.235,0.799,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2008-06-07,2007,9,36,159,757.19,0.34,5,Dry,39,9,7,5,59,119,0.16,638.2,0.84,638.2,0,0,0,0,-5,5,39,9,7,0,64,693,990,966.9,23.1,0.32,0.227,0.00985,0.548,0.0237,3,0.23,0.777,0.0337,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2008-06-08,2007,9,36,160,744.89,0.34,5,Dry,39,9,7,5,59,119,0.16,625.9,0.84,625.9,0,0,0,0,-5,5,39,9,7,0,64,681,990,966.9,23.1,0.313,0.219,0.00948,0.533,0.023,3,0.224,0.757,0.0327,22.4,0.955,0.98,0.936,43.7,42.8,129,3080
2008-06-09,2007,9,37,161,733.67,0.35,5,Dry,39,9,7,5,59,119,0.16,614.7,0.84,614.7,0,0,0,0,-5,5,39,9,7,0,64,670,990,966.8,23.2,0.307,0.212,0.00913,0.519,0.0224,3,0.219,0.738,0.0318,22.4,0.955,0.98,0.936,43,42.2,127,3040
2008-06-10,2007,9,37,162,724.1,0.35,5,Dry,39,9,7,5,59,119,0.16,605.1,0.84,605.1,0,0,0,0,-5,5,39,9,7,0,64,660,990,966.8,23.2,0.302,0.205,0.00884,0.507,0.0218,3,0.215,0.722,0.0311,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
2008-06-11,2007,9,37,163,717.27,0.35,5,Dry,39,9,7,5,59,119,0.17,598.3,0.83,598.3,0,0,0,0,-5,5,39,9,7,0,64,653,990,966.8,23.2,0.298,0.201,0.00864,0.498,0.0215,3,0.212,0.71,0.0306,22.5,0.954,0.98,0.935,42,41.2,124,2970
2008-06-12,2007,9,37,164,708.24,0.36,5,Dry,39,9,7,5,59,119,0.17,589.2,0.83,589.2,0,0,0,0,-5,5,39,9,7,0,64,644,990,966.7,23.3,0.293,0.195,0.00836,0.487,0.0209,3,0.208,0.695,0.0299,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
2008-06-13,2007,9,37,165,696.49,0.36,5,Dry,39,9,7,5,59,119,0.17,577.5,0.83,577.5,0,0,0,0,-5,5,39,9,7,0,64,632,990,966.7,23.3,0.286,0.187,0.00801,0.473,0.0203,3,0.202,0.675,0.029,22.6,0.953,0.978,0.931,40.7,39.8,119,2870
2008-06-14,2007,9,37,166,685.28,0.37,5,Dry,39,9,7,5,59,119,0.17,566.3,0.83,566.3,0,0,0,0,-5,5,39,9,7,0,64,621,990,966.6,23.4,0.28,0.179,0.00767,0.459,0.0196,3,0.197,0.656,0.0281,22.7,0.952,0.976,0.929,40,39,117,2810
2008-06-15,2007,9,37,167,675.16,0.37,5,Dry,39,9,7,5,59,119,0.18,556.2,0.82,556.2,0,0,0,0,-5,5,39,9,7,0,64,611,990,966.6,23.4,0.274,0.173,0.00737,0.446,0.0191,3,0.193,0.639,0.0273,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2008-06-16,2007,9,38,168,664.49,0.37,5,Dry,39,9,7,5,59,119,0.18,545.5,0.82,545.5,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.268,0.165,0.00706,0.433,0.0185,3,0.188,0.621,0.0265,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
2008-06-17,2007,9,38,169,653.83,0.38,5,Dry,39,9,7,5,59,119,0.18,534.8,0.82,534.8,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.158,0.00674,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.95,0.972,0.923,38,36.9,111,2660
2008-06-18,2007,9,38,170,644.81,0.38,5,Dry,39,9,7,5,59,119,0.18,525.8,0.81,525.8,0,0,0,0,-5,5,39,9,7,0,64,581,990,966.5,23.5,0.257,0.152,0.00647,0.409,0.0174,3,0.179,0.588,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2008-06-19,2007,9,38,171,635.24,0.39,5,Dry,39,9,7,5,59,119,0.19,516.2,0.81,516.2,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.146,0.00619,0.397,0.0169,3,0.175,0.572,0.0243,23,0.948,0.97,0.919,36.8,35.7,107,2570
2008-06-20,2007,9,38,172,625.67,0.39,5,Dry,39,9,7,5,59,119,0.19,506.7,0.81,506.7,0,0,0,0,-5,5,39,9,7,0,64,562,990,966.4,23.6,0.246,0.139,0.00591,0.385,0.0163,3,0.171,0.556,0.0235,23,0.947,0.97,0.919,36.1,35.1,105,2520
2008-06-21,2007,9,38,173,616.1,0.4,4,Mod_Dry,45,10,9,9,88,161,0.26,455.1,0.74,455.1,0,0,0,0,-9,9,45,10,9,0,97,519,990,966.4,23.6,0.222,0.114,0.00482,0.335,0.0142,2,0.25,0.585,0.0248,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
2008-06-22,2007,9,38,174,607.07,0.4,4,Mod_Dry,45,10,9,9,88,161,0.27,446.1,0.73,446.1,0,0,0,0,-9,9,45,10,9,0,97,510,990,966.3,23.7,0.216,0.11,0.00463,0.326,0.0138,2,0.244,0.57,0.0241,23.1,0.958,0.98,0.939,48.4,47.4,94.9,2280
2008-06-23,2007,9,39,175,599.14,0.4,4,Mod_Dry,45,10,9,9,88,161,0.27,438.1,0.73,438.1,0,0,0,0,-9,9,45,10,9,0,97,502,990,966.3,23.7,0.213,0.106,0.00446,0.319,0.0134,2,0.238,0.557,0.0235,23.1,0.957,0.98,0.938,47.6,46.7,93.3,2240
2008-06-24,2007,9,39,176,590.67,0.41,4,Mod_Dry,45,10,9,9,88,161,0.27,429.7,0.73,429.7,0,0,0,0,-9,9,45,10,9,0,97,494,990,966.3,23.7,0.21,0.102,0.00429,0.312,0.0131,2,0.233,0.544,0.0229,23.2,0.957,0.98,0.938,46.8,45.8,91.7,2200
2008-06-25,2007,9,39,177,582.19,0.41,4,Mod_Dry,45,10,9,9,88,161,0.28,421.2,0.72,421.2,0,0,0,0,-9,9,45,10,9,0,97,485,990,966.2,23.8,0.207,0.0978,0.00411,0.305,0.0128,2,0.227,0.531,0.0223,23.2,0.956,0.98,0.937,45.9,45,90,2160
2008-06-26,2007,9,39,178,574.26,0.42,4,Mod_Dry,45,10,9,9,88,161,0.28,413.3,0.72,413.3,0,0,0,0,-9,9,45,10,9,0,97,477,990,966.2,23.8,0.204,0.0941,0.00395,0.298,0.0125,2,0.221,0.519,0.0218,23.3,0.956,0.98,0.937,45.1,44.2,88.4,2120
2008-06-27,2007,9,39,179,566.33,0.42,4,Mod_Dry,45,10,9,9,88,161,0.28,405.3,0.72,405.3,0,0,0,0,-9,9,45,10,9,0,97,469,990,966.1,23.9,0.201,0.0903,0.00379,0.291,0.0122,2,0.216,0.508,0.0213,23.3,0.955,0.98,0.936,44.3,43.4,86.9,2080
2008-06-28,2007,9,39,180,559.49,0.43,4,Mod_Dry,45,10,9,9,88,161,0.29,398.5,0.71,398.5,0,0,0,0,-9,9,45,10,9,0,97,462,990,966.1,23.9,0.199,0.0871,0.00365,0.286,0.012,2,0.211,0.497,0.0208,23.4,0.955,0.98,0.936,43.6,42.8,85.5,2050
2008-06-29,2007,9,39,181,552.11,0.43,4,Mod_Dry,45,10,9,9,88,161,0.29,391.1,0.71,391.1,0,0,0,0,-9,9,45,10,9,0,97,455,990,966.1,23.9,0.196,0.0836,0.0035,0.28,0.0117,2,0.206,0.486,0.0203,23.4,0.954,0.98,0.935,42.9,42,84,2020
2008-06-30,2007,9,40,182,544.73,0.44,4,Mod_Dry,45,10,9,9,88,161,0.3,383.7,0.7,383.7,0,0,0,0,-9,9,45,10,9,0,97,448,990,966.1,23.9,0.194,0.0801,0.00335,0.274,0.0114,2,0.202,0.475,0.0198,23.5,0.953,0.98,0.934,42.1,41.2,82.5,1980
2008-07-01,2007,10,40,183,537.35,0.44,4,Mod_Dry,42,9,8,6,70,135,0.25,402.4,0.75,402.4,0,0,0,0,-6,6,42,9,8,0,76,461,990,966,24,0.198,0.0889,0.00371,0.287,0.012,2,0.214,0.501,0.0209,23.5,0.955,0.98,0.936,44.2,43.4,86.7,2080
2008-07-02,2007,10,40,184,530.51,0.44,4,Mod_Dry,42,9,8,6,70,135,0.25,395.5,0.75,395.5,0,0,0,0,-6,6,42,9,8,0,76,455,990,966,24,0.196,0.0857,0.00357,0.282,0.0117,2,0.209,0.491,0.0205,23.5,0.954,0.98,0.935,43.5,42.7,85.3,2050
2008-07-03,2007,10,40,185,523.67,0.45,4,Mod_Dry,42,9,8,6,70,135,0.26,388.7,0.74,388.7,0,0,0,0,-6,6,42,9,8,0,76,448,990,966,24,0.194,0.0825,0.00343,0.276,0.0115,2,0.205,0.481,0.02,23.6,0.953,0.98,0.934,42.8,42,83.9,2010
2008-07-04,2007,10,40,186,516.84,0.45,4,Mod_Dry,42,9,8,6,70,135,0.26,381.8,0.74,381.8,0,0,0,0,-6,6,42,9,8,0,76,441,990,965.9,24.1,0.191,0.0792,0.00329,0.27,0.0112,2,0.2,0.471,0.0195,23.6,0.953,0.98,0.934,42.1,41.3,82.5,1980
2008-07-05,2007,10,40,187,511.1,0.46,4,Mod_Dry,42,9,8,6,70,135,0.26,376.1,0.74,376.1,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0765,0.00318,0.266,0.011,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.5,40.6,81.3,1950
2008-07-06,2007,10,40,188,504.81,0.46,4,Mod_Dry,42,9,8,6,70,135,0.27,369.8,0.73,369.8,0,0,0,0,-6,6,42,9,8,0,76,429,990,965.9,24.1,0.187,0.0736,0.00305,0.26,0.0108,2,0.192,0.453,0.0188,23.7,0.951,0.978,0.93,40.8,39.9,79.9,1920
2008-07-07,2007,10,41,189,498.52,0.46,4,Mod_Dry,42,9,8,6,70,135,0.27,363.5,0.73,363.5,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.0706,0.00292,0.255,0.0106,2,0.188,0.443,0.0183,23.7,0.95,0.976,0.928,40.2,39.2,78.4,1880
2008-07-08,2007,10,41,190,492.23,0.47,4,Mod_Dry,42,9,8,6,70,135,0.27,357.2,0.73,357.2,0,0,0,0,-6,6,42,9,8,0,76,416,990,965.8,24.2,0.182,0.0676,0.0028,0.25,0.0103,2,0.184,0.434,0.0179,23.8,0.949,0.975,0.926,39.5,38.5,77,1850
2008-07-09,2007,10,41,191,485.94,0.47,4,Mod_Dry,42,9,8,6,70,135,0.28,350.9,0.72,350.9,0,0,0,0,-6,6,42,9,8,0,76,410,990,965.8,24.2,0.18,0.0646,0.00267,0.245,0.0101,2,0.179,0.424,0.0175,23.8,0.949,0.974,0.923,38.8,37.8,75.6,1810
2008-07-10,2007,10,41,192,480.2,0.47,4,Mod_Dry,42,9,8,6,70,135,0.28,345.2,0.72,345.2,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0619,0.00256,0.24,0.00991,2,0.176,0.416,0.0171,23.8,0.948,0.972,0.921,38.2,37.2,74.3,1780
2008-07-11,2007,10,41,193,474.46,0.48,4,Mod_Dry,42,9,8,6,70,135,0.28,339.5,0.71,339.5,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.0592,0.00244,0.235,0.0097,2,0.172,0.407,0.0168,23.9,0.947,0.971,0.919,37.6,36.5,73,1750
2008-07-12,2007,10,41,194,469.81,0.48,4,Mod_Dry,42,9,8,6,70,135,0.29,334.8,0.71,334.8,0,0,0,0,-6,6,42,9,8,0,76,394,990,965.7,24.3,0.175,0.057,0.00235,0.232,0.00953,2,0.168,0.4,0.0165,23.9,0.946,0.97,0.918,37.1,36,72,1730
2008-07-13,2007,10,41,195,464.61,0.49,4,Mod_Dry,42,9,8,6,70,135,0.29,329.6,0.71,329.6,0,0,0,0,-6,6,42,9,8,0,76,389,990,965.7,24.3,0.173,0.0546,0.00225,0.227,0.00935,2,0.165,0.392,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.9,1700
2008-07-14,2007,10,42,196,459.42,0.49,4,Mod_Dry,42,9,8,6,70,135,0.29,324.4,0.71,324.4,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0521,0.00214,0.223,0.00916,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,36,34.9,69.8,1680
2008-07-15,2007,10,42,197,454.22,0.49,4,Mod_Dry,42,9,8,6,70,135,0.3,319.2,0.7,319.2,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0497,0.00204,0.219,0.00898,2,0.158,0.377,0.0155,24,0.944,0.97,0.915,35.4,34.4,68.7,1650
2008-07-16,2007,10,42,198,449.03,0.5,4,Mod_Dry,42,9,8,6,70,135,0.3,314,0.7,314,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0472,0.00194,0.214,0.00879,2,0.154,0.369,0.0151,24,0.943,0.97,0.915,34.9,33.8,67.6,1620
2008-07-17,2007,10,42,199,443.83,0.5,4,Mod_Dry,42,9,8,6,70,135,0.3,308.8,0.7,308.8,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0448,0.00183,0.21,0.00861,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.5,1600
2008-07-18,2007,10,42,200,438.64,0.5,4,Mod_Dry,42,9,8,6,70,135,0.31,303.6,0.69,303.6,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0423,0.00173,0.206,0.00843,2,0.147,0.353,0.0145,24.1,0.941,0.97,0.913,33.7,32.7,65.5,1570
2008-07-19,2007,10,42,201,433.99,0.51,4,Mod_Dry,42,9,8,6,70,135,0.31,299,0.69,299,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.0401,0.00164,0.202,0.00826,2,0.144,0.346,0.0142,24.1,0.941,0.97,0.912,33.2,32.2,64.5,1550
2008-07-20,2007,10,42,202,429.34,0.51,4,Mod_Dry,42,9,8,6,70,135,0.31,294.3,0.69,294.3,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0379,0.00155,0.198,0.0081,2,0.141,0.339,0.0139,24.1,0.939,0.97,0.911,32.7,31.7,63.5,1520
2008-07-21,2007,10,43,203,424.69,0.51,4,Mod_Dry,42,9,8,6,70,135,0.32,289.7,0.68,289.7,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0357,0.00146,0.194,0.00794,2,0.138,0.332,0.0136,24.2,0.938,0.97,0.91,32.2,31.2,62.5,1500
2008-07-22,2007,10,43,204,420.04,0.52,4,Mod_Dry,42,9,8,6,70,135,0.32,285,0.68,285,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0335,0.00137,0.19,0.00777,2,0.135,0.325,0.0133,24.2,0.937,0.97,0.909,31.7,30.7,61.5,1480
2008-07-23,2007,10,43,205,416.49,0.52,4,Mod_Dry,42,9,8,6,70,135,0.32,281.5,0.68,281.5,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.156,0.0319,0.0013,0.188,0.00765,2,0.133,0.32,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.7,1460
2008-07-24,2007,10,43,206,412.39,0.53,4,Mod_Dry,42,9,8,6,70,135,0.33,277.4,0.67,277.4,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0299,0.00122,0.184,0.0075,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1440
2008-07-25,2007,10,43,207,408.28,0.53,4,Mod_Dry,42,9,8,6,70,135,0.33,273.3,0.67,273.3,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.028,0.00114,0.181,0.00736,2,0.127,0.308,0.0125,24.3,0.935,0.97,0.907,30.4,29.5,58.9,1410
2008-07-26,2007,10,43,208,404.18,0.53,4,Mod_Dry,42,9,8,6,70,135,0.33,269.2,0.67,269.2,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0261,0.00106,0.177,0.00722,2,0.124,0.302,0.0123,24.3,0.934,0.97,0.906,29.9,29,58.1,1390
2008-07-27,2007,10,43,209,400.08,0.54,4,Mod_Dry,42,9,8,6,70,135,0.34,265.1,0.66,265.1,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0241,0.00098,0.174,0.00707,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.2,1370
2008-07-28,2007,10,44,210,395.98,0.54,4,Mod_Dry,42,9,8,6,70,135,0.34,261,0.66,261,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.0222,0.000901,0.171,0.00693,2,0.119,0.289,0.0118,24.3,0.932,0.97,0.904,29,28.2,56.3,1350
2008-07-29,2007,10,44,211,391.88,0.54,4,Mod_Dry,42,9,8,6,70,135,0.34,256.9,0.66,256.9,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0202,0.000822,0.167,0.00679,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.6,27.7,55.4,1330
2008-07-30,2007,10,44,212,387.78,0.55,4,Mod_Dry,42,9,8,6,70,135,0.35,252.8,0.65,252.8,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0183,0.000743,0.164,0.00665,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.5,1310
2008-07-31,2007,10,44,213,384.22,0.55,4,Mod_Dry,42,9,8,6,70,135,0.35,249.2,0.65,249.2,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000686,0.161,0.00653,2,0.111,0.272,0.011,24.4,0.929,0.97,0.902,27.7,26.9,53.8,1290
2008-08-01,2007,11,44,214,380.67,0.55,4,Mod_Dry,39,7,5,4,60,115,0.3,265.7,0.7,265.7,0,0,0,0,-4,4,39,7,5,0,64,317,990,965.3,24.7,0.147,0.0244,0.000988,0.172,0.00695,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.5,1380
2008-08-02,2007,11,44,215,375.47,0.56,4,Mod_Dry,39,7,5,4,60,115,0.31,260.5,0.69,260.5,0,0,0,0,-4,4,39,7,5,0,64,311,990,965.3,24.7,0.145,0.0219,0.000888,0.167,0.00677,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29.1,28.2,56.4,1350
2008-08-03,2007,11,44,216,370.82,0.56,4,Mod_Dry,39,7,5,4,60,115,0.31,255.8,0.69,255.8,0,0,0,0,-4,4,39,7,5,0,64,307,990,965.3,24.7,0.144,0.0197,0.000798,0.164,0.00661,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.6,27.7,55.4,1330
2008-08-04,2007,11,45,217,366.17,0.57,4,Mod_Dry,39,7,5,4,60,115,0.31,251.2,0.69,251.2,0,0,0,0,-4,4,39,7,5,0,64,302,990,965.2,24.8,0.142,0.0176,0.000709,0.16,0.00645,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.2,54.4,1310
2008-08-05,2007,11,45,218,361.53,0.57,4,Mod_Dry,39,7,5,4,60,115,0.32,246.5,0.68,246.5,0,0,0,0,-4,4,39,7,5,0,64,298,990,965.2,24.8,0.141,0.0167,0.000674,0.157,0.00634,2,0.109,0.266,0.0107,24.5,0.928,0.97,0.901,27.5,26.7,53.4,1280
2008-08-06,2007,11,45,219,357.97,0.57,4,Mod_Dry,39,7,5,4,60,115,0.32,243,0.68,243,0,0,0,0,-4,4,39,7,5,0,64,294,990,965.2,24.8,0.139,0.0164,0.000661,0.156,0.00628,2,0.107,0.262,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.6,1260
2008-08-07,2007,11,45,220,353.87,0.58,4,Mod_Dry,39,7,5,4,60,115,0.33,238.9,0.68,238.9,0,0,0,0,-4,4,39,7,5,0,64,290,990,965.2,24.8,0.138,0.0161,0.000647,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.6,25.9,51.7,1240
2008-08-08,2007,11,45,221,349.77,0.58,4,Mod_Dry,39,7,5,4,60,115,0.33,234.8,0.67,234.8,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.1,24.9,0.136,0.0157,0.000632,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2008-08-09,2007,11,45,222,345.67,0.59,4,Mod_Dry,39,7,5,4,60,115,0.33,230.7,0.67,230.7,0,0,0,0,-4,4,39,7,5,0,64,282,990,965.1,24.9,0.135,0.0154,0.000617,0.15,0.00604,2,0.0982,0.249,0.00999,24.6,0.923,0.97,0.896,25.7,24.9,49.9,1200
2008-08-10,2007,11,45,223,341.56,0.59,4,Mod_Dry,39,7,5,4,60,115,0.34,226.6,0.66,226.6,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.133,0.015,0.000603,0.148,0.00597,1,0.248,0.397,0.0159,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2008-08-11,2007,11,46,224,338.01,0.6,4,Mod_Dry,39,7,5,4,60,115,0.34,223,0.66,223,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.00059,0.147,0.0059,1,0.244,0.391,0.0157,24.5,0.959,0.98,0.94,51.4,48.2,48.2,1160
2008-08-12,2007,11,46,225,334.46,0.6,4,Mod_Dry,39,7,5,4,60,115,0.34,219.5,0.66,219.5,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000578,0.145,0.00583,1,0.239,0.384,0.0154,24.5,0.958,0.98,0.939,50.6,48.2,48.2,1160
2008-08-13,2007,11,46,226,330.9,0.6,4,Mod_Dry,39,7,5,4,60,115,0.35,215.9,0.65,215.9,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000565,0.144,0.00577,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.8,48.2,48.2,1160
2008-08-14,2007,11,46,227,327.35,0.61,4,Mod_Dry,39,7,5,4,60,115,0.35,212.3,0.65,212.3,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0138,0.000553,0.142,0.0057,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
2008-08-15,2007,11,46,228,323.79,0.61,4,Mod_Dry,39,7,5,4,60,115,0.35,208.8,0.65,208.8,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
2008-08-16,2007,11,46,229,321.33,0.61,4,Mod_Dry,39,7,5,4,60,115,0.36,206.3,0.64,206.3,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000532,0.14,0.00559,1,0.221,0.361,0.0144,24.6,0.956,0.98,0.937,47.6,46.7,46.7,1120
2008-08-17,2007,11,46,230,318.32,0.62,4,Mod_Dry,39,7,5,4,60,115,0.36,203.3,0.64,203.3,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
2008-08-18,2007,11,47,231,315.31,0.62,4,Mod_Dry,39,7,5,4,60,115,0.36,200.3,0.64,200.3,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0128,0.000511,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2008-08-19,2007,11,47,232,312.31,0.63,4,Mod_Dry,39,7,5,4,60,115,0.37,197.3,0.63,197.3,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2008-08-20,2007,11,47,233,309.3,0.63,4,Mod_Dry,39,7,5,4,60,115,0.37,194.3,0.63,194.3,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0123,0.00049,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2008-08-21,2007,11,47,234,306.29,0.63,3,Normal,47,8,6,5,89,155,0.51,151.3,0.49,151.3,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00861,0.000343,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.6,33.6,33.6,805
2008-08-22,2007,11,47,235,303.28,0.64,3,Normal,47,8,6,5,89,155,0.51,148.3,0.49,148.3,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00835,0.000333,0.118,0.00469,1,0.143,0.26,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,789
2008-08-23,2007,11,47,236,300.28,0.64,3,Normal,47,8,6,5,89,155,0.52,145.3,0.48,145.3,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.0081,0.000323,0.116,0.00464,1,0.139,0.255,0.0102,24.8,0.938,0.97,0.909,33.2,32.2,32.2,773
2008-08-24,2007,11,47,237,297.27,0.65,3,Normal,47,8,6,5,89,155,0.52,142.3,0.48,142.3,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00784,0.000312,0.115,0.00458,1,0.135,0.25,0.00994,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
2008-08-25,2007,11,48,238,294.81,0.65,3,Normal,47,8,6,5,89,155,0.53,139.8,0.47,139.8,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00763,0.000304,0.114,0.00454,1,0.131,0.245,0.00976,24.9,0.935,0.97,0.907,31.9,30.9,30.9,743
2008-08-26,2007,11,48,239,292.35,0.65,3,Normal,47,8,6,5,89,155,0.53,137.3,0.47,137.3,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.106,0.00742,0.000295,0.113,0.00449,1,0.128,0.241,0.00959,24.9,0.934,0.97,0.906,31.3,30.4,30.4,729
2008-08-27,2007,11,48,240,289.89,0.66,3,Normal,47,8,6,5,89,155,0.54,134.9,0.47,134.9,0,0,0,0,-5,5,47,8,6,0,94,196,990,964.9,25.1,0.105,0.00722,0.000287,0.112,0.00445,1,0.125,0.236,0.00941,24.9,0.933,0.97,0.905,30.7,29.8,29.8,716
2008-08-28,2007,11,48,241,287.42,0.66,3,Normal,47,8,6,5,89,155,0.54,132.4,0.46,132.4,0,0,0,0,-5,5,47,8,6,0,94,193,990,964.8,25.2,0.104,0.00701,0.000279,0.111,0.00441,1,0.121,0.232,0.00923,24.9,0.932,0.97,0.904,30.2,29.3,29.3,702
2008-08-29,2007,11,48,242,284.96,0.67,3,Normal,47,8,6,5,89,155,0.54,130,0.46,130,0,0,0,0,-5,5,47,8,6,0,94,191,990,964.8,25.2,0.103,0.0068,0.00027,0.11,0.00436,1,0.118,0.228,0.00905,24.9,0.931,0.97,0.903,29.6,28.7,28.7,689
2008-08-30,2007,11,48,243,282.5,0.67,3,Normal,47,8,6,5,89,155,0.55,127.5,0.45,127.5,0,0,0,0,-5,5,47,8,6,0,94,189,990,964.8,25.2,0.102,0.00659,0.000262,0.109,0.00432,1,0.115,0.223,0.00887,24.9,0.93,0.97,0.902,29,28.1,28.1,675
2008-08-31,2007,11,48,244,280.04,0.67,3,Normal,47,8,6,5,89,155,0.55,125,0.45,125,0,0,0,0,-5,5,47,8,6,0,94,186,990,964.8,25.2,0.101,0.00638,0.000253,0.108,0.00427,1,0.111,0.219,0.00869,25,0.929,0.97,0.901,28.4,27.6,27.6,662
2008-09-01,2007,12,49,245,277.58,0.68,3,Normal,40,6,4,3,65,118,0.42,159.6,0.57,159.6,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2008-09-02,2007,12,49,246,273.48,0.68,3,Normal,40,6,4,3,65,118,0.43,155.5,0.57,155.5,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2008-09-03,2007,12,49,247,269.38,0.69,3,Normal,40,6,4,3,65,118,0.44,151.4,0.56,151.4,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00862,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
2008-09-04,2007,12,49,248,265.82,0.7,3,Normal,40,6,4,3,65,118,0.44,147.8,0.56,147.8,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00831,0.000329,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2008-09-05,2007,12,49,249,262.27,0.7,3,Normal,40,6,4,3,65,118,0.45,144.3,0.55,144.3,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00444,1,0.137,0.249,0.00988,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2008-09-06,2007,12,49,250,259.81,0.71,3,Normal,40,6,4,3,65,118,0.45,141.8,0.55,141.8,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.0078,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2008-09-07,2007,12,49,251,256.8,0.72,3,Normal,40,6,4,3,65,118,0.46,138.8,0.54,138.8,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00755,0.000299,0.11,0.00434,1,0.13,0.24,0.00948,25,0.935,0.97,0.906,31.8,30.9,30.9,741
2008-09-08,2007,12,50,252,253.79,0.72,3,Normal,40,6,4,3,65,118,0.47,135.8,0.54,135.8,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00729,0.000288,0.108,0.00429,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2008-09-09,2007,12,50,253,250.78,0.73,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2008-09-10,2007,12,50,254,247.78,0.74,3,Normal,40,6,4,3,65,118,0.48,129.8,0.52,129.8,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.099,0.00678,0.000268,0.106,0.00418,1,0.118,0.223,0.00883,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2008-09-11,2007,12,50,255,244.77,0.75,4,Mod_Dry,34,6,4,3,44,91,0.37,153.8,0.63,153.8,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00882,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
2008-09-12,2007,12,50,256,241.76,0.75,4,Mod_Dry,34,6,4,3,44,91,0.38,150.8,0.62,150.8,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
2008-09-13,2007,12,50,257,239.3,0.76,4,Mod_Dry,34,6,4,3,44,91,0.38,148.3,0.62,148.3,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00836,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.3,33.2,33.2,798
2008-09-14,2007,12,50,258,236.84,0.77,4,Mod_Dry,34,6,4,3,44,91,0.38,145.8,0.62,145.8,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2008-09-15,2007,12,51,259,234.38,0.78,4,Mod_Dry,34,6,4,3,44,91,0.39,143.4,0.61,143.4,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2008-09-16,2007,12,51,260,231.92,0.79,4,Mod_Dry,34,6,4,3,44,91,0.39,140.9,0.61,140.9,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00773,0.000304,0.109,0.00427,1,0.133,0.241,0.0095,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
2008-09-17,2007,12,51,261,229.46,0.79,4,Mod_Dry,34,6,4,3,44,91,0.4,138.5,0.6,138.5,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0999,0.00752,0.000296,0.107,0.00423,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.9,31,31,744
2008-09-18,2007,12,51,262,226.99,0.8,4,Mod_Dry,34,6,4,3,44,91,0.4,136,0.6,136,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0991,0.00731,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.4,30.4,30.4,730
2008-09-19,2007,12,51,263,225.63,0.81,4,Mod_Dry,34,6,4,3,44,91,0.4,134.6,0.6,134.6,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31,30.1,30.1,723
2008-09-20,2007,12,51,264,223.71,0.81,4,Mod_Dry,34,6,4,3,44,91,0.41,132.7,0.59,132.7,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00703,0.000276,0.105,0.00412,1,0.122,0.227,0.0089,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2008-09-21,2007,12,51,265,221.8,0.82,4,Mod_Dry,34,6,4,3,44,91,0.41,130.8,0.59,130.8,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,702
2008-09-22,2007,12,52,266,219.89,0.82,4,Mod_Dry,34,6,4,3,44,91,0.41,128.9,0.59,128.9,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00862,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2008-09-23,2007,12,52,267,217.97,0.83,4,Mod_Dry,34,6,4,3,44,91,0.42,127,0.58,127,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00654,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2008-09-24,2007,12,52,268,216.06,0.83,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00638,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,671
2008-09-25,2007,12,52,269,214.14,0.84,4,Mod_Dry,34,6,4,3,44,91,0.42,123.1,0.57,123.1,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,660
2008-09-26,2007,12,52,270,212.23,0.84,4,Mod_Dry,34,6,4,3,44,91,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,649
2008-09-27,2007,12,52,271,210.31,0.85,4,Mod_Dry,34,6,4,3,44,91,0.43,119.3,0.57,119.3,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2008-09-28,2007,12,52,272,208.4,0.85,4,Mod_Dry,34,6,4,3,44,91,0.44,117.4,0.56,117.4,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00384,1,0.101,0.199,0.0078,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2008-09-29,2007,12,53,273,206.49,0.86,4,Mod_Dry,34,6,4,3,44,91,0.44,115.5,0.56,115.5,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0918,0.00557,0.000218,0.0974,0.00381,1,0.0984,0.196,0.00766,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2008-09-30,2007,12,53,274,204.57,0.87,4,Mod_Dry,34,6,4,3,44,91,0.45,113.6,0.56,113.6,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0911,0.0054,0.000211,0.0965,0.00378,1,0.0958,0.192,0.00752,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2008-10-01,2008,1,1,275,202.66,0.87,4,Mod_Dry,31,4,3,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0947,0.00677,0.000265,0.101,0.00397,1,0.118,0.219,0.00856,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2008-10-02,2008,1,1,276,201.29,0.88,4,Mod_Dry,31,4,3,2,33,73,0.36,128.3,0.64,128.3,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00665,0.00026,0.101,0.00394,1,0.116,0.217,0.00846,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2008-10-03,2008,1,1,277,199.92,0.88,4,Mod_Dry,31,4,3,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00654,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2008-10-04,2008,1,1,278,198.56,0.88,4,Mod_Dry,31,4,3,2,33,73,0.37,125.6,0.63,125.6,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0933,0.00642,0.000251,0.0997,0.00389,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2008-10-05,2008,1,1,279,197.19,0.89,4,Mod_Dry,31,4,3,2,33,73,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000246,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2008-10-06,2008,1,1,280,195.82,0.89,4,Mod_Dry,31,4,3,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2008-10-07,2008,1,1,281,194.46,0.89,4,Mod_Dry,31,4,3,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0918,0.00607,0.000237,0.0979,0.00383,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2008-10-08,2008,1,2,282,193.09,0.9,4,Mod_Dry,31,4,3,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2008-10-09,2008,1,2,283,191.72,0.9,4,Mod_Dry,31,4,3,2,33,73,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00584,0.000228,0.0967,0.00378,1,0.103,0.199,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2008-10-10,2008,1,2,284,191.45,0.9,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2008-10-11,2008,1,2,285,190.63,0.9,4,Mod_Dry,31,4,3,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2008-10-12,2008,1,2,286,188.71,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000218,0.0954,0.00373,1,0.0987,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2008-10-13,2008,1,2,287,187.35,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2008-10-14,2008,1,2,288,185.98,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2008-10-15,2008,1,3,289,184.61,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2008-10-16,2008,1,3,290,185.43,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
2008-10-17,2008,1,3,291,186.25,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2008-10-18,2008,1,3,292,184.89,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,111.9,0.6,111.9,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00526,0.000206,0.0937,0.00366,1,0.0936,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2008-10-19,2008,1,3,293,183.52,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0917,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2008-10-20,2008,1,3,294,183.24,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.093,0.00364,1,0.0913,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2008-10-21,2008,1,3,295,182.97,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2008-10-22,2008,1,4,296,185.98,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2008-10-23,2008,1,4,297,188.44,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2008-10-24,2008,1,4,298,188.17,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2008-10-25,2008,1,4,299,186.25,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2008-10-26,2008,1,4,300,184.34,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2008-10-27,2008,1,4,301,182.42,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0902,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2008-10-28,2008,1,4,302,180.51,0.92,4,Mod_Dry,31,4,3,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0876,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2008-10-29,2008,1,5,303,178.6,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.0909,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2008-10-30,2008,1,5,304,176.68,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000179,0.0901,0.00353,1,0.0825,0.173,0.00675,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2008-10-31,2008,1,5,305,174.77,0.93,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2008-11-01,2008,2,5,306,174.49,0.93,4,Mod_Dry,29,4,2,2,30,67,0.38,107.5,0.62,107.5,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0858,0.00489,0.000191,0.0907,0.00355,1,0.0876,0.178,0.00698,25.4,0.916,0.97,0.889,24.5,23.8,23.8,570
2008-11-02,2008,2,5,307,176.96,0.92,4,Mod_Dry,29,4,2,2,30,67,0.38,110,0.62,110,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0867,0.0051,0.000199,0.0918,0.00359,1,0.0909,0.183,0.00715,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2008-11-03,2008,2,5,308,182.7,0.91,4,Mod_Dry,29,4,2,2,30,67,0.37,115.7,0.63,115.7,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0887,0.00558,0.000218,0.0943,0.00369,1,0.0987,0.193,0.00755,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2008-11-04,2008,2,5,309,188.44,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,121.4,0.64,121.4,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00607,0.000237,0.0968,0.00379,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2008-11-05,2008,2,6,310,192.54,0.9,4,Mod_Dry,29,4,2,2,30,67,0.35,125.5,0.65,125.5,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00642,0.000251,0.0986,0.00385,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2008-11-06,2008,2,6,311,195,0.89,4,Mod_Dry,29,4,2,2,30,67,0.34,128,0.66,128,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00663,0.000259,0.0997,0.0039,1,0.115,0.215,0.0084,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2008-11-07,2008,2,6,312,199.65,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.66,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000274,0.102,0.00397,1,0.122,0.223,0.00872,25.4,0.931,0.97,0.904,30.7,29.8,29.8,716
2008-11-08,2008,2,6,313,202.11,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2008-11-09,2008,2,6,314,202.93,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,135.9,0.67,135.9,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.0073,0.000286,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2008-11-10,2008,2,6,315,204.85,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,137.8,0.67,137.8,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2008-11-11,2008,2,6,316,208.4,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2008-11-12,2008,2,7,317,211.96,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00807,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2008-11-13,2008,2,7,318,212.78,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2008-11-14,2008,2,7,319,211.41,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2008-11-15,2008,2,7,320,209.49,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,142.5,0.68,142.5,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0982,0.00786,0.000308,0.106,0.00415,1,0.135,0.241,0.00943,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2008-11-16,2008,2,7,321,208.13,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2008-11-17,2008,2,7,322,207.85,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2008-11-18,2008,2,7,323,209.22,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,769
2008-11-19,2008,2,8,324,212.78,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2008-11-20,2008,2,8,325,216.33,0.83,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2008-11-21,2008,2,8,326,218.79,0.82,4,Mod_Dry,29,4,2,2,30,67,0.31,151.8,0.69,151.8,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2008-11-22,2008,2,8,327,221.8,0.82,4,Mod_Dry,29,4,2,2,30,67,0.3,154.8,0.7,154.8,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2008-11-23,2008,2,8,328,224.81,0.81,4,Mod_Dry,29,4,2,2,30,67,0.3,157.8,0.7,157.8,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00916,0.00036,0.113,0.00443,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2008-11-24,2008,2,8,329,227.81,0.8,4,Mod_Dry,29,4,2,2,30,67,0.29,160.8,0.71,160.8,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00942,0.00037,0.114,0.00448,1,0.16,0.274,0.0108,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2008-11-25,2008,2,8,330,226.99,0.8,4,Mod_Dry,29,4,2,2,30,67,0.29,160,0.7,160,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00935,0.000368,0.114,0.00447,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2008-11-26,2008,2,9,331,226.72,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,159.7,0.7,159.7,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00933,0.000367,0.114,0.00446,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.1,36,36,864
2008-11-27,2008,2,9,332,229.73,0.79,4,Mod_Dry,29,4,2,2,30,67,0.29,162.7,0.71,162.7,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00958,0.000377,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,882
2008-11-28,2008,2,9,333,232.19,0.79,4,Mod_Dry,29,4,2,2,30,67,0.29,165.2,0.71,165.2,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00979,0.000385,0.116,0.00456,1,0.166,0.281,0.0111,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2008-11-29,2008,2,9,334,234.65,0.78,4,Mod_Dry,29,4,2,2,30,67,0.29,167.7,0.71,167.7,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000394,0.117,0.00461,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39,38,38,911
2008-11-30,2008,2,9,335,237.11,0.77,4,Mod_Dry,29,4,2,2,30,67,0.28,170.1,0.72,170.1,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.000402,0.118,0.00465,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,926
2008-12-01,2008,3,9,336,239.57,0.76,4,Mod_Dry,31,5,3,2,36,77,0.32,162.6,0.68,162.6,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00957,0.000377,0.116,0.00458,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.7,36.6,36.6,879
2008-12-02,2008,3,9,337,238.75,0.76,4,Mod_Dry,31,5,3,2,36,77,0.32,161.8,0.68,161.8,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.106,0.0095,0.000374,0.116,0.00457,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,874
2008-12-03,2008,3,10,338,237.39,0.77,4,Mod_Dry,31,5,3,2,36,77,0.32,160.4,0.68,160.4,0,0,0,0,-2,2,31,5,3,0,38,199,990,964.6,25.4,0.106,0.00938,0.00037,0.115,0.00454,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
