date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-12-04,2008,3,10,339,235.47,0.78,4,Mod_Dry,31,5,3,2,36,77,0.33,158.5,0.67,158.5,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00922,0.000363,0.114,0.00451,1,0.156,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.6,35.6,856
2008-12-05,2008,3,10,340,234.65,0.78,4,Mod_Dry,31,5,3,2,36,77,0.33,157.7,0.67,157.7,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00915,0.00036,0.114,0.00449,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,851
2008-12-06,2008,3,10,341,234.38,0.78,4,Mod_Dry,31,5,3,2,36,77,0.33,157.4,0.67,157.4,0,0,0,0,-2,2,31,5,3,0,38,196,990,964.6,25.4,0.105,0.00913,0.000359,0.114,0.00449,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2008-12-07,2008,3,10,342,233.01,0.78,4,Mod_Dry,31,5,3,2,36,77,0.33,156,0.67,156,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00901,0.000355,0.113,0.00446,1,0.153,0.266,0.0105,25.1,0.941,0.97,0.913,36.2,35.1,35.1,842
2008-12-08,2008,3,10,343,234.92,0.78,4,Mod_Dry,31,5,3,2,36,77,0.33,157.9,0.67,157.9,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.0045,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,853
2008-12-09,2008,3,10,344,236.84,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,159.8,0.68,159.8,0,0,0,0,-2,2,31,5,3,0,38,199,990,964.6,25.4,0.106,0.00934,0.000368,0.115,0.00453,1,0.158,0.273,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,863
2008-12-10,2008,3,11,345,239.85,0.76,4,Mod_Dry,31,5,3,2,36,77,0.32,162.8,0.68,162.8,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00959,0.000378,0.116,0.00459,1,0.162,0.279,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,880
2008-12-11,2008,3,11,346,243.4,0.75,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2008-12-12,2008,3,11,347,246.96,0.74,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2008-12-13,2008,3,11,348,251.06,0.73,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2008-12-14,2008,3,11,349,254.06,0.72,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2008-12-15,2008,3,11,350,256.53,0.72,5,Dry,26,4,3,2,24,59,0.23,197.5,0.77,197.5,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2008-12-16,2008,3,11,351,258.99,0.71,5,Dry,26,4,3,2,24,59,0.23,200,0.77,200,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000505,0.131,0.00517,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2008-12-17,2008,3,12,352,261.45,0.71,5,Dry,26,4,3,2,24,59,0.23,202.4,0.77,202.4,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2008-12-18,2008,3,12,353,266.1,0.7,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2008-12-19,2008,3,12,354,270.74,0.69,5,Dry,26,4,3,2,24,59,0.22,211.7,0.78,211.7,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2008-12-20,2008,3,12,355,275.94,0.68,5,Dry,26,4,3,2,24,59,0.21,216.9,0.79,216.9,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2008-12-21,2008,3,12,356,281.14,0.67,5,Dry,26,4,3,2,24,59,0.21,222.1,0.79,222.1,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000581,0.14,0.00557,1,0.242,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2008-12-22,2008,3,12,357,284.69,0.67,5,Dry,26,4,3,2,24,59,0.21,225.7,0.79,225.7,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00563,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2008-12-23,2008,3,12,358,288.24,0.66,5,Dry,26,4,3,2,24,59,0.2,229.2,0.8,229.2,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000606,0.143,0.0057,2,0.0972,0.241,0.00957,24.9,0.923,0.97,0.895,25.8,25.1,50.1,1200
2008-12-24,2008,3,13,359,291.8,0.65,5,Dry,26,4,3,2,24,59,0.2,232.8,0.8,232.8,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000618,0.145,0.00576,2,0.0996,0.245,0.00973,24.9,0.924,0.97,0.896,26.2,25.5,50.9,1220
2008-12-25,2008,3,13,360,293.71,0.65,5,Dry,26,4,3,2,24,59,0.2,234.7,0.8,234.7,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000625,0.146,0.0058,2,0.101,0.247,0.00982,24.9,0.924,0.97,0.897,26.5,25.7,51.3,1230
2008-12-26,2008,3,13,361,294.53,0.65,5,Dry,26,4,3,2,24,59,0.2,235.5,0.8,235.5,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000628,0.146,0.00581,2,0.101,0.248,0.00985,24.9,0.925,0.97,0.897,26.6,25.8,51.5,1240
2008-12-27,2008,3,13,362,298.64,0.64,5,Dry,26,4,3,2,24,59,0.2,239.6,0.8,239.6,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000642,0.148,0.00589,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.5,1260
2008-12-28,2008,3,13,363,301.1,0.64,5,Dry,26,4,3,2,24,59,0.2,242.1,0.8,242.1,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.000651,0.149,0.00594,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2008-12-29,2008,3,13,364,301.92,0.64,5,Dry,26,4,3,2,24,59,0.2,242.9,0.81,242.9,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000654,0.149,0.00595,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2008-12-30,2008,3,13,365,306.02,0.63,5,Dry,26,4,3,2,24,59,0.19,247,0.81,247,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0167,0.000668,0.151,0.00603,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.1,1300
2008-12-31,2008,3,14,366,312.85,0.62,5,Dry,26,4,3,2,24,59,0.19,253.8,0.81,253.8,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0188,0.000752,0.156,0.00621,2,0.114,0.269,0.0108,24.8,0.93,0.97,0.902,28.7,27.8,55.6,1330
2009-01-01,2008,4,14,1,319.14,0.62,5,Dry,29,5,4,2,33,73,0.23,246.1,0.77,246.1,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.152,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2009-01-02,2008,4,14,2,323.24,0.61,5,Dry,29,5,4,2,33,73,0.23,250.2,0.77,250.2,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0171,0.000685,0.154,0.00618,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.7,1310
2009-01-03,2008,4,14,3,327.35,0.61,5,Dry,29,5,4,2,33,73,0.22,254.3,0.78,254.3,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0191,0.000763,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.6,1330
2009-01-04,2008,4,14,4,331.45,0.6,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.000841,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2009-01-05,2008,4,14,5,334.46,0.6,5,Dry,29,5,4,2,33,73,0.22,261.5,0.78,261.5,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0224,0.000899,0.164,0.00656,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
2009-01-06,2008,4,14,6,340.74,0.59,5,Dry,29,5,4,2,33,73,0.21,267.7,0.79,267.7,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0254,0.00102,0.169,0.00678,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.5,1400
2009-01-07,2008,4,15,7,350.31,0.58,5,Dry,29,5,4,2,33,73,0.21,277.3,0.79,277.3,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0299,0.0012,0.177,0.00711,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.5,1450
2009-01-08,2008,4,15,8,358.24,0.57,5,Dry,29,5,4,2,33,73,0.2,285.2,0.8,285.2,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0336,0.00136,0.183,0.00739,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.3,1490
2009-01-09,2008,4,15,9,364.53,0.57,5,Dry,29,5,4,2,33,73,0.2,291.5,0.8,291.5,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0366,0.00148,0.188,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.6,1530
2009-01-10,2008,4,15,10,370.28,0.56,5,Dry,29,5,4,2,33,73,0.2,297.3,0.8,297.3,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0393,0.00159,0.193,0.00781,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.9,1560
2009-01-11,2008,4,15,11,376.02,0.56,5,Dry,29,5,4,2,33,73,0.19,303,0.81,303,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.042,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.912,34.1,33,66.1,1590
2009-01-12,2008,4,15,12,379.03,0.55,5,Dry,29,5,4,2,33,73,0.19,306,0.81,306,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0434,0.00176,0.2,0.00811,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.4,66.7,1600
2009-01-13,2008,4,15,13,382.03,0.55,5,Dry,29,5,4,2,33,73,0.19,309,0.81,309,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0449,0.00182,0.203,0.00822,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.4,1620
2009-01-14,2008,4,16,14,386.14,0.55,5,Dry,29,5,4,2,33,73,0.19,313.1,0.81,313.1,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0468,0.0019,0.206,0.00836,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.2,1640
2009-01-15,2008,4,16,15,391.88,0.54,5,Dry,29,5,4,2,33,73,0.19,318.9,0.81,318.9,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0495,0.00201,0.211,0.00856,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.5,1670
2009-01-16,2008,4,16,16,398.71,0.54,5,Dry,29,5,4,2,33,73,0.18,325.7,0.82,325.7,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0527,0.00214,0.217,0.0088,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.9,1700
2009-01-17,2008,4,16,17,405.55,0.53,5,Dry,29,5,4,2,33,73,0.18,332.6,0.82,332.6,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.056,0.00228,0.222,0.00904,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.2,72.4,1740
2009-01-18,2008,4,16,18,411.29,0.53,5,Dry,29,5,4,2,33,73,0.18,338.3,0.82,338.3,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.5,24.5,0.168,0.0587,0.00239,0.227,0.00925,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.919,37.9,36.8,73.7,1770
2009-01-19,2008,4,16,19,415.39,0.52,5,Dry,29,5,4,2,33,73,0.18,342.4,0.82,342.4,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0606,0.00247,0.23,0.00939,2,0.174,0.404,0.0165,24.1,0.947,0.972,0.921,38.4,37.3,74.6,1790
2009-01-20,2008,4,16,20,419.49,0.52,5,Dry,29,5,4,2,33,73,0.17,346.5,0.83,346.5,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0625,0.00255,0.234,0.00954,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.923,38.8,37.8,75.6,1810
2009-01-21,2008,4,17,21,424.14,0.52,5,Dry,29,5,4,2,33,73,0.17,351.1,0.83,351.1,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0647,0.00264,0.238,0.0097,2,0.18,0.417,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.6,1840
2009-01-22,2008,4,17,22,429.34,0.51,5,Dry,29,5,4,2,33,73,0.17,356.3,0.83,356.3,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0672,0.00275,0.242,0.00989,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2009-01-23,2008,4,17,23,434.53,0.51,5,Dry,29,5,4,2,33,73,0.17,361.5,0.83,361.5,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0696,0.00285,0.246,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.4,39.5,79,1900
2009-01-24,2008,4,17,24,439.18,0.5,5,Dry,29,5,4,2,33,73,0.17,366.2,0.83,366.2,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0718,0.00294,0.25,0.0102,2,0.19,0.44,0.018,24,0.951,0.978,0.93,40.9,40,80.1,1920
2009-01-25,2008,4,17,25,443.83,0.5,5,Dry,29,5,4,2,33,73,0.16,370.8,0.84,370.8,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.074,0.00303,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.931,41.4,40.6,81.1,1950
2009-01-26,2008,4,17,26,448.48,0.5,5,Dry,29,5,4,2,33,73,0.16,375.5,0.84,375.5,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0762,0.00313,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2009-01-27,2008,4,17,27,451.49,0.49,5,Dry,29,5,4,2,33,73,0.16,378.5,0.84,378.5,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.183,0.0776,0.00319,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.3,41.4,82.8,1990
2009-01-28,2008,4,18,28,453.95,0.49,5,Dry,29,5,4,2,33,73,0.16,380.9,0.84,380.9,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0788,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.933,42.5,41.7,83.3,2000
2009-01-29,2008,4,18,29,459.69,0.49,5,Dry,29,5,4,2,33,73,0.16,386.7,0.84,386.7,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.185,0.0815,0.00335,0.267,0.011,2,0.204,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.3,84.5,2030
2009-01-30,2008,4,18,30,465.43,0.48,5,Dry,29,5,4,2,33,73,0.16,392.4,0.84,392.4,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0842,0.00347,0.272,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.7,42.9,85.7,2060
2009-01-31,2008,4,18,31,471.17,0.48,5,Dry,29,5,4,2,33,73,0.15,398.2,0.84,398.2,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0869,0.00358,0.276,0.0114,2,0.211,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,86.9,2090
2009-02-01,2008,5,18,32,478.56,0.48,5,Dry,31,6,4,3,41,85,0.18,393.6,0.82,393.6,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0848,0.0035,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2009-02-02,2008,5,18,33,485.39,0.47,5,Dry,31,6,4,3,41,85,0.17,400.4,0.82,400.4,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.088,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
2009-02-03,2008,5,18,34,493.87,0.47,5,Dry,31,6,4,3,41,85,0.17,408.9,0.83,408.9,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.092,0.0038,0.286,0.0118,2,0.218,0.505,0.0209,23.7,0.956,0.98,0.936,45.4,44.4,88.9,2130
2009-02-04,2008,5,19,35,502.89,0.46,5,Dry,31,6,4,3,41,85,0.17,417.9,0.83,417.9,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.197,0.0962,0.00399,0.294,0.0122,2,0.225,0.518,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.7,2180
2009-02-05,2008,5,19,36,513.01,0.45,5,Dry,31,6,4,3,41,85,0.17,428,0.83,428,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.00419,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.3,46.4,92.7,2230
2009-02-06,2008,5,19,37,524.22,0.45,5,Dry,31,6,4,3,41,85,0.16,439.2,0.84,439.2,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00442,0.311,0.0129,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.4,47.5,95,2280
2009-02-07,2008,5,19,38,538.17,0.44,5,Dry,31,6,4,3,41,85,0.16,453.2,0.84,453.2,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2009-02-08,2008,5,19,39,550.47,0.43,5,Dry,31,6,4,3,41,85,0.15,465.5,0.85,465.5,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.257,0.59,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2009-02-09,2008,5,19,40,563.87,0.42,5,Dry,31,6,4,3,41,85,0.15,478.9,0.85,478.9,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0145,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2009-02-10,2008,5,19,41,581.64,0.41,5,Dry,31,6,4,3,41,85,0.15,496.6,0.85,496.6,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.133,0.00561,0.365,0.0154,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2009-02-11,2008,5,20,42,600.51,0.4,5,Dry,31,6,4,3,41,85,0.14,515.5,0.86,515.5,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.145,0.00613,0.388,0.0164,3,0.174,0.563,0.0237,23.1,0.948,0.97,0.919,37,35.8,108,2580
2009-02-12,2008,5,20,43,621.02,0.39,5,Dry,31,6,4,3,41,85,0.14,536,0.86,536,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00674,0.413,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.2,112,2680
2009-02-13,2008,5,20,44,640.43,0.38,5,Dry,31,6,4,3,41,85,0.13,555.4,0.87,555.4,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.172,0.00731,0.437,0.0186,3,0.192,0.63,0.0268,22.9,0.951,0.975,0.927,39.6,38.6,116,2780
2009-02-14,2008,5,20,45,659.85,0.38,5,Dry,31,6,4,3,41,85,0.13,574.9,0.87,574.9,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.277,0.185,0.00789,0.462,0.0197,3,0.201,0.663,0.0282,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2009-02-15,2008,5,20,46,678.71,0.37,5,Dry,31,6,4,3,41,85,0.13,593.7,0.88,593.7,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.287,0.198,0.00845,0.485,0.0207,3,0.21,0.694,0.0297,22.7,0.954,0.98,0.935,42,41.2,124,2960
2009-02-16,2008,5,20,47,697.03,0.36,5,Dry,31,6,4,3,41,85,0.12,612,0.88,612,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.298,0.21,0.009,0.507,0.0218,3,0.218,0.725,0.0311,22.6,0.955,0.98,0.936,43.2,42.3,127,3040
2009-02-17,2008,5,20,48,714.26,0.35,5,Dry,31,6,4,3,41,85,0.12,629.3,0.88,629.3,0,0,0,0,-3,3,31,6,4,0,44,670,990,966.8,23.2,0.307,0.221,0.00952,0.529,0.0227,3,0.226,0.754,0.0325,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
2009-02-18,2008,5,21,49,729.3,0.35,5,Dry,31,6,4,3,41,85,0.12,644.3,0.88,644.3,0,0,0,0,-3,3,31,6,4,0,44,685,990,966.8,23.2,0.316,0.231,0.00998,0.547,0.0236,3,0.232,0.78,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,133,3180
2009-02-19,2008,5,21,50,743.24,0.34,5,Dry,31,6,4,3,41,85,0.11,658.2,0.89,658.2,0,0,0,0,-3,3,31,6,4,0,44,699,990,966.9,23.1,0.324,0.241,0.0104,0.565,0.0244,3,0.239,0.803,0.0347,22.3,0.957,0.98,0.938,46,45,135,3240
2009-02-20,2008,5,21,51,758.28,0.34,5,Dry,31,6,4,3,41,85,0.11,673.3,0.89,673.3,0,0,0,0,-3,3,31,6,4,0,44,714,990,966.9,23.1,0.332,0.251,0.0109,0.583,0.0253,3,0.245,0.829,0.0359,22.2,0.957,0.98,0.938,46.9,45.9,138,3310
2009-02-21,2008,5,21,52,770.04,0.33,5,Dry,31,6,4,3,41,85,0.11,685,0.89,685,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.848,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2009-02-22,2008,5,21,53,776,0.33,5,Dry,31,6,4,3,41,85,0.11,691,0.89,691,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.343,0.263,0.0114,0.605,0.0263,3,0.253,0.859,0.0373,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2009-02-23,2008,5,21,54,782.41,0.32,5,Dry,31,6,4,3,41,85,0.11,697.4,0.89,697.4,0,0,0,0,-3,3,31,6,4,0,44,738,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.869,0.0378,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
2009-02-24,2008,5,21,55,786.62,0.32,5,Dry,31,6,4,3,41,85,0.11,701.6,0.89,701.6,0,0,0,0,-3,3,31,6,4,0,44,743,990,967,23,0.349,0.27,0.0117,0.618,0.0269,3,0.258,0.876,0.0382,22.1,0.957,0.98,0.938,48.5,47.5,142,3420
2009-02-25,2008,5,22,56,794.14,0.32,5,Dry,31,6,4,3,41,85,0.11,709.1,0.89,709.1,0,0,0,0,-3,3,31,6,4,0,44,750,990,967.1,22.9,0.353,0.275,0.012,0.628,0.0274,3,0.262,0.889,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
2009-02-26,2008,5,22,57,802.16,0.31,5,Dry,31,6,4,3,41,85,0.11,717.2,0.89,717.2,0,0,0,0,-3,3,31,6,4,0,44,758,990,967.1,22.9,0.357,0.28,0.0122,0.637,0.0278,3,0.265,0.903,0.0394,22,0.957,0.98,0.938,49.3,48.2,145,3470
2009-02-27,2008,5,22,58,810.61,0.31,5,Dry,31,6,4,3,41,85,0.1,725.6,0.9,725.6,0,0,0,0,-3,3,31,6,4,0,44,767,990,967.1,22.9,0.362,0.286,0.0125,0.648,0.0283,3,0.269,0.917,0.0401,21.9,0.957,0.98,0.938,49.8,48.2,145,3470
2009-02-28,2008,5,22,59,819.43,0.3,5,Dry,31,6,4,3,41,85,0.1,734.4,0.9,734.4,0,0,0,0,-3,3,31,6,4,0,44,775,990,967.2,22.8,0.367,0.292,0.0128,0.659,0.0289,3,0.273,0.932,0.0408,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
2009-03-01,2008,6,22,60,828.59,0.3,4,Mod_Dry,41,8,7,6,67,129,0.16,699.6,0.84,699.6,0,0,0,0,-6,6,41,8,7,0,73,756,990,967.2,22.8,0.356,0.268,0.0118,0.624,0.0274,3,0.257,0.882,0.0387,21.9,0.957,0.98,0.938,47.9,47,141,3380
2009-03-02,2008,6,22,61,838.06,0.3,4,Mod_Dry,41,8,7,6,67,129,0.15,709.1,0.85,709.1,0,0,0,0,-6,6,41,8,7,0,73,765,990,967.3,22.7,0.361,0.275,0.0121,0.636,0.028,3,0.262,0.898,0.0395,21.9,0.957,0.98,0.938,48.5,47.5,142,3420
2009-03-03,2008,6,22,62,847.8,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,718.8,0.85,718.8,0,0,0,0,-6,6,41,8,7,0,73,775,990,967.3,22.7,0.367,0.281,0.0124,0.648,0.0285,3,0.266,0.914,0.0402,21.8,0.957,0.98,0.938,49,48,144,3460
2009-03-04,2008,6,23,63,857.81,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,728.8,0.85,728.8,0,0,0,0,-6,6,41,8,7,0,73,785,990,967.3,22.7,0.373,0.288,0.0127,0.661,0.0292,3,0.27,0.932,0.0411,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
2009-03-05,2008,6,23,64,868.06,0.28,4,Mod_Dry,41,8,7,6,67,129,0.15,739.1,0.85,739.1,0,0,0,0,-6,6,41,8,7,0,73,795,990,967.4,22.6,0.383,0.295,0.013,0.677,0.0299,3,0.275,0.953,0.0421,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2009-03-06,2008,6,23,65,882.79,0.28,4,Mod_Dry,41,8,7,6,67,129,0.15,753.8,0.85,753.8,0,0,0,0,-6,6,41,8,7,0,73,810,990,967.4,22.6,0.396,0.304,0.0135,0.7,0.031,3,0.281,0.981,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2009-03-07,2008,6,23,66,897.93,0.27,4,Mod_Dry,41,8,7,6,67,129,0.14,768.9,0.86,768.9,0,0,0,0,-6,6,41,8,7,0,73,825,990,967.5,22.5,0.41,0.311,0.0138,0.721,0.032,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2009-03-08,2008,6,23,67,913.46,0.27,4,Mod_Dry,41,8,7,6,67,129,0.14,784.5,0.86,784.5,0,0,0,0,-6,6,41,8,7,0,73,840,990,967.6,22.4,0.424,0.319,0.0142,0.743,0.0331,4,0.207,0.95,0.0423,21.5,0.953,0.975,0.928,39.4,38.4,154,3690
2009-03-09,2008,6,23,68,929.35,0.26,4,Mod_Dry,41,8,7,6,67,129,0.14,800.4,0.86,800.4,0,0,0,0,-6,6,41,8,7,0,73,856,990,967.6,22.4,0.439,0.326,0.0146,0.765,0.0342,4,0.213,0.978,0.0437,21.4,0.953,0.976,0.931,40,39.1,156,3750
2009-03-10,2008,6,23,69,945.58,0.26,4,Mod_Dry,41,8,7,6,67,129,0.14,816.6,0.86,816.6,0,0,0,0,-6,6,41,8,7,0,73,873,990,967.7,22.3,0.454,0.334,0.015,0.788,0.0353,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2009-03-11,2008,6,24,70,966.93,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,837.9,0.87,837.9,0,0,0,0,-6,6,41,8,7,0,73,894,990,967.8,22.2,0.473,0.345,0.0155,0.818,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
2009-03-12,2008,6,24,71,993.69,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,864.7,0.87,864.7,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.358,0.0162,0.855,0.0387,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.6,41.7,167,4010
2009-03-13,2008,6,24,72,1026.2,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,897.2,0.87,897.2,0,0,0,0,-6,6,41,8,7,0,73,953,990,968,22,0.527,0.373,0.017,0.901,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
2009-03-14,2008,6,24,73,1064.9,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,935.9,0.88,935.9,0,0,0,0,-6,6,41,8,7,0,73,992,990,968.1,21.9,0.563,0.392,0.0179,0.955,0.0436,4,0.258,1.21,0.0554,20.7,0.956,0.98,0.936,45.3,44.4,178,4270
2009-03-15,2008,6,24,74,1110,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,981,0.88,981,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.606,0.414,0.019,1.02,0.0469,4,0.274,1.29,0.0595,20.5,0.956,0.98,0.936,47,46.1,184,4420
2009-03-16,2008,6,24,75,1162,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1033,0.89,1033,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.682,0.497,0.023,1.18,0.0546,4,0.287,1.47,0.0679,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2009-03-17,2008,6,24,76,1221.3,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1092,0.89,1092,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.769,0.631,0.0295,1.4,0.0654,4,0.298,1.7,0.0793,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2009-03-18,2008,6,25,77,1288.1,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1159,0.9,1100,59,13,2,2,-4,46,54,10,9,2,113,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2009-03-19,2008,6,25,78,1369.1,0.19,4,Mod_Dry,41,8,7,6,67,129,0.094,1240,0.91,1100,140,32,4,4,-2,102,73,12,11,4,169,1200,990,969.1,20.9,0.839,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0854,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2009-03-20,2008,6,25,79,1427.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.09,1299,0.91,1100,199,45,6,6,0,142,86,14,13,6,209,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2009-03-21,2008,6,25,80,1480.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.087,1352,0.91,1100,252,57,8,8,2,177,98,16,15,8,244,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2009-03-22,2008,6,25,81,1541.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.084,1412,0.92,1100,312,59,9,10,3,231,100,17,17,9,298,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2009-03-23,2008,6,25,82,1609.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.08,1480,0.92,1100,380,59,10,12,5,294,100,18,19,11,361,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2009-03-24,2008,6,25,83,1685.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.076,1556,0.92,1100,456,59,10,14,8,365,100,18,21,14,432,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2009-03-25,2008,6,26,84,1769.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.073,1641,0.93,1100,541,59,10,17,10,445,100,18,24,16,512,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2009-03-26,2008,6,26,85,1862.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.069,1733,0.93,1100,633,59,10,18,13,533,100,18,25,19,600,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2009-03-27,2008,6,26,86,1956.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.066,1828,0.93,1100,728,59,10,18,16,625,100,18,25,22,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2009-03-28,2008,6,26,87,2045.8,0.1,4,Mod_Dry,41,8,7,6,67,129,0.063,1917,0.94,1100,817,59,10,18,19,711,100,18,25,25,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2009-03-29,2008,6,26,88,2136.1,0.098,4,Mod_Dry,41,8,7,6,67,129,0.06,2007,0.94,1100,907,59,10,18,21,799,100,18,25,27,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2009-03-30,2008,6,26,89,2220.4,0.092,4,Mod_Dry,41,8,7,6,67,129,0.058,2091,0.94,1100,991,59,10,18,24,880,100,18,25,30,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2009-03-31,2008,6,26,90,2290.9,0.085,4,Mod_Dry,41,8,7,6,67,129,0.056,2162,0.94,1100,1060,59,10,18,26,949,100,18,25,32,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2009-04-01,2008,7,27,91,2354.5,0.077,3,Normal,54,13,14,19,117,217,0.092,2137,0.91,1100,1040,46,5,11,12,963,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2009-04-02,2008,7,27,92,2418.7,0.069,3,Normal,54,13,14,19,117,217,0.09,2202,0.91,1100,1100,46,5,11,14,1030,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2009-04-03,2008,7,27,93,2483.4,0.064,3,Normal,54,13,14,19,117,217,0.087,2266,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2009-04-04,2008,7,27,94,2548.7,0.059,3,Normal,54,13,14,19,117,217,0.085,2332,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2009-04-05,2008,7,27,95,2606.8,0.054,3,Normal,54,13,14,19,117,217,0.083,2390,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2009-04-06,2008,7,27,96,2665.2,0.049,3,Normal,54,13,14,19,117,217,0.081,2448,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2009-04-07,2008,7,27,97,2716.2,0.046,3,Normal,54,13,14,19,117,217,0.08,2499,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2009-04-08,2008,7,28,98,2759.6,0.044,3,Normal,54,13,14,19,117,217,0.079,2543,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2009-04-09,2008,7,28,99,2787.3,0.042,3,Normal,54,13,14,19,117,217,0.078,2570,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2009-04-10,2008,7,28,100,2807.1,0.041,3,Normal,54,13,14,19,117,217,0.077,2590,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2009-04-11,2008,7,28,101,2819.1,0.04,3,Normal,54,13,14,19,117,217,0.077,2602,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2009-04-12,2008,7,28,102,2823,0.04,3,Normal,54,13,14,19,117,217,0.077,2606,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2009-04-13,2008,7,28,103,2819.1,0.04,3,Normal,54,13,14,19,117,217,0.077,2602,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2009-04-14,2008,7,28,104,2815.1,0.04,3,Normal,54,13,14,19,117,217,0.077,2598,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2009-04-15,2008,7,29,105,2803.2,0.041,3,Normal,54,13,14,19,117,217,0.077,2586,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2009-04-16,2008,7,29,106,2783.3,0.042,3,Normal,54,13,14,19,117,217,0.078,2566,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2009-04-17,2008,7,29,107,2763.5,0.043,3,Normal,54,13,14,19,117,217,0.079,2547,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2009-04-18,2008,7,29,108,2743.8,0.045,3,Normal,54,13,14,19,117,217,0.079,2527,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2009-04-19,2008,7,29,109,2716.2,0.046,3,Normal,54,13,14,19,117,217,0.08,2499,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2009-04-20,2008,7,29,110,2688.7,0.048,3,Normal,54,13,14,19,117,217,0.081,2472,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2009-04-21,2008,7,29,111,2661.3,0.05,3,Normal,54,13,14,19,117,217,0.082,2444,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2009-04-22,2008,7,30,112,2634,0.052,3,Normal,54,13,14,19,117,217,0.082,2417,0.92,1100,1320,46,5,11,21,1230,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2009-04-23,2008,7,30,113,2606.8,0.054,3,Normal,54,13,14,19,117,217,0.083,2390,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2009-04-24,2008,7,30,114,2579.6,0.056,3,Normal,54,13,14,19,117,217,0.084,2363,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2009-04-25,2008,7,30,115,2544.9,0.059,3,Normal,54,13,14,19,117,217,0.085,2328,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2009-04-26,2008,7,30,116,2510.3,0.062,3,Normal,54,13,14,19,117,217,0.086,2293,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2009-04-27,2008,7,30,117,2475.8,0.065,3,Normal,54,13,14,19,117,217,0.088,2259,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2009-04-28,2008,7,30,118,2441.5,0.068,3,Normal,54,13,14,19,117,217,0.089,2224,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2009-04-29,2008,7,31,119,2407.3,0.071,3,Normal,54,13,14,19,117,217,0.09,2190,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2009-04-30,2008,7,31,120,2373.3,0.075,3,Normal,54,13,14,19,117,217,0.091,2156,0.91,1100,1060,46,5,11,13,981,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2009-05-01,2008,8,31,121,2339.5,0.079,3,Normal,55,13,13,17,178,276,0.12,2063,0.88,1100,963,45,5,12,12,889,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2009-05-02,2008,8,31,122,2305.8,0.083,3,Normal,55,13,13,17,178,276,0.12,2030,0.88,1100,930,45,5,12,11,857,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2009-05-03,2008,8,31,123,2264.8,0.088,3,Normal,55,13,13,17,178,276,0.12,1989,0.88,1100,889,45,5,12,10,817,100,18,25,27,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2009-05-04,2008,8,31,124,2209.4,0.092,3,Normal,55,13,13,17,178,276,0.13,1933,0.88,1100,833,45,5,12,8,763,100,18,25,25,941,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2009-05-05,2008,8,31,125,2154.4,0.097,3,Normal,55,13,13,17,178,276,0.13,1878,0.87,1100,778,45,5,12,6,710,100,18,25,23,888,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2009-05-06,2008,8,32,126,2099.8,0.1,3,Normal,55,13,13,17,178,276,0.13,1824,0.87,1100,724,45,5,12,5,657,100,18,25,22,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2009-05-07,2008,8,32,127,2053,0.1,3,Normal,55,13,13,17,178,276,0.13,1777,0.87,1100,677,45,5,12,3,612,100,18,25,20,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2009-05-08,2008,8,32,128,2006.5,0.11,3,Normal,55,13,13,17,178,276,0.14,1731,0.86,1100,631,45,5,12,2,567,100,18,25,19,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2009-05-09,2008,8,32,129,1960.4,0.11,3,Normal,55,13,13,17,178,276,0.14,1684,0.86,1100,584,45,5,12,1,521,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2009-05-10,2008,8,32,130,1914.7,0.11,3,Normal,55,13,13,17,178,276,0.14,1639,0.86,1100,539,45,5,12,-1,478,100,18,25,16,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2009-05-11,2008,8,32,131,1869.3,0.12,3,Normal,55,13,13,17,178,276,0.15,1593,0.85,1100,493,45,5,12,-2,433,100,18,25,15,611,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2009-05-12,2008,8,32,132,1824.4,0.12,3,Normal,55,13,13,17,178,276,0.15,1548,0.85,1100,448,45,5,12,-4,390,100,18,25,13,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2009-05-13,2008,8,33,133,1779.9,0.13,3,Normal,55,13,13,17,178,276,0.15,1504,0.84,1100,404,45,5,12,-5,347,100,18,25,12,525,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2009-05-14,2008,8,33,134,1742.5,0.13,3,Normal,55,13,13,17,178,276,0.16,1467,0.84,1100,367,45,5,11,-6,312,100,18,24,11,490,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2009-05-15,2008,8,33,135,1705.5,0.13,3,Normal,55,13,13,17,178,276,0.16,1430,0.84,1100,330,45,5,10,-7,277,100,18,23,10,455,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2009-05-16,2008,8,33,136,1668.8,0.14,3,Normal,55,13,13,17,178,276,0.17,1393,0.83,1100,293,45,5,9,-8,242,100,18,22,9,420,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2009-05-17,2008,8,33,137,1632.4,0.14,3,Normal,55,13,13,17,178,276,0.17,1356,0.83,1100,256,45,5,8,-9,207,100,18,21,8,385,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2009-05-18,2008,8,33,138,1596.3,0.15,3,Normal,55,13,13,17,178,276,0.17,1320,0.83,1100,220,45,5,7,-10,173,100,18,20,7,351,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2009-05-19,2008,8,33,139,1560.6,0.15,3,Normal,55,13,13,17,178,276,0.18,1285,0.82,1100,185,42,5,6,-11,143,97,18,19,6,321,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2009-05-20,2008,8,34,140,1525.3,0.16,3,Normal,55,13,13,17,178,276,0.18,1249,0.82,1100,149,34,4,5,-13,119,89,17,18,4,297,1220,990,969.6,20.4,0.88,0.648,0.0317,1.53,0.0748,4,0.3,1.83,0.0895,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2009-05-21,2008,8,34,141,1496.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1305,0.87,1100,205,46,6,6,-4,151,93,16,16,6,266,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2009-05-22,2008,8,34,142,1468.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1276,0.87,1100,176,40,5,5,-5,131,87,15,15,5,246,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2009-05-23,2008,8,34,143,1440,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1248,0.87,1100,148,33,4,5,-6,112,80,14,15,4,227,1210,990,969.3,20.7,0.858,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2009-05-24,2008,8,34,144,1412,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1220,0.86,1100,120,27,4,4,-6,91,74,14,14,4,206,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.8,191,4590
2009-05-25,2008,8,34,145,1378.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1186,0.86,1100,86,19,3,3,-7,68,66,13,13,3,183,1190,990,969.1,20.9,0.833,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
2009-05-26,2008,8,34,146,1326.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1135,0.85,1100,35,8,1,1,-9,34,55,11,11,1,149,1180,990,968.9,21.1,0.811,0.648,0.0308,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2009-05-27,2008,8,35,147,1282.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1090,0.85,1090,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.782,0.626,0.0295,1.41,0.0664,4,0.298,1.71,0.0804,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2009-05-28,2008,8,35,148,1238.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1047,0.84,1047,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.718,0.528,0.0247,1.25,0.0584,4,0.289,1.54,0.0719,19.8,0.955,0.98,0.936,48.5,47.6,190,4570
2009-05-29,2008,8,35,149,1201.3,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,1009,0.84,1009,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.664,0.444,0.0207,1.11,0.0516,4,0.282,1.39,0.0647,20.1,0.955,0.98,0.936,47.5,46.5,186,4460
2009-05-30,2008,8,35,150,1164.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,972.8,0.83,972.8,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.61,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0598,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
2009-05-31,2008,8,35,151,1134.4,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,942.4,0.83,942.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.579,0.395,0.0182,0.974,0.0449,4,0.261,1.23,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
2009-06-01,2008,9,35,152,1104.6,0.23,4,Mod_Dry,45,10,9,9,88,161,0.15,943.6,0.85,943.6,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.577,0.396,0.0182,0.973,0.0447,4,0.261,1.23,0.0567,20.5,0.955,0.98,0.936,45.4,44.5,178,4270
2009-06-02,2008,9,35,153,1075.4,0.23,4,Mod_Dry,45,10,9,9,88,161,0.15,914.4,0.85,914.4,0,0,0,0,-9,9,45,10,9,0,97,978,990,968.1,21.9,0.551,0.382,0.0175,0.932,0.0426,4,0.251,1.18,0.0541,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2009-06-03,2008,9,36,154,1051.8,0.24,4,Mod_Dry,45,10,9,9,88,161,0.15,890.9,0.85,890.9,0,0,0,0,-9,9,45,10,9,0,97,955,990,968.1,21.9,0.529,0.37,0.0169,0.899,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2009-06-04,2008,9,36,155,1028.8,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,867.8,0.84,867.8,0,0,0,0,-9,9,45,10,9,0,97,932,990,968,22,0.508,0.359,0.0163,0.867,0.0394,4,0.235,1.1,0.0501,20.9,0.955,0.98,0.936,42.5,41.6,166,3990
2009-06-05,2008,9,36,156,1006.1,0.25,4,Mod_Dry,45,10,9,9,88,161,0.16,845.1,0.84,845.1,0,0,0,0,-9,9,45,10,9,0,97,909,990,967.9,22.1,0.487,0.348,0.0158,0.835,0.0378,4,0.228,1.06,0.0481,21,0.954,0.979,0.934,41.6,40.7,163,3910
2009-06-06,2008,9,36,157,983.87,0.25,4,Mod_Dry,45,10,9,9,88,161,0.16,822.9,0.84,822.9,0,0,0,0,-9,9,45,10,9,0,97,887,990,967.8,22.2,0.467,0.337,0.0152,0.804,0.0363,4,0.22,1.02,0.0462,21.1,0.954,0.977,0.932,40.7,39.8,159,3820
2009-06-07,2008,9,36,158,962.14,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,801.1,0.83,801.1,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.987,0.0443,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2009-06-08,2008,9,36,159,945.58,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,784.6,0.83,784.6,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.75,0.0336,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2009-06-09,2008,9,36,160,933.95,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,773,0.83,773,0,0,0,0,-9,9,45,10,9,0,97,837,990,967.6,22.4,0.421,0.313,0.014,0.734,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2009-06-10,2008,9,37,161,922.5,0.27,4,Mod_Dry,45,10,9,9,88,161,0.17,761.5,0.82,761.5,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.718,0.032,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2009-06-11,2008,9,37,162,911.22,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,750.2,0.82,750.2,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.4,0.302,0.0135,0.702,0.0313,3,0.28,0.982,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2009-06-12,2008,9,37,163,895.74,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,734.7,0.82,734.7,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.386,0.292,0.013,0.678,0.0301,3,0.273,0.951,0.0422,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2009-06-13,2008,9,37,164,880.66,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,719.7,0.82,719.7,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.372,0.282,0.0125,0.654,0.029,3,0.266,0.92,0.0408,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
2009-06-14,2008,9,37,165,865.99,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,705,0.81,705,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.635,0.0281,3,0.26,0.895,0.0395,21.7,0.957,0.98,0.938,47.9,47,141,3380
2009-06-15,2008,9,37,166,851.78,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,690.8,0.81,690.8,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.355,0.262,0.0116,0.618,0.0272,3,0.253,0.871,0.0384,21.8,0.957,0.98,0.938,47.1,46.2,139,3330
2009-06-16,2008,9,37,167,838.06,0.3,4,Mod_Dry,45,10,9,9,88,161,0.19,677.1,0.81,677.1,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2009-06-17,2008,9,38,168,824.89,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,663.9,0.81,663.9,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.244,0.0107,0.585,0.0256,3,0.241,0.826,0.0362,22,0.957,0.98,0.937,45.6,44.7,134,3220
2009-06-18,2008,9,38,169,812.34,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,651.3,0.8,651.3,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2009-06-19,2008,9,38,170,803.82,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,642.8,0.8,642.8,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.559,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2009-06-20,2008,9,38,171,795.7,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,634.7,0.8,634.7,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2009-06-21,2008,9,38,172,788.08,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,627.1,0.8,627.1,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00958,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3070
2009-06-22,2008,9,38,173,781.06,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,620.1,0.79,620.1,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.53,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
2009-06-23,2008,9,38,174,774.84,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2009-06-24,2008,9,39,175,768.67,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2009-06-25,2008,9,39,176,757.46,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,596.5,0.79,596.5,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0309,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2009-06-26,2008,9,39,177,747.35,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,586.4,0.79,586.4,0,0,0,0,-9,9,45,10,9,0,97,650,990,966.9,23.1,0.296,0.193,0.00834,0.489,0.0212,3,0.206,0.695,0.0301,22.4,0.953,0.978,0.932,41,40.1,120,2880
2009-06-27,2008,9,39,178,736.68,0.35,4,Mod_Dry,45,10,9,9,88,161,0.22,575.7,0.78,575.7,0,0,0,0,-9,9,45,10,9,0,97,640,990,966.8,23.2,0.29,0.186,0.00801,0.476,0.0205,3,0.202,0.677,0.0292,22.5,0.953,0.977,0.93,40.3,39.3,118,2830
2009-06-28,2008,9,39,179,726.02,0.35,4,Mod_Dry,45,10,9,9,88,161,0.22,565,0.78,565,0,0,0,0,-9,9,45,10,9,0,97,629,990,966.8,23.2,0.284,0.178,0.00769,0.462,0.0199,3,0.197,0.659,0.0284,22.5,0.952,0.975,0.928,39.6,38.6,116,2780
2009-06-29,2008,9,39,180,716.99,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,556,0.78,556,0,0,0,0,-9,9,45,10,9,0,97,620,990,966.8,23.2,0.279,0.172,0.00742,0.451,0.0194,3,0.193,0.644,0.0277,22.6,0.951,0.974,0.926,39,38,114,2740
2009-06-30,2008,9,39,181,707.42,0.36,4,Mod_Dry,45,10,9,9,88,161,0.23,546.4,0.77,546.4,0,0,0,0,-9,9,45,10,9,0,97,610,990,966.7,23.3,0.273,0.166,0.00713,0.439,0.0189,3,0.188,0.628,0.027,22.6,0.95,0.973,0.924,38.4,37.4,112,2690
2009-07-01,2008,10,40,182,699.49,0.36,3,Normal,50,10,9,9,108,186,0.27,513.5,0.73,513.5,0,0,0,0,-9,9,50,10,9,0,117,582,990,966.7,23.3,0.258,0.144,0.00618,0.402,0.0172,3,0.174,0.575,0.0247,22.7,0.948,0.97,0.919,36.1,35.1,105,2520
2009-07-02,2008,10,40,183,691.02,0.36,3,Normal,50,10,9,9,108,186,0.27,505,0.73,505,0,0,0,0,-9,9,50,10,9,0,117,574,990,966.7,23.3,0.253,0.138,0.00593,0.391,0.0168,3,0.17,0.561,0.024,22.8,0.947,0.97,0.918,35.6,34.5,104,2490
2009-07-03,2008,10,40,184,682.54,0.37,3,Normal,50,10,9,9,108,186,0.27,496.5,0.73,496.5,0,0,0,0,-9,9,50,10,9,0,117,566,990,966.6,23.4,0.248,0.133,0.00571,0.381,0.0163,3,0.166,0.547,0.0234,22.8,0.946,0.97,0.917,35,34,102,2450
2009-07-04,2008,10,40,185,674.06,0.37,3,Normal,50,10,9,9,108,186,0.28,488.1,0.72,488.1,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.129,0.00553,0.372,0.0159,2,0.272,0.644,0.0275,22.8,0.956,0.98,0.937,52.1,48.2,96.4,2310
2009-07-05,2008,10,40,186,665.59,0.37,3,Normal,50,10,9,9,108,186,0.28,479.6,0.72,479.6,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.238,0.125,0.00535,0.364,0.0155,2,0.266,0.63,0.0269,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
