date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-07-06,2008,10,40,187,657.11,0.38,3,Normal,50,10,9,9,108,186,0.28,471.1,0.72,471.1,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.233,0.121,0.00517,0.355,0.0151,2,0.26,0.615,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
2009-07-07,2008,10,40,188,648.64,0.38,3,Normal,50,10,9,9,108,186,0.29,462.6,0.71,462.6,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.117,0.00499,0.346,0.0147,2,0.255,0.601,0.0256,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
2009-07-08,2008,10,41,189,640.16,0.38,3,Normal,50,10,9,9,108,186,0.29,454.2,0.71,454.2,0,0,0,0,-9,9,50,10,9,0,117,523,990,966.5,23.5,0.224,0.113,0.00482,0.337,0.0143,2,0.249,0.586,0.0249,23,0.958,0.98,0.939,49,48,96,2300
2009-07-09,2008,10,41,190,632.23,0.39,3,Normal,50,10,9,9,108,186,0.29,446.2,0.71,446.2,0,0,0,0,-9,9,50,10,9,0,117,515,990,966.4,23.6,0.219,0.11,0.00465,0.329,0.014,2,0.244,0.573,0.0243,23,0.958,0.98,0.939,48.2,47.2,94.5,2270
2009-07-10,2008,10,41,191,624.3,0.39,3,Normal,50,10,9,9,108,186,0.3,438.3,0.7,438.3,0,0,0,0,-9,9,50,10,9,0,117,507,990,966.4,23.6,0.215,0.106,0.00449,0.321,0.0136,2,0.238,0.559,0.0237,23,0.957,0.98,0.938,47.4,46.5,92.9,2230
2009-07-11,2008,10,41,192,616.37,0.39,3,Normal,50,10,9,9,108,186,0.3,430.4,0.7,430.4,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00432,0.314,0.0133,2,0.233,0.547,0.0231,23.1,0.957,0.98,0.938,46.6,45.7,91.4,2190
2009-07-12,2008,10,41,193,608.44,0.4,3,Normal,50,10,9,9,108,186,0.31,422.4,0.69,422.4,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0984,0.00416,0.307,0.013,2,0.228,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.8,2160
2009-07-13,2008,10,41,194,600.51,0.4,3,Normal,50,10,9,9,108,186,0.31,414.5,0.69,414.5,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0946,0.00399,0.301,0.0127,2,0.222,0.523,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.2,2120
2009-07-14,2008,10,41,195,593.67,0.41,3,Normal,50,10,9,9,108,186,0.31,407.7,0.69,407.7,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0914,0.00385,0.295,0.0124,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.9,2090
2009-07-15,2008,10,42,196,586.29,0.41,3,Normal,50,10,9,9,108,186,0.32,400.3,0.68,400.3,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0879,0.0037,0.289,0.0122,2,0.213,0.502,0.0211,23.3,0.955,0.98,0.936,43.6,42.7,85.4,2050
2009-07-16,2008,10,42,197,578.91,0.42,3,Normal,50,10,9,9,108,186,0.32,392.9,0.68,392.9,0,0,0,0,-9,9,50,10,9,0,117,462,990,966.2,23.8,0.199,0.0845,0.00355,0.283,0.0119,2,0.208,0.491,0.0206,23.3,0.954,0.98,0.935,42.8,42,83.9,2010
2009-07-17,2008,10,42,198,571.53,0.42,3,Normal,50,10,9,9,108,186,0.33,385.5,0.68,385.5,0,0,0,0,-9,9,50,10,9,0,117,455,990,966.2,23.8,0.196,0.081,0.0034,0.277,0.0116,2,0.203,0.48,0.0201,23.3,0.953,0.98,0.934,42.1,41.2,82.5,1980
2009-07-18,2008,10,42,199,564.14,0.42,3,Normal,50,10,9,9,108,186,0.33,378.1,0.67,378.1,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0775,0.00325,0.271,0.0113,2,0.198,0.469,0.0196,23.4,0.952,0.979,0.932,41.3,40.4,80.8,1940
2009-07-19,2008,10,42,200,556.76,0.43,3,Normal,50,10,9,9,108,186,0.33,370.8,0.67,370.8,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.074,0.0031,0.265,0.0111,2,0.193,0.457,0.0191,23.4,0.951,0.977,0.929,40.5,39.6,79.2,1900
2009-07-20,2008,10,42,201,549.92,0.43,3,Normal,50,10,9,9,108,186,0.34,363.9,0.66,363.9,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.188,0.0708,0.00296,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.976,0.927,39.8,38.8,77.7,1860
2009-07-21,2008,10,42,202,543.09,0.44,3,Normal,50,10,9,9,108,186,0.34,357.1,0.66,357.1,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0675,0.00282,0.253,0.0106,2,0.184,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.2,1830
2009-07-22,2008,10,43,203,536.25,0.44,3,Normal,50,10,9,9,108,186,0.35,350.3,0.65,350.3,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.0643,0.00268,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.3,74.7,1790
2009-07-23,2008,10,43,204,530.51,0.44,3,Normal,50,10,9,9,108,186,0.35,344.5,0.65,344.5,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.181,0.0616,0.00257,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.92,37.8,36.7,73.4,1760
2009-07-24,2008,10,43,205,524.22,0.45,3,Normal,50,10,9,9,108,186,0.35,338.2,0.65,338.2,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0586,0.00244,0.238,0.0099,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
2009-07-25,2008,10,43,206,517.93,0.45,3,Normal,50,10,9,9,108,186,0.36,331.9,0.64,331.9,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0557,0.00231,0.233,0.00967,2,0.167,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.7,1700
2009-07-26,2008,10,43,207,511.64,0.45,3,Normal,50,10,9,9,108,186,0.36,325.6,0.64,325.6,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0527,0.00219,0.228,0.00944,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.4,1670
2009-07-27,2008,10,43,208,505.35,0.46,3,Normal,50,10,9,9,108,186,0.37,319.4,0.63,319.4,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.173,0.0497,0.00206,0.222,0.00922,2,0.158,0.38,0.0158,23.7,0.944,0.97,0.916,35.1,34,68.1,1630
2009-07-28,2008,10,43,209,499.06,0.46,3,Normal,50,10,9,9,108,186,0.37,313.1,0.63,313.1,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0468,0.00194,0.217,0.00899,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2009-07-29,2008,10,44,210,493.32,0.47,3,Normal,50,10,9,9,108,186,0.38,307.3,0.62,307.3,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0441,0.00182,0.212,0.00878,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2009-07-30,2008,10,44,211,487.58,0.47,3,Normal,50,10,9,9,108,186,0.38,301.6,0.62,301.6,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.166,0.0413,0.00171,0.208,0.00858,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2009-07-31,2008,10,44,212,481.84,0.47,3,Normal,50,10,9,9,108,186,0.39,295.8,0.61,295.8,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0386,0.00159,0.203,0.00837,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2009-08-01,2008,11,44,213,476.1,0.48,3,Normal,47,8,6,5,89,155,0.33,321.1,0.67,321.1,0,0,0,0,-5,5,47,8,6,0,94,382,990,965.7,24.3,0.17,0.0506,0.00208,0.221,0.00911,2,0.159,0.38,0.0157,23.9,0.944,0.97,0.916,35.5,34.4,68.9,1650
2009-08-02,2008,11,44,214,468.71,0.48,3,Normal,47,8,6,5,89,155,0.33,313.7,0.67,313.7,0,0,0,0,-5,5,47,8,6,0,94,375,990,965.7,24.3,0.168,0.0471,0.00194,0.215,0.00884,2,0.154,0.369,0.0152,23.9,0.943,0.97,0.915,34.7,33.7,67.3,1620
2009-08-03,2008,11,44,215,461.33,0.49,3,Normal,47,8,6,5,89,155,0.34,306.3,0.66,306.3,0,0,0,0,-5,5,47,8,6,0,94,367,990,965.7,24.3,0.165,0.0436,0.00179,0.209,0.00858,2,0.149,0.358,0.0147,24,0.942,0.97,0.914,33.9,32.9,65.8,1580
2009-08-04,2008,11,44,216,453.95,0.49,3,Normal,47,8,6,5,89,155,0.34,298.9,0.66,298.9,0,0,0,0,-5,5,47,8,6,0,94,360,990,965.6,24.4,0.163,0.0401,0.00165,0.203,0.00832,2,0.144,0.347,0.0142,24,0.941,0.97,0.912,33.1,32.1,64.2,1540
2009-08-05,2008,11,45,217,447.11,0.5,3,Normal,47,8,6,5,89,155,0.35,292.1,0.65,292.1,0,0,0,0,-5,5,47,8,6,0,94,353,990,965.6,24.4,0.16,0.0369,0.00151,0.197,0.00808,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2009-08-06,2008,11,45,218,441.37,0.5,3,Normal,47,8,6,5,89,155,0.35,286.4,0.65,286.4,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.0342,0.0014,0.192,0.00788,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.7,30.8,61.5,1480
2009-08-07,2008,11,45,219,435.08,0.51,3,Normal,47,8,6,5,89,155,0.36,280.1,0.64,280.1,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0312,0.00128,0.187,0.00766,2,0.132,0.319,0.013,24.1,0.936,0.97,0.908,31,30.1,60.2,1440
2009-08-08,2008,11,45,220,428.79,0.51,3,Normal,47,8,6,5,89,155,0.36,273.8,0.64,273.8,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0282,0.00115,0.182,0.00743,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2009-08-09,2008,11,45,221,422.5,0.52,3,Normal,47,8,6,5,89,155,0.37,267.5,0.63,267.5,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.151,0.0253,0.00103,0.177,0.00721,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.5,1380
2009-08-10,2008,11,45,222,416.76,0.52,3,Normal,47,8,6,5,89,155,0.37,261.8,0.63,261.8,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.149,0.0226,0.00092,0.172,0.00701,2,0.119,0.291,0.0119,24.2,0.932,0.97,0.904,29,28.1,56.3,1350
2009-08-11,2008,11,45,223,411.02,0.53,3,Normal,47,8,6,5,89,155,0.38,256,0.62,256,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0198,0.000808,0.167,0.00681,2,0.115,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.5,55,1320
2009-08-12,2008,11,46,224,406.37,0.53,3,Normal,47,8,6,5,89,155,0.38,251.4,0.62,251.4,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0176,0.000718,0.163,0.00665,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27,54,1300
2009-08-13,2008,11,46,225,401.17,0.53,3,Normal,47,8,6,5,89,155,0.39,246.2,0.61,246.2,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000678,0.161,0.00653,2,0.109,0.269,0.0109,24.3,0.929,0.97,0.901,27.3,26.4,52.9,1270
2009-08-14,2008,11,46,226,395.98,0.54,3,Normal,47,8,6,5,89,155,0.39,241,0.61,241,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000659,0.158,0.00643,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.7,1240
2009-08-15,2008,11,46,227,390.78,0.54,3,Normal,47,8,6,5,89,155,0.4,235.8,0.6,235.8,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000641,0.156,0.00633,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
2009-08-16,2008,11,46,228,386.14,0.55,3,Normal,47,8,6,5,89,155,0.4,231.1,0.6,231.1,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000624,0.154,0.00624,1,0.255,0.409,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
2009-08-17,2008,11,46,229,381.49,0.55,3,Normal,47,8,6,5,89,155,0.41,226.5,0.59,226.5,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000608,0.152,0.00616,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2009-08-18,2008,11,46,230,376.84,0.56,3,Normal,47,8,6,5,89,155,0.41,221.8,0.59,221.8,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000591,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2009-08-19,2008,11,47,231,372.19,0.56,3,Normal,47,8,6,5,89,155,0.42,217.2,0.58,217.2,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2009-08-20,2008,11,47,232,368.64,0.56,3,Normal,47,8,6,5,89,155,0.42,213.6,0.58,213.6,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
2009-08-21,2008,11,47,233,364.53,0.57,3,Normal,47,8,6,5,89,155,0.42,209.5,0.57,209.5,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000547,0.145,0.00583,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
2009-08-22,2008,11,47,234,360.43,0.57,3,Normal,47,8,6,5,89,155,0.43,205.4,0.57,205.4,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.13,0.0132,0.000533,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.1,46.1,1110
2009-08-23,2008,11,47,235,356.33,0.58,3,Normal,47,8,6,5,89,155,0.43,201.3,0.56,201.3,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000518,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1090
2009-08-24,2008,11,47,236,352.23,0.58,3,Normal,47,8,6,5,89,155,0.44,197.2,0.56,197.2,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2009-08-25,2008,11,47,237,348.13,0.58,3,Normal,47,8,6,5,89,155,0.45,193.1,0.56,193.1,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.2,43.4,43.4,1040
2009-08-26,2008,11,48,238,344.03,0.59,3,Normal,47,8,6,5,89,155,0.45,189,0.55,189,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.4,42.4,1020
2009-08-27,2008,11,48,239,340.47,0.59,3,Normal,47,8,6,5,89,155,0.46,185.5,0.55,185.5,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.123,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.6,41.6,999
2009-08-28,2008,11,48,240,336.92,0.6,3,Normal,47,8,6,5,89,155,0.46,181.9,0.54,181.9,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.132,0.00532,1,0.188,0.321,0.0129,24.6,0.949,0.98,0.93,41.7,40.8,40.8,980
2009-08-29,2008,11,48,241,333.36,0.6,3,Normal,47,8,6,5,89,155,0.47,178.4,0.54,178.4,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,958
2009-08-30,2008,11,48,242,329.81,0.6,3,Normal,47,8,6,5,89,155,0.47,174.8,0.53,174.8,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000425,0.129,0.00518,1,0.178,0.308,0.0123,24.6,0.947,0.976,0.925,40,39.1,39.1,938
2009-08-31,2008,11,48,243,326.25,0.61,3,Normal,47,8,6,5,89,155,0.47,171.3,0.53,171.3,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000413,0.128,0.00512,1,0.174,0.301,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
2009-09-01,2008,12,48,244,322.7,0.61,3,Normal,40,6,4,3,65,118,0.37,204.7,0.63,204.7,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.125,0.0131,0.000526,0.139,0.00555,1,0.219,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
2009-09-02,2008,12,49,245,319.14,0.62,3,Normal,40,6,4,3,65,118,0.37,201.1,0.63,201.1,0,0,0,0,-3,3,40,6,4,0,68,251,990,965,25,0.124,0.0128,0.000514,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2009-09-03,2008,12,49,246,315.04,0.62,3,Normal,40,6,4,3,65,118,0.38,197,0.63,197,0,0,0,0,-3,3,40,6,4,0,68,247,990,965,25,0.123,0.0125,0.000499,0.135,0.0054,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2009-09-04,2008,12,49,247,310.94,0.63,3,Normal,40,6,4,3,65,118,0.38,192.9,0.62,192.9,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0121,0.000485,0.133,0.00533,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.934,44.5,43.6,43.6,1050
2009-09-05,2008,12,49,248,307.39,0.63,3,Normal,40,6,4,3,65,118,0.38,189.4,0.62,189.4,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000473,0.132,0.00526,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.933,43.7,42.8,42.8,1030
2009-09-06,2008,12,49,249,303.83,0.64,3,Normal,40,6,4,3,65,118,0.39,185.8,0.61,185.8,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0115,0.00046,0.13,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2009-09-07,2008,12,49,250,300.28,0.64,3,Normal,40,6,4,3,65,118,0.39,182.3,0.61,182.3,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00513,1,0.189,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2009-09-08,2008,12,49,251,296.72,0.65,3,Normal,40,6,4,3,65,118,0.4,178.7,0.6,178.7,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.0109,0.000436,0.127,0.00506,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2009-09-09,2008,12,50,252,294.26,0.65,3,Normal,40,6,4,3,65,118,0.4,176.3,0.6,176.3,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000427,0.126,0.00502,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2009-09-10,2008,12,50,253,291.25,0.65,3,Normal,40,6,4,3,65,118,0.41,173.3,0.59,173.3,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.947,0.976,0.924,39.9,39,39,935
2009-09-11,2008,12,50,254,288.24,0.66,3,Normal,40,6,4,3,65,118,0.41,170.2,0.59,170.2,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000406,0.123,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2009-09-12,2008,12,50,255,285.24,0.66,3,Normal,40,6,4,3,65,118,0.41,167.2,0.59,167.2,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00997,0.000396,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2009-09-13,2008,12,50,256,282.23,0.67,3,Normal,40,6,4,3,65,118,0.42,164.2,0.58,164.2,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00971,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2009-09-14,2008,12,50,257,279.22,0.67,3,Normal,40,6,4,3,65,118,0.42,161.2,0.58,161.2,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2009-09-15,2008,12,50,258,276.21,0.68,3,Normal,40,6,4,3,65,118,0.43,158.2,0.57,158.2,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.0092,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2009-09-16,2008,12,51,259,273.21,0.68,3,Normal,40,6,4,3,65,118,0.43,155.2,0.57,155.2,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2009-09-17,2008,12,51,260,270.74,0.69,3,Normal,40,6,4,3,65,118,0.44,152.7,0.56,152.7,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2009-09-18,2008,12,51,261,268.28,0.69,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00852,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2009-09-19,2008,12,51,262,265.82,0.7,3,Normal,40,6,4,3,65,118,0.44,147.8,0.56,147.8,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00831,0.000329,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2009-09-20,2008,12,51,263,263.36,0.7,3,Normal,40,6,4,3,65,118,0.45,145.4,0.55,145.4,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00811,0.000321,0.113,0.00446,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2009-09-21,2008,12,51,264,260.9,0.71,3,Normal,40,6,4,3,65,118,0.45,142.9,0.55,142.9,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00442,1,0.135,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2009-09-22,2008,12,51,265,258.44,0.71,3,Normal,40,6,4,3,65,118,0.46,140.4,0.54,140.4,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,750
2009-09-23,2008,12,52,266,255.98,0.72,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2009-09-24,2008,12,52,267,253.52,0.73,3,Normal,40,6,4,3,65,118,0.47,135.5,0.54,135.5,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000287,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2009-09-25,2008,12,52,268,251.06,0.73,3,Normal,40,6,4,3,65,118,0.47,133.1,0.53,133.1,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00706,0.000279,0.107,0.00424,1,0.122,0.229,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2009-09-26,2008,12,52,269,248.6,0.74,3,Normal,40,6,4,3,65,118,0.47,130.6,0.53,130.6,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00685,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,696
2009-09-27,2008,12,52,270,247.23,0.74,3,Normal,40,6,4,3,65,118,0.48,129.2,0.52,129.2,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00673,0.000266,0.106,0.00417,1,0.117,0.222,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
2009-09-28,2008,12,52,271,245.31,0.75,3,Normal,40,6,4,3,65,118,0.48,127.3,0.52,127.3,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0981,0.00657,0.000259,0.105,0.00413,1,0.114,0.219,0.00865,25.1,0.93,0.97,0.902,29.1,28.3,28.3,679
2009-09-29,2008,12,52,272,243.4,0.75,3,Normal,40,6,4,3,65,118,0.48,125.4,0.52,125.4,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.8,27.8,668
2009-09-30,2008,12,53,273,243.67,0.75,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0975,0.00643,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2009-10-01,2009,1,1,274,243.95,0.75,3,Normal,37,5,3,2,50,97,0.4,146.9,0.6,146.9,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00824,0.000325,0.112,0.0044,1,0.141,0.252,0.00996,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2009-10-02,2009,1,1,275,242.03,0.75,3,Normal,37,5,3,2,50,97,0.4,145,0.6,145,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00808,0.000319,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
2009-10-03,2009,1,1,276,241.76,0.75,3,Normal,37,5,3,2,50,97,0.4,144.8,0.6,144.8,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00805,0.000318,0.111,0.00436,1,0.138,0.248,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2009-10-04,2009,1,1,277,239.85,0.76,3,Normal,37,5,3,2,50,97,0.4,142.8,0.6,142.8,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,31.9,31.9,767
2009-10-05,2009,1,1,278,237.93,0.77,3,Normal,37,5,3,2,50,97,0.41,140.9,0.59,140.9,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00773,0.000305,0.109,0.00429,1,0.133,0.242,0.00952,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2009-10-06,2009,1,1,279,236.02,0.77,3,Normal,37,5,3,2,50,97,0.41,139,0.59,139,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00938,25.1,0.934,0.97,0.906,32,31.1,31.1,746
2009-10-07,2009,1,1,280,234.1,0.78,3,Normal,37,5,3,2,50,97,0.41,137.1,0.59,137.1,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2009-10-08,2009,1,2,281,232.19,0.79,3,Normal,37,5,3,2,50,97,0.42,135.2,0.58,135.2,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00724,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2009-10-09,2009,1,2,282,230.82,0.79,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2009-10-10,2009,1,2,283,228.91,0.8,3,Normal,37,5,3,2,50,97,0.42,131.9,0.58,131.9,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00696,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2009-10-11,2009,1,2,284,226.99,0.8,3,Normal,37,5,3,2,50,97,0.43,130,0.57,130,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.0068,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2009-10-12,2009,1,2,285,225.08,0.81,3,Normal,37,5,3,2,50,97,0.43,128.1,0.57,128.1,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2009-10-13,2009,1,2,286,223.71,0.81,3,Normal,37,5,3,2,50,97,0.43,126.7,0.57,126.7,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00652,0.000256,0.103,0.00403,1,0.114,0.216,0.00849,25.2,0.929,0.97,0.901,29.1,28.3,28.3,679
2009-10-14,2009,1,2,287,222.35,0.82,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2009-10-15,2009,1,3,288,220.43,0.82,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2009-10-16,2009,1,3,289,218.52,0.82,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2009-10-17,2009,1,3,290,217.15,0.83,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2009-10-18,2009,1,3,291,215.78,0.83,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.2,26.4,26.4,634
2009-10-19,2009,1,3,292,213.87,0.84,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00568,0.000223,0.0983,0.00385,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2009-10-20,2009,1,3,293,213.05,0.84,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0992,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2009-10-21,2009,1,3,294,212.23,0.84,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2009-10-22,2009,1,4,295,210.31,0.85,3,Normal,37,5,3,2,50,97,0.46,113.3,0.54,113.3,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00538,0.000211,0.0968,0.00379,1,0.0955,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2009-10-23,2009,1,4,296,208.4,0.85,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2009-10-24,2009,1,4,297,206.49,0.86,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0903,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2009-10-25,2009,1,4,298,204.57,0.87,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0943,0.00369,1,0.0877,0.182,0.00712,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2009-10-26,2009,1,4,299,202.66,0.87,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00473,0.000185,0.0934,0.00365,1,0.0851,0.179,0.00698,25.4,0,0,0,0,0,0,0
2009-10-27,2009,1,4,300,200.74,0.88,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00457,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
2009-10-28,2009,1,4,301,199.38,0.88,3,Normal,37,5,3,2,50,97,0.49,102.4,0.51,102.4,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00445,0.000174,0.092,0.00359,1,0.0807,0.173,0.00675,25.4,0,0,0,0,0,0,0
2009-10-29,2009,1,5,302,198.01,0.89,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2009-10-30,2009,1,5,303,197.74,0.89,3,Normal,37,5,3,2,50,97,0.49,100.7,0.51,100.7,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00431,0.000169,0.0913,0.00357,1,0.0785,0.17,0.00663,25.4,0,0,0,0,0,0,0
2009-10-31,2009,1,5,304,198.56,0.88,3,Normal,37,5,3,2,50,97,0.49,101.6,0.51,101.6,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00438,0.000171,0.0916,0.00358,1,0.0796,0.171,0.00669,25.4,0,0,0,0,0,0,0
2009-11-01,2009,2,5,305,201.02,0.88,4,Mod_Dry,29,4,2,2,30,67,0.33,134,0.67,134,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00714,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2009-11-02,2009,2,5,306,206.21,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2009-11-03,2009,2,5,307,209.77,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,772
2009-11-04,2009,2,5,308,213.87,0.84,4,Mod_Dry,29,4,2,2,30,67,0.31,146.9,0.69,146.9,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00823,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2009-11-05,2009,2,6,309,216.33,0.83,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2009-11-06,2009,2,6,310,220.43,0.82,4,Mod_Dry,29,4,2,2,30,67,0.3,153.4,0.7,153.4,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00879,0.000345,0.111,0.00435,1,0.15,0.26,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
2009-11-07,2009,2,6,311,221.25,0.82,4,Mod_Dry,29,4,2,2,30,67,0.3,154.3,0.7,154.3,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00886,0.000348,0.111,0.00436,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
2009-11-08,2009,2,6,312,219.34,0.82,4,Mod_Dry,29,4,2,2,30,67,0.3,152.3,0.69,152.3,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.0087,0.000341,0.11,0.00433,1,0.148,0.259,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,824
2009-11-09,2009,2,6,313,217.97,0.83,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000337,0.11,0.00431,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2009-11-10,2009,2,6,314,219.89,0.82,4,Mod_Dry,29,4,2,2,30,67,0.3,152.9,0.69,152.9,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,827
2009-11-11,2009,2,6,315,221.8,0.82,3,Normal,36,5,3,2,47,93,0.42,128.8,0.58,128.8,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2009-11-12,2009,2,7,316,220.43,0.82,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2009-11-13,2009,2,7,317,218.52,0.82,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
2009-11-14,2009,2,7,318,217.7,0.83,3,Normal,36,5,3,2,47,93,0.43,124.7,0.57,124.7,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2009-11-15,2009,2,7,319,220.16,0.82,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2009-11-16,2009,2,7,320,224.81,0.81,3,Normal,36,5,3,2,47,93,0.41,131.8,0.59,131.8,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2009-11-17,2009,2,7,321,228.36,0.8,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2009-11-18,2009,2,7,322,232.46,0.79,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00425,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2009-11-19,2009,2,8,323,236.56,0.77,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2009-11-20,2009,2,8,324,240.12,0.76,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2009-11-21,2009,2,8,325,240.39,0.76,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2009-11-22,2009,2,8,326,237.39,0.77,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2009-11-23,2009,2,8,327,238.21,0.77,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2009-11-24,2009,2,8,328,239.57,0.76,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2009-11-25,2009,2,8,329,237.66,0.77,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2009-11-26,2009,2,9,330,239.57,0.76,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2009-11-27,2009,2,9,331,243.13,0.75,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2009-11-28,2009,2,9,332,246.68,0.74,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2009-11-29,2009,2,9,333,250.24,0.73,3,Normal,36,5,3,2,47,93,0.37,157.2,0.63,157.2,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2009-11-30,2009,2,9,334,250.51,0.73,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2009-12-01,2009,3,9,335,251.33,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,174.3,0.69,174.3,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.0048,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2009-12-02,2009,3,9,336,252.15,0.73,4,Mod_Dry,31,5,3,2,36,77,0.3,175.2,0.69,175.2,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000421,0.122,0.00481,1,0.179,0.301,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,953
2009-12-03,2009,3,10,337,254.06,0.72,4,Mod_Dry,31,5,3,2,36,77,0.3,177.1,0.7,177.1,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000427,0.123,0.00485,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2009-12-04,2009,3,10,338,255.43,0.72,4,Mod_Dry,31,5,3,2,36,77,0.3,178.4,0.7,178.4,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00487,1,0.183,0.307,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,973
2009-12-05,2009,3,10,339,255.71,0.72,4,Mod_Dry,31,5,3,2,36,77,0.3,178.7,0.7,178.7,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00488,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2009-12-06,2009,3,10,340,259.26,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,182.3,0.7,182.3,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.114,0.0112,0.000445,0.125,0.00494,1,0.189,0.313,0.0124,24.9,0.949,0.98,0.93,42.3,41.5,41.5,996
2009-12-07,2009,3,10,341,265,0.7,4,Mod_Dry,31,5,3,2,36,77,0.29,188,0.71,188,0,0,0,0,-2,2,31,5,3,0,38,227,990,964.8,25.2,0.116,0.0117,0.000465,0.127,0.00505,1,0.196,0.324,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2009-12-08,2009,3,10,342,270.74,0.69,4,Mod_Dry,31,5,3,2,36,77,0.28,193.7,0.72,193.7,0,0,0,0,-2,2,31,5,3,0,38,233,990,964.8,25.2,0.118,0.0122,0.000485,0.13,0.00515,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2009-12-09,2009,3,10,343,276.49,0.68,4,Mod_Dry,31,5,3,2,36,77,0.28,199.5,0.72,199.5,0,0,0,0,-2,2,31,5,3,0,38,238,990,964.8,25.2,0.12,0.0127,0.000504,0.132,0.00526,1,0.212,0.344,0.0137,24.8,0.955,0.98,0.935,46.4,45.5,45.5,1090
2009-12-10,2009,3,11,344,282.23,0.67,4,Mod_Dry,31,5,3,2,36,77,0.27,205.2,0.73,205.2,0,0,0,0,-2,2,31,5,3,0,38,244,990,964.8,25.2,0.122,0.0132,0.000524,0.135,0.00536,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.7,46.8,46.8,1120
2009-12-11,2009,3,11,345,288.52,0.66,4,Mod_Dry,31,5,3,2,36,77,0.27,211.5,0.73,211.5,0,0,0,0,-2,2,31,5,3,0,38,251,990,964.9,25.1,0.124,0.0137,0.000546,0.138,0.00548,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2009-12-12,2009,3,11,346,294.81,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,217.8,0.74,217.8,0,0,0,0,-2,2,31,5,3,0,38,257,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00559,1,0.237,0.377,0.015,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
2009-12-13,2009,3,11,347,298.91,0.64,4,Mod_Dry,31,5,3,2,36,77,0.26,221.9,0.74,221.9,0,0,0,0,-2,2,31,5,3,0,38,261,990,964.9,25.1,0.128,0.0146,0.000582,0.142,0.00567,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.6,48.2,48.2,1160
2009-12-14,2009,3,11,348,301.37,0.64,4,Mod_Dry,31,5,3,2,36,77,0.26,224.4,0.74,224.4,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.00571,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2009-12-15,2009,3,11,349,306.56,0.63,4,Mod_Dry,31,5,3,2,36,77,0.25,229.6,0.75,229.6,0,0,0,0,-2,2,31,5,3,0,38,269,990,964.9,25.1,0.13,0.0153,0.000609,0.146,0.00581,2,0.0975,0.243,0.0097,24.8,0.923,0.97,0.895,25.8,25,50,1200
2009-12-16,2009,3,11,350,309.57,0.63,4,Mod_Dry,31,5,3,2,36,77,0.25,232.6,0.75,232.6,0,0,0,0,-2,2,31,5,3,0,38,272,990,964.9,25.1,0.131,0.0155,0.000619,0.147,0.00586,2,0.0995,0.246,0.00983,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2009-12-17,2009,3,12,351,309.85,0.63,4,Mod_Dry,31,5,3,2,36,77,0.25,232.8,0.75,232.8,0,0,0,0,-2,2,31,5,3,0,38,272,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00587,2,0.0997,0.247,0.00985,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2009-12-18,2009,3,12,352,311.76,0.63,4,Mod_Dry,31,5,3,2,36,77,0.25,234.8,0.75,234.8,0,0,0,0,-2,2,31,5,3,0,38,274,990,965,25,0.132,0.0157,0.000627,0.148,0.0059,2,0.101,0.249,0.00994,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2009-12-19,2009,3,12,353,312.03,0.63,4,Mod_Dry,31,5,3,2,36,77,0.25,235,0.75,235,0,0,0,0,-2,2,31,5,3,0,38,274,990,965,25,0.132,0.0157,0.000628,0.148,0.00591,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.4,25.6,51.2,1230
2009-12-20,2009,3,12,354,312.85,0.62,4,Mod_Dry,31,5,3,2,36,77,0.25,235.8,0.75,235.8,0,0,0,0,-2,2,31,5,3,0,38,275,990,965,25,0.133,0.0158,0.000631,0.148,0.00592,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2009-12-21,2009,3,12,355,316.96,0.62,5,Dry,26,4,3,2,24,59,0.19,258,0.81,258,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0208,0.00083,0.159,0.00636,2,0.117,0.276,0.011,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2009-12-22,2009,3,12,356,322.7,0.61,5,Dry,26,4,3,2,24,59,0.18,263.7,0.82,263.7,0,0,0,0,-2,2,26,4,3,0,26,297,990,965,25,0.14,0.0235,0.000939,0.164,0.00655,2,0.12,0.284,0.0114,24.7,0.932,0.97,0.904,29.8,28.9,57.8,1390
2009-12-23,2009,3,12,357,325.71,0.61,5,Dry,26,4,3,2,24,59,0.18,266.7,0.82,266.7,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.0249,0.000997,0.166,0.00666,2,0.123,0.289,0.0116,24.7,0.933,0.97,0.905,30.1,29.2,58.4,1400
2009-12-24,2009,3,13,358,328.71,0.61,5,Dry,26,4,3,2,24,59,0.18,269.7,0.82,269.7,0,0,0,0,-2,2,26,4,3,0,26,303,990,965,25,0.142,0.0263,0.00105,0.169,0.00676,2,0.125,0.293,0.0117,24.7,0.933,0.97,0.905,30.4,29.5,59.1,1420
2009-12-25,2009,3,13,359,331.17,0.6,5,Dry,26,4,3,2,24,59,0.18,272.2,0.82,272.2,0,0,0,0,-2,2,26,4,3,0,26,305,990,965.1,24.9,0.143,0.0275,0.0011,0.171,0.00684,2,0.126,0.297,0.0119,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2009-12-26,2009,3,13,360,331.99,0.6,5,Dry,26,4,3,2,24,59,0.18,273,0.82,273,0,0,0,0,-2,2,26,4,3,0,26,306,990,965.1,24.9,0.144,0.0279,0.00112,0.171,0.00687,2,0.127,0.298,0.012,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1430
2009-12-27,2009,3,13,361,332.81,0.6,5,Dry,26,4,3,2,24,59,0.18,273.8,0.82,273.8,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0282,0.00113,0.172,0.0069,2,0.127,0.299,0.012,24.6,0.934,0.97,0.906,30.9,30,60,1440
2009-12-28,2009,3,13,362,336.92,0.6,5,Dry,26,4,3,2,24,59,0.17,277.9,0.82,277.9,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0302,0.00121,0.175,0.00704,2,0.13,0.306,0.0123,24.6,0.935,0.97,0.907,31.4,30.4,60.9,1460
2009-12-29,2009,3,13,363,341.56,0.59,5,Dry,26,4,3,2,24,59,0.17,282.6,0.83,282.6,0,0,0,0,-2,2,26,4,3,0,26,316,990,965.1,24.9,0.147,0.0324,0.0013,0.179,0.0072,2,0.133,0.312,0.0126,24.6,0.936,0.97,0.908,31.9,30.9,61.9,1480
2009-12-30,2009,3,13,364,346.76,0.59,5,Dry,26,4,3,2,24,59,0.17,287.8,0.83,287.8,0,0,0,0,-2,2,26,4,3,0,26,321,990,965.1,24.9,0.149,0.0348,0.0014,0.184,0.00738,2,0.137,0.32,0.0129,24.5,0.937,0.97,0.909,32.5,31.5,63,1510
2009-12-31,2009,3,14,365,351.96,0.58,5,Dry,26,4,3,2,24,59,0.17,293,0.83,293,0,0,0,0,-2,2,26,4,3,0,26,326,990,965.2,24.8,0.151,0.0373,0.0015,0.188,0.00756,2,0.14,0.328,0.0132,24.5,0.939,0.97,0.91,33,32.1,64.1,1540
2010-01-01,2009,4,14,1,357.15,0.57,5,Dry,29,5,4,2,33,73,0.2,284.1,0.8,284.1,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0331,0.00133,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
2010-01-02,2009,4,14,2,361.25,0.57,5,Dry,29,5,4,2,33,73,0.2,288.3,0.8,288.3,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0351,0.00141,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.4,31.5,62.9,1510
2010-01-03,2009,4,14,3,364.26,0.57,5,Dry,29,5,4,2,33,73,0.2,291.3,0.8,291.3,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0365,0.00147,0.188,0.0076,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2010-01-04,2009,4,14,4,366.72,0.57,5,Dry,29,5,4,2,33,73,0.2,293.7,0.8,293.7,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0376,0.00152,0.19,0.00768,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32,64.1,1540
2010-01-05,2009,4,14,5,371.37,0.56,5,Dry,29,5,4,2,33,73,0.2,298.4,0.8,298.4,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0398,0.00161,0.194,0.00784,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.1,1560
2010-01-06,2009,4,14,6,378.21,0.55,5,Dry,29,5,4,2,33,73,0.19,305.2,0.81,305.2,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0431,0.00174,0.2,0.00808,2,0.149,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2010-01-07,2009,4,15,7,385.59,0.55,5,Dry,29,5,4,2,33,73,0.19,312.6,0.81,312.6,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0465,0.00189,0.206,0.00834,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.1,1630
2010-01-08,2009,4,15,8,394.06,0.54,5,Dry,29,5,4,2,33,73,0.18,321.1,0.81,321.1,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0505,0.00205,0.213,0.00864,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,35,69.9,1680
2010-01-09,2009,4,15,9,401.99,0.53,5,Dry,29,5,4,2,33,73,0.18,329,0.82,329,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0543,0.00221,0.219,0.00892,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2010-01-10,2009,4,15,10,409.92,0.53,5,Dry,29,5,4,2,33,73,0.18,336.9,0.82,336.9,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.058,0.00236,0.226,0.0092,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2010-01-11,2009,4,15,11,419.49,0.52,5,Dry,29,5,4,2,33,73,0.17,346.5,0.83,346.5,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0625,0.00255,0.234,0.00954,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.923,38.8,37.8,75.6,1810
2010-01-12,2009,4,15,12,428.52,0.51,5,Dry,29,5,4,2,33,73,0.17,355.5,0.83,355.5,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.174,0.0668,0.00273,0.241,0.00986,2,0.182,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2010-01-13,2009,4,15,13,438.09,0.5,5,Dry,29,5,4,2,33,73,0.17,365.1,0.83,365.1,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0713,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1920
2010-01-14,2009,4,16,14,446.56,0.5,5,Dry,29,5,4,2,33,73,0.16,373.6,0.84,373.6,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0753,0.00309,0.256,0.0105,2,0.195,0.451,0.0185,23.9,0.952,0.98,0.932,41.7,40.9,81.8,1960
2010-01-15,2009,4,16,15,454.49,0.49,5,Dry,29,5,4,2,33,73,0.16,381.5,0.84,381.5,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.184,0.0791,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.7,83.4,2000
2010-01-16,2009,4,16,16,466.25,0.48,5,Dry,29,5,4,2,33,73,0.16,393.3,0.84,393.3,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0846,0.00348,0.272,0.0112,2,0.208,0.48,0.0198,23.8,0.954,0.98,0.935,43.8,43,85.9,2060
2010-01-17,2009,4,16,17,479.1,0.48,5,Dry,29,5,4,2,33,73,0.15,406.1,0.85,406.1,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0907,0.00374,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.5,2130
2010-01-18,2009,4,16,18,492.5,0.47,5,Dry,29,5,4,2,33,73,0.15,419.5,0.85,419.5,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.097,0.00401,0.294,0.0122,2,0.226,0.52,0.0215,23.7,0.956,0.98,0.937,46.6,45.6,91.2,2190
2010-01-19,2009,4,16,19,505.9,0.46,5,Dry,29,5,4,2,33,73,0.14,432.9,0.86,432.9,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0126,2,0.235,0.54,0.0224,23.6,0.957,0.98,0.938,47.9,47,93.9,2250
2010-01-20,2009,4,16,20,520.94,0.45,5,Dry,29,5,4,2,33,73,0.14,447.9,0.86,447.9,0,0,0,0,-2,2,29,5,4,0,35,486,990,965.9,24.1,0.207,0.11,0.00459,0.317,0.0132,2,0.245,0.562,0.0234,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2010-01-21,2009,4,17,21,536.53,0.44,5,Dry,29,5,4,2,33,73,0.14,463.5,0.86,463.5,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00491,0.33,0.0138,2,0.255,0.586,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
2010-01-22,2009,4,17,22,554.85,0.43,5,Dry,29,5,4,2,33,73,0.13,481.9,0.87,481.9,0,0,0,0,-2,2,29,5,4,0,35,520,990,966.1,23.9,0.222,0.126,0.00529,0.348,0.0146,2,0.268,0.616,0.0258,23.3,0.956,0.98,0.937,52.6,48.2,96.4,2310
2010-01-23,2009,4,17,23,572.07,0.42,5,Dry,29,5,4,2,33,73,0.13,499.1,0.87,499.1,0,0,0,0,-2,2,29,5,4,0,35,537,990,966.2,23.8,0.232,0.135,0.00565,0.366,0.0154,3,0.167,0.533,0.0224,23.3,0.946,0.97,0.918,36,34.9,105,2510
2010-01-24,2009,4,17,24,589.3,0.41,5,Dry,29,5,4,2,33,73,0.12,516.3,0.88,516.3,0,0,0,0,-2,2,29,5,4,0,35,554,990,966.3,23.7,0.242,0.146,0.00614,0.387,0.0163,3,0.175,0.562,0.0237,23.2,0.948,0.97,0.919,37.1,36,108,2590
2010-01-25,2009,4,17,25,609.81,0.4,5,Dry,29,5,4,2,33,73,0.12,536.8,0.88,536.8,0,0,0,0,-2,2,29,5,4,0,35,575,990,966.3,23.7,0.253,0.16,0.00674,0.413,0.0174,3,0.184,0.597,0.0252,23.1,0.95,0.973,0.924,38.4,37.4,112,2690
2010-01-26,2009,4,17,26,634.14,0.39,5,Dry,29,5,4,2,33,73,0.12,561.1,0.89,561.1,0,0,0,0,-2,2,29,5,4,0,35,599,990,966.4,23.6,0.267,0.176,0.00746,0.443,0.0188,3,0.195,0.638,0.0271,22.9,0.952,0.976,0.929,40,39.1,117,2810
2010-01-27,2009,4,17,27,663.4,0.37,5,Dry,29,5,4,2,33,73,0.11,590.4,0.89,590.4,0,0,0,0,-2,2,29,5,4,0,35,628,990,966.6,23.4,0.284,0.195,0.00833,0.479,0.0204,3,0.208,0.687,0.0293,22.8,0.954,0.98,0.935,41.9,41.1,123,2960
2010-01-28,2009,4,18,28,693.75,0.36,5,Dry,29,5,4,2,33,73,0.1,620.8,0.9,620.8,0,0,0,0,-2,2,29,5,4,0,35,659,990,966.7,23.3,0.301,0.216,0.00925,0.517,0.0221,3,0.222,0.738,0.0317,22.6,0.955,0.98,0.936,43.8,42.9,129,3090
2010-01-29,2009,4,18,29,724.1,0.35,5,Dry,29,5,4,2,33,73,0.1,651.1,0.9,651.1,0,0,0,0,-2,2,29,5,4,0,35,689,990,966.8,23.2,0.318,0.236,0.0102,0.554,0.0239,3,0.235,0.79,0.034,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
2010-01-30,2009,4,18,30,751.72,0.34,5,Dry,29,5,4,2,33,73,0.097,678.7,0.9,678.7,0,0,0,0,-2,2,29,5,4,0,35,717,990,966.9,23.1,0.334,0.254,0.011,0.588,0.0255,3,0.248,0.836,0.0362,22.3,0.957,0.98,0.938,47.3,46.3,139,3340
2010-01-31,2009,4,18,31,770.59,0.33,5,Dry,29,5,4,2,33,73,0.095,697.6,0.91,697.6,0,0,0,0,-2,2,29,5,4,0,35,736,990,967,23,0.345,0.267,0.0116,0.612,0.0266,3,0.256,0.868,0.0377,22.1,0.957,0.98,0.938,48.3,47.4,142,3410
2010-02-01,2009,5,18,32,783.79,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,678.8,0.87,678.8,0,0,0,0,-4,4,36,6,5,0,58,726,990,967,23,0.339,0.254,0.0111,0.593,0.0258,3,0.248,0.841,0.0366,22.1,0.957,0.98,0.938,47,46,138,3320
2010-02-02,2009,5,18,33,803.82,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,698.8,0.87,698.8,0,0,0,0,-4,4,36,6,5,0,58,746,990,967.1,22.9,0.35,0.268,0.0117,0.618,0.027,3,0.257,0.875,0.0382,22,0.957,0.98,0.938,48.1,47.2,141,3400
2010-02-03,2009,5,18,34,826.74,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,721.7,0.87,721.7,0,0,0,0,-4,4,36,6,5,0,58,769,990,967.2,22.8,0.363,0.283,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2010-02-04,2009,5,19,35,851.78,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,746.8,0.88,746.8,0,0,0,0,-4,4,36,6,5,0,58,794,990,967.3,22.7,0.382,0.3,0.0132,0.681,0.03,3,0.279,0.96,0.0423,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2010-02-05,2009,5,19,36,878.54,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,773.5,0.88,773.5,0,0,0,0,-4,4,36,6,5,0,58,821,990,967.4,22.6,0.406,0.313,0.0139,0.719,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
