date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-02-06,2009,5,19,37,902.33,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,797.3,0.88,797.3,0,0,0,0,-4,4,36,6,5,0,58,844,990,967.5,22.5,0.428,0.325,0.0144,0.753,0.0335,4,0.212,0.964,0.0429,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2010-02-07,2009,5,19,38,927.06,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,822.1,0.89,822.1,0,0,0,0,-4,4,36,6,5,0,58,869,990,967.6,22.4,0.45,0.337,0.015,0.787,0.0352,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2010-02-08,2009,5,19,39,957.38,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,852.4,0.89,852.4,0,0,0,0,-4,4,36,6,5,0,58,899,990,967.7,22.3,0.478,0.352,0.0158,0.83,0.0373,4,0.23,1.06,0.0476,21.2,0.955,0.98,0.935,42.3,41.5,166,3980
2010-02-09,2009,5,19,40,988.77,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,883.8,0.89,883.8,0,0,0,0,-4,4,36,6,5,0,58,931,990,967.9,22.1,0.507,0.367,0.0166,0.874,0.0395,4,0.241,1.11,0.0503,21,0.955,0.98,0.936,43.5,42.7,171,4100
2010-02-10,2009,5,19,41,1021.1,0.24,4,Mod_Dry,36,6,5,4,54,105,0.1,916.1,0.9,916.1,0,0,0,0,-4,4,36,6,5,0,58,963,990,968,22,0.537,0.382,0.0174,0.919,0.0417,4,0.252,1.17,0.0531,20.9,0.956,0.98,0.937,44.8,43.9,176,4210
2010-02-11,2009,5,20,42,1059.6,0.24,3,Normal,43,7,5,4,78,137,0.13,922.6,0.87,922.6,0,0,0,0,-4,4,43,7,5,0,82,978,990,968.1,21.9,0.55,0.386,0.0176,0.935,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
2010-02-12,2009,5,20,43,1099.3,0.23,3,Normal,43,7,5,4,78,137,0.13,962.3,0.88,962.3,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.586,0.405,0.0186,0.991,0.0455,4,0.267,1.26,0.0577,20.5,0.956,0.98,0.936,46.3,45.4,181,4350
2010-02-13,2009,5,20,44,1139.9,0.22,3,Normal,43,7,5,4,78,137,0.12,1003,0.88,1003,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.637,0.43,0.0198,1.07,0.0492,4,0.281,1.35,0.0622,20.3,0.956,0.98,0.936,47.7,46.8,187,4490
2010-02-14,2009,5,20,45,1181.6,0.21,3,Normal,43,7,5,4,78,137,0.12,1045,0.88,1045,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.698,0.523,0.0243,1.22,0.0567,4,0.289,1.51,0.0701,20,0.955,0.98,0.936,49,48,192,4610
2010-02-15,2009,5,20,46,1229.9,0.21,3,Normal,43,7,5,4,78,137,0.11,1093,0.89,1093,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.769,0.632,0.0296,1.4,0.0655,4,0.299,1.7,0.0795,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2010-02-16,2009,5,20,47,1285.2,0.2,3,Normal,43,7,5,4,78,137,0.11,1148,0.89,1100,48,11,1,1,-3,38,54,8,6,1,116,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50,48.2,193,4630
2010-02-17,2009,5,20,48,1353.9,0.19,3,Normal,43,7,5,4,78,137,0.1,1217,0.9,1100,117,26,4,4,0,83,69,11,9,4,161,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2010-02-18,2009,5,21,49,1412,0.18,3,Normal,43,7,5,4,78,137,0.097,1275,0.9,1100,175,40,5,5,1,124,83,12,10,5,202,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2010-02-19,2009,5,21,50,1452.4,0.17,3,Normal,43,7,5,4,78,137,0.094,1315,0.91,1100,215,49,6,7,2,151,92,13,12,6,229,1220,990,969.3,20.7,0.87,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.4,190,4560
2010-02-20,2009,5,21,51,1499.8,0.16,3,Normal,43,7,5,4,78,137,0.091,1363,0.91,1100,263,57,8,8,4,186,100,15,13,8,264,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2010-02-21,2009,5,21,52,1547.7,0.15,2,Mod_Wet,49,8,7,5,93,162,0.1,1386,0.9,1100,286,51,9,9,4,213,100,17,16,9,306,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2010-02-22,2009,5,21,53,1602.9,0.14,2,Mod_Wet,49,8,7,5,93,162,0.1,1441,0.9,1100,341,51,10,10,5,265,100,18,17,10,358,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.077,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47,46.1,184,4430
2010-02-23,2009,5,21,54,1665.5,0.14,2,Mod_Wet,49,8,7,5,93,162,0.097,1503,0.9,1100,403,51,10,12,7,323,100,18,19,12,416,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2010-02-24,2009,5,21,55,1735.8,0.13,2,Mod_Wet,49,8,7,5,93,162,0.093,1574,0.91,1100,474,51,10,14,9,390,100,18,21,14,483,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0792,4,0.3,1.86,0.0944,17.9,0.951,0.98,0.932,45.9,45,180,4320
2010-02-25,2009,5,22,56,1807.2,0.12,2,Mod_Wet,49,8,7,5,93,162,0.09,1645,0.91,1100,545,51,10,17,11,456,100,18,24,16,549,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2010-02-26,2009,5,22,57,1879.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.086,1718,0.91,1100,618,51,10,18,14,525,100,18,25,19,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2010-02-27,2009,5,22,58,1946.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.083,1784,0.92,1100,684,51,10,18,16,589,100,18,25,21,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2010-02-28,2009,5,22,59,2006.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.081,1845,0.92,1100,745,51,10,18,17,649,100,18,25,22,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2010-03-01,2009,6,22,60,2067.4,0.1,2,Mod_Wet,59,11,12,13,144,239,0.12,1828,0.88,1100,728,41,7,13,9,658,100,18,25,22,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2010-03-02,2009,6,22,61,2136.1,0.098,2,Mod_Wet,59,11,12,13,144,239,0.11,1897,0.89,1100,797,41,7,13,11,725,100,18,25,24,869,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2010-03-03,2009,6,22,62,2213.1,0.092,2,Mod_Wet,59,11,12,13,144,239,0.11,1974,0.89,1100,874,41,7,13,13,800,100,18,25,26,944,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2010-03-04,2009,6,23,63,2283.4,0.085,2,Mod_Wet,59,11,12,13,144,239,0.1,2044,0.9,1100,944,41,7,13,15,868,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2010-03-05,2009,6,23,64,2332,0.08,2,Mod_Wet,59,11,12,13,144,239,0.1,2093,0.9,1100,993,41,7,13,17,915,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-03-06,2009,6,23,65,2380.9,0.074,2,Mod_Wet,59,11,12,13,144,239,0.1,2142,0.9,1100,1040,41,7,13,18,963,100,18,25,31,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-03-07,2009,6,23,66,2437.7,0.068,2,Mod_Wet,59,11,12,13,144,239,0.098,2199,0.9,1100,1100,41,7,13,20,1020,100,18,25,33,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2010-03-08,2009,6,23,67,2502.6,0.062,2,Mod_Wet,59,11,12,13,144,239,0.096,2264,0.9,1100,1160,41,7,13,22,1080,100,18,25,35,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2010-03-09,2009,6,23,68,2575.8,0.056,2,Mod_Wet,59,11,12,13,144,239,0.093,2337,0.91,1100,1240,41,7,13,24,1150,100,18,25,37,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2010-03-10,2009,6,23,69,2657.4,0.05,2,Mod_Wet,59,11,12,13,144,239,0.09,2418,0.91,1100,1320,41,7,13,27,1230,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2010-03-11,2009,6,24,70,2747.7,0.044,2,Mod_Wet,59,11,12,13,144,239,0.087,2509,0.91,1100,1410,41,7,13,29,1320,100,18,25,42,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2010-03-12,2009,6,24,71,2839,0.039,2,Mod_Wet,59,11,12,13,144,239,0.084,2600,0.92,1100,1500,41,7,13,32,1410,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2010-03-13,2009,6,24,72,2931.1,0.035,2,Mod_Wet,59,11,12,13,144,239,0.082,2692,0.92,1100,1590,41,7,13,35,1500,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2010-03-14,2009,6,24,73,3024.1,0.031,2,Mod_Wet,59,11,12,13,144,239,0.079,2785,0.92,1100,1690,41,7,13,38,1590,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2010-03-15,2009,6,24,74,3117.9,0.027,2,Mod_Wet,59,11,12,13,144,239,0.077,2879,0.92,1100,1780,41,7,13,40,1680,100,18,25,53,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2010-03-16,2009,6,24,75,3204.3,0.024,2,Mod_Wet,59,11,12,13,144,239,0.075,2965,0.93,1100,1870,41,7,13,43,1760,100,18,25,56,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2010-03-17,2009,6,24,76,3283.1,0.022,2,Mod_Wet,59,11,12,13,144,239,0.073,3044,0.93,1100,1940,41,7,13,45,1840,100,18,25,58,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2010-03-18,2009,6,25,77,3328.9,0.02,2,Mod_Wet,59,11,12,13,144,239,0.072,3090,0.93,1100,1990,41,7,13,47,1880,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2010-03-19,2009,6,25,78,3366.6,0.019,2,Mod_Wet,59,11,12,13,144,239,0.071,3128,0.93,1100,2030,41,7,13,48,1920,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2010-03-20,2009,6,25,79,3404.4,0.017,2,Mod_Wet,59,11,12,13,144,239,0.07,3165,0.93,1100,2070,41,7,13,49,1960,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2010-03-21,2009,6,25,80,3433.8,0.016,2,Mod_Wet,59,11,12,13,144,239,0.07,3195,0.93,1100,2100,41,7,13,50,1980,100,18,25,63,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2010-03-22,2009,6,25,81,3463.3,0.015,2,Mod_Wet,59,11,12,13,144,239,0.069,3224,0.93,1100,2120,41,7,13,51,2010,100,18,25,64,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2010-03-23,2009,6,25,82,3492.9,0.014,2,Mod_Wet,59,11,12,13,144,239,0.068,3254,0.93,1100,2150,41,7,13,52,2040,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2010-03-24,2009,6,25,83,3514.1,0.014,2,Mod_Wet,59,11,12,13,144,239,0.068,3275,0.93,1100,2180,41,7,13,52,2060,100,18,25,65,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2010-03-25,2009,6,26,84,3535.4,0.013,2,Mod_Wet,59,11,12,13,144,239,0.068,3296,0.93,1100,2200,41,7,13,53,2080,100,18,25,66,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2010-03-26,2009,6,26,85,3548.1,0.012,2,Mod_Wet,59,11,12,13,144,239,0.067,3309,0.93,1100,2210,41,7,13,53,2100,100,18,25,66,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
2010-03-27,2009,6,26,86,3560.9,0.012,2,Mod_Wet,59,11,12,13,144,239,0.067,3322,0.93,1100,2220,41,7,13,54,2110,100,18,25,67,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2010-03-28,2009,6,26,87,3565.1,0.012,2,Mod_Wet,59,11,12,13,144,239,0.067,3326,0.93,1100,2230,41,7,13,54,2110,100,18,25,67,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2010-03-29,2009,6,26,88,3569.4,0.012,2,Mod_Wet,59,11,12,13,144,239,0.067,3330,0.93,1100,2230,41,7,13,54,2120,100,18,25,67,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2010-03-30,2009,6,26,89,3573.7,0.012,2,Mod_Wet,59,11,12,13,144,239,0.067,3335,0.93,1100,2240,41,7,13,54,2120,100,18,25,67,2260,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2010-03-31,2009,6,26,90,3577.9,0.011,2,Mod_Wet,59,11,12,13,144,239,0.067,3339,0.93,1100,2240,41,7,13,54,2120,100,18,25,67,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2010-04-01,2009,7,27,91,3582.2,0.011,2,Mod_Wet,70,14,18,25,168,295,0.082,3287,0.92,1100,2190,30,4,7,41,2110,100,18,25,66,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2010-04-02,2009,7,27,92,3577.9,0.011,2,Mod_Wet,70,14,18,25,168,295,0.083,3283,0.92,1100,2180,30,4,7,40,2100,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2010-04-03,2009,7,27,93,3582.2,0.011,2,Mod_Wet,70,14,18,25,168,295,0.082,3287,0.92,1100,2190,30,4,7,41,2110,100,18,25,66,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2010-04-04,2009,7,27,94,3586.4,0.011,2,Mod_Wet,70,14,18,25,168,295,0.082,3291,0.92,1100,2190,30,4,7,41,2110,100,18,25,66,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2010-04-05,2009,7,27,95,3590.7,0.011,2,Mod_Wet,70,14,18,25,168,295,0.082,3296,0.92,1100,2200,30,4,7,41,2110,100,18,25,66,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2010-04-06,2009,7,27,96,3603.5,0.011,2,Mod_Wet,70,14,18,25,168,295,0.082,3309,0.92,1100,2210,30,4,7,41,2130,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3110
2010-04-07,2009,7,27,97,3624.9,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.081,3330,0.92,1100,2230,30,4,7,42,2150,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3090
2010-04-08,2009,7,28,98,3646.3,0.0096,2,Mod_Wet,70,14,18,25,168,295,0.081,3351,0.92,1100,2250,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2010-04-09,2009,7,28,99,3676.3,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.08,3381,0.92,1100,2280,30,4,7,43,2200,100,18,25,68,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
2010-04-10,2009,7,28,100,3706.4,0.0089,2,Mod_Wet,70,14,18,25,168,295,0.08,3411,0.92,1100,2310,30,4,7,44,2230,100,18,25,69,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2010-04-11,2009,7,28,101,3736.6,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.079,3442,0.92,1100,2340,30,4,7,45,2260,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2010-04-12,2009,7,28,102,3766.8,0.0081,2,Mod_Wet,70,14,18,25,168,295,0.078,3472,0.92,1100,2370,30,4,7,46,2290,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
2010-04-13,2009,7,28,103,3788.5,0.0078,2,Mod_Wet,70,14,18,25,168,295,0.078,3493,0.92,1100,2390,30,4,7,47,2310,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2010-04-14,2009,7,28,104,3801.5,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.078,3506,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2010-04-15,2009,7,29,105,3814.5,0.0075,2,Mod_Wet,70,14,18,25,168,295,0.077,3520,0.92,1100,2420,30,4,7,48,2330,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2010-04-16,2009,7,29,106,3818.8,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.077,3524,0.92,1100,2420,30,4,7,48,2340,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
2010-04-17,2009,7,29,107,3823.2,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.077,3528,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
2010-04-18,2009,7,29,108,3827.5,0.0073,2,Mod_Wet,70,14,18,25,168,295,0.077,3533,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2010-04-19,2009,7,29,109,3823.2,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.077,3528,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
2010-04-20,2009,7,29,110,3818.8,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.077,3524,0.92,1100,2420,30,4,7,48,2340,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
2010-04-21,2009,7,29,111,3814.5,0.0075,2,Mod_Wet,70,14,18,25,168,295,0.077,3520,0.92,1100,2420,30,4,7,48,2330,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2010-04-22,2009,7,30,112,3810.2,0.0075,2,Mod_Wet,70,14,18,25,168,295,0.077,3515,0.92,1100,2420,30,4,7,47,2330,100,18,25,72,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2010-04-23,2009,7,30,113,3797.2,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.078,3502,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.3,14.7,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2010-04-24,2009,7,30,114,3784.2,0.0079,2,Mod_Wet,70,14,18,25,168,295,0.078,3489,0.92,1100,2390,30,4,7,47,2300,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2010-04-25,2009,7,30,115,3771.2,0.008,2,Mod_Wet,70,14,18,25,168,295,0.078,3476,0.92,1100,2380,30,4,7,46,2290,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2010-04-26,2009,7,30,116,3758.2,0.0082,2,Mod_Wet,70,14,18,25,168,295,0.079,3463,0.92,1100,2360,30,4,7,46,2280,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2010-04-27,2009,7,30,117,3736.6,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.079,3442,0.92,1100,2340,30,4,7,45,2260,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2010-04-28,2009,7,30,118,3715.1,0.0088,2,Mod_Wet,70,14,18,25,168,295,0.079,3420,0.92,1100,2320,30,4,7,45,2230,100,18,25,70,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3050
2010-04-29,2009,7,31,119,3693.5,0.009,2,Mod_Wet,70,14,18,25,168,295,0.08,3399,0.92,1100,2300,30,4,7,44,2210,100,18,25,69,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
2010-04-30,2009,7,31,120,3672.1,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.08,3377,0.92,1100,2280,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2010-05-01,2009,8,31,121,3650.6,0.0096,2,Mod_Wet,65,14,17,23,202,321,0.088,3330,0.91,1100,2230,35,4,8,44,2140,100,18,25,67,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2010-05-02,2009,8,31,122,3620.6,0.01,2,Mod_Wet,65,14,17,23,202,321,0.089,3300,0.91,1100,2200,35,4,8,43,2110,100,18,25,66,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2010-05-03,2009,8,31,123,3590.7,0.011,2,Mod_Wet,65,14,17,23,202,321,0.089,3270,0.91,1100,2170,35,4,8,42,2080,100,18,25,65,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2010-05-04,2009,8,31,124,3560.9,0.012,2,Mod_Wet,65,14,17,23,202,321,0.09,3240,0.91,1100,2140,35,4,8,41,2050,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2010-05-05,2009,8,31,125,3522.6,0.013,2,Mod_Wet,65,14,17,23,202,321,0.091,3202,0.91,1100,2100,35,4,8,40,2020,100,18,25,63,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2010-05-06,2009,8,32,126,3484.5,0.015,2,Mod_Wet,65,14,17,23,202,321,0.092,3163,0.91,1100,2060,35,4,8,39,1980,100,18,25,62,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2010-05-07,2009,8,32,127,3438,0.016,2,Mod_Wet,65,14,17,23,202,321,0.093,3117,0.91,1100,2020,35,4,8,38,1930,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2010-05-08,2009,8,32,128,3391.8,0.018,2,Mod_Wet,65,14,17,23,202,321,0.095,3071,0.91,1100,1970,35,4,8,36,1890,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2010-05-09,2009,8,32,129,3345.7,0.02,2,Mod_Wet,65,14,17,23,202,321,0.096,3025,0.9,1100,1930,35,4,8,35,1840,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2010-05-10,2009,8,32,130,3299.7,0.021,2,Mod_Wet,65,14,17,23,202,321,0.097,2979,0.9,1100,1880,35,4,8,33,1800,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2010-05-11,2009,8,32,131,3245.7,0.023,2,Mod_Wet,65,14,17,23,202,321,0.099,2925,0.9,1100,1830,35,4,8,32,1750,100,18,25,55,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2010-05-12,2009,8,32,132,3183.7,0.025,2,Mod_Wet,65,14,17,23,202,321,0.1,2863,0.9,1100,1760,35,4,8,30,1690,100,18,25,53,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2010-05-13,2009,8,33,133,3122,0.027,2,Mod_Wet,65,14,17,23,202,321,0.1,2801,0.9,1100,1700,35,4,8,28,1630,100,18,25,51,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2010-05-14,2009,8,33,134,3060.7,0.029,2,Mod_Wet,65,14,17,23,202,321,0.1,2740,0.9,1100,1640,35,4,8,26,1570,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2010-05-15,2009,8,33,135,2999.7,0.032,2,Mod_Wet,65,14,17,23,202,321,0.11,2679,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2010-05-16,2009,8,33,136,2939.1,0.035,2,Mod_Wet,65,14,17,23,202,321,0.11,2618,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2010-05-17,2009,8,33,137,2878.9,0.037,2,Mod_Wet,65,14,17,23,202,321,0.11,2558,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2010-05-18,2009,8,33,138,2819.1,0.04,2,Mod_Wet,65,14,17,23,202,321,0.11,2498,0.89,1100,1400,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2010-05-19,2009,8,33,139,2759.6,0.044,2,Mod_Wet,65,14,17,23,202,321,0.12,2439,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2010-05-20,2009,8,34,140,2700.5,0.047,2,Mod_Wet,65,14,17,23,202,321,0.12,2379,0.88,1100,1280,35,4,8,15,1220,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2010-05-21,2009,8,34,141,2649.6,0.05,2,Mod_Wet,65,14,17,23,202,321,0.12,2329,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-05-22,2009,8,34,142,2599,0.054,2,Mod_Wet,65,14,17,23,202,321,0.12,2278,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2010-05-23,2009,8,34,143,2548.7,0.059,2,Mod_Wet,65,14,17,23,202,321,0.13,2228,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2010-05-24,2009,8,34,144,2498.8,0.063,2,Mod_Wet,65,14,17,23,202,321,0.13,2178,0.87,1100,1080,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2010-05-25,2009,8,34,145,2449.1,0.067,2,Mod_Wet,65,14,17,23,202,321,0.13,2128,0.87,1100,1030,35,4,8,8,973,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2010-05-26,2009,8,34,146,2399.8,0.071,2,Mod_Wet,65,14,17,23,202,321,0.13,2079,0.87,1100,979,35,4,8,6,926,100,18,25,29,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2010-05-27,2009,8,35,147,2350.7,0.078,2,Mod_Wet,65,14,17,23,202,321,0.14,2030,0.86,1100,930,35,4,8,5,878,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2010-05-28,2009,8,35,148,2302,0.083,2,Mod_Wet,65,14,17,23,202,321,0.14,1981,0.86,1100,881,35,4,8,3,831,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2010-05-29,2009,8,35,149,2253.7,0.089,2,Mod_Wet,65,14,17,23,202,321,0.14,1933,0.86,1100,833,35,4,8,2,784,100,18,25,25,986,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2010-05-30,2009,8,35,150,2191,0.094,2,Mod_Wet,65,14,17,23,202,321,0.15,1870,0.85,1100,770,35,4,8,0,723,100,18,25,23,925,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2010-05-31,2009,8,35,151,2128.9,0.098,2,Mod_Wet,65,14,17,23,202,321,0.15,1808,0.85,1100,708,35,4,8,-2,663,100,18,25,21,865,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2010-06-01,2009,9,35,152,2074.6,0.1,2,Mod_Wet,62,12,14,16,153,257,0.12,1818,0.88,1100,718,38,6,11,6,657,100,18,25,22,810,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2010-06-02,2009,9,35,153,2020.8,0.11,2,Mod_Wet,62,12,14,16,153,257,0.13,1764,0.87,1100,664,38,6,11,4,605,100,18,25,20,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2010-06-03,2009,9,36,154,1967.5,0.11,2,Mod_Wet,62,12,14,16,153,257,0.13,1710,0.87,1100,610,38,6,11,2,553,100,18,25,18,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-06-04,2009,9,36,155,1914.7,0.11,2,Mod_Wet,62,12,14,16,153,257,0.13,1658,0.87,1100,558,38,6,11,1,502,100,18,25,17,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2010-06-05,2009,9,36,156,1869.3,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1612,0.86,1100,512,38,6,11,-1,458,100,18,25,15,611,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2010-06-06,2009,9,36,157,1824.4,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1567,0.86,1100,467,38,6,11,-2,414,100,18,25,14,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2010-06-07,2009,9,36,158,1779.9,0.13,2,Mod_Wet,62,12,14,16,153,257,0.14,1523,0.86,1100,423,38,6,11,-3,371,100,18,25,13,524,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2010-06-08,2009,9,36,159,1735.8,0.13,2,Mod_Wet,62,12,14,16,153,257,0.15,1479,0.85,1100,379,38,6,11,-5,329,100,18,25,11,482,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2010-06-09,2009,9,36,160,1698.8,0.13,2,Mod_Wet,62,12,14,16,153,257,0.15,1442,0.85,1100,342,38,6,10,-6,294,100,18,24,10,447,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2010-06-10,2009,9,37,161,1662.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.15,1405,0.84,1100,305,38,6,9,-7,259,100,18,23,9,412,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2010-06-11,2009,9,37,162,1625.8,0.14,2,Mod_Wet,62,12,14,16,153,257,0.16,1369,0.84,1100,269,38,6,8,-8,225,100,18,22,8,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2010-06-12,2009,9,37,163,1589.8,0.15,2,Mod_Wet,62,12,14,16,153,257,0.16,1333,0.84,1100,233,38,6,7,-9,191,100,18,21,7,344,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2010-06-13,2009,9,37,164,1554.2,0.15,2,Mod_Wet,62,12,14,16,153,257,0.17,1297,0.83,1100,197,38,6,6,-10,157,100,18,20,6,310,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2010-06-14,2009,9,37,165,1518.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.17,1262,0.83,1100,162,37,5,5,-11,126,99,17,19,5,279,1240,990,969.5,20.5,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2010-06-15,2009,9,37,166,1490.2,0.16,2,Mod_Wet,62,12,14,16,153,257,0.17,1233,0.83,1100,133,30,4,4,-12,107,92,16,18,4,260,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2010-06-16,2009,9,37,167,1461.8,0.17,2,Mod_Wet,62,12,14,16,153,257,0.18,1205,0.82,1100,105,24,3,3,-13,88,86,15,17,3,241,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2010-06-17,2009,9,38,168,1433.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.18,1177,0.82,1100,77,17,2,2,-14,70,79,14,16,2,223,1210,990,969.3,20.7,0.858,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2010-06-18,2009,9,38,169,1405.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.18,1149,0.82,1100,49,11,1,1,-15,51,73,13,15,1,204,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0718,4,0.3,1.79,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2010-06-19,2009,9,38,170,1366,0.19,2,Mod_Wet,62,12,14,16,153,257,0.19,1109,0.81,1100,9,2,0,0,-16,23,64,12,14,0,176,1190,990,969.1,20.9,0.83,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2010-06-20,2009,9,38,171,1314.8,0.19,2,Mod_Wet,62,12,14,16,153,257,0.2,1058,0.81,1058,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.766,0.553,0.0262,1.32,0.0625,4,0.292,1.61,0.0763,19.5,0.954,0.98,0.935,48.2,47.3,189,4540
2010-06-21,2009,9,38,172,1270.5,0.2,2,Mod_Wet,62,12,14,16,153,257,0.2,1014,0.8,1014,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.8,21.2,0.701,0.453,0.0213,1.15,0.0543,4,0.283,1.44,0.0676,19.8,0.955,0.98,0.936,47,46.1,184,4420
2010-06-22,2009,9,38,173,1227,0.21,2,Mod_Wet,62,12,14,16,153,257,0.21,970,0.79,970,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.637,0.408,0.0191,1.05,0.0489,4,0.27,1.32,0.0615,20.1,0.955,0.98,0.936,45.6,44.7,179,4290
2010-06-23,2009,9,38,174,1190,0.21,2,Mod_Wet,62,12,14,16,153,257,0.22,933,0.78,933,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.59,0.391,0.0182,0.98,0.0456,4,0.257,1.24,0.0576,20.3,0.955,0.98,0.936,44.3,43.4,174,4160
2010-06-24,2009,9,39,175,1153.7,0.22,2,Mod_Wet,62,12,14,16,153,257,0.22,896.7,0.78,896.7,0,0,0,0,-16,16,62,12,14,0,169,985,990,968.4,21.6,0.556,0.373,0.0173,0.929,0.043,4,0.245,1.17,0.0543,20.4,0.955,0.98,0.936,42.9,42,168,4040
2010-06-25,2009,9,39,176,1123.5,0.22,2,Mod_Wet,62,12,14,16,153,257,0.23,866.5,0.77,866.5,0,0,0,0,-16,16,62,12,14,0,169,955,990,968.3,21.7,0.529,0.358,0.0165,0.887,0.0409,4,0.235,1.12,0.0517,20.6,0.954,0.98,0.935,41.7,40.9,164,3930
2010-06-26,2009,9,39,177,1093.9,0.23,2,Mod_Wet,62,12,14,16,153,257,0.23,836.9,0.77,836.9,0,0,0,0,-16,16,62,12,14,0,169,925,990,968.2,21.8,0.502,0.344,0.0158,0.846,0.0388,4,0.225,1.07,0.0491,20.7,0.953,0.977,0.932,40.6,39.6,159,3810
2010-06-27,2009,9,39,178,1064.9,0.23,2,Mod_Wet,62,12,14,16,153,257,0.24,807.9,0.76,807.9,0,0,0,0,-16,16,62,12,14,0,169,896,990,968.1,21.9,0.475,0.33,0.0151,0.805,0.0368,4,0.215,1.02,0.0466,20.9,0.953,0.975,0.929,39.4,38.4,154,3690
2010-06-28,2009,9,39,179,1041.5,0.24,2,Mod_Wet,62,12,14,16,153,257,0.25,784.5,0.75,784.5,0,0,0,0,-16,16,62,12,14,0,169,873,990,968,22,0.454,0.319,0.0145,0.772,0.0352,3,0.289,1.06,0.0483,20.9,0.956,0.98,0.937,51.3,48.2,145,3470
2010-06-29,2009,9,39,180,1018.6,0.24,2,Mod_Wet,62,12,14,16,153,257,0.25,761.6,0.75,761.6,0,0,0,0,-16,16,62,12,14,0,169,850,990,968,22,0.433,0.308,0.014,0.74,0.0336,3,0.283,1.02,0.0464,21,0.957,0.98,0.937,50.1,48.2,145,3470
2010-06-30,2009,9,39,181,996.16,0.25,2,Mod_Wet,62,12,14,16,153,257,0.26,739.2,0.74,739.2,0,0,0,0,-16,16,62,12,14,0,169,827,990,967.9,22.1,0.412,0.295,0.0133,0.707,0.032,3,0.275,0.982,0.0444,21.1,0.957,0.98,0.937,48.8,47.9,144,3450
2010-07-01,2009,10,40,182,974.15,0.25,2,Mod_Wet,58,11,11,11,136,227,0.23,747.1,0.77,747.1,0,0,0,0,-11,11,58,11,11,0,147,827,990,967.8,22.2,0.412,0.3,0.0135,0.712,0.0321,3,0.279,0.991,0.0446,21.2,0.957,0.98,0.938,49.6,48.2,145,3470
2010-07-02,2009,10,40,183,957.38,0.26,2,Mod_Wet,58,11,11,11,136,227,0.24,730.4,0.76,730.4,0,0,0,0,-11,11,58,11,11,0,147,810,990,967.7,22.3,0.397,0.289,0.013,0.686,0.0308,3,0.271,0.957,0.043,21.3,0.957,0.98,0.937,48.7,47.7,143,3430
2010-07-03,2009,10,40,184,940.91,0.26,2,Mod_Wet,58,11,11,11,136,227,0.24,713.9,0.76,713.9,0,0,0,0,-11,11,58,11,11,0,147,794,990,967.7,22.3,0.382,0.278,0.0124,0.66,0.0295,3,0.264,0.923,0.0413,21.4,0.957,0.98,0.937,47.8,46.8,141,3370
2010-07-04,2009,10,40,185,924.78,0.27,2,Mod_Wet,58,11,11,11,136,227,0.24,697.8,0.76,697.8,0,0,0,0,-11,11,58,11,11,0,147,778,990,967.6,22.4,0.369,0.267,0.0119,0.636,0.0284,3,0.257,0.892,0.0398,21.5,0.956,0.98,0.937,46.9,46,138,3310
2010-07-05,2009,10,40,186,908.99,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,682,0.75,682,0,0,0,0,-11,11,58,11,11,0,147,762,990,967.5,22.5,0.36,0.257,0.0114,0.616,0.0274,3,0.249,0.866,0.0385,21.6,0.957,0.98,0.937,46.1,45.1,135,3250
2010-07-06,2009,10,40,187,893.56,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,666.6,0.75,666.6,0,0,0,0,-11,11,58,11,11,0,147,747,990,967.5,22.5,0.351,0.246,0.0109,0.597,0.0265,3,0.242,0.839,0.0373,21.7,0.956,0.98,0.937,45.2,44.3,133,3190
2010-07-07,2009,10,40,188,878.54,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,651.5,0.74,651.5,0,0,0,0,-11,11,58,11,11,0,147,732,990,967.4,22.6,0.342,0.236,0.0105,0.578,0.0256,3,0.236,0.814,0.036,21.8,0.956,0.98,0.937,44.3,43.4,130,3130
2010-07-08,2009,10,41,189,863.93,0.29,2,Mod_Wet,58,11,11,11,136,227,0.26,636.9,0.74,636.9,0,0,0,0,-11,11,58,11,11,0,147,717,990,967.4,22.6,0.334,0.226,0.01,0.56,0.0247,3,0.229,0.79,0.0349,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2010-07-09,2009,10,41,190,849.78,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,622.8,0.73,622.8,0,0,0,0,-11,11,58,11,11,0,147,703,990,967.3,22.7,0.326,0.217,0.00956,0.543,0.0239,3,0.223,0.766,0.0337,21.9,0.955,0.98,0.936,42.6,41.8,125,3010
2010-07-10,2009,10,41,191,836.14,0.3,2,Mod_Wet,58,11,11,11,136,227,0.27,609.1,0.73,609.1,0,0,0,0,-11,11,58,11,11,0,147,689,990,967.2,22.8,0.318,0.208,0.00914,0.526,0.0231,3,0.217,0.743,0.0326,22,0.954,0.98,0.935,41.8,41,123,2950
2010-07-11,2009,10,41,192,823.06,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,596.1,0.72,596.1,0,0,0,0,-11,11,58,11,11,0,147,676,990,967.2,22.8,0.311,0.199,0.00873,0.51,0.0224,3,0.211,0.721,0.0316,22.1,0.954,0.978,0.933,41,40.2,120,2890
2010-07-12,2009,10,41,193,814.09,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,587.1,0.72,587.1,0,0,0,0,-11,11,58,11,11,0,147,667,990,967.2,22.8,0.306,0.193,0.00846,0.499,0.0218,3,0.207,0.705,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
2010-07-13,2009,10,41,194,805.49,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,578.5,0.72,578.5,0,0,0,0,-11,11,58,11,11,0,147,658,990,967.1,22.9,0.301,0.187,0.00819,0.488,0.0213,3,0.203,0.691,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2010-07-14,2009,10,41,195,797.29,0.32,2,Mod_Wet,58,11,11,11,136,227,0.28,570.3,0.71,570.3,0,0,0,0,-11,11,58,11,11,0,147,650,990,967.1,22.9,0.296,0.182,0.00794,0.478,0.0209,3,0.199,0.677,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,115,2770
2010-07-15,2009,10,42,196,789.56,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,562.6,0.71,562.6,0,0,0,0,-11,11,58,11,11,0,147,643,990,967.1,22.9,0.292,0.177,0.00771,0.468,0.0204,3,0.196,0.664,0.0289,22.3,0.951,0.974,0.927,39,38,114,2730
2010-07-16,2009,10,42,197,782.41,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,555.4,0.71,555.4,0,0,0,0,-11,11,58,11,11,0,147,635,990,967,23,0.288,0.172,0.00749,0.46,0.02,3,0.192,0.652,0.0284,22.3,0.951,0.973,0.925,38.5,37.5,112,2700
2010-07-17,2009,10,42,198,776,0.33,2,Mod_Wet,58,11,11,11,136,227,0.29,549,0.71,549,0,0,0,0,-11,11,58,11,11,0,147,629,990,967,23,0.284,0.168,0.00729,0.452,0.0196,3,0.19,0.641,0.0279,22.4,0.95,0.972,0.924,38.1,37.1,111,2670
2010-07-18,2009,10,42,199,770.04,0.33,2,Mod_Wet,58,11,11,11,136,227,0.29,543,0.7,543,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00711,0.444,0.0193,3,0.187,0.631,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2010-07-19,2009,10,42,200,759.92,0.34,2,Mod_Wet,58,11,11,11,136,227,0.3,532.9,0.7,532.9,0,0,0,0,-11,11,58,11,11,0,147,613,990,966.9,23.1,0.275,0.157,0.00681,0.432,0.0187,3,0.182,0.614,0.0266,22.4,0.949,0.97,0.921,37.1,36,108,2590
2010-07-20,2009,10,42,201,748.71,0.34,2,Mod_Wet,58,11,11,11,136,227,0.3,521.7,0.7,521.7,0,0,0,0,-11,11,58,11,11,0,147,602,990,966.9,23.1,0.268,0.15,0.00647,0.418,0.0181,3,0.177,0.595,0.0258,22.5,0.948,0.97,0.92,36.4,35.3,106,2540
2010-07-21,2009,10,42,202,736.96,0.35,2,Mod_Wet,58,11,11,11,136,227,0.31,510,0.69,510,0,0,0,0,-11,11,58,11,11,0,147,590,990,966.8,23.2,0.262,0.142,0.00612,0.403,0.0174,3,0.172,0.575,0.0249,22.6,0.947,0.97,0.919,35.6,34.6,104,2490
2010-07-22,2009,10,43,203,725.2,0.35,2,Mod_Wet,58,11,11,11,136,227,0.31,498.2,0.69,498.2,0,0,0,0,-11,11,58,11,11,0,147,578,990,966.8,23.2,0.255,0.134,0.00578,0.389,0.0168,2,0.279,0.668,0.0288,22.5,0.956,0.98,0.937,52.6,48.2,96.4,2310
2010-07-23,2009,10,43,204,713.99,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,487,0.68,487,0,0,0,0,-11,11,58,11,11,0,147,567,990,966.8,23.2,0.249,0.129,0.00554,0.378,0.0162,2,0.271,0.649,0.0279,22.6,0.956,0.98,0.937,51.6,48.2,96.4,2310
2010-07-24,2009,10,43,205,703.87,0.36,2,Mod_Wet,58,11,11,11,136,227,0.32,476.9,0.68,476.9,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00533,0.367,0.0158,2,0.264,0.631,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2010-07-25,2009,10,43,206,693.21,0.36,2,Mod_Wet,58,11,11,11,136,227,0.33,466.2,0.67,466.2,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.0051,0.356,0.0153,2,0.257,0.613,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2010-07-26,2009,10,43,207,682.54,0.37,2,Mod_Wet,58,11,11,11,136,227,0.33,455.5,0.67,455.5,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00488,0.345,0.0148,2,0.25,0.595,0.0255,22.8,0.958,0.98,0.938,48.7,47.7,95.5,2290
2010-07-27,2009,10,43,208,672.42,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,445.4,0.66,445.4,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00467,0.334,0.0143,2,0.243,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.6,2250
2010-07-28,2009,10,43,209,663.4,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,436.4,0.66,436.4,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00448,0.325,0.0139,2,0.237,0.562,0.024,22.9,0.957,0.98,0.938,46.9,45.9,91.9,2200
2010-07-29,2009,10,44,210,653.83,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,426.8,0.65,426.8,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.215,0.1,0.00428,0.315,0.0134,2,0.231,0.546,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
2010-07-30,2009,10,44,211,644.26,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,417.3,0.65,417.3,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0959,0.00408,0.307,0.0131,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,45,44.1,88.1,2120
2010-07-31,2009,10,44,212,634.69,0.39,2,Mod_Wet,58,11,11,11,136,227,0.36,407.7,0.64,407.7,0,0,0,0,-11,11,58,11,11,0,147,488,990,966.4,23.6,0.208,0.0914,0.00388,0.299,0.0127,2,0.218,0.517,0.0219,23,0.955,0.98,0.936,44,43.1,86.3,2070
2010-08-01,2009,11,44,213,625.67,0.39,2,Mod_Wet,54,9,8,6,107,184,0.29,441.7,0.71,441.7,0,0,0,0,-6,6,54,9,8,0,113,513,990,966.4,23.6,0.218,0.107,0.00455,0.325,0.0138,2,0.241,0.566,0.024,23,0.958,0.98,0.938,47.8,46.8,93.6,2250
2010-08-02,2009,11,44,214,616.1,0.4,2,Mod_Wet,54,9,8,6,107,184,0.3,432.1,0.7,432.1,0,0,0,0,-6,6,54,9,8,0,113,503,990,966.4,23.6,0.213,0.103,0.00436,0.316,0.0134,2,0.234,0.55,0.0233,23.1,0.957,0.98,0.938,46.8,45.9,91.7,2200
2010-08-03,2009,11,44,215,606.53,0.4,2,Mod_Wet,54,9,8,6,107,184,0.3,422.5,0.7,422.5,0,0,0,0,-6,6,54,9,8,0,113,494,990,966.3,23.7,0.21,0.0984,0.00416,0.308,0.013,2,0.228,0.536,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.9,2160
2010-08-04,2009,11,44,216,596.96,0.41,2,Mod_Wet,54,9,8,6,107,184,0.31,413,0.69,413,0,0,0,0,-6,6,54,9,8,0,113,484,990,966.3,23.7,0.206,0.0939,0.00396,0.3,0.0127,2,0.221,0.522,0.022,23.2,0.956,0.98,0.937,44.9,44,88,2110
2010-08-05,2009,11,45,217,587.93,0.41,2,Mod_Wet,54,9,8,6,107,184,0.31,403.9,0.69,403.9,0,0,0,0,-6,6,54,9,8,0,113,475,990,966.2,23.8,0.203,0.0897,0.00377,0.293,0.0123,2,0.215,0.508,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.2,2070
2010-08-06,2009,11,45,218,578.91,0.42,2,Mod_Wet,54,9,8,6,107,184,0.32,394.9,0.68,394.9,0,0,0,0,-6,6,54,9,8,0,113,466,990,966.2,23.8,0.2,0.0854,0.00359,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.4,2030
2010-08-07,2009,11,45,219,570.98,0.42,2,Mod_Wet,54,9,8,6,107,184,0.32,387,0.68,387,0,0,0,0,-6,6,54,9,8,0,113,458,990,966.2,23.8,0.197,0.0817,0.00343,0.279,0.0117,2,0.204,0.483,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.8,1990
2010-08-08,2009,11,45,220,562.5,0.43,2,Mod_Wet,54,9,8,6,107,184,0.33,378.5,0.67,378.5,0,0,0,0,-6,6,54,9,8,0,113,450,990,966.1,23.9,0.194,0.0777,0.00325,0.272,0.0114,2,0.198,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81,1940
2010-08-09,2009,11,45,221,554.03,0.43,2,Mod_Wet,54,9,8,6,107,184,0.33,370,0.67,370,0,0,0,0,-6,6,54,9,8,0,113,441,990,966.1,23.9,0.191,0.0737,0.00308,0.265,0.0111,2,0.192,0.457,0.0191,23.4,0.951,0.977,0.929,40.5,39.5,79.1,1900
2010-08-10,2009,11,45,222,546.1,0.43,2,Mod_Wet,54,9,8,6,107,184,0.34,362.1,0.66,362.1,0,0,0,0,-6,6,54,9,8,0,113,433,990,966.1,23.9,0.188,0.0699,0.00292,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.6,38.7,77.3,1860
2010-08-11,2009,11,45,223,539.26,0.44,2,Mod_Wet,54,9,8,6,107,184,0.34,355.3,0.66,355.3,0,0,0,0,-6,6,54,9,8,0,113,426,990,966,24,0.186,0.0667,0.00278,0.253,0.0105,2,0.182,0.435,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.8,1820
2010-08-12,2009,11,46,224,531.88,0.44,2,Mod_Wet,54,9,8,6,107,184,0.35,347.9,0.65,347.9,0,0,0,0,-6,6,54,9,8,0,113,419,990,966,24,0.183,0.0632,0.00263,0.247,0.0103,2,0.177,0.424,0.0177,23.6,0.948,0.972,0.922,38.1,37.1,74.2,1780
2010-08-13,2009,11,46,225,524.49,0.45,2,Mod_Wet,54,9,8,6,107,184,0.35,340.5,0.65,340.5,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.181,0.0597,0.00248,0.24,0.01,2,0.172,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.5,1740
2010-08-14,2009,11,46,226,517.11,0.45,2,Mod_Wet,54,9,8,6,107,184,0.36,333.1,0.64,333.1,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.0562,0.00234,0.234,0.00974,2,0.167,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2010-08-15,2009,11,46,227,509.73,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,325.7,0.64,325.7,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.176,0.0527,0.00219,0.228,0.00947,2,0.162,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.4,1670
2010-08-16,2009,11,46,228,502.89,0.46,2,Mod_Wet,54,9,8,6,107,184,0.37,318.9,0.63,318.9,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0495,0.00205,0.223,0.00922,2,0.158,0.38,0.0158,23.8,0.944,0.97,0.916,35.1,34,68,1630
2010-08-17,2009,11,46,229,496.06,0.46,2,Mod_Wet,54,9,8,6,107,184,0.37,312.1,0.63,312.1,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0463,0.00192,0.217,0.00898,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.6,1600
2010-08-18,2009,11,46,230,490.31,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,306.3,0.63,306.3,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0436,0.0018,0.212,0.00877,2,0.149,0.362,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2010-08-19,2009,11,47,231,484.03,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,300,0.62,300,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.166,0.0406,0.00168,0.207,0.00855,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32.1,64.1,1540
2010-08-20,2009,11,47,232,477.74,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,293.7,0.61,293.7,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.7,24.3,0.164,0.0376,0.00155,0.202,0.00833,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2010-08-21,2009,11,47,233,471.45,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,287.4,0.61,287.4,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0347,0.00143,0.197,0.0081,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.4,1470
2010-08-22,2009,11,47,234,465.16,0.48,2,Mod_Wet,54,9,8,6,107,184,0.4,281.2,0.6,281.2,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0317,0.0013,0.192,0.00788,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
2010-08-23,2009,11,47,235,459.42,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,275.4,0.6,275.4,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.029,0.00119,0.187,0.00768,2,0.128,0.315,0.013,24,0.936,0.97,0.908,30.3,29.4,58.9,1410
2010-08-24,2009,11,47,236,453.67,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,269.7,0.59,269.7,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0263,0.00108,0.182,0.00747,2,0.125,0.307,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2010-08-25,2009,11,47,237,447.93,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,263.9,0.59,263.9,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0236,0.000967,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2010-08-26,2009,11,48,238,443.28,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,259.3,0.58,259.3,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0214,0.000876,0.173,0.00711,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.4,1330
2010-08-27,2009,11,48,239,438.09,0.5,2,Mod_Wet,54,9,8,6,107,184,0.42,254.1,0.58,254.1,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0189,0.000775,0.169,0.00693,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.3,1300
2010-08-28,2009,11,48,240,432.89,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,248.9,0.57,248.9,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.000691,0.165,0.00676,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
2010-08-29,2009,11,48,241,427.7,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,243.7,0.57,243.7,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000673,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52.1,1250
2010-08-30,2009,11,48,242,422.5,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,238.5,0.56,238.5,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.016,0.000654,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.5,50.9,1220
2010-08-31,2009,11,48,243,417.31,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,233.3,0.56,233.3,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0156,0.000635,0.159,0.00646,2,0.1,0.258,0.0105,24.3,0.924,0.97,0.897,25.7,24.9,49.8,1190
2010-09-01,2009,12,48,244,411.56,0.53,2,Mod_Wet,46,7,6,4,75,138,0.34,273.6,0.67,273.6,0,0,0,0,-4,4,46,7,6,0,79,333,990,965.5,24.5,0.153,0.0281,0.00115,0.181,0.00737,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
