date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-09-02,2009,12,49,245,405.82,0.53,2,Mod_Wet,46,7,6,4,75,138,0.34,267.8,0.66,267.8,0,0,0,0,-4,4,46,7,6,0,79,327,990,965.4,24.6,0.151,0.0254,0.00103,0.176,0.00717,2,0.123,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.7,1390
2010-09-03,2009,12,49,246,399.53,0.54,2,Mod_Wet,46,7,6,4,75,138,0.34,261.5,0.66,261.5,0,0,0,0,-4,4,46,7,6,0,79,321,990,965.4,24.6,0.149,0.0224,0.000912,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2010-09-04,2009,12,49,247,393.24,0.54,2,Mod_Wet,46,7,6,4,75,138,0.35,255.2,0.65,255.2,0,0,0,0,-4,4,46,7,6,0,79,314,990,965.4,24.6,0.146,0.0195,0.000791,0.166,0.00674,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55,1320
2010-09-05,2009,12,49,248,387.5,0.55,2,Mod_Wet,46,7,6,4,75,138,0.36,249.5,0.64,249.5,0,0,0,0,-4,4,46,7,6,0,79,309,990,965.3,24.7,0.144,0.017,0.000688,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.93,0.97,0.902,27.7,26.9,53.8,1290
2010-09-06,2009,12,49,249,381.76,0.55,2,Mod_Wet,46,7,6,4,75,138,0.36,243.8,0.64,243.8,0,0,0,0,-4,4,46,7,6,0,79,303,990,965.3,24.7,0.142,0.0165,0.000667,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.5,1260
2010-09-07,2009,12,49,250,377.11,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,239.1,0.63,239.1,0,0,0,0,-4,4,46,7,6,0,79,298,990,965.3,24.7,0.141,0.0161,0.00065,0.157,0.00635,2,0.104,0.261,0.0105,24.5,0.926,0.97,0.898,26.6,25.8,51.5,1240
2010-09-08,2009,12,49,251,371.92,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,233.9,0.63,233.9,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00625,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2010-09-09,2009,12,50,252,366.72,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,228.7,0.62,228.7,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000613,0.152,0.00615,1,0.251,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2010-09-10,2009,12,50,253,361.53,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,223.5,0.62,223.5,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.3,48.2,48.2,1160
2010-09-11,2009,12,50,254,356.88,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,218.9,0.61,218.9,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000578,0.148,0.00596,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2010-09-12,2009,12,50,255,352.23,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,214.2,0.61,214.2,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.014,0.000562,0.146,0.00587,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2010-09-13,2009,12,50,256,347.58,0.58,2,Mod_Wet,46,7,6,4,75,138,0.4,209.6,0.6,209.6,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.225,0.369,0.0149,24.5,0.956,0.98,0.937,48.1,47.2,47.2,1130
2010-09-14,2009,12,50,257,342.93,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,204.9,0.6,204.9,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000529,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.2,46.2,1110
2010-09-15,2009,12,50,258,339.38,0.59,2,Mod_Wet,46,7,6,4,75,138,0.41,201.4,0.59,201.4,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0129,0.000517,0.14,0.00563,1,0.214,0.355,0.0142,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2010-09-16,2009,12,51,259,335.28,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,197.3,0.59,197.3,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000502,0.138,0.00556,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2010-09-17,2009,12,51,260,331.17,0.6,2,Mod_Wet,46,7,6,4,75,138,0.42,193.2,0.58,193.2,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000488,0.137,0.00548,1,0.203,0.34,0.0136,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
2010-09-18,2009,12,51,261,327.07,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,189.1,0.58,189.1,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.0054,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.6,42.6,1020
2010-09-19,2009,12,51,262,322.97,0.61,2,Mod_Wet,46,7,6,4,75,138,0.43,185,0.57,185,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.000459,0.133,0.00533,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.5,41.7,41.7,1000
2010-09-20,2009,12,51,263,318.87,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,180.9,0.57,180.9,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000445,0.131,0.00525,1,0.187,0.318,0.0127,24.7,0.949,0.979,0.929,41.6,40.7,40.7,977
2010-09-21,2009,12,51,264,315.31,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,177.3,0.56,177.3,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.7,39.8,39.8,956
2010-09-22,2009,12,51,265,311.76,0.63,2,Mod_Wet,46,7,6,4,75,138,0.44,173.8,0.56,173.8,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.00042,0.128,0.00512,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.9,38.9,38.9,935
2010-09-23,2009,12,52,266,308.21,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,170.2,0.55,170.2,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000408,0.127,0.00505,1,0.172,0.299,0.0119,24.8,0.946,0.974,0.921,39.1,38.1,38.1,914
2010-09-24,2009,12,52,267,304.65,0.64,2,Mod_Wet,46,7,6,4,75,138,0.45,166.7,0.55,166.7,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00992,0.000395,0.125,0.00499,1,0.167,0.293,0.0117,24.8,0.945,0.972,0.918,38.3,37.2,37.2,893
2010-09-25,2009,12,52,268,301.1,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,163.1,0.54,163.1,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00961,0.000383,0.124,0.00492,1,0.163,0.286,0.0114,24.8,0.943,0.971,0.916,37.4,36.3,36.3,872
2010-09-26,2009,12,52,269,297.54,0.65,2,Mod_Wet,46,7,6,4,75,138,0.46,159.5,0.54,159.5,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00931,0.000371,0.122,0.00486,1,0.158,0.28,0.0111,24.8,0.942,0.97,0.914,36.6,35.5,35.5,852
2010-09-27,2009,12,52,270,295.08,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,157.1,0.53,157.1,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.0091,0.000362,0.121,0.00481,1,0.155,0.275,0.011,24.8,0.942,0.97,0.913,36,35,35,839
2010-09-28,2009,12,52,271,292.07,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,154.1,0.53,154.1,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00885,0.000352,0.12,0.00476,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.3,34.3,823
2010-09-29,2009,12,52,272,289.06,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,151.1,0.52,151.1,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00859,0.000342,0.118,0.0047,1,0.146,0.265,0.0105,24.9,0.94,0.97,0.912,34.6,33.6,33.6,806
2010-09-30,2009,12,53,273,286.06,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,148.1,0.52,148.1,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00834,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.939,0.97,0.91,33.9,32.9,32.9,790
2010-10-01,2010,1,1,274,283.05,0.67,2,Mod_Wet,41,6,4,3,56,110,0.39,173.1,0.61,173.1,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,39.9,39,39,935
2010-10-02,2010,1,1,275,281.14,0.67,2,Mod_Wet,41,6,4,3,56,110,0.39,171.1,0.61,171.1,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00493,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2010-10-03,2010,1,1,276,280.86,0.67,2,Mod_Wet,41,6,4,3,56,110,0.39,170.9,0.61,170.9,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2010-10-04,2010,1,1,277,277.85,0.68,2,Mod_Wet,41,6,4,3,56,110,0.4,167.8,0.6,167.8,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2010-10-05,2010,1,1,278,274.85,0.68,2,Mod_Wet,41,6,4,3,56,110,0.4,164.8,0.6,164.8,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00976,0.000387,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2010-10-06,2010,1,1,279,271.84,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,161.8,0.59,161.8,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2010-10-07,2010,1,1,280,268.83,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,158.8,0.59,158.8,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2010-10-08,2010,1,2,281,265.82,0.7,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2010-10-09,2010,1,2,282,262.81,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2010-10-10,2010,1,2,283,259.81,0.71,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2010-10-11,2010,1,2,284,257.35,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2010-10-12,2010,1,2,285,254.89,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2010-10-13,2010,1,2,286,252.42,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,142.4,0.56,142.4,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.8,31.8,762
2010-10-14,2010,1,2,287,252.15,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2010-10-15,2010,1,3,288,252.97,0.73,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2010-10-16,2010,1,3,289,251.06,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2010-10-17,2010,1,3,290,248.05,0.74,2,Mod_Wet,41,6,4,3,56,110,0.44,138.1,0.56,138.1,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
2010-10-18,2010,1,3,291,246.68,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,136.7,0.55,136.7,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.4,30.4,731
2010-10-19,2010,1,3,292,245.86,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,135.9,0.55,135.9,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2010-10-20,2010,1,3,293,243.95,0.75,2,Mod_Wet,41,6,4,3,56,110,0.45,133.9,0.55,133.9,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
2010-10-21,2010,1,3,294,241.49,0.76,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2010-10-22,2010,1,4,295,239.03,0.76,2,Mod_Wet,41,6,4,3,56,110,0.46,129,0.54,129,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
2010-10-23,2010,1,4,296,236.56,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,126.6,0.54,126.6,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0982,0.00651,0.000256,0.105,0.00413,1,0.113,0.218,0.00859,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2010-10-24,2010,1,4,297,235.2,0.78,2,Mod_Wet,41,6,4,3,56,110,0.47,125.2,0.53,125.2,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0977,0.00639,0.000252,0.104,0.0041,1,0.112,0.216,0.00849,25.2,0.929,0.97,0.901,28.7,27.8,27.8,668
2010-10-25,2010,1,4,298,235.47,0.78,2,Mod_Wet,41,6,4,3,56,110,0.47,125.5,0.53,125.5,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0978,0.00641,0.000253,0.104,0.00411,1,0.112,0.216,0.00851,25.2,0.929,0.97,0.901,28.8,27.9,27.9,670
2010-10-26,2010,1,4,299,239.57,0.76,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00676,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2010-10-27,2010,1,4,300,240.39,0.76,2,Mod_Wet,41,6,4,3,56,110,0.46,130.4,0.54,130.4,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00683,0.000269,0.106,0.0042,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,697
2010-10-28,2010,1,4,301,237.39,0.77,2,Mod_Wet,41,6,4,3,56,110,0.46,127.4,0.54,127.4,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.114,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
2010-10-29,2010,1,5,302,234.38,0.78,2,Mod_Wet,41,6,4,3,56,110,0.47,124.4,0.53,124.4,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0974,0.00632,0.000249,0.104,0.00409,1,0.11,0.214,0.00843,25.2,0.928,0.97,0.9,28.5,27.7,27.7,664
2010-10-30,2010,1,5,303,231.37,0.79,2,Mod_Wet,41,6,4,3,56,110,0.47,121.4,0.53,121.4,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00822,25.2,0.926,0.97,0.898,27.8,27,27,647
2010-10-31,2010,1,5,304,228.36,0.8,2,Mod_Wet,41,6,4,3,56,110,0.48,118.4,0.52,118.4,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0953,0.00581,0.000228,0.101,0.00398,1,0.102,0.203,0.008,25.2,0.924,0.97,0.896,27.1,26.3,26.3,630
2010-11-01,2010,2,5,305,226.45,0.8,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2010-11-02,2010,2,5,306,229.46,0.79,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2010-11-03,2010,2,5,307,234.65,0.78,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2010-11-04,2010,2,5,308,234.92,0.78,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2010-11-05,2010,2,6,309,236.84,0.77,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2010-11-06,2010,2,6,310,238.75,0.76,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2010-11-07,2010,2,6,311,237.39,0.77,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2010-11-08,2010,2,6,312,236.02,0.77,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2010-11-09,2010,2,6,313,235.74,0.77,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
2010-11-10,2010,2,6,314,236.56,0.77,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2010-11-11,2010,2,6,315,235.74,0.77,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
2010-11-12,2010,2,7,316,237.11,0.77,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2010-11-13,2010,2,7,317,242.31,0.75,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2010-11-14,2010,2,7,318,242.58,0.75,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2010-11-15,2010,2,7,319,240.12,0.76,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2010-11-16,2010,2,7,320,237.66,0.77,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2010-11-17,2010,2,7,321,236.29,0.77,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2010-11-18,2010,2,7,322,237.11,0.77,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2010-11-19,2010,2,8,323,236.29,0.77,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2010-11-20,2010,2,8,324,234.92,0.78,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2010-11-21,2010,2,8,325,233.01,0.78,3,Normal,36,5,3,2,47,93,0.4,140,0.6,140,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2010-11-22,2010,2,8,326,234.38,0.78,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2010-11-23,2010,2,8,327,237.39,0.77,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2010-11-24,2010,2,8,328,240.39,0.76,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2010-11-25,2010,2,8,329,245.59,0.74,3,Normal,36,5,3,2,47,93,0.38,152.6,0.62,152.6,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00872,0.000344,0.114,0.00449,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2010-11-26,2010,2,9,330,247.5,0.74,3,Normal,36,5,3,2,47,93,0.38,154.5,0.62,154.5,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2010-11-27,2010,2,9,331,247.23,0.74,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2010-11-28,2010,2,9,332,249.69,0.73,3,Normal,36,5,3,2,47,93,0.37,156.7,0.63,156.7,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00907,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2010-11-29,2010,2,9,333,253.24,0.73,3,Normal,36,5,3,2,47,93,0.37,160.2,0.63,160.2,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00937,0.000371,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2010-11-30,2010,2,9,334,256.25,0.72,3,Normal,36,5,3,2,47,93,0.36,163.3,0.64,163.3,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.00963,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.7,36.7,880
2010-12-01,2010,3,9,335,260.35,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,183.3,0.7,183.3,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.6,41.7,41.7,1000
2010-12-02,2010,3,9,336,265,0.7,4,Mod_Dry,31,5,3,2,36,77,0.29,188,0.71,188,0,0,0,0,-2,2,31,5,3,0,38,227,990,964.8,25.2,0.116,0.0117,0.000465,0.127,0.00505,1,0.196,0.324,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2010-12-03,2010,3,10,337,268.56,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,191.6,0.71,191.6,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.00511,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2010-12-04,2010,3,10,338,272.66,0.69,4,Mod_Dry,31,5,3,2,36,77,0.28,195.7,0.72,195.7,0,0,0,0,-2,2,31,5,3,0,38,235,990,964.8,25.2,0.118,0.0124,0.000491,0.131,0.00519,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2010-12-05,2010,3,10,339,274.57,0.68,4,Mod_Dry,31,5,3,2,36,77,0.28,197.6,0.72,197.6,0,0,0,0,-2,2,31,5,3,0,38,237,990,964.8,25.2,0.119,0.0125,0.000498,0.132,0.00522,1,0.209,0.341,0.0135,24.9,0.954,0.98,0.935,46,45,45,1080
2010-12-06,2010,3,10,340,276.49,0.68,4,Mod_Dry,31,5,3,2,36,77,0.28,199.5,0.72,199.5,0,0,0,0,-2,2,31,5,3,0,38,238,990,964.8,25.2,0.12,0.0127,0.000504,0.132,0.00526,1,0.212,0.344,0.0137,24.8,0.955,0.98,0.935,46.4,45.5,45.5,1090
2010-12-07,2010,3,10,341,280.59,0.67,4,Mod_Dry,31,5,3,2,36,77,0.27,203.6,0.73,203.6,0,0,0,0,-2,2,31,5,3,0,38,243,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00533,1,0.217,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2010-12-08,2010,3,10,342,284.69,0.67,4,Mod_Dry,31,5,3,2,36,77,0.27,207.7,0.73,207.7,0,0,0,0,-2,2,31,5,3,0,38,247,990,964.8,25.2,0.123,0.0134,0.000533,0.136,0.00541,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2010-12-09,2010,3,10,343,288.79,0.66,4,Mod_Dry,31,5,3,2,36,77,0.27,211.8,0.73,211.8,0,0,0,0,-2,2,31,5,3,0,38,251,990,964.9,25.1,0.124,0.0138,0.000547,0.138,0.00548,1,0.228,0.366,0.0146,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2010-12-10,2010,3,11,344,292.89,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,215.9,0.74,215.9,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.125,0.0141,0.000561,0.14,0.00556,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2010-12-11,2010,3,11,345,294.26,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,217.3,0.74,217.3,0,0,0,0,-2,2,31,5,3,0,38,256,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00558,1,0.236,0.376,0.015,24.7,0.958,0.98,0.939,50.5,48.2,48.2,1160
2010-12-12,2010,3,11,346,295.63,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,218.6,0.74,218.6,0,0,0,0,-2,2,31,5,3,0,38,258,990,964.9,25.1,0.126,0.0143,0.000571,0.141,0.00561,1,0.238,0.378,0.0151,24.7,0.958,0.98,0.939,50.8,48.2,48.2,1160
2010-12-13,2010,3,11,347,299.73,0.64,4,Mod_Dry,31,5,3,2,36,77,0.26,222.7,0.74,222.7,0,0,0,0,-2,2,31,5,3,0,38,262,990,964.9,25.1,0.128,0.0147,0.000585,0.143,0.00568,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2010-12-14,2010,3,11,348,304.92,0.64,4,Mod_Dry,31,5,3,2,36,77,0.25,227.9,0.75,227.9,0,0,0,0,-2,2,31,5,3,0,38,267,990,964.9,25.1,0.13,0.0151,0.000603,0.145,0.00578,2,0.0963,0.241,0.00962,24.8,0.922,0.97,0.895,25.6,24.8,49.7,1190
2010-12-15,2010,3,11,349,309.57,0.63,4,Mod_Dry,31,5,3,2,36,77,0.25,232.6,0.75,232.6,0,0,0,0,-2,2,31,5,3,0,38,272,990,964.9,25.1,0.131,0.0155,0.000619,0.147,0.00586,2,0.0995,0.246,0.00983,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2010-12-16,2010,3,11,350,313.67,0.62,4,Mod_Dry,31,5,3,2,36,77,0.24,236.7,0.76,236.7,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000634,0.149,0.00594,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2010-12-17,2010,3,12,351,315.04,0.62,4,Mod_Dry,31,5,3,2,36,77,0.24,238,0.76,238,0,0,0,0,-2,2,31,5,3,0,38,277,990,965,25,0.133,0.016,0.000639,0.149,0.00597,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2010-12-18,2010,3,12,352,316.41,0.62,4,Mod_Dry,31,5,3,2,36,77,0.24,239.4,0.76,239.4,0,0,0,0,-2,2,31,5,3,0,38,278,990,965,25,0.134,0.0161,0.000644,0.15,0.00599,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2010-12-19,2010,3,12,353,321.06,0.61,4,Mod_Dry,31,5,3,2,36,77,0.24,244.1,0.76,244.1,0,0,0,0,-2,2,31,5,3,0,38,283,990,965,25,0.135,0.0165,0.00066,0.152,0.00608,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.9,27.5,26.6,53.3,1280
2010-12-20,2010,3,12,354,328.99,0.61,4,Mod_Dry,31,5,3,2,36,77,0.23,252,0.77,252,0,0,0,0,-2,2,31,5,3,0,38,291,990,965,25,0.138,0.0179,0.000719,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.5,55,1320
2010-12-21,2010,3,12,355,338.56,0.59,5,Dry,26,4,3,2,24,59,0.17,279.6,0.83,279.6,0,0,0,0,-2,2,26,4,3,0,26,313,990,965.1,24.9,0.146,0.031,0.00124,0.177,0.0071,2,0.131,0.308,0.0124,24.6,0.936,0.97,0.908,31.5,30.6,61.2,1470
2010-12-22,2010,3,12,356,347.58,0.58,5,Dry,26,4,3,2,24,59,0.17,288.6,0.83,288.6,0,0,0,0,-2,2,26,4,3,0,26,322,990,965.1,24.9,0.149,0.0352,0.00142,0.184,0.00741,2,0.137,0.322,0.0129,24.5,0.938,0.97,0.909,32.6,31.6,63.2,1520
2010-12-23,2010,3,12,357,356.6,0.58,5,Dry,26,4,3,2,24,59,0.17,297.6,0.83,297.6,0,0,0,0,-2,2,26,4,3,0,26,331,990,965.2,24.8,0.152,0.0395,0.00159,0.192,0.00772,2,0.143,0.335,0.0135,24.5,0.94,0.97,0.911,33.6,32.6,65.1,1560
2010-12-24,2010,3,13,358,364.53,0.57,5,Dry,26,4,3,2,24,59,0.16,305.5,0.84,305.5,0,0,0,0,-2,2,26,4,3,0,26,339,990,965.2,24.8,0.155,0.0432,0.00174,0.198,0.008,2,0.149,0.347,0.014,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
2010-12-25,2010,3,13,359,374.65,0.56,5,Dry,26,4,3,2,24,59,0.16,315.6,0.84,315.6,0,0,0,0,-2,2,26,4,3,0,26,349,990,965.3,24.7,0.159,0.048,0.00194,0.207,0.00835,2,0.156,0.362,0.0146,24.4,0.943,0.97,0.914,35.5,34.5,69,1660
2010-12-26,2010,3,13,360,386.96,0.55,5,Dry,26,4,3,2,24,59,0.15,328,0.85,328,0,0,0,0,-2,2,26,4,3,0,26,361,990,965.3,24.7,0.163,0.0538,0.00218,0.217,0.00879,2,0.164,0.381,0.0154,24.3,0.945,0.97,0.916,36.9,35.8,71.6,1720
2010-12-27,2010,3,13,361,401.99,0.53,5,Dry,26,4,3,2,24,59,0.15,343,0.85,343,0,0,0,0,-2,2,26,4,3,0,26,376,990,965.4,24.6,0.168,0.0609,0.00248,0.229,0.00932,2,0.174,0.403,0.0164,24.2,0.947,0.973,0.921,38.5,37.5,75,1800
2010-12-28,2010,3,13,362,418.67,0.52,5,Dry,26,4,3,2,24,59,0.14,359.7,0.86,359.7,0,0,0,0,-2,2,26,4,3,0,26,393,990,965.5,24.5,0.174,0.0688,0.0028,0.243,0.00991,2,0.185,0.428,0.0175,24.1,0.95,0.977,0.927,40.3,39.4,78.8,1890
2010-12-29,2010,3,13,363,436.99,0.51,5,Dry,26,4,3,2,24,59,0.14,378,0.86,378,0,0,0,0,-2,2,26,4,3,0,26,411,990,965.6,24.4,0.181,0.0774,0.00317,0.258,0.0106,2,0.198,0.456,0.0186,24,0.952,0.98,0.933,42.3,41.5,82.9,1990
2010-12-30,2010,3,13,364,456.41,0.49,5,Dry,26,4,3,2,24,59,0.13,397.4,0.87,397.4,0,0,0,0,-2,2,26,4,3,0,26,430,990,965.7,24.3,0.187,0.0866,0.00356,0.274,0.0113,2,0.211,0.485,0.0199,23.9,0.955,0.98,0.936,44.4,43.5,87,2090
2010-12-31,2010,3,14,365,476.92,0.48,5,Dry,26,4,3,2,24,59,0.12,417.9,0.88,417.9,0,0,0,0,-2,2,26,4,3,0,26,451,990,965.7,24.3,0.195,0.0963,0.00397,0.291,0.012,2,0.225,0.516,0.0213,23.7,0.956,0.98,0.937,46.5,45.6,91.2,2190
2011-01-01,2010,4,14,1,495.78,0.46,4,Mod_Dry,34,5,4,3,45,91,0.18,404.8,0.82,404.8,0,0,0,0,-3,3,34,5,4,0,48,448,990,965.8,24.2,0.194,0.0901,0.00373,0.284,0.0117,2,0.216,0.499,0.0207,23.7,0.955,0.98,0.936,44.9,44,88,2110
2011-01-02,2010,4,14,2,515.2,0.45,4,Mod_Dry,34,5,4,3,45,91,0.18,424.2,0.82,424.2,0,0,0,0,-3,3,34,5,4,0,48,467,990,965.9,24.1,0.2,0.0992,0.00412,0.3,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.937,46.9,45.9,91.9,2200
2011-01-03,2010,4,14,3,535.71,0.44,4,Mod_Dry,34,5,4,3,45,91,0.17,444.7,0.83,444.7,0,0,0,0,-3,3,34,5,4,0,48,488,990,966,24,0.208,0.109,0.00454,0.317,0.0132,2,0.243,0.559,0.0233,23.4,0.958,0.98,0.939,48.9,48,95.9,2300
2011-01-04,2010,4,14,4,553.48,0.43,4,Mod_Dry,34,5,4,3,45,91,0.16,462.5,0.84,462.5,0,0,0,0,-3,3,34,5,4,0,48,505,990,966.1,23.9,0.214,0.117,0.00491,0.331,0.0139,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.6,48.2,96.4,2310
2011-01-05,2010,4,14,5,570.71,0.42,4,Mod_Dry,34,5,4,3,45,91,0.16,479.7,0.84,479.7,0,0,0,0,-3,3,34,5,4,0,48,523,990,966.2,23.8,0.224,0.125,0.00526,0.349,0.0146,2,0.266,0.615,0.0258,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2011-01-06,2010,4,14,6,591.21,0.41,4,Mod_Dry,34,5,4,3,45,91,0.15,500.2,0.85,500.2,0,0,0,0,-3,3,34,5,4,0,48,543,990,966.3,23.7,0.235,0.135,0.00569,0.37,0.0156,3,0.168,0.538,0.0227,23.2,0.946,0.97,0.918,35.9,34.8,104,2510
2011-01-07,2010,4,15,7,612.27,0.4,4,Mod_Dry,34,5,4,3,45,91,0.15,521.3,0.85,521.3,0,0,0,0,-3,3,34,5,4,0,48,564,990,966.3,23.7,0.247,0.149,0.00631,0.396,0.0168,3,0.177,0.573,0.0242,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2011-01-08,2010,4,15,8,636.06,0.39,4,Mod_Dry,34,5,4,3,45,91,0.14,545.1,0.86,545.1,0,0,0,0,-3,3,34,5,4,0,48,588,990,966.4,23.6,0.261,0.165,0.00701,0.426,0.0181,3,0.188,0.614,0.026,22.9,0.95,0.974,0.925,38.8,37.8,113,2720
2011-01-09,2010,4,15,9,662.58,0.37,4,Mod_Dry,34,5,4,3,45,91,0.14,571.6,0.86,571.6,0,0,0,0,-3,3,34,5,4,0,48,615,990,966.6,23.4,0.276,0.183,0.0078,0.459,0.0196,3,0.2,0.658,0.0281,22.8,0.952,0.977,0.931,40.6,39.6,119,2850
2011-01-10,2010,4,15,10,691.84,0.36,4,Mod_Dry,34,5,4,3,45,91,0.13,600.8,0.87,600.8,0,0,0,0,-3,3,34,5,4,0,48,644,990,966.7,23.3,0.292,0.202,0.00867,0.495,0.0212,3,0.213,0.708,0.0303,22.6,0.954,0.98,0.935,42.4,41.6,125,2990
2011-01-11,2010,4,15,11,720.55,0.35,2,Mod_Wet,46,7,6,4,76,139,0.19,581.5,0.81,581.5,0,0,0,0,-4,4,46,7,6,0,80,641,990,966.8,23.2,0.291,0.189,0.00816,0.48,0.0207,3,0.204,0.684,0.0295,22.5,0.953,0.978,0.932,40.8,39.9,120,2870
2011-01-12,2010,4,15,12,748.17,0.34,2,Mod_Wet,46,7,6,4,76,139,0.19,609.2,0.81,609.2,0,0,0,0,-4,4,46,7,6,0,80,668,990,966.9,23.1,0.306,0.208,0.009,0.514,0.0223,3,0.217,0.731,0.0316,22.4,0.955,0.98,0.936,42.5,41.7,125,3000
2011-01-13,2010,4,15,13,770.31,0.33,2,Mod_Wet,46,7,6,4,76,139,0.18,631.3,0.82,631.3,0,0,0,0,-4,4,46,7,6,0,80,690,990,967,23,0.319,0.223,0.00968,0.542,0.0235,3,0.227,0.768,0.0334,22.3,0.955,0.98,0.936,43.9,43,129,3100
2011-01-14,2010,4,16,14,788.08,0.32,2,Mod_Wet,46,7,6,4,76,139,0.18,649.1,0.82,649.1,0,0,0,0,-4,4,46,7,6,0,80,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2011-01-15,2010,4,16,15,808.89,0.31,2,Mod_Wet,46,7,6,4,76,139,0.17,669.9,0.83,669.9,0,0,0,0,-4,4,46,7,6,0,80,729,990,967.1,22.9,0.341,0.248,0.0109,0.589,0.0258,3,0.244,0.833,0.0364,22,0.957,0.98,0.938,46.2,45.2,136,3260
2011-01-16,2010,4,16,16,836.14,0.3,2,Mod_Wet,46,7,6,4,76,139,0.17,697.1,0.83,697.1,0,0,0,0,-4,4,46,7,6,0,80,756,990,967.2,22.8,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.879,0.0386,21.9,0.957,0.98,0.938,47.7,46.8,140,3370
2011-01-17,2010,4,16,17,865.99,0.28,2,Mod_Wet,46,7,6,4,76,139,0.16,727,0.84,727,0,0,0,0,-4,4,46,7,6,0,80,786,990,967.4,22.6,0.374,0.287,0.0127,0.661,0.0292,3,0.27,0.931,0.0411,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2011-01-18,2010,4,16,18,897.93,0.27,2,Mod_Wet,46,7,6,4,76,139,0.15,758.9,0.84,758.9,0,0,0,0,-4,4,46,7,6,0,80,818,990,967.5,22.5,0.404,0.306,0.0136,0.71,0.0315,3,0.282,0.992,0.0441,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2011-01-19,2010,4,16,19,931.65,0.26,2,Mod_Wet,46,7,6,4,76,139,0.15,792.6,0.85,792.6,0,0,0,0,-4,4,46,7,6,0,80,852,990,967.6,22.4,0.435,0.323,0.0144,0.757,0.0338,4,0.21,0.967,0.0432,21.4,0.953,0.975,0.929,39.6,38.7,155,3710
2011-01-20,2010,4,16,20,962.14,0.26,2,Mod_Wet,46,7,6,4,76,139,0.14,823.1,0.86,823.1,0,0,0,0,-4,4,46,7,6,0,80,882,990,967.7,22.3,0.462,0.337,0.0152,0.8,0.0359,4,0.22,1.02,0.0458,21.2,0.954,0.978,0.933,40.9,40,160,3840
2011-01-21,2010,4,17,21,988.77,0.25,2,Mod_Wet,46,7,6,4,76,139,0.14,849.8,0.86,849.8,0,0,0,0,-4,4,46,7,6,0,80,909,990,967.9,22.1,0.487,0.35,0.0158,0.837,0.0378,4,0.229,1.07,0.0482,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2011-01-22,2010,4,17,22,1016.1,0.24,2,Mod_Wet,46,7,6,4,76,139,0.14,877.1,0.86,877.1,0,0,0,0,-4,4,46,7,6,0,80,936,990,968,22,0.512,0.364,0.0165,0.875,0.0397,4,0.239,1.11,0.0505,20.9,0.955,0.98,0.936,43,42.1,169,4040
2011-01-23,2010,4,17,23,1039,0.24,2,Mod_Wet,46,7,6,4,76,139,0.13,900,0.87,900,0,0,0,0,-4,4,46,7,6,0,80,959,990,968,22,0.533,0.375,0.017,0.907,0.0413,4,0.246,1.15,0.0525,20.8,0.955,0.98,0.936,43.9,43,172,4130
2011-01-24,2010,4,17,24,1062.3,0.24,2,Mod_Wet,46,7,6,4,76,139,0.13,923.3,0.87,923.3,0,0,0,0,-4,4,46,7,6,0,80,982,990,968.1,21.9,0.554,0.386,0.0176,0.94,0.0429,4,0.254,1.19,0.0545,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
2011-01-25,2010,4,17,25,1085.9,0.23,2,Mod_Wet,46,7,6,4,76,139,0.13,946.9,0.87,946.9,0,0,0,0,-4,4,46,7,6,0,80,1010,990,968.2,21.8,0.576,0.397,0.0182,0.973,0.0446,4,0.262,1.24,0.0566,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
2011-01-26,2010,4,17,26,1115.4,0.23,2,Mod_Wet,46,7,6,4,76,139,0.13,976.4,0.88,976.4,0,0,0,0,-4,4,46,7,6,0,80,1040,990,968.3,21.7,0.604,0.412,0.0189,1.02,0.0467,4,0.272,1.29,0.0592,20.4,0.956,0.98,0.936,46.8,45.8,183,4400
2011-01-27,2010,4,17,27,1145.4,0.22,2,Mod_Wet,46,7,6,4,76,139,0.12,1006,0.88,1006,0,0,0,0,-4,4,46,7,6,0,80,1070,990,968.4,21.6,0.648,0.437,0.0202,1.09,0.0501,4,0.281,1.37,0.0631,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2011-01-28,2010,4,18,28,1176,0.22,2,Mod_Wet,46,7,6,4,76,139,0.12,1037,0.88,1037,0,0,0,0,-4,4,46,7,6,0,80,1100,990,968.5,21.5,0.693,0.506,0.0235,1.2,0.0556,4,0.287,1.49,0.069,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2011-01-29,2010,4,18,29,1207,0.21,2,Mod_Wet,46,7,6,4,76,139,0.12,1068,0.89,1068,0,0,0,0,-4,4,46,7,6,0,80,1130,990,968.6,21.4,0.738,0.576,0.0269,1.31,0.0613,4,0.294,1.61,0.075,19.8,0.955,0.98,0.936,49.6,48.2,193,4630
2011-01-30,2010,4,18,30,1250.1,0.2,2,Mod_Wet,46,7,6,4,76,139,0.11,1111,0.89,1100,11,2,0,0,-4,13,48,7,6,0,89,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0814,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2011-01-31,2010,4,18,31,1300,0.2,2,Mod_Wet,46,7,6,4,76,139,0.11,1161,0.89,1100,61,14,2,2,-2,45,60,9,8,2,121,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2011-02-01,2010,5,18,32,1356.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1195,0.88,1100,95,21,3,3,-2,70,70,11,10,3,163,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-02-02,2010,5,18,33,1402.8,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1241,0.89,1100,141,32,4,4,-1,102,81,12,11,4,195,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-02-03,2010,5,18,34,1436.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.11,1275,0.89,1100,175,40,5,5,0,125,89,13,12,5,218,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2011-02-04,2010,5,19,35,1477.6,0.17,2,Mod_Wet,49,8,7,5,93,162,0.11,1316,0.89,1100,216,49,6,7,1,153,98,14,14,6,246,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2011-02-05,2010,5,19,36,1518.9,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1357,0.89,1100,257,51,8,8,3,187,100,16,15,8,280,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2011-02-06,2010,5,19,37,1560.6,0.15,2,Mod_Wet,49,8,7,5,93,162,0.1,1399,0.9,1100,299,51,9,9,4,226,100,17,16,9,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2011-02-07,2010,5,19,38,1609.4,0.14,2,Mod_Wet,49,8,7,5,93,162,0.1,1447,0.9,1100,347,51,10,11,5,270,100,18,18,10,363,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
2011-02-08,2010,5,19,39,1665.5,0.14,2,Mod_Wet,49,8,7,5,93,162,0.097,1503,0.9,1100,403,51,10,12,7,323,100,18,19,12,416,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2011-02-09,2010,5,19,40,1722.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.094,1560,0.91,1100,460,51,10,14,9,376,100,18,21,14,469,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-02-10,2010,5,19,41,1779.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.091,1618,0.91,1100,518,51,10,16,11,430,100,18,23,16,523,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2011-02-11,2010,5,20,42,1831.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.088,1669,0.91,1100,569,51,10,17,12,479,100,18,24,17,572,1240,990,970.6,19.4,0.924,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,176,4240
2011-02-12,2010,5,20,43,1883.2,0.12,2,Mod_Wet,49,8,7,5,93,162,0.086,1721,0.91,1100,621,51,10,18,14,528,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2011-02-13,2010,5,20,44,1935.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.084,1774,0.92,1100,674,51,10,18,15,580,100,18,25,20,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-02-14,2010,5,20,45,1981.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.082,1820,0.92,1100,720,51,10,18,17,624,100,18,25,22,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-02-15,2010,5,20,46,2027.9,0.11,2,Mod_Wet,49,8,7,5,93,162,0.08,1866,0.92,1100,766,51,10,18,18,669,100,18,25,23,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2011-02-16,2010,5,20,47,2074.6,0.1,2,Mod_Wet,49,8,7,5,93,162,0.078,1913,0.92,1100,813,51,10,18,19,715,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2011-02-17,2010,5,20,48,2114.3,0.099,2,Mod_Wet,49,8,7,5,93,162,0.077,1952,0.92,1100,852,51,10,18,21,752,100,18,25,26,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2011-02-18,2010,5,21,49,2147.1,0.097,2,Mod_Wet,49,8,7,5,93,162,0.075,1985,0.93,1100,885,51,10,18,22,784,100,18,25,27,877,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2011-02-19,2010,5,21,50,2172.7,0.095,2,Mod_Wet,49,8,7,5,93,162,0.075,2011,0.93,1100,911,51,10,18,22,810,100,18,25,27,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2011-02-20,2010,5,21,51,2198.3,0.093,2,Mod_Wet,49,8,7,5,93,162,0.074,2036,0.93,1100,936,51,10,18,23,834,100,18,25,28,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2011-02-21,2010,5,21,52,2224.1,0.091,2,Mod_Wet,49,8,7,5,93,162,0.073,2062,0.93,1100,962,51,10,18,24,859,100,18,25,29,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2011-02-22,2010,5,21,53,2242.6,0.09,2,Mod_Wet,49,8,7,5,93,162,0.072,2081,0.93,1100,981,51,10,18,24,878,100,18,25,29,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2011-02-23,2010,5,21,54,2253.7,0.089,2,Mod_Wet,49,8,7,5,93,162,0.072,2092,0.93,1100,992,51,10,18,25,888,100,18,25,30,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2011-02-24,2010,5,21,55,2264.8,0.088,2,Mod_Wet,49,8,7,5,93,162,0.071,2103,0.93,1100,1000,51,10,18,25,899,100,18,25,30,992,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2011-02-25,2010,5,22,56,2268.5,0.087,2,Mod_Wet,49,8,7,5,93,162,0.071,2107,0.93,1100,1010,51,10,18,25,903,100,18,25,30,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2011-02-26,2010,5,22,57,2272.3,0.087,2,Mod_Wet,49,8,7,5,93,162,0.071,2110,0.93,1100,1010,51,10,18,25,906,100,18,25,30,999,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2011-02-27,2010,5,22,58,2276,0.086,2,Mod_Wet,49,8,7,5,93,162,0.071,2114,0.93,1100,1010,51,10,18,25,910,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2011-02-28,2010,5,22,59,2279.7,0.086,2,Mod_Wet,49,8,7,5,93,162,0.071,2118,0.93,1100,1020,51,10,18,26,913,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2011-03-01,2010,6,22,60,2283.4,0.085,2,Mod_Wet,59,11,12,13,144,239,0.1,2044,0.9,1100,944,41,7,13,15,868,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2011-03-02,2010,6,22,61,2287.1,0.085,2,Mod_Wet,59,11,12,13,144,239,0.1,2048,0.9,1100,948,41,7,13,15,872,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2011-03-03,2010,6,22,62,2290.9,0.085,2,Mod_Wet,59,11,12,13,144,239,0.1,2052,0.9,1100,952,41,7,13,16,875,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2011-03-04,2010,6,23,63,2302,0.083,2,Mod_Wet,59,11,12,13,144,239,0.1,2063,0.9,1100,963,41,7,13,16,886,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2011-03-05,2010,6,23,64,2313.3,0.082,2,Mod_Wet,59,11,12,13,144,239,0.1,2074,0.9,1100,974,41,7,13,16,897,100,18,25,29,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2011-03-06,2010,6,23,65,2324.5,0.081,2,Mod_Wet,59,11,12,13,144,239,0.1,2085,0.9,1100,985,41,7,13,17,907,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2011-03-07,2010,6,23,66,2335.7,0.08,2,Mod_Wet,59,11,12,13,144,239,0.1,2097,0.9,1100,997,41,7,13,17,919,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2011-03-08,2010,6,23,67,2347,0.078,2,Mod_Wet,59,11,12,13,144,239,0.1,2108,0.9,1100,1010,41,7,13,17,930,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2011-03-09,2010,6,23,68,2358.3,0.077,2,Mod_Wet,59,11,12,13,144,239,0.1,2119,0.9,1100,1020,41,7,13,18,940,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2011-03-10,2010,6,23,69,2369.5,0.075,2,Mod_Wet,59,11,12,13,144,239,0.1,2131,0.9,1100,1030,41,7,13,18,952,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2011-03-11,2010,6,24,70,2373.3,0.075,2,Mod_Wet,59,11,12,13,144,239,0.1,2134,0.9,1100,1030,41,7,13,18,955,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-03-12,2010,6,24,71,2377.1,0.074,2,Mod_Wet,59,11,12,13,144,239,0.1,2138,0.9,1100,1040,41,7,13,18,959,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-03-13,2010,6,24,72,2388.4,0.073,2,Mod_Wet,59,11,12,13,144,239,0.1,2149,0.9,1100,1050,41,7,13,18,970,100,18,25,31,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2011-03-14,2010,6,24,73,2399.8,0.071,2,Mod_Wet,59,11,12,13,144,239,0.1,2161,0.9,1100,1060,41,7,13,19,981,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2011-03-15,2010,6,24,74,2411.1,0.07,2,Mod_Wet,59,11,12,13,144,239,0.099,2172,0.9,1100,1070,41,7,13,19,992,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2011-03-16,2010,6,24,75,2422.5,0.069,2,Mod_Wet,59,11,12,13,144,239,0.099,2183,0.9,1100,1080,41,7,13,19,1000,100,18,25,32,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-03-17,2010,6,24,76,2433.9,0.068,2,Mod_Wet,59,11,12,13,144,239,0.098,2195,0.9,1100,1100,41,7,13,20,1010,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-03-18,2010,6,25,77,2445.3,0.067,2,Mod_Wet,59,11,12,13,144,239,0.098,2206,0.9,1100,1110,41,7,13,20,1030,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2011-03-19,2010,6,25,78,2456.7,0.066,2,Mod_Wet,59,11,12,13,144,239,0.097,2218,0.9,1100,1120,41,7,13,21,1040,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2011-03-20,2010,6,25,79,2468.2,0.065,2,Mod_Wet,59,11,12,13,144,239,0.097,2229,0.9,1100,1130,41,7,13,21,1050,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2011-03-21,2010,6,25,80,2487.3,0.064,3,Normal,49,9,9,9,107,183,0.074,2304,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2011-03-22,2010,6,25,81,2506.4,0.062,3,Normal,49,9,9,9,107,183,0.073,2323,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2011-03-23,2010,6,25,82,2525.6,0.061,3,Normal,49,9,9,9,107,183,0.072,2343,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2011-03-24,2010,6,25,83,2544.9,0.059,3,Normal,49,9,9,9,107,183,0.072,2362,0.93,1100,1260,51,9,16,29,1160,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2011-03-25,2010,6,26,84,2564.2,0.057,3,Normal,49,9,9,9,107,183,0.071,2381,0.93,1100,1280,51,9,16,29,1180,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2011-03-26,2010,6,26,85,2583.5,0.056,3,Normal,49,9,9,9,107,183,0.071,2401,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2011-03-27,2010,6,26,86,2602.9,0.054,3,Normal,49,9,9,9,107,183,0.07,2420,0.93,1100,1320,51,9,16,31,1210,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2011-03-28,2010,6,26,87,2630.1,0.052,3,Normal,49,9,9,9,107,183,0.07,2447,0.93,1100,1350,51,9,16,31,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2011-03-29,2010,6,26,88,2657.4,0.05,3,Normal,49,9,9,9,107,183,0.069,2474,0.93,1100,1370,51,9,16,32,1270,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2011-03-30,2010,6,26,89,2692.6,0.048,3,Normal,49,9,9,9,107,183,0.068,2510,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2011-03-31,2010,6,26,90,2735.9,0.045,3,Normal,49,9,9,9,107,183,0.067,2553,0.93,1100,1450,51,9,16,35,1340,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2011-04-01,2010,7,27,91,2787.3,0.042,3,Normal,54,13,14,19,117,217,0.078,2570,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2011-04-02,2010,7,27,92,2839,0.039,3,Normal,54,13,14,19,117,217,0.076,2622,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
