date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-04-03,2010,7,27,93,2898.9,0.036,3,Normal,54,13,14,19,117,217,0.075,2682,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2011-04-04,2010,7,27,94,2967.4,0.033,3,Normal,54,13,14,19,117,217,0.073,2750,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2011-04-05,2010,7,27,95,3044.4,0.03,3,Normal,54,13,14,19,117,217,0.071,2827,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2011-04-06,2010,7,27,96,3122,0.027,3,Normal,54,13,14,19,117,217,0.07,2905,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2011-04-07,2010,7,27,97,3200.2,0.024,3,Normal,54,13,14,19,117,217,0.068,2983,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2011-04-08,2010,7,28,98,3278.9,0.022,3,Normal,54,13,14,19,117,217,0.066,3062,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2011-04-09,2010,7,28,99,3333.1,0.02,3,Normal,54,13,14,19,117,217,0.065,3116,0.94,1100,2020,46,5,11,41,1910,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2011-04-10,2010,7,28,100,3379.2,0.018,3,Normal,54,13,14,19,117,217,0.064,3162,0.94,1100,2060,46,5,11,43,1960,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2011-04-11,2010,7,28,101,3417,0.017,2,Mod_Wet,70,14,18,25,168,295,0.086,3122,0.91,1100,2020,30,4,7,36,1950,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2011-04-12,2010,7,28,102,3446.5,0.016,2,Mod_Wet,70,14,18,25,168,295,0.086,3151,0.91,1100,2050,30,4,7,37,1970,100,18,25,62,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2011-04-13,2010,7,28,103,3467.6,0.015,2,Mod_Wet,70,14,18,25,168,295,0.085,3173,0.92,1100,2070,30,4,7,37,2000,100,18,25,62,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2011-04-14,2010,7,28,104,3488.7,0.015,2,Mod_Wet,70,14,18,25,168,295,0.085,3194,0.92,1100,2090,30,4,7,38,2020,100,18,25,63,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2011-04-15,2010,7,29,105,3501.4,0.014,2,Mod_Wet,70,14,18,25,168,295,0.084,3206,0.92,1100,2110,30,4,7,38,2030,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2011-04-16,2010,7,29,106,3505.7,0.014,2,Mod_Wet,70,14,18,25,168,295,0.084,3211,0.92,1100,2110,30,4,7,38,2030,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2011-04-17,2010,7,29,107,3509.9,0.014,2,Mod_Wet,70,14,18,25,168,295,0.084,3215,0.92,1100,2120,30,4,7,38,2040,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2011-04-18,2010,7,29,108,3505.7,0.014,2,Mod_Wet,70,14,18,25,168,295,0.084,3211,0.92,1100,2110,30,4,7,38,2030,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2011-04-19,2010,7,29,109,3492.9,0.014,2,Mod_Wet,70,14,18,25,168,295,0.085,3198,0.92,1100,2100,30,4,7,38,2020,100,18,25,63,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2011-04-20,2010,7,29,110,3471.8,0.015,2,Mod_Wet,70,14,18,25,168,295,0.085,3177,0.92,1100,2080,30,4,7,37,2000,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2011-04-21,2010,7,29,111,3450.7,0.016,2,Mod_Wet,70,14,18,25,168,295,0.086,3156,0.92,1100,2060,30,4,7,37,1980,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2011-04-22,2010,7,30,112,3421.2,0.017,2,Mod_Wet,70,14,18,25,168,295,0.086,3126,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2011-04-23,2010,7,30,113,3391.8,0.018,2,Mod_Wet,70,14,18,25,168,295,0.087,3097,0.91,1100,2000,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2011-04-24,2010,7,30,114,3362.4,0.019,2,Mod_Wet,70,14,18,25,168,295,0.088,3067,0.91,1100,1970,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2011-04-25,2010,7,30,115,3333.1,0.02,2,Mod_Wet,70,14,18,25,168,295,0.088,3038,0.91,1100,1940,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2011-04-26,2010,7,30,116,3295.6,0.021,2,Mod_Wet,70,14,18,25,168,295,0.089,3001,0.91,1100,1900,30,4,7,32,1830,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2011-04-27,2010,7,30,117,3249.9,0.023,2,Mod_Wet,70,14,18,25,168,295,0.091,2955,0.91,1100,1860,30,4,7,31,1780,100,18,25,56,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2011-04-28,2010,7,30,118,3196.1,0.025,2,Mod_Wet,70,14,18,25,168,295,0.092,2901,0.91,1100,1800,30,4,7,29,1730,100,18,25,54,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2011-04-29,2010,7,31,119,3142.5,0.026,2,Mod_Wet,70,14,18,25,168,295,0.094,2848,0.91,1100,1750,30,4,7,27,1680,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2011-04-30,2010,7,31,120,3089.3,0.028,2,Mod_Wet,70,14,18,25,168,295,0.096,2794,0.91,1100,1690,30,4,7,26,1630,100,18,25,51,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2011-05-01,2010,8,31,121,3036.3,0.03,2,Mod_Wet,65,14,17,23,202,321,0.11,2715,0.89,1100,1620,35,4,8,25,1540,100,18,25,48,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2011-05-02,2010,8,31,122,2983.5,0.032,2,Mod_Wet,65,14,17,23,202,321,0.11,2663,0.89,1100,1560,35,4,8,24,1490,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2011-05-03,2010,8,31,123,2931.1,0.035,2,Mod_Wet,65,14,17,23,202,321,0.11,2610,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2011-05-04,2010,8,31,124,2878.9,0.037,2,Mod_Wet,65,14,17,23,202,321,0.11,2558,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2011-05-05,2010,8,31,125,2827,0.04,2,Mod_Wet,65,14,17,23,202,321,0.11,2506,0.89,1100,1410,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2011-05-06,2010,8,32,126,2775.4,0.043,2,Mod_Wet,65,14,17,23,202,321,0.12,2454,0.88,1100,1350,35,4,8,18,1290,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2011-05-07,2010,8,32,127,2724.1,0.046,2,Mod_Wet,65,14,17,23,202,321,0.12,2403,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2011-05-08,2010,8,32,128,2673.1,0.049,2,Mod_Wet,65,14,17,23,202,321,0.12,2352,0.88,1100,1250,35,4,8,15,1190,100,18,25,38,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2011-05-09,2010,8,32,129,2622.3,0.053,2,Mod_Wet,65,14,17,23,202,321,0.12,2301,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2011-05-10,2010,8,32,130,2579.6,0.056,2,Mod_Wet,65,14,17,23,202,321,0.12,2259,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2011-05-11,2010,8,32,131,2537.2,0.06,2,Mod_Wet,65,14,17,23,202,321,0.13,2216,0.87,1100,1120,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2011-05-12,2010,8,32,132,2494.9,0.063,2,Mod_Wet,65,14,17,23,202,321,0.13,2174,0.87,1100,1070,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2011-05-13,2010,8,33,133,2452.9,0.067,2,Mod_Wet,65,14,17,23,202,321,0.13,2132,0.87,1100,1030,35,4,8,8,977,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-05-14,2010,8,33,134,2411.1,0.07,2,Mod_Wet,65,14,17,23,202,321,0.13,2090,0.87,1100,990,35,4,8,7,936,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2011-05-15,2010,8,33,135,2369.5,0.075,2,Mod_Wet,65,14,17,23,202,321,0.14,2049,0.86,1100,949,35,4,8,5,897,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2011-05-16,2010,8,33,136,2328.2,0.08,2,Mod_Wet,65,14,17,23,202,321,0.14,2007,0.86,1100,907,35,4,8,4,856,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2011-05-17,2010,8,33,137,2287.1,0.085,2,Mod_Wet,65,14,17,23,202,321,0.14,1966,0.86,1100,866,35,4,8,3,816,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2011-05-18,2010,8,33,138,2238.9,0.09,2,Mod_Wet,65,14,17,23,202,321,0.14,1918,0.86,1100,818,35,4,8,2,769,100,18,25,25,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2011-05-19,2010,8,33,139,2183.6,0.094,2,Mod_Wet,65,14,17,23,202,321,0.15,1863,0.85,1100,763,35,4,8,0,716,100,18,25,23,918,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2011-05-20,2010,8,34,140,2128.9,0.098,2,Mod_Wet,65,14,17,23,202,321,0.15,1808,0.85,1100,708,35,4,8,-2,663,100,18,25,21,865,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2011-05-21,2010,8,34,141,2074.6,0.1,3,Normal,55,13,13,17,178,276,0.13,1799,0.87,1100,699,45,5,12,4,633,100,18,25,21,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2011-05-22,2010,8,34,142,2027.9,0.11,3,Normal,55,13,13,17,178,276,0.14,1752,0.86,1100,652,45,5,12,3,587,100,18,25,20,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2011-05-23,2010,8,34,143,1981.6,0.11,3,Normal,55,13,13,17,178,276,0.14,1706,0.86,1100,606,45,5,12,1,543,100,18,25,18,721,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-05-24,2010,8,34,144,1935.7,0.11,3,Normal,55,13,13,17,178,276,0.14,1660,0.86,1100,560,45,5,12,0,498,100,18,25,17,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-05-25,2010,8,34,145,1890.2,0.12,3,Normal,55,13,13,17,178,276,0.15,1614,0.85,1100,514,45,5,12,-2,454,100,18,25,15,632,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2011-05-26,2010,8,34,146,1845.1,0.12,3,Normal,55,13,13,17,178,276,0.15,1569,0.85,1100,469,45,5,12,-3,410,100,18,25,14,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-05-27,2010,8,35,147,1800.4,0.12,3,Normal,55,13,13,17,178,276,0.15,1524,0.85,1100,424,45,5,12,-4,366,100,18,25,13,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2011-05-28,2010,8,35,148,1762.9,0.13,3,Normal,55,13,13,17,178,276,0.16,1487,0.84,1100,387,45,5,12,-5,330,100,18,25,12,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2011-05-29,2010,8,35,149,1725.7,0.13,3,Normal,55,13,13,17,178,276,0.16,1450,0.84,1100,350,45,5,11,-6,295,100,18,24,11,473,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-05-30,2010,8,35,150,1688.8,0.13,3,Normal,55,13,13,17,178,276,0.16,1413,0.84,1100,313,45,5,10,-8,261,100,18,23,9,439,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
2011-05-31,2010,8,35,151,1652.2,0.14,3,Normal,55,13,13,17,178,276,0.17,1376,0.83,1100,276,45,5,8,-9,227,100,18,21,8,405,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2011-06-01,2010,9,35,152,1616,0.14,3,Normal,53,12,12,13,120,210,0.13,1406,0.87,1100,306,47,6,9,-4,248,100,18,21,9,368,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2011-06-02,2010,9,35,153,1580.1,0.15,3,Normal,53,12,12,13,120,210,0.13,1370,0.87,1100,270,47,6,8,-5,214,100,18,20,8,334,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2011-06-03,2010,9,36,154,1544.5,0.15,3,Normal,53,12,12,13,120,210,0.14,1335,0.86,1100,235,47,6,7,-6,181,100,18,19,7,301,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2011-06-04,2010,9,36,155,1515.7,0.16,3,Normal,53,12,12,13,120,210,0.14,1306,0.86,1100,206,47,6,6,-7,154,100,18,18,6,274,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2011-06-05,2010,9,36,156,1487.1,0.16,3,Normal,53,12,12,13,120,210,0.14,1277,0.86,1100,177,40,5,5,-8,135,93,17,17,5,255,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2011-06-06,2010,9,36,157,1458.7,0.17,3,Normal,53,12,12,13,120,210,0.14,1249,0.86,1100,149,34,4,5,-9,115,87,16,17,4,235,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2011-06-07,2010,9,36,158,1430.6,0.17,3,Normal,53,12,12,13,120,210,0.15,1221,0.85,1100,121,27,4,4,-9,95,80,16,16,4,215,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2011-06-08,2010,9,36,159,1402.8,0.18,3,Normal,53,12,12,13,120,210,0.15,1193,0.85,1100,93,21,3,3,-10,76,74,15,15,3,196,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-06-09,2010,9,36,160,1363,0.19,3,Normal,53,12,12,13,120,210,0.15,1153,0.85,1100,53,12,2,2,-11,48,65,14,14,2,168,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-06-10,2010,9,37,161,1311.9,0.19,3,Normal,53,12,12,13,120,210,0.16,1102,0.84,1100,2,0,0,0,-13,15,53,12,12,0,135,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2011-06-11,2010,9,37,162,1267.6,0.2,3,Normal,53,12,12,13,120,210,0.17,1058,0.83,1058,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.749,0.553,0.026,1.3,0.0612,4,0.292,1.59,0.0749,19.7,0.954,0.98,0.935,48.7,47.7,191,4580
2011-06-12,2010,9,37,163,1224.1,0.21,3,Normal,53,12,12,13,120,210,0.17,1014,0.83,1014,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.685,0.455,0.0213,1.14,0.0533,4,0.283,1.42,0.0665,20,0.955,0.98,0.936,47.4,46.5,186,4460
2011-06-13,2010,9,37,164,1187.2,0.21,3,Normal,53,12,12,13,120,210,0.18,977.2,0.82,977.2,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.631,0.412,0.0192,1.04,0.0485,4,0.272,1.32,0.0612,20.2,0.955,0.98,0.936,46.2,45.3,181,4350
2011-06-14,2010,9,37,165,1150.9,0.22,3,Normal,53,12,12,13,120,210,0.18,940.9,0.82,940.9,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.587,0.394,0.0182,0.981,0.0454,4,0.26,1.24,0.0574,20.4,0.955,0.98,0.936,44.9,44,176,4230
2011-06-15,2010,9,37,166,1120.8,0.22,3,Normal,53,12,12,13,120,210,0.19,910.8,0.81,910.8,0,0,0,0,-13,13,53,12,12,0,133,988,990,968.3,21.7,0.559,0.38,0.0175,0.939,0.0432,4,0.25,1.19,0.0547,20.5,0.955,0.98,0.936,43.8,42.9,172,4120
2011-06-16,2010,9,37,167,1091.3,0.23,3,Normal,53,12,12,13,120,210,0.19,881.3,0.81,881.3,0,0,0,0,-13,13,53,12,12,0,133,958,990,968.2,21.8,0.532,0.366,0.0168,0.898,0.0412,4,0.24,1.14,0.0521,20.7,0.955,0.98,0.936,42.6,41.8,167,4010
2011-06-17,2010,9,38,168,1062.3,0.24,3,Normal,53,12,12,13,120,210,0.2,852.3,0.8,852.3,0,0,0,0,-13,13,53,12,12,0,133,929,990,968.1,21.9,0.506,0.351,0.016,0.857,0.0391,4,0.23,1.09,0.0496,20.8,0.954,0.979,0.934,41.5,40.6,163,3900
2011-06-18,2010,9,38,169,1039,0.24,3,Normal,53,12,12,13,120,210,0.2,829,0.8,829,0,0,0,0,-13,13,53,12,12,0,133,906,990,968,22,0.484,0.34,0.0155,0.824,0.0375,4,0.222,1.05,0.0476,20.9,0.954,0.977,0.932,40.6,39.6,159,3810
2011-06-19,2010,9,38,170,1016.1,0.24,3,Normal,53,12,12,13,120,210,0.21,806.1,0.79,806.1,0,0,0,0,-13,13,53,12,12,0,133,883,990,968,22,0.463,0.329,0.0149,0.793,0.0359,4,0.215,1.01,0.0457,21,0.953,0.975,0.929,39.6,38.7,155,3710
2011-06-20,2010,9,38,171,993.69,0.25,3,Normal,53,12,12,13,120,210,0.21,783.7,0.79,783.7,0,0,0,0,-13,13,53,12,12,0,133,861,990,967.9,22.1,0.443,0.318,0.0144,0.761,0.0344,3,0.289,1.05,0.0475,21.1,0.956,0.98,0.937,51.6,48.2,145,3470
2011-06-21,2010,9,38,172,971.74,0.25,3,Normal,53,12,12,13,120,210,0.22,761.7,0.78,761.7,0,0,0,0,-13,13,53,12,12,0,133,839,990,967.8,22.2,0.423,0.308,0.0139,0.73,0.0329,3,0.283,1.01,0.0456,21.2,0.957,0.98,0.937,50.5,48.2,145,3470
2011-06-22,2010,9,38,173,955,0.26,3,Normal,53,12,12,13,120,210,0.22,745,0.78,745,0,0,0,0,-13,13,53,12,12,0,133,822,990,967.7,22.3,0.407,0.299,0.0134,0.706,0.0317,3,0.278,0.984,0.0442,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
2011-06-23,2010,9,38,174,938.59,0.26,3,Normal,53,12,12,13,120,210,0.22,728.6,0.78,728.6,0,0,0,0,-13,13,53,12,12,0,133,806,990,967.7,22.3,0.392,0.288,0.0129,0.68,0.0304,3,0.27,0.95,0.0425,21.4,0.957,0.98,0.937,48.7,47.8,143,3440
2011-06-24,2010,9,39,175,922.5,0.27,3,Normal,53,12,12,13,120,210,0.23,712.5,0.77,712.5,0,0,0,0,-13,13,53,12,12,0,133,790,990,967.6,22.4,0.378,0.277,0.0124,0.655,0.0292,3,0.263,0.918,0.041,21.5,0.957,0.98,0.937,47.9,46.9,141,3380
2011-06-25,2010,9,39,176,906.76,0.27,3,Normal,53,12,12,13,120,210,0.23,696.8,0.77,696.8,0,0,0,0,-13,13,53,12,12,0,133,774,990,967.5,22.5,0.366,0.266,0.0119,0.633,0.0282,3,0.256,0.889,0.0395,21.6,0.957,0.98,0.937,47,46.1,138,3320
2011-06-26,2010,9,39,177,891.39,0.28,3,Normal,53,12,12,13,120,210,0.24,681.4,0.76,681.4,0,0,0,0,-13,13,53,12,12,0,133,758,990,967.5,22.5,0.358,0.256,0.0114,0.614,0.0272,3,0.249,0.863,0.0383,21.7,0.957,0.98,0.937,46.2,45.3,136,3260
2011-06-27,2010,9,39,178,876.42,0.28,3,Normal,53,12,12,13,120,210,0.24,666.4,0.76,666.4,0,0,0,0,-13,13,53,12,12,0,133,743,990,967.4,22.6,0.349,0.246,0.0109,0.595,0.0263,3,0.242,0.838,0.0371,21.8,0.956,0.98,0.937,45.3,44.4,133,3200
2011-06-28,2010,9,39,179,861.88,0.29,3,Normal,53,12,12,13,120,210,0.24,651.9,0.76,651.9,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.236,0.0104,0.577,0.0255,3,0.236,0.813,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2011-06-29,2010,9,39,180,847.8,0.29,3,Normal,53,12,12,13,120,210,0.25,637.8,0.75,637.8,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.227,0.01,0.56,0.0247,3,0.23,0.789,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2011-06-30,2010,9,39,181,834.24,0.3,3,Normal,53,12,12,13,120,210,0.25,624.2,0.75,624.2,0,0,0,0,-13,13,53,12,12,0,133,701,990,967.2,22.8,0.325,0.218,0.00958,0.543,0.0239,3,0.223,0.766,0.0337,22,0.955,0.98,0.936,42.9,42,126,3020
2011-07-01,2010,10,40,182,824.89,0.3,3,Normal,50,10,9,9,108,186,0.23,638.9,0.78,638.9,0,0,0,0,-9,9,50,10,9,0,117,708,990,967.2,22.8,0.329,0.228,0.00999,0.557,0.0244,3,0.23,0.787,0.0345,22,0.956,0.98,0.936,43.9,43.1,129,3100
2011-07-02,2010,10,40,183,815.86,0.31,3,Normal,50,10,9,9,108,186,0.23,629.9,0.77,629.9,0,0,0,0,-9,9,50,10,9,0,117,699,990,967.2,22.8,0.324,0.222,0.00971,0.545,0.0239,3,0.226,0.771,0.0338,22.1,0.955,0.98,0.936,43.4,42.5,128,3060
2011-07-03,2010,10,40,184,807.18,0.31,3,Normal,50,10,9,9,108,186,0.23,621.2,0.77,621.2,0,0,0,0,-9,9,50,10,9,0,117,690,990,967.1,22.9,0.319,0.216,0.00944,0.535,0.0234,3,0.222,0.757,0.0331,22.1,0.955,0.98,0.936,42.9,42,126,3030
2011-07-04,2010,10,40,185,798.9,0.31,3,Normal,50,10,9,9,108,186,0.23,612.9,0.77,612.9,0,0,0,0,-9,9,50,10,9,0,117,682,990,967.1,22.9,0.314,0.21,0.00919,0.524,0.0229,3,0.218,0.743,0.0324,22.2,0.955,0.98,0.936,42.4,41.5,125,2990
2011-07-05,2010,10,40,186,791.07,0.32,3,Normal,50,10,9,9,108,186,0.23,605.1,0.77,605.1,0,0,0,0,-9,9,50,10,9,0,117,674,990,967.1,22.9,0.31,0.205,0.00895,0.515,0.0224,3,0.215,0.73,0.0318,22.2,0.954,0.98,0.935,41.9,41.1,123,2960
2011-07-06,2010,10,40,187,783.79,0.32,3,Normal,50,10,9,9,108,186,0.24,597.8,0.76,597.8,0,0,0,0,-9,9,50,10,9,0,117,667,990,967,23,0.305,0.2,0.00872,0.506,0.022,3,0.212,0.717,0.0312,22.2,0.954,0.979,0.934,41.5,40.6,122,2920
2011-07-07,2010,10,40,188,777.21,0.33,3,Normal,50,10,9,9,108,186,0.24,591.2,0.76,591.2,0,0,0,0,-9,9,50,10,9,0,117,660,990,967,23,0.302,0.196,0.00852,0.498,0.0216,3,0.209,0.706,0.0307,22.3,0.954,0.978,0.933,41.1,40.2,121,2890
2011-07-08,2010,10,41,189,770.31,0.33,3,Normal,50,10,9,9,108,186,0.24,584.3,0.76,584.3,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.695,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2011-07-09,2010,10,41,190,762.39,0.34,3,Normal,50,10,9,9,108,186,0.24,576.4,0.76,576.4,0,0,0,0,-9,9,50,10,9,0,117,645,990,966.9,23.1,0.293,0.186,0.00807,0.479,0.0208,3,0.202,0.681,0.0296,22.4,0.953,0.976,0.93,40.1,39.2,118,2820
2011-07-10,2010,10,41,191,749.53,0.34,3,Normal,50,10,9,9,108,186,0.25,563.5,0.75,563.5,0,0,0,0,-9,9,50,10,9,0,117,633,990,966.9,23.1,0.286,0.177,0.00768,0.463,0.0201,3,0.196,0.66,0.0285,22.4,0.952,0.975,0.927,39.3,38.3,115,2760
2011-07-11,2010,10,41,192,738.32,0.35,2,Mod_Wet,58,11,11,11,136,227,0.31,511.3,0.69,511.3,0,0,0,0,-11,11,58,11,11,0,147,591,990,966.9,23.1,0.263,0.143,0.00616,0.405,0.0175,3,0.173,0.578,0.025,22.6,0.947,0.97,0.919,35.7,34.7,104,2500
2011-07-12,2010,10,41,193,726.56,0.35,2,Mod_Wet,58,11,11,11,136,227,0.31,499.6,0.69,499.6,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00581,0.391,0.0168,3,0.167,0.558,0.0241,22.6,0.946,0.97,0.918,35,33.9,102,2440
2011-07-13,2010,10,41,194,714.81,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,487.8,0.68,487.8,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00556,0.378,0.0163,2,0.272,0.65,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2011-07-14,2010,10,41,195,703.6,0.36,2,Mod_Wet,58,11,11,11,136,227,0.32,476.6,0.68,476.6,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00532,0.367,0.0158,2,0.264,0.631,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2011-07-15,2010,10,42,196,693.48,0.36,2,Mod_Wet,58,11,11,11,136,227,0.33,466.5,0.67,466.5,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.00511,0.356,0.0153,2,0.257,0.614,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2011-07-16,2010,10,42,197,682.81,0.37,2,Mod_Wet,58,11,11,11,136,227,0.33,455.8,0.67,455.8,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00488,0.345,0.0148,2,0.25,0.595,0.0255,22.8,0.958,0.98,0.938,48.7,47.8,95.5,2290
2011-07-17,2010,10,42,198,672.15,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,445.1,0.66,445.1,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00466,0.334,0.0143,2,0.243,0.577,0.0246,22.8,0.958,0.98,0.938,47.7,46.8,93.5,2250
2011-07-18,2010,10,42,199,662.03,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,435,0.66,435,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00445,0.324,0.0138,2,0.236,0.56,0.0239,22.9,0.957,0.98,0.938,46.7,45.8,91.6,2200
2011-07-19,2010,10,42,200,653.01,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,426,0.65,426,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00426,0.314,0.0134,2,0.23,0.544,0.0232,22.9,0.956,0.98,0.937,45.8,44.9,89.8,2160
2011-07-20,2010,10,42,201,643.44,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,416.4,0.65,416.4,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.211,0.0956,0.00406,0.306,0.013,2,0.224,0.53,0.0225,23,0.956,0.98,0.937,44.9,44,88,2110
2011-07-21,2010,10,42,202,633.87,0.39,2,Mod_Wet,58,11,11,11,136,227,0.36,406.9,0.64,406.9,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.207,0.091,0.00386,0.298,0.0127,2,0.217,0.516,0.0219,23,0.955,0.98,0.936,43.9,43,86.1,2070
2011-07-22,2010,10,43,203,624.85,0.39,2,Mod_Wet,58,11,11,11,136,227,0.36,397.9,0.64,397.9,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.0868,0.00368,0.291,0.0123,2,0.211,0.502,0.0213,23.1,0.954,0.98,0.935,43,42.2,84.3,2020
2011-07-23,2010,10,43,204,615.82,0.4,2,Mod_Wet,58,11,11,11,136,227,0.37,388.8,0.63,388.8,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0825,0.00349,0.284,0.012,2,0.205,0.488,0.0207,23.1,0.953,0.98,0.934,42.1,41.2,82.5,1980
2011-07-24,2010,10,43,205,607.89,0.4,2,Mod_Wet,58,11,11,11,136,227,0.37,380.9,0.63,380.9,0,0,0,0,-11,11,58,11,11,0,147,461,990,966.3,23.7,0.198,0.0788,0.00333,0.277,0.0117,2,0.2,0.477,0.0201,23.2,0.952,0.979,0.932,41.3,40.4,80.8,1940
2011-07-25,2010,10,43,206,599.42,0.4,2,Mod_Wet,58,11,11,11,136,227,0.38,372.4,0.62,372.4,0,0,0,0,-11,11,58,11,11,0,147,452,990,966.3,23.7,0.195,0.0748,0.00316,0.27,0.0114,2,0.194,0.464,0.0196,23.2,0.951,0.977,0.929,40.4,39.4,78.9,1890
2011-07-26,2010,10,43,207,590.94,0.41,2,Mod_Wet,58,11,11,11,136,227,0.38,363.9,0.62,363.9,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.0708,0.00298,0.263,0.0111,2,0.188,0.451,0.019,23.3,0.95,0.975,0.927,39.5,38.5,77,1850
2011-07-27,2010,10,43,208,582.46,0.41,2,Mod_Wet,58,11,11,11,136,227,0.39,355.5,0.61,355.5,0,0,0,0,-11,11,58,11,11,0,147,435,990,966.2,23.8,0.189,0.0668,0.00281,0.256,0.0108,2,0.182,0.438,0.0184,23.3,0.949,0.973,0.924,38.6,37.6,75.2,1800
2011-07-28,2010,10,43,209,574.53,0.42,2,Mod_Wet,58,11,11,11,136,227,0.4,347.5,0.6,347.5,0,0,0,0,-11,11,58,11,11,0,147,428,990,966.2,23.8,0.186,0.063,0.00265,0.249,0.0105,2,0.177,0.427,0.0179,23.4,0.948,0.971,0.921,37.8,36.7,73.4,1760
2011-07-29,2010,10,44,210,566.6,0.42,2,Mod_Wet,58,11,11,11,136,227,0.4,339.6,0.6,339.6,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.1,23.9,0.184,0.0593,0.00249,0.243,0.0102,2,0.172,0.415,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.7,1720
2011-07-30,2010,10,44,211,559.77,0.43,2,Mod_Wet,58,11,11,11,136,227,0.41,332.8,0.59,332.8,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.0561,0.00235,0.237,0.00994,2,0.167,0.404,0.0169,23.5,0.946,0.97,0.918,36.2,35.2,70.3,1690
2011-07-31,2010,10,44,212,552.39,0.43,2,Mod_Wet,58,11,11,11,136,227,0.41,325.4,0.59,325.4,0,0,0,0,-11,11,58,11,11,0,147,405,990,966.1,23.9,0.179,0.0526,0.0022,0.231,0.00967,2,0.162,0.393,0.0164,23.5,0.945,0.97,0.917,35.5,34.4,68.8,1650
2011-08-01,2010,11,44,213,543.91,0.44,2,Mod_Wet,54,9,8,6,107,184,0.34,359.9,0.66,359.9,0,0,0,0,-6,6,54,9,8,0,113,431,990,966,24,0.188,0.0689,0.00288,0.256,0.0107,2,0.185,0.442,0.0185,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
2011-08-02,2010,11,44,214,535.98,0.44,2,Mod_Wet,54,9,8,6,107,184,0.34,352,0.66,352,0,0,0,0,-6,6,54,9,8,0,113,423,990,966,24,0.185,0.0651,0.00272,0.25,0.0104,2,0.18,0.43,0.0179,23.6,0.949,0.973,0.923,38.6,37.5,75.1,1800
2011-08-03,2010,11,44,215,528.05,0.45,2,Mod_Wet,54,9,8,6,107,184,0.35,344.1,0.65,344.1,0,0,0,0,-6,6,54,9,8,0,113,415,990,966,24,0.182,0.0614,0.00256,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.92,37.7,36.7,73.3,1760
2011-08-04,2010,11,44,216,520.12,0.45,2,Mod_Wet,54,9,8,6,107,184,0.35,336.1,0.65,336.1,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0576,0.0024,0.237,0.00985,2,0.169,0.406,0.0169,23.7,0.946,0.97,0.918,36.9,35.8,71.6,1720
2011-08-05,2010,11,45,217,513.28,0.45,2,Mod_Wet,54,9,8,6,107,184,0.36,329.3,0.64,329.3,0,0,0,0,-6,6,54,9,8,0,113,400,990,965.9,24.1,0.177,0.0544,0.00226,0.231,0.0096,2,0.165,0.396,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1680
2011-08-06,2010,11,45,218,505.9,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,321.9,0.64,321.9,0,0,0,0,-6,6,54,9,8,0,113,393,990,965.9,24.1,0.174,0.0509,0.00211,0.225,0.00933,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.3,68.6,1650
2011-08-07,2010,11,45,219,498.52,0.46,2,Mod_Wet,54,9,8,6,107,184,0.37,314.5,0.63,314.5,0,0,0,0,-6,6,54,9,8,0,113,386,990,965.8,24.2,0.172,0.0475,0.00196,0.219,0.00907,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.6,33.6,67.1,1610
2011-08-08,2010,11,45,220,491.68,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,307.7,0.63,307.7,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0442,0.00183,0.213,0.00882,2,0.15,0.364,0.015,23.8,0.942,0.97,0.914,33.9,32.8,65.7,1580
2011-08-09,2010,11,45,221,484.85,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,300.9,0.62,300.9,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.041,0.00169,0.208,0.00858,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.3,1540
2011-08-10,2010,11,45,222,478.01,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,294,0.61,294,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0378,0.00156,0.202,0.00834,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2011-08-11,2010,11,45,223,472.27,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,288.3,0.61,288.3,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0351,0.00144,0.197,0.00813,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2011-08-12,2010,11,46,224,465.98,0.48,2,Mod_Wet,54,9,8,6,107,184,0.4,282,0.6,282,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0321,0.00132,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.1,60.3,1450
2011-08-13,2010,11,46,225,459.69,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,275.7,0.6,275.7,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0291,0.0012,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,58.9,1410
2011-08-14,2010,11,46,226,453.4,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,269.4,0.59,269.4,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0262,0.00107,0.182,0.00746,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2011-08-15,2010,11,46,227,447.66,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,263.7,0.59,263.7,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0234,0.000962,0.177,0.00726,2,0.12,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2011-08-16,2010,11,46,228,441.92,0.5,2,Mod_Wet,54,9,8,6,107,184,0.42,257.9,0.58,257.9,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0207,0.00085,0.172,0.00706,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.1,1320
2011-08-17,2010,11,46,229,436.17,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,252.2,0.58,252.2,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.018,0.000738,0.168,0.00686,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.903,27.8,27,53.9,1290
2011-08-18,2010,11,46,230,431.53,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,247.5,0.57,247.5,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000686,0.165,0.00674,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,52.9,1270
2011-08-19,2010,11,47,231,426.33,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,242.3,0.57,242.3,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000668,0.162,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2011-08-20,2010,11,47,232,421.14,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,237.1,0.56,237.1,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000649,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.6,1210
2011-08-21,2010,11,47,233,415.94,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,231.9,0.56,231.9,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0155,0.00063,0.158,0.00644,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2011-08-22,2010,11,47,234,410.74,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,226.7,0.55,226.7,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000612,0.156,0.00634,1,0.249,0.404,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2011-08-23,2010,11,47,235,405.55,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,221.6,0.55,221.6,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000593,0.153,0.00624,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2011-08-24,2010,11,47,236,400.9,0.53,2,Mod_Wet,54,9,8,6,107,184,0.46,216.9,0.54,216.9,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000577,0.151,0.00615,1,0.235,0.387,0.0157,24.2,0.958,0.98,0.938,49.3,48.2,48.2,1160
2011-08-25,2010,11,47,237,396.25,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,212.3,0.54,212.3,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.00056,0.149,0.00606,1,0.229,0.378,0.0154,24.2,0.957,0.98,0.938,48.3,47.3,47.3,1140
2011-08-26,2010,11,48,238,391.6,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,207.6,0.53,207.6,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000544,0.147,0.00598,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.2,46.3,46.3,1110
2011-08-27,2010,11,48,239,386.96,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,203,0.52,203,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000527,0.145,0.00589,1,0.216,0.362,0.0147,24.3,0.955,0.98,0.936,46.2,45.3,45.3,1090
2011-08-28,2010,11,48,240,382.31,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,198.3,0.52,198.3,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.131,0.0126,0.000511,0.143,0.0058,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.2,44.3,44.3,1060
2011-08-29,2010,11,48,241,378.75,0.55,2,Mod_Wet,54,9,8,6,107,184,0.49,194.8,0.51,194.8,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000498,0.142,0.00573,1,0.205,0.347,0.014,24.4,0.953,0.98,0.934,44.4,43.5,43.5,1040
2011-08-30,2010,11,48,242,374.65,0.56,2,Mod_Wet,54,9,8,6,107,184,0.49,190.7,0.51,190.7,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000483,0.14,0.00566,1,0.2,0.34,0.0137,24.4,0.952,0.98,0.933,43.4,42.6,42.6,1020
2011-08-31,2010,11,48,243,370.55,0.56,2,Mod_Wet,54,9,8,6,107,184,0.5,186.6,0.5,186.6,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.126,0.0116,0.000469,0.138,0.00558,1,0.194,0.332,0.0134,24.4,0.951,0.98,0.932,42.5,41.6,41.6,999
2011-09-01,2010,12,48,244,365.35,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,227.3,0.62,227.3,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.137,0.0151,0.000609,0.152,0.00612,1,0.249,0.401,0.0162,24.4,0.958,0.98,0.939,52.1,48.2,48.2,1160
2011-09-02,2010,12,49,245,359.61,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,221.6,0.62,221.6,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00601,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2011-09-03,2010,12,49,246,354.96,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,217,0.61,217,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000572,0.147,0.00593,1,0.235,0.383,0.0154,24.4,0.958,0.98,0.938,49.8,48.2,48.2,1160
2011-09-04,2010,12,49,247,349.77,0.58,2,Mod_Wet,46,7,6,4,75,138,0.4,211.8,0.6,211.8,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.1,24.9,0.131,0.0138,0.000553,0.145,0.00583,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.7,47.7,1140
2011-09-05,2010,12,49,248,344.57,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,206.6,0.6,206.6,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000535,0.143,0.00573,1,0.221,0.364,0.0146,24.5,0.956,0.98,0.937,47.5,46.5,46.5,1120
2011-09-06,2010,12,49,249,339.38,0.59,2,Mod_Wet,46,7,6,4,75,138,0.41,201.4,0.59,201.4,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0129,0.000517,0.14,0.00563,1,0.214,0.355,0.0142,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2011-09-07,2010,12,49,250,334.73,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,196.7,0.59,196.7,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00555,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2011-09-08,2010,12,49,251,330.08,0.6,2,Mod_Wet,46,7,6,4,75,138,0.42,192.1,0.58,192.1,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000484,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.2,43.3,43.3,1040
2011-09-09,2010,12,50,252,325.43,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,187.4,0.58,187.4,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.123,0.0117,0.000468,0.134,0.00537,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2011-09-10,2010,12,50,253,321.88,0.61,2,Mod_Wet,46,7,6,4,75,138,0.43,183.9,0.57,183.9,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.00531,1,0.191,0.323,0.0129,24.7,0.95,0.98,0.931,42.3,41.4,41.4,994
2011-09-11,2010,12,50,254,317.78,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,179.8,0.57,179.8,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.000441,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.929,41.3,40.4,40.4,970
2011-09-12,2010,12,50,255,313.67,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,175.7,0.56,175.7,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00515,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.925,40.4,39.4,39.4,946
2011-09-13,2010,12,50,256,309.57,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,171.6,0.55,171.6,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2011-09-14,2010,12,50,257,305.47,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,167.5,0.55,167.5,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2011-09-15,2010,12,50,258,301.92,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,163.9,0.54,163.9,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00968,0.000386,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.6,36.5,36.5,877
2011-09-16,2010,12,51,259,298.36,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,160.4,0.54,160.4,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00938,0.000374,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,857
2011-09-17,2010,12,51,260,294.81,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,156.8,0.53,156.8,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00908,0.000361,0.121,0.00481,1,0.154,0.275,0.0109,24.8,0.942,0.97,0.913,36,34.9,34.9,837
2011-09-18,2010,12,51,261,291.25,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,153.3,0.53,153.3,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00878,0.000349,0.119,0.00474,1,0.149,0.269,0.0107,24.9,0.94,0.97,0.912,35.1,34.1,34.1,818
2011-09-19,2010,12,51,262,287.7,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,149.7,0.52,149.7,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00847,0.000337,0.118,0.00468,1,0.145,0.262,0.0104,24.9,0.939,0.97,0.911,34.3,33.3,33.3,799
2011-09-20,2010,12,51,263,285.24,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,147.2,0.52,147.2,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00827,0.000329,0.117,0.00463,1,0.141,0.258,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,785
2011-09-21,2010,12,51,264,282.23,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,144.2,0.51,144.2,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00801,0.000318,0.115,0.00458,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,769
2011-09-22,2010,12,51,265,279.22,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,141.2,0.51,141.2,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00775,0.000308,0.114,0.00452,1,0.133,0.247,0.00981,24.9,0.936,0.97,0.908,32.3,31.3,31.3,752
2011-09-23,2010,12,52,266,276.21,0.68,2,Mod_Wet,46,7,6,4,75,138,0.5,138.2,0.5,138.2,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.0075,0.000298,0.113,0.00447,1,0.129,0.242,0.00959,25,0.934,0.97,0.906,31.6,30.7,30.7,736
2011-09-24,2010,12,52,267,273.21,0.68,2,Mod_Wet,46,7,6,4,75,138,0.51,135.2,0.49,135.2,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.00724,0.000287,0.111,0.00442,1,0.125,0.236,0.00938,25,0.933,0.97,0.905,30.9,30,30,719
2011-09-25,2010,12,52,268,270.2,0.69,2,Mod_Wet,46,7,6,4,75,138,0.51,132.2,0.49,132.2,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00699,0.000277,0.11,0.00436,1,0.121,0.231,0.00916,25,0.932,0.97,0.904,30.2,29.3,29.3,703
2011-09-26,2010,12,52,269,267.19,0.69,2,Mod_Wet,46,7,6,4,75,138,0.52,129.2,0.48,129.2,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.00673,0.000267,0.109,0.00431,1,0.117,0.226,0.00894,25,0.931,0.97,0.903,29.5,28.6,28.6,686
2011-09-27,2010,12,52,270,264.18,0.7,2,Mod_Wet,46,7,6,4,75,138,0.52,126.2,0.48,126.2,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.00648,0.000257,0.107,0.00425,1,0.113,0.22,0.00872,25,0.929,0.97,0.901,28.8,27.9,27.9,670
2011-09-28,2010,12,52,271,261.17,0.71,2,Mod_Wet,46,7,6,4,75,138,0.53,123.2,0.47,123.2,0,0,0,0,-4,4,46,7,6,0,79,182,990,964.7,25.3,0.0998,0.00622,0.000246,0.106,0.0042,1,0.109,0.215,0.00851,25,0.928,0.97,0.9,28.1,27.2,27.2,653
2011-09-29,2010,12,52,272,258.17,0.71,2,Mod_Wet,46,7,6,4,75,138,0.54,120.2,0.47,120.2,0,0,0,0,-4,4,46,7,6,0,79,179,990,964.7,25.3,0.0988,0.00596,0.000236,0.105,0.00414,1,0.105,0.209,0.00829,25.1,0.926,0.97,0.898,27.3,26.5,26.5,637
2011-09-30,2010,12,53,273,255.71,0.72,2,Mod_Wet,46,7,6,4,75,138,0.54,117.7,0.46,117.7,0,0,0,0,-4,4,46,7,6,0,79,177,990,964.7,25.3,0.0979,0.00576,0.000228,0.104,0.0041,1,0.101,0.205,0.00811,25.1,0.924,0.97,0.897,26.8,25.9,25.9,623
2011-10-01,2011,1,1,274,254.34,0.72,3,Normal,37,5,3,2,50,97,0.38,157.3,0.62,157.3,0,0,0,0,-2,2,37,5,3,0,52,202,990,964.7,25.3,0.107,0.00912,0.000361,0.116,0.00459,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2011-10-02,2011,1,1,275,256.8,0.72,3,Normal,37,5,3,2,50,97,0.38,159.8,0.62,159.8,0,0,0,0,-2,2,37,5,3,0,52,205,990,964.7,25.3,0.108,0.00933,0.000369,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2011-10-03,2011,1,1,276,258.17,0.71,3,Normal,37,5,3,2,50,97,0.38,161.2,0.62,161.2,0,0,0,0,-2,2,37,5,3,0,52,206,990,964.7,25.3,0.108,0.00945,0.000374,0.118,0.00466,1,0.16,0.278,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2011-10-04,2011,1,1,277,255.71,0.72,3,Normal,37,5,3,2,50,97,0.38,158.7,0.62,158.7,0,0,0,0,-2,2,37,5,3,0,52,204,990,964.7,25.3,0.107,0.00924,0.000366,0.117,0.00462,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2011-10-05,2011,1,1,278,253.24,0.73,3,Normal,37,5,3,2,50,97,0.38,156.2,0.62,156.2,0,0,0,0,-2,2,37,5,3,0,52,201,990,964.7,25.3,0.107,0.00903,0.000357,0.116,0.00457,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2011-10-06,2011,1,1,279,250.78,0.73,3,Normal,37,5,3,2,50,97,0.39,153.8,0.61,153.8,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.00882,0.000349,0.115,0.00453,1,0.15,0.265,0.0105,25,0.94,0.97,0.912,35.5,34.4,34.4,826
2011-10-07,2011,1,1,280,248.32,0.74,3,Normal,37,5,3,2,50,97,0.39,151.3,0.61,151.3,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00861,0.00034,0.113,0.00448,1,0.147,0.26,0.0103,25,0.939,0.97,0.911,34.9,33.9,33.9,813
2011-10-08,2011,1,2,281,245.86,0.74,3,Normal,37,5,3,2,50,97,0.4,148.9,0.6,148.9,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.0084,0.000332,0.112,0.00444,1,0.143,0.256,0.0101,25.1,0.939,0.97,0.91,34.3,33.3,33.3,800
2011-10-09,2011,1,2,282,243.4,0.75,3,Normal,37,5,3,2,50,97,0.4,146.4,0.6,146.4,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00819,0.000323,0.111,0.00439,1,0.14,0.251,0.00992,25.1,0.938,0.97,0.909,33.8,32.8,32.8,786
2011-10-10,2011,1,2,283,240.94,0.76,3,Normal,37,5,3,2,50,97,0.4,143.9,0.6,143.9,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00798,0.000315,0.11,0.00435,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2011-10-11,2011,1,2,284,238.48,0.77,3,Normal,37,5,3,2,50,97,0.41,141.5,0.59,141.5,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00778,0.000307,0.109,0.0043,1,0.133,0.243,0.00956,25.1,0.935,0.97,0.907,32.6,31.6,31.6,759
2011-10-12,2011,1,2,285,236.02,0.77,3,Normal,37,5,3,2,50,97,0.41,139,0.59,139,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00938,25.1,0.934,0.97,0.906,32,31.1,31.1,746
2011-10-13,2011,1,2,286,233.56,0.78,3,Normal,37,5,3,2,50,97,0.41,136.6,0.58,136.6,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2011-10-14,2011,1,2,287,231.1,0.79,3,Normal,37,5,3,2,50,97,0.42,134.1,0.58,134.1,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00715,0.000281,0.106,0.00417,1,0.124,0.229,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2011-10-15,2011,1,3,288,228.64,0.8,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2011-10-16,2011,1,3,289,226.17,0.8,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000264,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2011-10-17,2011,1,3,290,224.81,0.81,3,Normal,37,5,3,2,50,97,0.43,127.8,0.57,127.8,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00661,0.00026,0.103,0.00405,1,0.115,0.218,0.00857,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2011-10-18,2011,1,3,291,223.99,0.81,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.902,29.2,28.3,28.3,680
2011-10-19,2011,1,3,292,226.45,0.8,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2011-10-20,2011,1,3,293,227.81,0.8,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2011-10-21,2011,1,3,294,226.99,0.8,3,Normal,37,5,3,2,50,97,0.43,130,0.57,130,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.0068,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2011-10-22,2011,1,4,295,225.08,0.81,3,Normal,37,5,3,2,50,97,0.43,128.1,0.57,128.1,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2011-10-23,2011,1,4,296,223.71,0.81,3,Normal,37,5,3,2,50,97,0.43,126.7,0.57,126.7,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00652,0.000256,0.103,0.00403,1,0.114,0.216,0.00849,25.2,0.929,0.97,0.901,29.1,28.3,28.3,679
2011-10-24,2011,1,4,297,221.8,0.82,3,Normal,37,5,3,2,50,97,0.44,124.8,0.56,124.8,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2011-10-25,2011,1,4,298,218.79,0.82,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2011-10-26,2011,1,4,299,216.33,0.83,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.6,26.6,637
2011-10-27,2011,1,4,300,214.96,0.83,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2011-10-28,2011,1,4,301,213.05,0.84,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0992,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
