date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-10-29,2011,1,5,302,211.14,0.84,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2011-10-30,2011,1,5,303,208.13,0.85,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.0052,0.000203,0.0958,0.00375,1,0.0925,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2011-10-31,2011,1,5,304,206.76,0.86,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2011-11-01,2011,2,5,305,204.85,0.87,3,Normal,36,5,3,2,47,93,0.45,111.8,0.55,111.8,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0905,0.00526,0.000206,0.0958,0.00375,1,0.0935,0.189,0.0074,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2011-11-02,2011,2,5,306,205.67,0.86,3,Normal,36,5,3,2,47,93,0.45,112.7,0.55,112.7,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0908,0.00533,0.000208,0.0962,0.00376,1,0.0946,0.191,0.00746,25.4,0.92,0.97,0.892,25.8,25,25,600
2011-11-03,2011,2,5,307,207.58,0.86,3,Normal,36,5,3,2,47,93,0.45,114.6,0.55,114.6,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0915,0.00549,0.000215,0.097,0.0038,1,0.0972,0.194,0.0076,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2011-11-04,2011,2,5,308,207.85,0.85,3,Normal,36,5,3,2,47,93,0.45,114.8,0.55,114.8,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0916,0.00551,0.000216,0.0971,0.0038,1,0.0975,0.195,0.00762,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2011-11-05,2011,2,6,309,207.03,0.86,3,Normal,36,5,3,2,47,93,0.45,114,0.55,114,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0913,0.00544,0.000213,0.0967,0.00379,1,0.0964,0.193,0.00756,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2011-11-06,2011,2,6,310,208.95,0.85,3,Normal,36,5,3,2,47,93,0.45,116,0.56,116,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.00561,0.000219,0.0976,0.00382,1,0.099,0.197,0.0077,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2011-11-07,2011,2,6,311,213.05,0.84,3,Normal,36,5,3,2,47,93,0.44,120,0.56,120,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2011-11-08,2011,2,6,312,214.96,0.83,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2011-11-09,2011,2,6,313,213.6,0.84,3,Normal,36,5,3,2,47,93,0.43,120.6,0.56,120.6,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2011-11-10,2011,2,6,314,212.23,0.84,3,Normal,36,5,3,2,47,93,0.44,119.2,0.56,119.2,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00588,0.000231,0.099,0.00388,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2011-11-11,2011,2,6,315,210.86,0.84,3,Normal,36,5,3,2,47,93,0.44,117.9,0.56,117.9,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2011-11-12,2011,2,7,316,210.59,0.85,3,Normal,36,5,3,2,47,93,0.44,117.6,0.56,117.6,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00781,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2011-11-13,2011,2,7,317,213.6,0.84,3,Normal,36,5,3,2,47,93,0.43,120.6,0.56,120.6,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2011-11-14,2011,2,7,318,215.51,0.83,3,Normal,36,5,3,2,47,93,0.43,122.5,0.57,122.5,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00616,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2011-11-15,2011,2,7,319,217.42,0.83,3,Normal,36,5,3,2,47,93,0.43,124.4,0.57,124.4,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2011-11-16,2011,2,7,320,218.79,0.82,3,Normal,36,5,3,2,47,93,0.42,125.8,0.57,125.8,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2011-11-17,2011,2,7,321,220.16,0.82,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2011-11-18,2011,2,7,322,223.17,0.81,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2011-11-19,2011,2,8,323,224.53,0.81,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2011-11-20,2011,2,8,324,224.81,0.81,3,Normal,36,5,3,2,47,93,0.41,131.8,0.59,131.8,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2011-11-21,2011,2,8,325,224.53,0.81,4,Mod_Dry,29,4,2,2,30,67,0.3,157.5,0.7,157.5,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.103,0.00914,0.000359,0.113,0.00442,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2011-11-22,2011,2,8,326,223.71,0.81,4,Mod_Dry,29,4,2,2,30,67,0.3,156.7,0.7,156.7,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00907,0.000356,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2011-11-23,2011,2,8,327,223.99,0.81,4,Mod_Dry,29,4,2,2,30,67,0.3,157,0.7,157,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00909,0.000357,0.112,0.00441,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2011-11-24,2011,2,8,328,227.54,0.8,4,Mod_Dry,29,4,2,2,30,67,0.29,160.5,0.71,160.5,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.0094,0.000369,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2011-11-25,2011,2,8,329,231.1,0.79,4,Mod_Dry,29,4,2,2,30,67,0.29,164.1,0.71,164.1,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.0097,0.000382,0.115,0.00454,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
2011-11-26,2011,2,9,330,235.2,0.78,4,Mod_Dry,29,4,2,2,30,67,0.28,168.2,0.71,168.2,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000396,0.117,0.00462,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.1,38.1,38.1,914
2011-11-27,2011,2,9,331,241.49,0.76,4,Mod_Dry,29,4,2,2,30,67,0.28,174.5,0.72,174.5,0,0,0,0,-2,2,29,4,2,0,32,209,990,964.6,25.4,0.109,0.0106,0.000417,0.12,0.00474,1,0.178,0.298,0.0118,25.1,0.947,0.977,0.925,40.6,39.7,39.7,952
2011-11-28,2011,2,9,332,246.14,0.74,4,Mod_Dry,29,4,2,2,30,67,0.27,179.1,0.73,179.1,0,0,0,0,-2,2,29,4,2,0,32,214,990,964.7,25.3,0.111,0.011,0.000433,0.122,0.00482,1,0.184,0.306,0.0121,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2011-11-29,2011,2,9,333,249.69,0.73,4,Mod_Dry,29,4,2,2,30,67,0.27,182.7,0.73,182.7,0,0,0,0,-2,2,29,4,2,0,32,218,990,964.7,25.3,0.112,0.0113,0.000446,0.124,0.00489,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.5,41.6,41.6,1000
2011-11-30,2011,2,9,334,252.7,0.73,4,Mod_Dry,29,4,2,2,30,67,0.27,185.7,0.73,185.7,0,0,0,0,-2,2,29,4,2,0,32,221,990,964.7,25.3,0.113,0.0115,0.000456,0.125,0.00494,1,0.193,0.318,0.0126,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2011-12-01,2011,3,9,335,253.52,0.73,4,Mod_Dry,31,5,3,2,36,77,0.3,176.5,0.7,176.5,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000425,0.122,0.00484,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
2011-12-02,2011,3,9,336,255.43,0.72,4,Mod_Dry,31,5,3,2,36,77,0.3,178.4,0.7,178.4,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00487,1,0.183,0.307,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,973
2011-12-03,2011,3,10,337,257.35,0.72,4,Mod_Dry,31,5,3,2,36,77,0.3,180.3,0.7,180.3,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00491,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41,41,985
2011-12-04,2011,3,10,338,259.81,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,182.8,0.7,182.8,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00495,1,0.189,0.314,0.0124,24.9,0.949,0.98,0.93,42.5,41.6,41.6,999
2011-12-05,2011,3,10,339,264.46,0.7,4,Mod_Dry,31,5,3,2,36,77,0.29,187.5,0.71,187.5,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0117,0.000463,0.127,0.00504,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
2011-12-06,2011,3,10,340,266.92,0.7,4,Mod_Dry,31,5,3,2,36,77,0.29,189.9,0.71,189.9,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00508,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.1,43.3,43.3,1040
2011-12-07,2011,3,10,341,269.38,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,192.4,0.71,192.4,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00513,1,0.202,0.332,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2011-12-08,2011,3,10,342,274.03,0.68,4,Mod_Dry,31,5,3,2,36,77,0.28,197,0.72,197,0,0,0,0,-2,2,31,5,3,0,38,236,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.00521,1,0.208,0.34,0.0135,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2011-12-09,2011,3,10,343,279.22,0.67,4,Mod_Dry,31,5,3,2,36,77,0.28,202.2,0.72,202.2,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.121,0.0129,0.000514,0.134,0.00531,1,0.215,0.349,0.0139,24.8,0.955,0.98,0.936,47,46.1,46.1,1110
2011-12-10,2011,3,11,344,283.87,0.67,4,Mod_Dry,31,5,3,2,36,77,0.27,206.9,0.73,206.9,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.122,0.0133,0.00053,0.136,0.00539,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2011-12-11,2011,3,11,345,288.52,0.66,4,Mod_Dry,31,5,3,2,36,77,0.27,211.5,0.73,211.5,0,0,0,0,-2,2,31,5,3,0,38,251,990,964.9,25.1,0.124,0.0137,0.000546,0.138,0.00548,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2011-12-12,2011,3,11,346,293.71,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,216.7,0.74,216.7,0,0,0,0,-2,2,31,5,3,0,38,256,990,964.9,25.1,0.126,0.0142,0.000564,0.14,0.00557,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2011-12-13,2011,3,11,347,300,0.64,4,Mod_Dry,31,5,3,2,36,77,0.26,223,0.74,223,0,0,0,0,-2,2,31,5,3,0,38,262,990,964.9,25.1,0.128,0.0147,0.000586,0.143,0.00569,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2011-12-14,2011,3,11,348,305.74,0.63,4,Mod_Dry,31,5,3,2,36,77,0.25,228.7,0.75,228.7,0,0,0,0,-2,2,31,5,3,0,38,268,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00579,2,0.0969,0.242,0.00966,24.8,0.923,0.97,0.895,25.7,24.9,49.8,1200
2011-12-15,2011,3,11,349,311.49,0.63,4,Mod_Dry,31,5,3,2,36,77,0.25,234.5,0.75,234.5,0,0,0,0,-2,2,31,5,3,0,38,273,990,965,25,0.132,0.0157,0.000626,0.148,0.0059,2,0.101,0.249,0.00992,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2011-12-16,2011,3,11,350,317.23,0.62,4,Mod_Dry,31,5,3,2,36,77,0.24,240.2,0.76,240.2,0,0,0,0,-2,2,31,5,3,0,38,279,990,965,25,0.134,0.0162,0.000646,0.15,0.00601,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2011-12-17,2011,3,12,351,321.33,0.61,4,Mod_Dry,31,5,3,2,36,77,0.24,244.3,0.76,244.3,0,0,0,0,-2,2,31,5,3,0,38,283,990,965,25,0.136,0.0165,0.000661,0.152,0.00608,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.9,27.5,26.7,53.3,1280
2011-12-18,2011,3,12,352,324.89,0.61,4,Mod_Dry,31,5,3,2,36,77,0.24,247.9,0.76,247.9,0,0,0,0,-2,2,31,5,3,0,38,287,990,965,25,0.137,0.0168,0.000673,0.154,0.00615,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2011-12-19,2011,3,12,353,331.72,0.6,4,Mod_Dry,31,5,3,2,36,77,0.23,254.7,0.77,254.7,0,0,0,0,-2,2,31,5,3,0,38,294,990,965.1,24.9,0.139,0.0192,0.000771,0.158,0.00635,2,0.114,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1330
2011-12-20,2011,3,12,354,337.46,0.6,4,Mod_Dry,31,5,3,2,36,77,0.23,260.5,0.77,260.5,0,0,0,0,-2,2,31,5,3,0,38,299,990,965.1,24.9,0.141,0.0219,0.000881,0.163,0.00655,2,0.118,0.281,0.0113,24.6,0.932,0.97,0.904,29.3,28.4,56.9,1360
2011-12-21,2011,3,12,355,342.66,0.59,4,Mod_Dry,31,5,3,2,36,77,0.23,265.7,0.78,265.7,0,0,0,0,-2,2,31,5,3,0,38,305,990,965.1,24.9,0.143,0.0244,0.00098,0.167,0.00673,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2011-12-22,2011,3,12,356,345.12,0.59,4,Mod_Dry,31,5,3,2,36,77,0.22,268.1,0.78,268.1,0,0,0,0,-2,2,31,5,3,0,38,307,990,965.1,24.9,0.144,0.0256,0.00103,0.169,0.00681,2,0.123,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.5,1400
2011-12-23,2011,3,12,357,348.67,0.58,4,Mod_Dry,31,5,3,2,36,77,0.22,271.7,0.78,271.7,0,0,0,0,-2,2,31,5,3,0,38,311,990,965.1,24.9,0.145,0.0272,0.0011,0.172,0.00694,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.6,59.3,1420
2011-12-24,2011,3,13,358,354.42,0.58,4,Mod_Dry,31,5,3,2,36,77,0.22,277.4,0.78,277.4,0,0,0,0,-2,2,31,5,3,0,38,316,990,965.2,24.8,0.147,0.0299,0.00121,0.177,0.00714,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.2,30.3,60.5,1450
2011-12-25,2011,3,13,359,356.88,0.58,4,Mod_Dry,31,5,3,2,36,77,0.22,279.9,0.78,279.9,0,0,0,0,-2,2,31,5,3,0,38,319,990,965.2,24.8,0.148,0.0311,0.00125,0.179,0.00722,2,0.131,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2011-12-26,2011,3,13,360,357.15,0.57,4,Mod_Dry,31,5,3,2,36,77,0.22,280.1,0.78,280.1,0,0,0,0,-2,2,31,5,3,0,38,319,990,965.2,24.8,0.148,0.0312,0.00126,0.179,0.00723,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
2011-12-27,2011,3,13,361,357.97,0.57,4,Mod_Dry,31,5,3,2,36,77,0.21,281,0.79,281,0,0,0,0,-2,2,31,5,3,0,38,320,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00726,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
2011-12-28,2011,3,13,362,358.79,0.57,4,Mod_Dry,31,5,3,2,36,77,0.21,281.8,0.79,281.8,0,0,0,0,-2,2,31,5,3,0,38,321,990,965.2,24.8,0.149,0.032,0.00129,0.181,0.00729,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.5,1480
2011-12-29,2011,3,13,363,362.35,0.57,4,Mod_Dry,31,5,3,2,36,77,0.21,285.4,0.79,285.4,0,0,0,0,-2,2,31,5,3,0,38,324,990,965.2,24.8,0.15,0.0337,0.00136,0.184,0.00741,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2011-12-30,2011,3,13,364,368.09,0.56,4,Mod_Dry,31,5,3,2,36,77,0.21,291.1,0.79,291.1,0,0,0,0,-2,2,31,5,3,0,38,330,990,965.2,24.8,0.152,0.0364,0.00147,0.188,0.00761,2,0.139,0.327,0.0132,24.4,0.938,0.97,0.91,32.7,31.7,63.5,1520
2011-12-31,2011,3,14,365,372.74,0.56,4,Mod_Dry,31,5,3,2,36,77,0.21,295.7,0.79,295.7,0,0,0,0,-2,2,31,5,3,0,38,335,990,965.3,24.7,0.154,0.0386,0.00156,0.192,0.00777,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.5,1550
2012-01-01,2011,4,14,1,375.2,0.56,5,Dry,29,5,4,2,33,73,0.2,302.2,0.81,302.2,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0416,0.00168,0.197,0.00798,2,0.146,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,65.9,1580
2012-01-02,2011,4,14,2,378.21,0.55,5,Dry,29,5,4,2,33,73,0.19,305.2,0.81,305.2,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0431,0.00174,0.2,0.00808,2,0.149,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2012-01-03,2011,4,14,3,381.21,0.55,5,Dry,29,5,4,2,33,73,0.19,308.2,0.81,308.2,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0445,0.0018,0.202,0.00819,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2012-01-04,2011,4,14,4,384.77,0.55,5,Dry,29,5,4,2,33,73,0.19,311.8,0.81,311.8,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00831,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,67.9,1630
2012-01-05,2011,4,14,5,388.32,0.55,5,Dry,29,5,4,2,33,73,0.19,315.3,0.81,315.3,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0478,0.00194,0.208,0.00844,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.7,1650
2012-01-06,2011,4,14,6,392.42,0.54,5,Dry,29,5,4,2,33,73,0.19,319.4,0.81,319.4,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0498,0.00202,0.211,0.00858,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
2012-01-07,2011,4,15,7,397.62,0.54,5,Dry,29,5,4,2,33,73,0.18,324.6,0.82,324.6,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0522,0.00212,0.216,0.00877,2,0.162,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.7,1700
2012-01-08,2011,4,15,8,402.27,0.53,5,Dry,29,5,4,2,33,73,0.18,329.3,0.82,329.3,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0544,0.00221,0.22,0.00893,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2012-01-09,2011,4,15,9,406.92,0.53,5,Dry,29,5,4,2,33,73,0.18,333.9,0.82,333.9,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0566,0.0023,0.223,0.00909,2,0.168,0.391,0.0159,24.2,0.946,0.971,0.918,37.4,36.3,72.7,1740
2012-01-10,2011,4,15,10,412.11,0.53,5,Dry,29,5,4,2,33,73,0.18,339.1,0.82,339.1,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0591,0.00241,0.228,0.00928,2,0.171,0.399,0.0163,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
2012-01-11,2011,4,15,11,418.4,0.52,5,Dry,29,5,4,2,33,73,0.17,345.4,0.83,345.4,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.062,0.00253,0.233,0.0095,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.3,1810
2012-01-12,2011,4,15,12,421.96,0.52,5,Dry,29,5,4,2,33,73,0.17,349,0.83,349,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0637,0.0026,0.236,0.00962,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.923,39.1,38.1,76.1,1830
2012-01-13,2011,4,15,13,428.24,0.51,5,Dry,29,5,4,2,33,73,0.17,355.2,0.83,355.2,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0667,0.00272,0.241,0.00985,2,0.182,0.423,0.0173,24,0.949,0.975,0.926,39.8,38.8,77.6,1860
2012-01-14,2011,4,16,14,433.99,0.51,5,Dry,29,5,4,2,33,73,0.17,361,0.83,361,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0694,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.4,78.9,1890
2012-01-15,2011,4,16,15,440.28,0.5,5,Dry,29,5,4,2,33,73,0.17,367.3,0.83,367.3,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.179,0.0724,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.3,1930
2012-01-16,2011,4,16,16,446.56,0.5,5,Dry,29,5,4,2,33,73,0.16,373.6,0.84,373.6,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0753,0.00309,0.256,0.0105,2,0.195,0.451,0.0185,23.9,0.952,0.98,0.932,41.7,40.9,81.8,1960
2012-01-17,2011,4,16,17,452.85,0.49,5,Dry,29,5,4,2,33,73,0.16,379.9,0.84,379.9,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0783,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.1,1990
2012-01-18,2011,4,16,18,459.14,0.49,5,Dry,29,5,4,2,33,73,0.16,386.1,0.84,386.1,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0813,0.00334,0.266,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.4,2030
2012-01-19,2011,4,16,19,464.89,0.49,5,Dry,29,5,4,2,33,73,0.16,391.9,0.84,391.9,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.084,0.00345,0.271,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2012-01-20,2011,4,16,20,473.36,0.48,5,Dry,29,5,4,2,33,73,0.15,400.4,0.85,400.4,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.088,0.00362,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.4,2100
2012-01-21,2011,4,17,21,478.01,0.48,5,Dry,29,5,4,2,33,73,0.15,405,0.85,405,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0902,0.00372,0.282,0.0116,2,0.216,0.498,0.0205,23.8,0.955,0.98,0.936,45.1,44.2,88.3,2120
2012-01-22,2011,4,17,22,483.21,0.47,5,Dry,29,5,4,2,33,73,0.15,410.2,0.85,410.2,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0926,0.00382,0.286,0.0118,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2140
2012-01-23,2011,4,17,23,491.68,0.47,5,Dry,29,5,4,2,33,73,0.15,418.7,0.85,418.7,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0966,0.00399,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.5,45.5,91.1,2190
2012-01-24,2011,4,17,24,497.42,0.46,5,Dry,29,5,4,2,33,73,0.15,424.4,0.85,424.4,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0993,0.00411,0.298,0.0123,2,0.229,0.527,0.0218,23.6,0.957,0.98,0.937,47.1,46.1,92.2,2210
2012-01-25,2011,4,17,25,505.9,0.46,5,Dry,29,5,4,2,33,73,0.14,432.9,0.86,432.9,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0126,2,0.235,0.54,0.0224,23.6,0.957,0.98,0.938,47.9,47,93.9,2250
2012-01-26,2011,4,17,26,518.75,0.45,5,Dry,29,5,4,2,33,73,0.14,445.8,0.86,445.8,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.109,0.00455,0.316,0.0131,2,0.243,0.559,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2012-01-27,2011,4,17,27,532.15,0.44,5,Dry,29,5,4,2,33,73,0.14,459.1,0.86,459.1,0,0,0,0,-2,2,29,5,4,0,35,497,990,966,24,0.211,0.116,0.00482,0.327,0.0136,2,0.252,0.579,0.0241,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2012-01-28,2011,4,18,28,546.64,0.43,5,Dry,29,5,4,2,33,73,0.13,473.6,0.87,473.6,0,0,0,0,-2,2,29,5,4,0,35,512,990,966.1,23.9,0.217,0.123,0.00512,0.34,0.0142,2,0.262,0.602,0.0251,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2012-01-29,2011,4,18,29,562.23,0.43,5,Dry,29,5,4,2,33,73,0.13,489.2,0.87,489.2,0,0,0,0,-2,2,29,5,4,0,35,527,990,966.1,23.9,0.226,0.13,0.00544,0.356,0.0149,3,0.163,0.519,0.0217,23.4,0.945,0.97,0.917,35.3,34.2,103,2460
2012-01-30,2011,4,18,30,577.27,0.42,5,Dry,29,5,4,2,33,73,0.13,504.3,0.87,504.3,0,0,0,0,-2,2,29,5,4,0,35,542,990,966.2,23.8,0.235,0.138,0.00579,0.373,0.0157,3,0.169,0.542,0.0228,23.3,0.947,0.97,0.918,36.3,35.2,106,2530
2012-01-31,2011,4,18,31,592.31,0.41,5,Dry,29,5,4,2,33,73,0.12,519.3,0.88,519.3,0,0,0,0,-2,2,29,5,4,0,35,557,990,966.3,23.7,0.243,0.148,0.00623,0.391,0.0165,3,0.176,0.567,0.0239,23.2,0.948,0.97,0.92,37.3,36.2,109,2600
2012-02-01,2011,5,18,32,611.72,0.4,5,Dry,31,6,4,3,41,85,0.14,526.7,0.86,526.7,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00646,0.402,0.017,3,0.18,0.582,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2640
2012-02-02,2011,5,18,33,632.23,0.39,5,Dry,31,6,4,3,41,85,0.13,547.2,0.87,547.2,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.167,0.00707,0.427,0.0181,3,0.189,0.616,0.0261,23,0.951,0.974,0.926,39,38,114,2740
2012-02-03,2011,5,18,34,648.91,0.38,5,Dry,31,6,4,3,41,85,0.13,563.9,0.87,563.9,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00756,0.448,0.0191,3,0.196,0.644,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,117,2820
2012-02-04,2011,5,19,35,666.68,0.37,5,Dry,31,6,4,3,41,85,0.13,581.7,0.87,581.7,0,0,0,0,-3,3,31,6,4,0,44,623,990,966.6,23.4,0.28,0.19,0.00809,0.47,0.0201,3,0.204,0.674,0.0288,22.8,0.953,0.979,0.933,41.2,40.4,121,2910
2012-02-05,2011,5,19,36,685.55,0.37,5,Dry,31,6,4,3,41,85,0.12,600.5,0.88,600.5,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.291,0.202,0.00866,0.493,0.0211,3,0.213,0.706,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
2012-02-06,2011,5,19,37,704.96,0.36,5,Dry,31,6,4,3,41,85,0.12,620,0.88,620,0,0,0,0,-3,3,31,6,4,0,44,661,990,966.7,23.3,0.302,0.215,0.00924,0.517,0.0222,3,0.221,0.739,0.0317,22.5,0.955,0.98,0.936,43.6,42.8,128,3080
2012-02-07,2011,5,19,38,722.19,0.35,5,Dry,31,6,4,3,41,85,0.12,637.2,0.88,637.2,0,0,0,0,-3,3,31,6,4,0,44,678,990,966.8,23.2,0.312,0.227,0.00976,0.539,0.0232,3,0.229,0.768,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,131,3150
2012-02-08,2011,5,19,39,738.32,0.35,5,Dry,31,6,4,3,41,85,0.12,653.3,0.89,653.3,0,0,0,0,-3,3,31,6,4,0,44,694,990,966.9,23.1,0.321,0.237,0.0103,0.559,0.0241,3,0.236,0.795,0.0343,22.4,0.956,0.98,0.937,45.7,44.7,134,3220
2012-02-09,2011,5,19,40,751.17,0.34,5,Dry,31,6,4,3,41,85,0.11,666.2,0.89,666.2,0,0,0,0,-3,3,31,6,4,0,44,707,990,966.9,23.1,0.328,0.246,0.0107,0.574,0.0249,3,0.242,0.817,0.0354,22.3,0.957,0.98,0.938,46.4,45.5,136,3280
2012-02-10,2011,5,19,41,758.56,0.34,5,Dry,31,6,4,3,41,85,0.11,673.6,0.89,673.6,0,0,0,0,-3,3,31,6,4,0,44,715,990,966.9,23.1,0.333,0.251,0.0109,0.584,0.0253,3,0.246,0.829,0.0359,22.2,0.957,0.98,0.938,46.9,45.9,138,3310
2012-02-11,2011,5,20,42,764.85,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,659.9,0.86,659.9,0,0,0,0,-4,4,36,6,5,0,58,707,990,967,23,0.328,0.242,0.0105,0.57,0.0247,3,0.239,0.809,0.0351,22.2,0.957,0.98,0.937,45.9,45,135,3240
2012-02-12,2011,5,20,43,770.04,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,665,0.86,665,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.576,0.025,3,0.242,0.818,0.0355,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2012-02-13,2011,5,20,44,770.31,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,665.3,0.86,665.3,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2012-02-14,2011,5,20,45,774.84,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,669.8,0.86,669.8,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.248,0.0108,0.582,0.0253,3,0.244,0.826,0.0359,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2012-02-15,2011,5,20,46,776,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,671,0.86,671,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.335,0.249,0.0108,0.584,0.0254,3,0.244,0.828,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2012-02-16,2011,5,20,47,777.21,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,672.2,0.86,672.2,0,0,0,0,-4,4,36,6,5,0,58,719,990,967,23,0.335,0.25,0.0109,0.585,0.0255,3,0.245,0.83,0.0361,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2012-02-17,2011,5,20,48,778.46,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,673.5,0.86,673.5,0,0,0,0,-4,4,36,6,5,0,58,720,990,967,23,0.336,0.251,0.0109,0.587,0.0255,3,0.246,0.832,0.0362,22.2,0.957,0.98,0.938,46.7,45.7,137,3290
2012-02-18,2011,5,21,49,779.74,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,674.7,0.86,674.7,0,0,0,0,-4,4,36,6,5,0,58,722,990,967,23,0.337,0.252,0.011,0.588,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
2012-02-19,2011,5,21,50,781.06,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,676.1,0.87,676.1,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.337,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2012-02-20,2011,5,21,51,782.41,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,677.4,0.87,677.4,0,0,0,0,-4,4,36,6,5,0,58,724,990,967,23,0.338,0.254,0.011,0.592,0.0258,3,0.247,0.839,0.0365,22.1,0.957,0.98,0.938,46.9,46,138,3310
2012-02-21,2011,5,21,52,781.06,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,676.1,0.87,676.1,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.337,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2012-02-22,2011,5,21,53,779.74,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,674.7,0.86,674.7,0,0,0,0,-4,4,36,6,5,0,58,722,990,967,23,0.337,0.252,0.011,0.588,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
2012-02-23,2011,5,21,54,778.46,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,673.5,0.86,673.5,0,0,0,0,-4,4,36,6,5,0,58,720,990,967,23,0.336,0.251,0.0109,0.587,0.0255,3,0.246,0.832,0.0362,22.2,0.957,0.98,0.938,46.7,45.7,137,3290
2012-02-24,2011,5,21,55,779.74,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,674.7,0.86,674.7,0,0,0,0,-4,4,36,6,5,0,58,722,990,967,23,0.337,0.252,0.011,0.588,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
2012-02-25,2011,5,22,56,778.46,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,673.5,0.86,673.5,0,0,0,0,-4,4,36,6,5,0,58,720,990,967,23,0.336,0.251,0.0109,0.587,0.0255,3,0.246,0.832,0.0362,22.2,0.957,0.98,0.938,46.7,45.7,137,3290
2012-02-26,2011,5,22,57,777.21,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,672.2,0.86,672.2,0,0,0,0,-4,4,36,6,5,0,58,719,990,967,23,0.335,0.25,0.0109,0.585,0.0255,3,0.245,0.83,0.0361,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2012-02-27,2011,5,22,58,781.06,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,676.1,0.87,676.1,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.337,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2012-02-28,2011,5,22,59,785.19,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,680.2,0.87,680.2,0,0,0,0,-4,4,36,6,5,0,58,727,990,967,23,0.34,0.255,0.0111,0.595,0.0259,3,0.249,0.844,0.0367,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
2012-02-29,2011,5,22,60,792.59,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,687.6,0.87,687.6,0,0,0,0,-4,4,36,6,5,0,58,735,990,967.1,22.9,0.344,0.26,0.0114,0.604,0.0264,3,0.252,0.856,0.0373,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
2012-03-01,2011,6,22,61,800.52,0.31,4,Mod_Dry,41,8,7,6,67,129,0.16,671.5,0.84,671.5,0,0,0,0,-6,6,41,8,7,0,73,728,990,967.1,22.9,0.34,0.25,0.0109,0.59,0.0257,3,0.245,0.834,0.0364,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2012-03-02,2011,6,22,62,808.89,0.31,4,Mod_Dry,41,8,7,6,67,129,0.16,679.9,0.84,679.9,0,0,0,0,-6,6,41,8,7,0,73,736,990,967.1,22.9,0.345,0.255,0.0112,0.6,0.0262,3,0.248,0.848,0.0371,22,0.957,0.98,0.938,46.8,45.9,138,3300
2012-03-03,2011,6,23,63,821.24,0.3,4,Mod_Dry,41,8,7,6,67,129,0.16,692.2,0.84,692.2,0,0,0,0,-6,6,41,8,7,0,73,748,990,967.2,22.8,0.352,0.263,0.0115,0.615,0.027,3,0.254,0.869,0.0381,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2012-03-04,2011,6,23,64,834.24,0.3,4,Mod_Dry,41,8,7,6,67,129,0.15,705.2,0.84,705.2,0,0,0,0,-6,6,41,8,7,0,73,761,990,967.2,22.8,0.359,0.272,0.012,0.631,0.0277,3,0.26,0.891,0.0391,21.9,0.957,0.98,0.938,48.3,47.3,142,3400
2012-03-05,2011,6,23,65,851.78,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,722.8,0.85,722.8,0,0,0,0,-6,6,41,8,7,0,73,779,990,967.3,22.7,0.369,0.284,0.0125,0.653,0.0288,3,0.268,0.921,0.0406,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
2012-03-06,2011,6,23,66,874.32,0.28,4,Mod_Dry,41,8,7,6,67,129,0.15,745.3,0.85,745.3,0,0,0,0,-6,6,41,8,7,0,73,801,990,967.4,22.6,0.389,0.299,0.0132,0.687,0.0304,3,0.278,0.965,0.0427,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2012-03-07,2011,6,23,67,897.93,0.27,4,Mod_Dry,41,8,7,6,67,129,0.14,768.9,0.86,768.9,0,0,0,0,-6,6,41,8,7,0,73,825,990,967.5,22.5,0.41,0.311,0.0138,0.721,0.032,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2012-03-08,2011,6,23,68,922.5,0.27,4,Mod_Dry,41,8,7,6,67,129,0.14,793.5,0.86,793.5,0,0,0,0,-6,6,41,8,7,0,73,850,990,967.6,22.4,0.433,0.323,0.0144,0.756,0.0337,4,0.21,0.966,0.0431,21.4,0.953,0.976,0.93,39.8,38.8,155,3720
2012-03-09,2011,6,23,69,947.93,0.26,4,Mod_Dry,41,8,7,6,67,129,0.14,818.9,0.86,818.9,0,0,0,0,-6,6,41,8,7,0,73,875,990,967.7,22.3,0.456,0.335,0.015,0.791,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
2012-03-10,2011,6,24,70,974.15,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,845.1,0.87,845.1,0,0,0,0,-6,6,41,8,7,0,73,901,990,967.8,22.2,0.48,0.348,0.0157,0.828,0.0373,4,0.228,1.06,0.0475,21.1,0.954,0.98,0.935,41.8,41,164,3930
2012-03-11,2011,6,24,71,1001.1,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,872.1,0.87,872.1,0,0,0,0,-6,6,41,8,7,0,73,928,990,967.9,22.1,0.505,0.361,0.0163,0.866,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2012-03-12,2011,6,24,72,1023.7,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,894.7,0.87,894.7,0,0,0,0,-6,6,41,8,7,0,73,951,990,968,22,0.525,0.372,0.0169,0.897,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2012-03-13,2011,6,24,73,1046.7,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,917.7,0.88,917.7,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.546,0.383,0.0175,0.929,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2012-03-14,2011,6,24,74,1075.4,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,946.4,0.88,946.4,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.572,0.397,0.0182,0.97,0.0443,4,0.262,1.23,0.0563,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2012-03-15,2011,6,24,75,1104.6,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,975.6,0.88,975.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2012-03-16,2011,6,24,76,1134.4,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1005,0.89,1005,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.642,0.435,0.0201,1.08,0.0497,4,0.281,1.36,0.0627,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2012-03-17,2011,6,25,77,1164.8,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1036,0.89,1036,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.686,0.504,0.0233,1.19,0.0551,4,0.287,1.48,0.0684,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2012-03-18,2011,6,25,78,1184.4,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1055,0.89,1055,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.715,0.548,0.0254,1.26,0.0587,4,0.291,1.55,0.0722,20,0.955,0.98,0.936,49.3,48.2,193,4630
2012-03-19,2011,6,25,79,1198.5,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1069,0.89,1069,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.736,0.579,0.027,1.32,0.0612,4,0.294,1.61,0.0749,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2012-03-20,2011,6,25,80,1207,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1078,0.89,1078,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.6,21.4,0.748,0.599,0.0279,1.35,0.0628,4,0.296,1.64,0.0766,19.8,0.955,0.98,0.935,50,48.2,193,4630
2012-03-21,2011,6,25,81,1221.3,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1092,0.89,1092,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.769,0.631,0.0295,1.4,0.0654,4,0.298,1.7,0.0793,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2012-03-22,2011,6,25,82,1235.6,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1107,0.9,1100,7,2,0,0,-6,11,43,8,7,0,78,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2012-03-23,2011,6,25,83,1244.3,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1115,0.9,1100,15,3,0,0,-6,18,44,8,7,0,85,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2012-03-24,2011,6,26,84,1253,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1124,0.9,1100,24,5,1,1,-5,22,46,9,8,1,89,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2012-03-25,2011,6,26,85,1261.7,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1133,0.9,1100,33,7,1,1,-5,29,48,9,8,1,96,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2012-03-26,2011,6,26,86,1270.5,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1142,0.9,1100,42,9,1,1,-5,36,50,9,8,1,103,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2012-03-27,2011,6,26,87,1285.2,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1156,0.9,1100,56,13,2,2,-4,43,54,10,9,2,110,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50,48.2,193,4630
2012-03-28,2011,6,26,88,1300,0.2,4,Mod_Dry,41,8,7,6,67,129,0.099,1171,0.9,1100,71,16,2,2,-4,55,57,10,9,2,122,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2012-03-29,2011,6,26,89,1314.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.098,1186,0.9,1100,86,19,3,3,-3,64,60,11,10,3,131,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2012-03-30,2011,6,26,90,1329.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.097,1201,0.9,1100,101,23,3,3,-3,75,64,11,10,3,142,1190,990,968.9,21.1,0.823,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2012-03-31,2011,6,27,91,1344.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.096,1216,0.9,1100,116,26,3,4,-3,86,67,11,11,3,153,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2012-04-01,2011,7,27,92,1360,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1212,0.89,1100,112,25,3,3,-7,88,70,14,13,3,160,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2012-04-02,2011,7,27,93,1369.1,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1221,0.89,1100,121,27,4,4,-6,92,72,15,14,4,164,1200,990,969.1,20.9,0.846,0.648,0.0309,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2012-04-03,2011,7,27,94,1378.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1230,0.89,1100,130,29,4,4,-6,99,74,15,14,4,171,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2012-04-04,2011,7,27,95,1387.4,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1239,0.89,1100,139,31,4,4,-6,106,76,15,14,4,178,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2012-04-05,2011,7,27,96,1396.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1249,0.89,1100,149,34,4,5,-6,112,79,15,15,4,184,1210,990,969.2,20.8,0.858,0.648,0.0311,1.51,0.0722,4,0.3,1.81,0.0866,19,0.953,0.98,0.934,48.9,47.9,192,4600
2012-04-06,2011,7,27,97,1405.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
2012-04-07,2011,7,28,98,1415.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1267,0.9,1100,167,38,5,5,-5,124,83,16,15,5,196,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2012-04-08,2011,7,28,99,1424.4,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1276,0.9,1100,176,40,5,5,-5,131,85,16,15,5,203,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2012-04-09,2011,7,28,100,1433.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2012-04-10,2011,7,28,101,1443.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1295,0.9,1100,195,44,6,6,-4,143,89,17,16,6,215,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2012-04-11,2011,7,28,102,1458.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2012-04-12,2011,7,28,103,1474.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1326,0.9,1100,226,51,7,7,-3,164,96,18,17,7,236,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2012-04-13,2011,7,28,104,1490.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1342,0.9,1100,242,55,7,7,-3,176,100,18,17,7,248,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2012-04-14,2011,7,29,105,1506.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.098,1358,0.9,1100,258,55,7,8,-2,190,100,18,18,8,262,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2012-04-15,2011,7,29,106,1522.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.097,1374,0.9,1100,274,55,7,8,-2,206,100,18,18,8,278,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2012-04-16,2011,7,29,107,1538.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.096,1390,0.9,1100,290,55,7,9,-1,220,100,18,19,9,292,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2012-04-17,2011,7,29,108,1547.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2012-04-18,2011,7,29,109,1551,0.15,4,Mod_Dry,45,11,10,10,72,148,0.095,1403,0.91,1100,303,55,7,9,-1,233,100,18,19,9,305,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2012-04-19,2011,7,29,110,1554.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.095,1406,0.91,1100,306,55,7,9,-1,236,100,18,19,9,308,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2012-04-20,2011,7,29,111,1551,0.15,4,Mod_Dry,45,11,10,10,72,148,0.095,1403,0.91,1100,303,55,7,9,-1,233,100,18,19,9,305,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2012-04-21,2011,7,30,112,1541.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.096,1393,0.9,1100,293,55,7,9,-1,223,100,18,19,9,295,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2012-04-22,2011,7,30,113,1531.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2012-04-23,2011,7,30,114,1515.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.098,1368,0.9,1100,268,55,7,8,-2,200,100,18,18,8,272,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2012-04-24,2011,7,30,115,1499.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1352,0.9,1100,252,55,7,8,-2,184,100,18,18,8,256,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,47,188,4510
2012-04-25,2011,7,30,116,1477.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1330,0.9,1100,230,52,7,7,-3,167,97,18,17,7,239,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2012-04-26,2011,7,30,117,1455.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1308,0.9,1100,208,47,6,6,-4,153,92,17,16,6,225,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2012-04-27,2011,7,30,118,1433.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2012-04-28,2011,7,31,119,1412,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2012-04-29,2011,7,31,120,1390.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1242,0.89,1100,142,32,4,4,-6,108,77,15,14,4,180,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2012-04-30,2011,7,31,121,1344.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1197,0.89,1100,97,22,3,3,-7,76,67,14,13,3,148,1190,990,969,21,0.836,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2012-05-01,2011,8,31,122,1300,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1108,0.85,1100,8,2,0,0,-10,16,49,10,10,0,131,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2012-05-02,2011,8,31,123,1261.7,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1070,0.85,1070,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.752,0.58,0.0273,1.33,0.0626,4,0.294,1.63,0.0764,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
2012-05-03,2011,8,31,124,1224.1,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,1032,0.84,1032,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.697,0.495,0.0232,1.19,0.0557,4,0.286,1.48,0.0691,19.9,0.955,0.98,0.936,48.1,47.2,189,4530
2012-05-04,2011,8,31,125,1187.2,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,995.2,0.84,995.2,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.643,0.421,0.0196,1.06,0.0494,4,0.278,1.34,0.0624,20.2,0.955,0.98,0.936,47,46.1,184,4420
2012-05-05,2011,8,32,126,1150.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,958.9,0.83,958.9,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.594,0.403,0.0186,0.997,0.0461,4,0.266,1.26,0.0584,20.4,0.955,0.98,0.936,45.7,44.8,179,4300
2012-05-06,2011,8,32,127,1120.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,928.8,0.83,928.8,0,0,0,0,-10,10,47,10,10,0,125,996,990,968.3,21.7,0.566,0.389,0.0179,0.955,0.044,4,0.256,1.21,0.0558,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
2012-05-07,2011,8,32,128,1091.3,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,899.3,0.82,899.3,0,0,0,0,-10,10,47,10,10,0,125,966,990,968.2,21.8,0.539,0.374,0.0172,0.914,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
2012-05-08,2011,8,32,129,1062.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,870.3,0.82,870.3,0,0,0,0,-10,10,47,10,10,0,125,937,990,968.1,21.9,0.513,0.36,0.0164,0.873,0.0399,4,0.236,1.11,0.0506,20.8,0.955,0.98,0.935,42.4,41.5,166,3980
2012-05-09,2011,8,32,130,1033.8,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,841.9,0.81,841.9,0,0,0,0,-10,10,47,10,10,0,125,909,990,968,22,0.487,0.346,0.0158,0.833,0.0379,4,0.227,1.06,0.0482,20.9,0.954,0.979,0.934,41.2,40.3,161,3870
2012-05-10,2011,8,32,131,1011.1,0.25,4,Mod_Dry,47,10,10,10,115,192,0.19,819.1,0.81,819.1,0,0,0,0,-10,10,47,10,10,0,125,886,990,967.9,22.1,0.466,0.335,0.0152,0.802,0.0363,4,0.219,1.02,0.0462,21,0.953,0.977,0.931,40.3,39.4,157,3780
2012-05-11,2011,8,32,132,988.77,0.25,5,Dry,42,9,8,6,82,147,0.15,841.8,0.85,841.8,0,0,0,0,-6,6,42,9,8,0,88,901,990,967.9,22.1,0.48,0.346,0.0156,0.826,0.0373,4,0.227,1.05,0.0475,21.1,0.954,0.979,0.934,41.5,40.7,163,3900
2012-05-12,2011,8,33,133,966.93,0.26,5,Dry,42,9,8,6,82,147,0.15,819.9,0.85,819.9,0,0,0,0,-6,6,42,9,8,0,88,879,990,967.8,22.2,0.46,0.336,0.0151,0.795,0.0358,4,0.219,1.01,0.0456,21.2,0.954,0.977,0.932,40.7,39.8,159,3820
2012-05-13,2011,8,33,134,945.58,0.26,5,Dry,42,9,8,6,82,147,0.15,798.6,0.84,798.6,0,0,0,0,-6,6,42,9,8,0,88,858,990,967.7,22.3,0.44,0.326,0.0146,0.766,0.0343,4,0.212,0.978,0.0438,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
2012-05-14,2011,8,33,135,924.78,0.27,5,Dry,42,9,8,6,82,147,0.16,777.8,0.84,777.8,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.315,0.0141,0.736,0.0329,3,0.287,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
2012-05-15,2011,8,33,136,904.54,0.27,5,Dry,42,9,8,6,82,147,0.16,757.5,0.84,757.5,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.402,0.306,0.0136,0.708,0.0315,3,0.282,0.99,0.044,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2012-05-16,2011,8,33,137,889.23,0.28,5,Dry,42,9,8,6,82,147,0.17,742.2,0.83,742.2,0,0,0,0,-6,6,42,9,8,0,88,801,990,967.5,22.5,0.388,0.297,0.0132,0.685,0.0304,3,0.277,0.962,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2012-05-17,2011,8,33,138,874.32,0.28,5,Dry,42,9,8,6,82,147,0.17,727.3,0.83,727.3,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.931,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2012-05-18,2011,8,33,139,859.84,0.29,5,Dry,42,9,8,6,82,147,0.17,712.8,0.83,712.8,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2012-05-19,2011,8,34,140,845.83,0.29,5,Dry,42,9,8,6,82,147,0.17,698.8,0.83,698.8,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2012-05-20,2011,8,34,141,832.34,0.3,5,Dry,42,9,8,6,82,147,0.18,685.3,0.82,685.3,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.35,0.259,0.0114,0.608,0.0267,3,0.251,0.859,0.0377,21.9,0.957,0.98,0.938,47,46,138,3310
2012-05-21,2011,8,34,142,819.43,0.3,5,Dry,42,9,8,6,82,147,0.18,672.4,0.82,672.4,0,0,0,0,-6,6,42,9,8,0,88,731,990,967.2,22.8,0.342,0.25,0.011,0.592,0.026,3,0.245,0.837,0.0367,22,0.957,0.98,0.938,46.2,45.3,136,3260
2012-05-22,2011,8,34,143,807.18,0.31,5,Dry,42,9,8,6,82,147,0.18,660.2,0.82,660.2,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2012-05-23,2011,8,34,144,795.7,0.32,5,Dry,42,9,8,6,82,147,0.18,648.7,0.81,648.7,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.234,0.0102,0.563,0.0246,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2012-05-24,2011,8,34,145,785.19,0.32,5,Dry,42,9,8,6,82,147,0.19,638.2,0.81,638.2,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.0099,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2012-05-25,2011,8,34,146,776,0.33,5,Dry,42,9,8,6,82,147,0.19,629,0.81,629,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00962,0.539,0.0234,3,0.226,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2012-05-26,2011,8,35,147,768.95,0.33,5,Dry,42,9,8,6,82,147,0.19,622,0.81,622,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.313,0.216,0.0094,0.53,0.023,3,0.222,0.752,0.0327,22.3,0.955,0.98,0.936,43.2,42.4,127,3050
2012-05-27,2011,8,35,148,755.55,0.34,5,Dry,42,9,8,6,82,147,0.2,608.5,0.81,608.5,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.208,0.00899,0.513,0.0222,3,0.216,0.73,0.0316,22.3,0.955,0.98,0.936,42.4,41.6,125,2990
2012-05-28,2011,8,35,149,743.24,0.34,5,Dry,42,9,8,6,82,147,0.2,596.2,0.8,596.2,0,0,0,0,-6,6,42,9,8,0,88,655,990,966.9,23.1,0.299,0.199,0.00862,0.498,0.0215,3,0.211,0.709,0.0307,22.4,0.954,0.98,0.935,41.7,40.8,123,2940
2012-05-29,2011,8,35,150,730.39,0.35,5,Dry,42,9,8,6,82,147,0.2,583.4,0.8,583.4,0,0,0,0,-6,6,42,9,8,0,88,642,990,966.8,23.2,0.292,0.191,0.00823,0.482,0.0208,3,0.205,0.687,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
2012-05-30,2011,8,35,151,717.54,0.35,5,Dry,42,9,8,6,82,147,0.2,570.5,0.8,570.5,0,0,0,0,-6,6,42,9,8,0,88,630,990,966.8,23.2,0.284,0.182,0.00784,0.466,0.0201,3,0.199,0.666,0.0287,22.6,0.952,0.976,0.929,40.1,39.1,117,2820
2012-05-31,2011,8,35,152,706.33,0.36,5,Dry,42,9,8,6,82,147,0.21,559.3,0.79,559.3,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.278,0.175,0.0075,0.453,0.0194,3,0.194,0.647,0.0278,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2012-06-01,2011,9,35,153,694.57,0.36,5,Dry,39,9,7,5,59,119,0.17,575.6,0.83,575.6,0,0,0,0,-5,5,39,9,7,0,64,631,990,966.7,23.3,0.285,0.185,0.00795,0.47,0.0202,3,0.202,0.672,0.0288,22.6,0.953,0.977,0.931,40.6,39.7,119,2860
