date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-06-02,2011,9,36,154,682.81,0.37,5,Dry,39,9,7,5,59,119,0.17,563.8,0.83,563.8,0,0,0,0,-5,5,39,9,7,0,64,619,990,966.6,23.4,0.278,0.178,0.0076,0.456,0.0195,3,0.196,0.652,0.0279,22.7,0.952,0.976,0.929,39.8,38.9,117,2800
2012-06-03,2011,9,36,155,672.7,0.37,5,Dry,39,9,7,5,59,119,0.18,553.7,0.82,553.7,0,0,0,0,-5,5,39,9,7,0,64,609,990,966.6,23.4,0.272,0.171,0.0073,0.443,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2012-06-04,2011,9,36,156,662.03,0.37,5,Dry,39,9,7,5,59,119,0.18,543,0.82,543,0,0,0,0,-5,5,39,9,7,0,64,598,990,966.5,23.5,0.266,0.164,0.00698,0.43,0.0183,3,0.187,0.617,0.0263,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
2012-06-05,2011,9,36,157,651.37,0.38,5,Dry,39,9,7,5,59,119,0.18,532.4,0.82,532.4,0,0,0,0,-5,5,39,9,7,0,64,587,990,966.5,23.5,0.26,0.157,0.00667,0.417,0.0177,3,0.182,0.599,0.0255,22.9,0.949,0.971,0.922,37.8,36.7,110,2650
2012-06-06,2011,9,36,158,640.71,0.38,5,Dry,39,9,7,5,59,119,0.19,521.7,0.81,521.7,0,0,0,0,-5,5,39,9,7,0,64,577,990,966.5,23.5,0.254,0.15,0.00635,0.404,0.0172,3,0.177,0.581,0.0247,23,0.948,0.97,0.92,37.1,36,108,2590
2012-06-07,2011,9,36,159,630.59,0.39,5,Dry,39,9,7,5,59,119,0.19,511.6,0.81,511.6,0,0,0,0,-5,5,39,9,7,0,64,567,990,966.4,23.6,0.249,0.143,0.00605,0.391,0.0166,3,0.173,0.564,0.0239,23,0.947,0.97,0.919,36.5,35.4,106,2550
2012-06-08,2011,9,36,160,621.56,0.39,5,Dry,39,9,7,5,59,119,0.19,502.6,0.81,502.6,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.243,0.137,0.00579,0.38,0.0161,3,0.169,0.549,0.0232,23.1,0.947,0.97,0.918,35.9,34.8,104,2500
2012-06-09,2011,9,37,161,611.99,0.4,5,Dry,39,9,7,5,59,119,0.19,493,0.81,493,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.132,0.00557,0.37,0.0156,3,0.164,0.534,0.0226,23.1,0.946,0.97,0.917,35.2,34.2,103,2460
2012-06-10,2011,9,37,162,602.42,0.4,5,Dry,39,9,7,5,59,119,0.2,483.4,0.8,483.4,0,0,0,0,-5,5,39,9,7,0,64,538,990,966.3,23.7,0.233,0.127,0.00537,0.36,0.0152,2,0.269,0.628,0.0265,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2012-06-11,2011,9,37,163,593.4,0.41,5,Dry,39,9,7,5,59,119,0.2,474.4,0.8,474.4,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00518,0.35,0.0148,2,0.263,0.613,0.0258,23.1,0.956,0.98,0.937,51.4,48.2,96.4,2310
2012-06-12,2011,9,37,164,585.47,0.41,5,Dry,39,9,7,5,59,119,0.2,466.5,0.8,466.5,0,0,0,0,-5,5,39,9,7,0,64,521,990,966.2,23.8,0.223,0.119,0.00501,0.342,0.0144,2,0.257,0.599,0.0252,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2012-06-13,2011,9,37,165,576.99,0.42,5,Dry,39,9,7,5,59,119,0.21,458,0.79,458,0,0,0,0,-5,5,39,9,7,0,64,513,990,966.2,23.8,0.218,0.115,0.00484,0.333,0.014,2,0.252,0.585,0.0246,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2012-06-14,2011,9,37,166,568.52,0.42,5,Dry,39,9,7,5,59,119,0.21,449.5,0.79,449.5,0,0,0,0,-5,5,39,9,7,0,64,505,990,966.2,23.8,0.214,0.111,0.00466,0.325,0.0136,2,0.246,0.571,0.0239,23.3,0.958,0.98,0.939,49.1,48.2,96.3,2310
2012-06-15,2011,9,37,167,560.04,0.43,5,Dry,39,9,7,5,59,119,0.21,441,0.79,441,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.211,0.107,0.00449,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.3,47.3,94.7,2270
2012-06-16,2011,9,38,168,552.11,0.43,5,Dry,39,9,7,5,59,119,0.22,433.1,0.78,433.1,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00432,0.311,0.013,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.5,46.6,93.1,2230
2012-06-17,2011,9,38,169,544.18,0.44,5,Dry,39,9,7,5,59,119,0.22,425.2,0.78,425.2,0,0,0,0,-5,5,39,9,7,0,64,480,990,966,24,0.205,0.0997,0.00416,0.305,0.0127,2,0.229,0.534,0.0223,23.4,0.957,0.98,0.937,46.7,45.8,91.5,2200
2012-06-18,2011,9,38,170,537.35,0.44,5,Dry,39,9,7,5,59,119,0.22,418.4,0.78,418.4,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.203,0.0965,0.00402,0.299,0.0125,2,0.225,0.524,0.0218,23.5,0.956,0.98,0.937,46,45.1,90.2,2160
2012-06-19,2011,9,38,171,529.96,0.44,5,Dry,39,9,7,5,59,119,0.23,411,0.78,411,0,0,0,0,-5,5,39,9,7,0,64,466,990,966,24,0.2,0.093,0.00387,0.293,0.0122,2,0.22,0.513,0.0214,23.5,0.956,0.98,0.937,45.3,44.4,88.7,2130
2012-06-20,2011,9,38,172,522.58,0.45,5,Dry,39,9,7,5,59,119,0.23,403.6,0.77,403.6,0,0,0,0,-5,5,39,9,7,0,64,459,990,966,24,0.197,0.0895,0.00372,0.287,0.0119,2,0.215,0.502,0.0209,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2012-06-21,2011,9,38,173,515.2,0.45,5,Dry,39,9,7,5,59,119,0.23,396.2,0.77,396.2,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.086,0.00357,0.281,0.0117,2,0.21,0.491,0.0204,23.6,0.954,0.98,0.935,43.7,42.9,85.7,2060
2012-06-22,2011,9,38,174,508.36,0.46,5,Dry,39,9,7,5,59,119,0.23,389.4,0.77,389.4,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0828,0.00343,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.954,0.98,0.935,43,42.2,84.3,2020
2012-06-23,2011,9,39,175,501.53,0.46,5,Dry,39,9,7,5,59,119,0.24,382.5,0.76,382.5,0,0,0,0,-5,5,39,9,7,0,64,438,990,965.9,24.1,0.19,0.0796,0.0033,0.27,0.0112,2,0.201,0.47,0.0195,23.7,0.953,0.98,0.934,42.3,41.5,82.9,1990
2012-06-24,2011,9,39,176,494.69,0.47,5,Dry,39,9,7,5,59,119,0.24,375.7,0.76,375.7,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0763,0.00316,0.264,0.0109,2,0.196,0.46,0.019,23.7,0.952,0.979,0.932,41.6,40.7,81.5,1950
2012-06-25,2011,9,39,177,488.95,0.47,5,Dry,39,9,7,5,59,119,0.24,369.9,0.76,369.9,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.186,0.0736,0.00304,0.259,0.0107,2,0.192,0.451,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.2,1920
2012-06-26,2011,9,39,178,482.66,0.47,5,Dry,39,9,7,5,59,119,0.25,363.7,0.75,363.7,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.183,0.0706,0.00292,0.254,0.0105,2,0.188,0.442,0.0182,23.8,0.95,0.977,0.928,40.3,39.4,78.7,1890
2012-06-27,2011,9,39,179,476.37,0.48,5,Dry,39,9,7,5,59,119,0.25,357.4,0.75,357.4,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0677,0.00279,0.249,0.0103,2,0.184,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.7,77.3,1860
2012-06-28,2011,9,39,180,470.08,0.48,5,Dry,39,9,7,5,59,119,0.25,351.1,0.75,351.1,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0647,0.00266,0.244,0.01,2,0.179,0.423,0.0174,23.9,0.949,0.974,0.924,39,37.9,75.9,1820
2012-06-29,2011,9,39,181,463.79,0.49,5,Dry,39,9,7,5,59,119,0.26,344.8,0.74,344.8,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0617,0.00254,0.238,0.0098,2,0.175,0.414,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.5,1790
2012-06-30,2011,9,40,182,458.05,0.49,5,Dry,39,9,7,5,59,119,0.26,339.1,0.74,339.1,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.059,0.00243,0.234,0.0096,2,0.171,0.405,0.0166,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
2012-07-01,2011,10,40,183,452.31,0.49,4,Mod_Dry,42,9,8,6,70,135,0.3,317.3,0.7,317.3,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0488,0.002,0.217,0.00891,2,0.157,0.374,0.0153,24,0.943,0.97,0.915,35.2,34.2,68.3,1640
2012-07-02,2011,10,40,184,446.56,0.5,4,Mod_Dry,42,9,8,6,70,135,0.3,311.6,0.7,311.6,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0461,0.00189,0.212,0.00871,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.6,67.1,1610
2012-07-03,2011,10,40,185,440.82,0.5,4,Mod_Dry,42,9,8,6,70,135,0.31,305.8,0.69,305.8,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0433,0.00178,0.208,0.0085,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34,33,65.9,1580
2012-07-04,2011,10,40,186,436.17,0.51,4,Mod_Dry,42,9,8,6,70,135,0.31,301.2,0.69,301.2,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0412,0.00168,0.204,0.00834,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,64.9,1560
2012-07-05,2011,10,40,187,430.98,0.51,4,Mod_Dry,42,9,8,6,70,135,0.31,296,0.69,296,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0387,0.00158,0.2,0.00816,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
2012-07-06,2011,10,40,188,425.78,0.51,4,Mod_Dry,42,9,8,6,70,135,0.32,290.8,0.68,290.8,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0362,0.00148,0.195,0.00797,2,0.139,0.334,0.0136,24.1,0.939,0.97,0.911,32.3,31.4,62.7,1500
2012-07-07,2011,10,41,189,420.59,0.52,4,Mod_Dry,42,9,8,6,70,135,0.32,285.6,0.68,285.6,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0338,0.00138,0.191,0.00779,2,0.135,0.326,0.0133,24.2,0.938,0.97,0.909,31.7,30.8,61.6,1480
2012-07-08,2011,10,41,190,415.39,0.52,4,Mod_Dry,42,9,8,6,70,135,0.33,280.4,0.68,280.4,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0313,0.00128,0.187,0.00761,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.2,30.2,60.5,1450
2012-07-09,2011,10,41,191,410.2,0.53,4,Mod_Dry,42,9,8,6,70,135,0.33,275.2,0.67,275.2,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0289,0.00118,0.182,0.00743,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1420
2012-07-10,2011,10,41,192,405.55,0.53,4,Mod_Dry,42,9,8,6,70,135,0.33,270.6,0.67,270.6,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0267,0.00109,0.179,0.00727,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2012-07-11,2011,10,41,193,400.9,0.53,4,Mod_Dry,42,9,8,6,70,135,0.34,265.9,0.66,265.9,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0245,0.000996,0.175,0.0071,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
2012-07-12,2011,10,41,194,396.25,0.54,4,Mod_Dry,42,9,8,6,70,135,0.34,261.3,0.66,261.3,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.149,0.0223,0.000906,0.171,0.00694,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2012-07-13,2011,10,41,195,391.6,0.54,4,Mod_Dry,42,9,8,6,70,135,0.34,256.6,0.66,256.6,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0201,0.000816,0.167,0.00678,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.5,27.7,55.4,1330
2012-07-14,2011,10,42,196,388.05,0.55,4,Mod_Dry,42,9,8,6,70,135,0.35,253.1,0.65,253.1,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0184,0.000748,0.164,0.00665,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.6,1310
2012-07-15,2011,10,42,197,383.95,0.55,4,Mod_Dry,42,9,8,6,70,135,0.35,248.9,0.65,248.9,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000685,0.161,0.00653,2,0.111,0.272,0.011,24.4,0.929,0.97,0.901,27.7,26.9,53.7,1290
2012-07-16,2011,10,42,198,379.85,0.55,4,Mod_Dry,42,9,8,6,70,135,0.35,244.8,0.65,244.8,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000671,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
2012-07-17,2011,10,42,199,375.74,0.56,4,Mod_Dry,42,9,8,6,70,135,0.36,240.7,0.64,240.7,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000656,0.158,0.00637,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,51.9,1250
2012-07-18,2011,10,42,200,371.64,0.56,4,Mod_Dry,42,9,8,6,70,135,0.36,236.6,0.64,236.6,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000641,0.156,0.00629,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,51,1220
2012-07-19,2011,10,42,201,367.54,0.56,4,Mod_Dry,42,9,8,6,70,135,0.37,232.5,0.63,232.5,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.138,0.0155,0.000627,0.154,0.00622,2,0.0995,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50.1,1200
2012-07-20,2011,10,42,202,363.44,0.57,4,Mod_Dry,42,9,8,6,70,135,0.37,228.4,0.63,228.4,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0152,0.000612,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2012-07-21,2011,10,43,203,359.34,0.57,4,Mod_Dry,42,9,8,6,70,135,0.38,224.3,0.62,224.3,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.136,0.0148,0.000597,0.15,0.00606,1,0.245,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
2012-07-22,2011,10,43,204,355.78,0.58,4,Mod_Dry,42,9,8,6,70,135,0.38,220.8,0.62,220.8,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.00599,1,0.241,0.389,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2012-07-23,2011,10,43,205,352.23,0.58,4,Mod_Dry,42,9,8,6,70,135,0.38,217.2,0.62,217.2,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.000572,0.147,0.00593,1,0.236,0.383,0.0154,24.5,0.958,0.98,0.939,49.9,48.2,48.2,1160
2012-07-24,2011,10,43,206,348.67,0.58,4,Mod_Dry,42,9,8,6,70,135,0.39,213.7,0.61,213.7,0,0,0,0,-6,6,42,9,8,0,76,273,990,965.1,24.9,0.132,0.0139,0.00056,0.146,0.00586,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1150
2012-07-25,2011,10,43,207,345.12,0.59,4,Mod_Dry,42,9,8,6,70,135,0.39,210.1,0.61,210.1,0,0,0,0,-6,6,42,9,8,0,76,269,990,965.1,24.9,0.131,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.957,0.98,0.937,48.3,47.3,47.3,1140
2012-07-26,2011,10,43,208,341.56,0.59,4,Mod_Dry,42,9,8,6,70,135,0.4,206.6,0.6,206.6,0,0,0,0,-6,6,42,9,8,0,76,266,990,965.1,24.9,0.129,0.0133,0.000535,0.143,0.00573,1,0.221,0.364,0.0146,24.5,0.956,0.98,0.937,47.5,46.5,46.5,1120
2012-07-27,2011,10,43,209,338.01,0.6,4,Mod_Dry,42,9,8,6,70,135,0.4,203,0.6,203,0,0,0,0,-6,6,42,9,8,0,76,262,990,965.1,24.9,0.128,0.013,0.000522,0.141,0.00566,1,0.217,0.358,0.0144,24.6,0.955,0.98,0.936,46.7,45.8,45.8,1100
2012-07-28,2011,10,44,210,334.46,0.6,4,Mod_Dry,42,9,8,6,70,135,0.4,199.5,0.6,199.5,0,0,0,0,-6,6,42,9,8,0,76,258,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.00559,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,45,45,1080
2012-07-29,2011,10,44,211,331.99,0.6,4,Mod_Dry,42,9,8,6,70,135,0.41,197,0.59,197,0,0,0,0,-6,6,42,9,8,0,76,256,990,965.1,24.9,0.126,0.0125,0.000501,0.138,0.00555,1,0.208,0.347,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1070
2012-07-30,2011,10,44,212,328.99,0.61,4,Mod_Dry,42,9,8,6,70,135,0.41,194,0.59,194,0,0,0,0,-6,6,42,9,8,0,76,253,990,965,25,0.125,0.0122,0.00049,0.137,0.00549,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2012-07-31,2011,10,44,213,325.98,0.61,4,Mod_Dry,42,9,8,6,70,135,0.41,191,0.59,191,0,0,0,0,-6,6,42,9,8,0,76,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43.1,43.1,1030
2012-08-01,2011,11,44,214,321.88,0.61,4,Mod_Dry,39,7,5,4,60,115,0.36,206.9,0.64,206.9,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0133,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
2012-08-02,2011,11,44,215,318.32,0.62,4,Mod_Dry,39,7,5,4,60,115,0.36,203.3,0.64,203.3,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
2012-08-03,2011,11,44,216,314.22,0.62,4,Mod_Dry,39,7,5,4,60,115,0.37,199.2,0.63,199.2,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000507,0.137,0.00545,1,0.211,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2012-08-04,2011,11,45,217,310.12,0.63,4,Mod_Dry,39,7,5,4,60,115,0.37,195.1,0.63,195.1,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0123,0.000492,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2012-08-05,2011,11,45,218,306.02,0.63,4,Mod_Dry,39,7,5,4,60,115,0.38,191,0.62,191,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2012-08-06,2011,11,45,219,301.92,0.64,4,Mod_Dry,39,7,5,4,60,115,0.38,186.9,0.62,186.9,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0116,0.000464,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2012-08-07,2011,11,45,220,298.36,0.64,4,Mod_Dry,39,7,5,4,60,115,0.39,183.4,0.61,183.4,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
2012-08-08,2011,11,45,221,294.81,0.65,4,Mod_Dry,39,7,5,4,60,115,0.39,179.8,0.61,179.8,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.0051,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
2012-08-09,2011,11,45,222,291.25,0.65,4,Mod_Dry,39,7,5,4,60,115,0.4,176.3,0.6,176.3,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.126,0.00503,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.7,39.7,954
2012-08-10,2011,11,45,223,287.7,0.66,4,Mod_Dry,39,7,5,4,60,115,0.4,172.7,0.6,172.7,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
2012-08-11,2011,11,46,224,285.24,0.66,5,Dry,34,7,5,3,44,93,0.33,192.2,0.67,192.2,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.12,0.0121,0.000481,0.132,0.00523,1,0.202,0.334,0.0133,24.8,0.952,0.98,0.933,44.6,43.7,43.7,1050
2012-08-12,2011,11,46,225,282.23,0.67,5,Dry,34,7,5,3,44,93,0.33,189.2,0.67,189.2,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.119,0.0118,0.00047,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.9,43,43,1030
2012-08-13,2011,11,46,226,279.22,0.67,5,Dry,34,7,5,3,44,93,0.33,186.2,0.67,186.2,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.00046,0.129,0.00513,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1010
2012-08-14,2011,11,46,227,276.21,0.68,5,Dry,34,7,5,3,44,93,0.34,183.2,0.66,183.2,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000449,0.128,0.00507,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.4,41.6,41.6,998
2012-08-15,2011,11,46,228,273.21,0.68,5,Dry,34,7,5,3,44,93,0.34,180.2,0.66,180.2,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.000439,0.126,0.00502,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.9,40.9,981
2012-08-16,2011,11,46,229,270.2,0.69,5,Dry,34,7,5,3,44,93,0.34,177.2,0.66,177.2,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000429,0.125,0.00496,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41,40.1,40.1,963
2012-08-17,2011,11,46,230,267.19,0.69,5,Dry,34,7,5,3,44,93,0.35,174.2,0.65,174.2,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0106,0.000418,0.124,0.00491,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2012-08-18,2011,11,47,231,264.18,0.7,5,Dry,34,7,5,3,44,93,0.35,171.2,0.65,171.2,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.122,0.00485,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2012-08-19,2011,11,47,232,261.72,0.71,5,Dry,34,7,5,3,44,93,0.35,168.7,0.65,168.7,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00481,1,0.17,0.292,0.0116,25,0.945,0.974,0.92,39,38,38,912
2012-08-20,2011,11,47,233,259.26,0.71,5,Dry,34,7,5,3,44,93,0.36,166.3,0.64,166.3,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00988,0.000391,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.5,37.4,37.4,898
2012-08-21,2011,11,47,234,256.8,0.72,5,Dry,34,7,5,3,44,93,0.36,163.8,0.64,163.8,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00967,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2012-08-22,2011,11,47,235,254.34,0.72,5,Dry,34,7,5,3,44,93,0.37,161.3,0.63,161.3,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00946,0.000374,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
2012-08-23,2011,11,47,236,251.88,0.73,5,Dry,34,7,5,3,44,93,0.37,158.9,0.63,158.9,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00925,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2012-08-24,2011,11,47,237,249.42,0.73,5,Dry,34,7,5,3,44,93,0.37,156.4,0.63,156.4,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00905,0.000357,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2012-08-25,2011,11,48,238,246.96,0.74,5,Dry,34,7,5,3,44,93,0.38,154,0.62,154,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00884,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2012-08-26,2011,11,48,239,244.49,0.75,5,Dry,34,7,5,3,44,93,0.38,151.5,0.62,151.5,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00863,0.000341,0.114,0.00449,1,0.147,0.261,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
2012-08-27,2011,11,48,240,242.03,0.75,5,Dry,34,7,5,3,44,93,0.38,149,0.62,149,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00842,0.000332,0.113,0.00445,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2012-08-28,2011,11,48,241,240.67,0.76,5,Dry,34,7,5,3,44,93,0.39,147.7,0.61,147.7,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.0083,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2012-08-29,2011,11,48,242,238.75,0.76,5,Dry,34,7,5,3,44,93,0.39,145.8,0.61,145.8,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00439,1,0.139,0.251,0.00988,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2012-08-30,2011,11,48,243,236.84,0.77,5,Dry,34,7,5,3,44,93,0.39,143.8,0.61,143.8,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00798,0.000314,0.111,0.00435,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2012-08-31,2011,11,48,244,234.92,0.78,5,Dry,34,7,5,3,44,93,0.4,141.9,0.6,141.9,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00781,0.000308,0.11,0.00432,1,0.134,0.244,0.0096,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2012-09-01,2011,12,49,245,231.92,0.79,5,Dry,30,6,4,2,30,72,0.31,159.9,0.69,159.9,0,0,0,0,-2,2,30,6,4,0,32,200,990,964.6,25.4,0.106,0.00934,0.000368,0.115,0.00454,1,0.158,0.274,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,864
2012-09-02,2011,12,49,246,227.81,0.8,5,Dry,30,6,4,2,30,72,0.32,155.8,0.68,155.8,0,0,0,0,-2,2,30,6,4,0,32,196,990,964.6,25.4,0.105,0.00899,0.000354,0.114,0.00447,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
2012-09-03,2011,12,49,247,225.35,0.81,5,Dry,30,6,4,2,30,72,0.32,153.3,0.68,153.3,0,0,0,0,-2,2,30,6,4,0,32,193,990,964.6,25.4,0.104,0.00878,0.000345,0.113,0.00442,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2012-09-04,2011,12,49,248,222.35,0.82,5,Dry,30,6,4,2,30,72,0.32,150.3,0.68,150.3,0,0,0,0,-2,2,30,6,4,0,32,190,990,964.5,25.5,0.103,0.00853,0.000335,0.111,0.00437,1,0.145,0.257,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,812
2012-09-05,2011,12,49,249,219.34,0.82,5,Dry,30,6,4,2,30,72,0.33,147.3,0.67,147.3,0,0,0,0,-2,2,30,6,4,0,32,187,990,964.5,25.5,0.102,0.00827,0.000325,0.11,0.00431,1,0.141,0.251,0.00986,25.2,0.938,0.97,0.909,34.2,33.2,33.2,796
2012-09-06,2011,12,49,250,216.33,0.83,5,Dry,30,6,4,2,30,72,0.33,144.3,0.67,144.3,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.101,0.00802,0.000314,0.109,0.00426,1,0.137,0.246,0.00964,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2012-09-07,2011,12,49,251,213.32,0.84,5,Dry,30,6,4,2,30,72,0.34,141.3,0.66,141.3,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0995,0.00776,0.000304,0.107,0.0042,1,0.133,0.241,0.00943,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2012-09-08,2011,12,50,252,210.31,0.85,5,Dry,30,6,4,2,30,72,0.34,138.3,0.66,138.3,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0985,0.00751,0.000294,0.106,0.00415,1,0.129,0.235,0.00921,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
2012-09-09,2011,12,50,253,207.85,0.85,5,Dry,30,6,4,2,30,72,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0976,0.0073,0.000286,0.105,0.0041,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2012-09-10,2011,12,50,254,205.39,0.86,5,Dry,30,6,4,2,30,72,0.35,133.4,0.65,133.4,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00709,0.000277,0.104,0.00406,1,0.123,0.226,0.00885,25.3,0.932,0.97,0.904,30.9,30,30,719
2012-09-11,2011,12,50,255,202.93,0.87,5,Dry,30,6,4,2,30,72,0.35,130.9,0.65,130.9,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0959,0.00688,0.000269,0.103,0.00402,1,0.119,0.222,0.00868,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2012-09-12,2011,12,50,256,200.47,0.88,5,Dry,30,6,4,2,30,72,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.095,0.00667,0.000261,0.102,0.00397,1,0.116,0.218,0.0085,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2012-09-13,2011,12,50,257,198.01,0.89,5,Dry,30,6,4,2,30,72,0.36,126,0.64,126,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00646,0.000252,0.101,0.00393,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2012-09-14,2011,12,50,258,196.64,0.89,5,Dry,30,6,4,2,30,72,0.37,124.6,0.63,124.6,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0936,0.00634,0.000248,0.1,0.00391,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2012-09-15,2011,12,51,259,194.73,0.89,5,Dry,30,6,4,2,30,72,0.37,122.7,0.63,122.7,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00618,0.000242,0.0991,0.00387,1,0.108,0.207,0.0081,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2012-09-16,2011,12,51,260,192.81,0.9,5,Dry,30,6,4,2,30,72,0.37,120.8,0.63,120.8,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00602,0.000235,0.0983,0.00384,1,0.106,0.204,0.00797,25.4,0.925,0.97,0.898,27.8,27,27,648
2012-09-17,2011,12,51,261,190.9,0.9,5,Dry,30,6,4,2,30,72,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00586,0.000229,0.0975,0.00381,1,0.103,0.2,0.00784,25.4,0.924,0.97,0.896,27.3,26.5,26.5,637
2012-09-18,2011,12,51,262,188.99,0.9,5,Dry,30,6,4,2,30,72,0.38,117,0.62,117,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00569,0.000223,0.0966,0.00378,1,0.1,0.197,0.0077,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2012-09-19,2011,12,51,263,187.07,0.91,5,Dry,30,6,4,2,30,72,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00553,0.000216,0.0958,0.00375,1,0.0978,0.194,0.00757,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2012-09-20,2011,12,51,264,185.16,0.91,5,Dry,30,6,4,2,30,72,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00537,0.00021,0.095,0.00371,1,0.0953,0.19,0.00744,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2012-09-21,2011,12,51,265,183.24,0.91,5,Dry,30,6,4,2,30,72,0.39,111.2,0.61,111.2,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.00521,0.000204,0.0941,0.00368,1,0.0927,0.187,0.00731,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2012-09-22,2011,12,52,266,181.33,0.92,5,Dry,30,6,4,2,30,72,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00504,0.000197,0.0933,0.00365,1,0.0901,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2012-09-23,2011,12,52,267,179.42,0.92,5,Dry,30,6,4,2,30,72,0.4,107.4,0.6,107.4,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0876,0.00488,0.000191,0.0924,0.00362,1,0.0875,0.18,0.00704,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2012-09-24,2011,12,52,268,177.5,0.92,5,Dry,30,6,4,2,30,72,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00472,0.000185,0.0916,0.00358,1,0.0849,0.177,0.00691,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2012-09-25,2011,12,52,269,175.59,0.93,5,Dry,30,6,4,2,30,72,0.41,103.6,0.59,103.6,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00456,0.000178,0.0908,0.00355,1,0.0823,0.173,0.00678,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2012-09-26,2011,12,52,270,174.22,0.93,5,Dry,30,6,4,2,30,72,0.41,102.2,0.59,102.2,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00444,0.000174,0.0902,0.00353,1,0.0805,0.171,0.00668,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2012-09-27,2011,12,52,271,172.85,0.93,5,Dry,30,6,4,2,30,72,0.42,100.8,0.58,100.8,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00432,0.000169,0.0896,0.00351,1,0.0786,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2012-09-28,2011,12,52,272,171.49,0.93,5,Dry,30,6,4,2,30,72,0.42,99.49,0.58,99.49,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0768,0.166,0.00649,25.4,0.911,0.969,0.883,22.6,21.9,21.9,524
2012-09-29,2011,12,53,273,171.21,0.93,5,Dry,30,6,4,2,30,72,0.42,99.21,0.58,99.21,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00418,0.000164,0.0888,0.00348,1,0.0764,0.165,0.00647,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2012-09-30,2011,12,53,274,170.39,0.93,5,Dry,30,6,4,2,30,72,0.42,98.39,0.58,98.39,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00411,0.000161,0.0885,0.00346,1,0.0753,0.164,0.00641,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
2012-10-01,2012,1,1,275,168.48,0.94,5,Dry,24,4,2,2,20,52,0.31,116.5,0.69,116.5,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0872,0.00565,0.000221,0.0929,0.00364,1,0.0997,0.193,0.00754,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
2012-10-02,2012,1,1,276,167.11,0.94,5,Dry,24,4,2,2,20,52,0.31,115.1,0.69,115.1,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00553,0.000217,0.0923,0.00361,1,0.0979,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2012-10-03,2012,1,1,277,165.74,0.94,5,Dry,24,4,2,2,20,52,0.31,113.7,0.69,113.7,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00542,0.000212,0.0917,0.00359,1,0.096,0.188,0.00735,25.3,0.921,0.97,0.893,26,25.2,25.2,606
2012-10-04,2012,1,1,278,164.38,0.94,5,Dry,24,4,2,2,20,52,0.32,112.4,0.68,112.4,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0858,0.0053,0.000208,0.0911,0.00357,1,0.0942,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2012-10-05,2012,1,1,279,163.01,0.94,5,Dry,24,4,2,2,20,52,0.32,111,0.68,111,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00519,0.000203,0.0905,0.00354,1,0.0924,0.183,0.00716,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2012-10-06,2012,1,1,280,161.64,0.94,5,Dry,24,4,2,2,20,52,0.32,109.6,0.68,109.6,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00507,0.000199,0.0899,0.00352,1,0.0905,0.18,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,582
2012-10-07,2012,1,1,281,161.37,0.94,5,Dry,24,4,2,2,20,52,0.32,109.4,0.68,109.4,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00505,0.000198,0.0898,0.00352,1,0.0901,0.18,0.00705,25.3,0.917,0.97,0.89,24.9,24.2,24.2,581
2012-10-08,2012,1,2,282,160.55,0.95,5,Dry,24,4,2,2,20,52,0.32,108.5,0.68,108.5,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0844,0.00498,0.000195,0.0894,0.0035,1,0.089,0.178,0.00699,25.3,0.917,0.97,0.889,24.7,24,24,576
2012-10-09,2012,1,2,283,159.73,0.95,5,Dry,24,4,2,2,20,52,0.33,107.7,0.67,107.7,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00491,0.000192,0.089,0.00349,1,0.0879,0.177,0.00694,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2012-10-10,2012,1,2,284,160.55,0.95,5,Dry,24,4,2,2,20,52,0.32,108.5,0.68,108.5,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0844,0.00498,0.000195,0.0894,0.0035,1,0.089,0.178,0.00699,25.3,0.917,0.97,0.889,24.7,24,24,576
2012-10-11,2012,1,2,285,162.46,0.94,5,Dry,24,4,2,2,20,52,0.32,110.5,0.68,110.5,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0851,0.00514,0.000201,0.0902,0.00354,1,0.0916,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2012-10-12,2012,1,2,286,163.28,0.94,5,Dry,24,4,2,2,20,52,0.32,111.3,0.68,111.3,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0927,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2012-10-13,2012,1,2,287,165.2,0.94,5,Dry,24,4,2,2,20,52,0.32,113.2,0.69,113.2,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00537,0.00021,0.0914,0.00358,1,0.0953,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2012-10-14,2012,1,2,288,167.11,0.94,5,Dry,24,4,2,2,20,52,0.31,115.1,0.69,115.1,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00553,0.000217,0.0923,0.00361,1,0.0979,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2012-10-15,2012,1,3,289,165.2,0.94,5,Dry,24,4,2,2,20,52,0.32,113.2,0.69,113.2,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00537,0.00021,0.0914,0.00358,1,0.0953,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2012-10-16,2012,1,3,290,163.28,0.94,5,Dry,24,4,2,2,20,52,0.32,111.3,0.68,111.3,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0927,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2012-10-17,2012,1,3,291,162.46,0.94,5,Dry,24,4,2,2,20,52,0.32,110.5,0.68,110.5,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0851,0.00514,0.000201,0.0902,0.00354,1,0.0916,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2012-10-18,2012,1,3,292,161.64,0.94,5,Dry,24,4,2,2,20,52,0.32,109.6,0.68,109.6,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00507,0.000199,0.0899,0.00352,1,0.0905,0.18,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,582
2012-10-19,2012,1,3,293,159.73,0.95,5,Dry,24,4,2,2,20,52,0.33,107.7,0.67,107.7,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00491,0.000192,0.089,0.00349,1,0.0879,0.177,0.00694,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2012-10-20,2012,1,3,294,158.36,0.95,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.00479,0.000188,0.0884,0.00347,1,0.0861,0.175,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2012-10-21,2012,1,3,295,159.18,0.95,5,Dry,24,4,2,2,20,52,0.33,107.2,0.67,107.2,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00486,0.00019,0.0888,0.00348,1,0.0872,0.176,0.0069,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
2012-10-22,2012,1,4,296,160.55,0.95,5,Dry,24,4,2,2,20,52,0.32,108.5,0.68,108.5,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0844,0.00498,0.000195,0.0894,0.0035,1,0.089,0.178,0.00699,25.3,0.917,0.97,0.889,24.7,24,24,576
2012-10-23,2012,1,4,297,161.92,0.94,5,Dry,24,4,2,2,20,52,0.32,109.9,0.68,109.9,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.00509,0.0002,0.09,0.00353,1,0.0909,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2012-10-24,2012,1,4,298,162.74,0.94,5,Dry,24,4,2,2,20,52,0.32,110.7,0.68,110.7,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00516,0.000202,0.0904,0.00354,1,0.092,0.182,0.00714,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
2012-10-25,2012,1,4,299,163.56,0.94,5,Dry,24,4,2,2,20,52,0.32,111.6,0.68,111.6,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00523,0.000205,0.0907,0.00355,1,0.0931,0.184,0.0072,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2012-10-26,2012,1,4,300,162.74,0.94,5,Dry,24,4,2,2,20,52,0.32,110.7,0.68,110.7,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00516,0.000202,0.0904,0.00354,1,0.092,0.182,0.00714,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
2012-10-27,2012,1,4,301,161.37,0.94,5,Dry,24,4,2,2,20,52,0.32,109.4,0.68,109.4,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00505,0.000198,0.0898,0.00352,1,0.0901,0.18,0.00705,25.3,0.917,0.97,0.89,24.9,24.2,24.2,581
2012-10-28,2012,1,4,302,159.46,0.95,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00488,0.000191,0.0889,0.00348,1,0.0876,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
2012-10-29,2012,1,5,303,157.54,0.95,5,Dry,24,4,2,2,20,52,0.33,105.5,0.67,105.5,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00472,0.000185,0.0881,0.00345,1,0.085,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2012-10-30,2012,1,5,304,155.63,0.95,5,Dry,24,4,2,2,20,52,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0824,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,548
2012-10-31,2012,1,5,305,153.71,0.96,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000172,0.0864,0.00339,1,0.0798,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
2012-11-01,2012,2,5,306,156.72,0.95,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2012-11-02,2012,2,5,307,160.82,0.95,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.09,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2012-11-03,2012,2,5,308,160,0.95,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2012-11-04,2012,2,5,309,159.73,0.95,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0906,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2012-11-05,2012,2,6,310,159.46,0.95,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0895,0.00351,1,0.0903,0.18,0.00704,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2012-11-06,2012,2,6,311,159.18,0.95,5,Dry,23,4,2,2,19,50,0.31,109.2,0.69,109.2,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00503,0.000197,0.0893,0.0035,1,0.0899,0.179,0.00702,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2012-11-07,2012,2,6,312,158.91,0.95,5,Dry,23,4,2,2,19,50,0.32,108.9,0.69,108.9,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0895,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2012-11-08,2012,2,6,313,158.09,0.95,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2012-11-09,2012,2,6,314,161.1,0.95,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2012-11-10,2012,2,6,315,165.74,0.94,5,Dry,23,4,2,2,19,50,0.3,115.7,0.7,115.7,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0987,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2012-11-11,2012,2,6,316,167.66,0.94,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2012-11-12,2012,2,7,317,166.29,0.94,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.000221,0.0924,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2012-11-13,2012,2,7,318,164.92,0.94,5,Dry,23,4,2,2,19,50,0.3,114.9,0.7,114.9,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0918,0.0036,1,0.0976,0.189,0.00742,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2012-11-14,2012,2,7,319,165.74,0.94,5,Dry,23,4,2,2,19,50,0.3,115.7,0.7,115.7,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0987,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2012-11-15,2012,2,7,320,167.66,0.94,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2012-11-16,2012,2,7,321,166.84,0.94,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2012-11-17,2012,2,7,322,168.75,0.94,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2012-11-18,2012,2,7,323,170.67,0.93,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
2012-11-19,2012,2,8,324,171.49,0.93,5,Dry,23,4,2,2,19,50,0.29,121.5,0.71,121.5,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00608,0.000238,0.0947,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2012-11-20,2012,2,8,325,170.67,0.93,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
2012-11-21,2012,2,8,326,170.39,0.93,5,Dry,23,4,2,2,19,50,0.29,120.4,0.71,120.4,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.9,26.9,644
2012-11-22,2012,2,8,327,170.12,0.93,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00596,0.000233,0.0941,0.00369,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2012-11-23,2012,2,8,328,170.94,0.93,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00603,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2012-11-24,2012,2,8,329,175.04,0.93,5,Dry,23,4,2,2,19,50,0.29,125,0.71,125,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00812,25.3,0.928,0.97,0.901,28.9,28,28,672
2012-11-25,2012,2,8,330,178.6,0.92,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2012-11-26,2012,2,9,331,182.7,0.91,5,Dry,23,4,2,2,19,50,0.27,132.7,0.73,132.7,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00703,0.000275,0.0996,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2012-11-27,2012,2,9,332,185.71,0.91,5,Dry,23,4,2,2,19,50,0.27,135.7,0.73,135.7,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00886,25.3,0.933,0.97,0.905,31.5,30.5,30.5,732
2012-11-28,2012,2,9,333,188.71,0.9,5,Dry,23,4,2,2,19,50,0.27,138.7,0.73,138.7,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00754,0.000295,0.102,0.004,1,0.13,0.232,0.00907,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2012-11-29,2012,2,9,334,192.27,0.9,5,Dry,23,4,2,2,19,50,0.26,142.3,0.74,142.3,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00784,0.000307,0.104,0.00406,1,0.135,0.238,0.00932,25.3,0.935,0.97,0.907,33.1,32.1,32.1,770
2012-11-30,2012,2,9,335,196.37,0.89,5,Dry,23,4,2,2,19,50,0.26,146.4,0.74,146.4,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00819,0.00032,0.106,0.00413,1,0.14,0.246,0.0096,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2012-12-01,2012,3,9,336,199.92,0.88,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2012-12-02,2012,3,9,337,200.2,0.88,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2012-12-03,2012,3,10,338,200.47,0.88,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2012-12-04,2012,3,10,339,204.03,0.87,5,Dry,26,4,3,2,24,59,0.29,145,0.71,145,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2012-12-05,2012,3,10,340,206.49,0.86,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2012-12-06,2012,3,10,341,207.31,0.86,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2012-12-07,2012,3,10,342,207.58,0.86,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2012-12-08,2012,3,10,343,208.95,0.85,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00992,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2012-12-09,2012,3,10,344,210.86,0.84,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2012-12-10,2012,3,11,345,213.87,0.84,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,839
2012-12-11,2012,3,11,346,216.33,0.83,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2012-12-12,2012,3,11,347,216.6,0.83,5,Dry,26,4,3,2,24,59,0.27,157.6,0.73,157.6,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2012-12-13,2012,3,11,348,215.78,0.83,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2012-12-14,2012,3,11,349,218.24,0.83,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2012-12-15,2012,3,11,350,221.8,0.82,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000376,0.114,0.00448,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2012-12-16,2012,3,11,351,223.17,0.81,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2012-12-17,2012,3,12,352,224.53,0.81,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
2012-12-18,2012,3,12,353,226.45,0.8,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2012-12-19,2012,3,12,354,227.81,0.8,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2012-12-20,2012,3,12,355,233.01,0.78,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2012-12-21,2012,3,12,356,237.66,0.77,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2012-12-22,2012,3,12,357,242.31,0.75,5,Dry,26,4,3,2,24,59,0.24,183.3,0.76,183.3,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2012-12-23,2012,3,12,358,246.41,0.74,5,Dry,26,4,3,2,24,59,0.24,187.4,0.76,187.4,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2012-12-24,2012,3,13,359,248.32,0.74,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2012-12-25,2012,3,13,360,251.88,0.73,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2012-12-26,2012,3,13,361,258.71,0.71,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2012-12-27,2012,3,13,362,266.1,0.7,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2012-12-28,2012,3,13,363,274.57,0.68,5,Dry,26,4,3,2,24,59,0.21,215.6,0.79,215.6,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2012-12-29,2012,3,13,364,283.6,0.67,5,Dry,26,4,3,2,24,59,0.21,224.6,0.79,224.6,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.00059,0.141,0.00561,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2012-12-30,2012,3,13,365,292.62,0.65,5,Dry,26,4,3,2,24,59,0.2,233.6,0.8,233.6,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000621,0.145,0.00578,2,0.1,0.245,0.00977,24.9,0.924,0.97,0.896,26.3,25.6,51.1,1230
2012-12-31,2012,3,14,366,303.28,0.64,5,Dry,26,4,3,2,24,59,0.2,244.3,0.81,244.3,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000658,0.15,0.00598,2,0.107,0.257,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.5,1280
2013-01-01,2012,4,14,1,311.21,0.63,5,Dry,29,5,4,2,33,73,0.23,238.2,0.77,238.2,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2013-01-02,2012,4,14,2,318.6,0.62,5,Dry,29,5,4,2,33,73,0.23,245.6,0.77,245.6,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000665,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.8,53.6,1290
