date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-01-03,2012,4,14,3,328.71,0.61,5,Dry,29,5,4,2,33,73,0.22,255.7,0.78,255.7,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000789,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
2013-01-04,2012,4,14,4,342.66,0.59,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.4,58.9,1410
2013-01-05,2012,4,14,5,357.7,0.57,5,Dry,29,5,4,2,33,73,0.2,284.7,0.8,284.7,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00135,0.183,0.00737,2,0.135,0.317,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
2013-01-06,2012,4,14,6,370.55,0.56,5,Dry,29,5,4,2,33,73,0.2,297.6,0.8,297.6,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0394,0.00159,0.193,0.00782,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.5,32.5,64.9,1560
2013-01-07,2012,4,15,7,384.49,0.55,5,Dry,29,5,4,2,33,73,0.19,311.5,0.81,311.5,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.046,0.00186,0.205,0.0083,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.9,1630
2013-01-08,2012,4,15,8,401.72,0.53,5,Dry,29,5,4,2,33,73,0.18,328.7,0.82,328.7,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0542,0.0022,0.219,0.00891,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.5,1720
2013-01-09,2012,4,15,9,418.4,0.52,5,Dry,29,5,4,2,33,73,0.17,345.4,0.83,345.4,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.062,0.00253,0.233,0.0095,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.3,1810
2013-01-10,2012,4,15,10,435.63,0.51,5,Dry,29,5,4,2,33,73,0.17,362.6,0.83,362.6,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0702,0.00287,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.6,39.6,79.3,1900
2013-01-11,2012,4,15,11,453.95,0.49,5,Dry,29,5,4,2,33,73,0.16,380.9,0.84,380.9,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0788,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.933,42.5,41.7,83.3,2000
2013-01-12,2012,4,15,12,472.81,0.48,5,Dry,29,5,4,2,33,73,0.15,399.8,0.85,399.8,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0877,0.00361,0.278,0.0114,2,0.212,0.49,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.3,2090
2013-01-13,2012,4,15,13,491.14,0.47,5,Dry,29,5,4,2,33,73,0.15,418.1,0.85,418.1,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.197,0.0964,0.00398,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
2013-01-14,2012,4,16,14,510.55,0.46,5,Dry,29,5,4,2,33,73,0.14,437.6,0.86,437.6,0,0,0,0,-2,2,29,5,4,0,35,476,990,965.9,24.1,0.203,0.106,0.00438,0.309,0.0128,2,0.238,0.547,0.0227,23.6,0.957,0.98,0.938,48.4,47.4,94.8,2280
2013-01-15,2012,4,16,15,531.6,0.44,5,Dry,29,5,4,2,33,73,0.14,458.6,0.86,458.6,0,0,0,0,-2,2,29,5,4,0,35,497,990,966,24,0.211,0.115,0.00481,0.326,0.0136,2,0.252,0.578,0.0241,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2013-01-16,2012,4,16,16,553.75,0.43,5,Dry,29,5,4,2,33,73,0.13,480.8,0.87,480.8,0,0,0,0,-2,2,29,5,4,0,35,519,990,966.1,23.9,0.221,0.126,0.00527,0.347,0.0145,2,0.267,0.614,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2013-01-17,2012,4,16,17,576.45,0.42,5,Dry,29,5,4,2,33,73,0.13,503.4,0.87,503.4,0,0,0,0,-2,2,29,5,4,0,35,541,990,966.2,23.8,0.234,0.137,0.00577,0.372,0.0156,3,0.169,0.541,0.0227,23.3,0.947,0.97,0.918,36.2,35.2,105,2530
2013-01-18,2012,4,16,18,599.69,0.4,5,Dry,29,5,4,2,33,73,0.12,526.7,0.88,526.7,0,0,0,0,-2,2,29,5,4,0,35,565,990,966.3,23.7,0.247,0.153,0.00645,0.4,0.0169,3,0.18,0.58,0.0245,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2013-01-19,2012,4,16,19,628.4,0.39,5,Dry,29,5,4,2,33,73,0.12,555.4,0.88,555.4,0,0,0,0,-2,2,29,5,4,0,35,593,990,966.4,23.6,0.264,0.172,0.00729,0.436,0.0185,3,0.192,0.628,0.0266,23,0.951,0.975,0.928,39.6,38.7,116,2780
2013-01-20,2012,4,16,20,659.3,0.38,5,Dry,29,5,4,2,33,73,0.11,586.3,0.89,586.3,0,0,0,0,-2,2,29,5,4,0,35,624,990,966.5,23.5,0.281,0.193,0.00821,0.474,0.0202,3,0.206,0.68,0.029,22.8,0.953,0.98,0.934,41.6,40.8,122,2940
2013-01-21,2012,4,17,21,690.74,0.36,4,Mod_Dry,34,5,4,3,45,91,0.13,599.7,0.87,599.7,0,0,0,0,-3,3,34,5,4,0,48,643,990,966.7,23.3,0.292,0.202,0.00864,0.493,0.0211,3,0.212,0.706,0.0302,22.6,0.954,0.98,0.935,42.3,41.5,125,2990
2013-01-22,2012,4,17,22,721.1,0.35,4,Mod_Dry,34,5,4,3,45,91,0.13,630.1,0.87,630.1,0,0,0,0,-3,3,34,5,4,0,48,673,990,966.8,23.2,0.309,0.222,0.00956,0.531,0.0229,3,0.226,0.757,0.0326,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
2013-01-23,2012,4,17,23,751.45,0.34,4,Mod_Dry,34,5,4,3,45,91,0.12,660.5,0.88,660.5,0,0,0,0,-3,3,34,5,4,0,48,703,990,966.9,23.1,0.326,0.242,0.0105,0.568,0.0246,3,0.24,0.808,0.035,22.3,0.957,0.98,0.938,46,45.1,135,3250
2013-01-24,2012,4,17,24,776,0.33,4,Mod_Dry,34,5,4,3,45,91,0.12,685,0.88,685,0,0,0,0,-3,3,34,5,4,0,48,728,990,967,23,0.34,0.259,0.0112,0.599,0.026,3,0.251,0.85,0.0369,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
2013-01-25,2012,4,17,25,797.29,0.32,4,Mod_Dry,34,5,4,3,45,91,0.11,706.3,0.89,706.3,0,0,0,0,-3,3,34,5,4,0,48,749,990,967.1,22.9,0.352,0.273,0.0119,0.625,0.0273,3,0.26,0.885,0.0386,22,0.957,0.98,0.938,48.7,47.7,143,3430
2013-01-26,2012,4,17,26,826.74,0.3,4,Mod_Dry,34,5,4,3,45,91,0.11,735.7,0.89,735.7,0,0,0,0,-3,3,34,5,4,0,48,779,990,967.2,22.8,0.369,0.292,0.0128,0.662,0.029,3,0.274,0.935,0.041,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
2013-01-27,2012,4,17,27,859.84,0.29,4,Mod_Dry,34,5,4,3,45,91,0.11,768.8,0.89,768.8,0,0,0,0,-3,3,34,5,4,0,48,812,990,967.3,22.7,0.398,0.311,0.0137,0.709,0.0313,3,0.285,0.994,0.0439,21.7,0.956,0.98,0.937,52.1,48.2,145,3470
2013-01-28,2012,4,18,28,891.39,0.28,4,Mod_Dry,34,5,4,3,45,91,0.1,800.4,0.9,800.4,0,0,0,0,-3,3,34,5,4,0,48,843,990,967.5,22.5,0.427,0.326,0.0145,0.753,0.0334,4,0.213,0.966,0.0429,21.6,0.953,0.977,0.931,40.4,39.4,158,3780
2013-01-29,2012,4,18,29,924.78,0.27,4,Mod_Dry,34,5,4,3,45,91,0.098,833.8,0.9,833.8,0,0,0,0,-3,3,34,5,4,0,48,877,990,967.6,22.4,0.458,0.343,0.0153,0.8,0.0357,4,0.224,1.02,0.0457,21.4,0.954,0.98,0.935,41.7,40.9,163,3920
2013-01-30,2012,4,18,30,959.75,0.26,4,Mod_Dry,34,5,4,3,45,91,0.095,868.8,0.91,868.8,0,0,0,0,-3,3,34,5,4,0,48,912,990,967.7,22.3,0.49,0.359,0.0161,0.849,0.0381,4,0.236,1.08,0.0487,21.2,0.955,0.98,0.936,43.1,42.2,169,4050
2013-01-31,2012,4,18,31,991.23,0.25,4,Mod_Dry,34,5,4,3,45,91,0.092,900.2,0.91,900.2,0,0,0,0,-3,3,34,5,4,0,48,943,990,967.9,22.1,0.518,0.375,0.0169,0.893,0.0403,4,0.246,1.14,0.0515,21,0.956,0.98,0.937,44.3,43.4,174,4170
2013-02-01,2012,5,18,32,1018.6,0.24,2,Mod_Wet,49,8,7,5,93,162,0.16,856.6,0.84,856.6,0,0,0,0,-5,5,49,8,7,0,98,921,990,968,22,0.498,0.354,0.016,0.851,0.0386,4,0.232,1.08,0.0491,21,0.954,0.98,0.935,42,41.2,165,3950
2013-02-02,2012,5,18,33,1051.8,0.24,2,Mod_Wet,49,8,7,5,93,162,0.15,889.9,0.85,889.9,0,0,0,0,-5,5,49,8,7,0,98,954,990,968.1,21.9,0.528,0.37,0.0169,0.898,0.0409,4,0.243,1.14,0.052,20.8,0.955,0.98,0.936,43.3,42.5,170,4080
2013-02-03,2012,5,18,34,1085.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.15,923.9,0.85,923.9,0,0,0,0,-5,5,49,8,7,0,98,988,990,968.2,21.8,0.559,0.386,0.0177,0.945,0.0433,4,0.254,1.2,0.055,20.6,0.955,0.98,0.936,44.6,43.8,175,4200
2013-02-04,2012,5,19,35,1115.4,0.23,2,Mod_Wet,49,8,7,5,93,162,0.14,953.4,0.85,953.4,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.586,0.4,0.0184,0.987,0.0454,4,0.264,1.25,0.0575,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2013-02-05,2012,5,19,36,1145.4,0.22,2,Mod_Wet,49,8,7,5,93,162,0.14,983.4,0.86,983.4,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.621,0.415,0.0192,1.04,0.0479,4,0.274,1.31,0.0606,20.3,0.955,0.98,0.936,46.8,45.9,184,4410
2013-02-06,2012,5,19,37,1170.4,0.22,2,Mod_Wet,49,8,7,5,93,162,0.14,1008,0.86,1008,0,0,0,0,-5,5,49,8,7,0,98,1070,990,968.4,21.6,0.658,0.442,0.0205,1.1,0.051,4,0.282,1.38,0.0641,20.2,0.955,0.98,0.936,47.7,46.7,187,4480
2013-02-07,2012,5,19,38,1184.4,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1022,0.86,1022,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.679,0.473,0.022,1.15,0.0535,4,0.284,1.44,0.0667,20.1,0.955,0.98,0.936,48.1,47.1,189,4520
2013-02-08,2012,5,19,39,1192.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1031,0.86,1031,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.691,0.492,0.0229,1.18,0.0551,4,0.286,1.47,0.0684,20,0.955,0.98,0.936,48.3,47.4,189,4550
2013-02-09,2012,5,19,40,1195.7,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1034,0.86,1034,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.695,0.499,0.0232,1.19,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.4,47.5,190,4560
2013-02-10,2012,5,19,41,1198.5,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1036,0.86,1036,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.699,0.505,0.0235,1.2,0.0561,4,0.287,1.49,0.0695,20,0.955,0.98,0.936,48.5,47.5,190,4560
2013-02-11,2012,5,20,42,1195.7,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1034,0.86,1034,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.695,0.499,0.0232,1.19,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.4,47.5,190,4560
2013-02-12,2012,5,20,43,1192.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1031,0.86,1031,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.691,0.492,0.0229,1.18,0.0551,4,0.286,1.47,0.0684,20,0.955,0.98,0.936,48.3,47.4,189,4550
2013-02-13,2012,5,20,44,1190,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1028,0.86,1028,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.687,0.486,0.0226,1.17,0.0545,4,0.286,1.46,0.0678,20,0.955,0.98,0.936,48.3,47.3,189,4540
2013-02-14,2012,5,20,45,1187.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1025,0.86,1025,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.683,0.48,0.0223,1.16,0.054,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2013-02-15,2012,5,20,46,1184.4,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1022,0.86,1022,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.679,0.473,0.022,1.15,0.0535,4,0.284,1.44,0.0667,20.1,0.955,0.98,0.936,48.1,47.1,189,4520
2013-02-16,2012,5,20,47,1187.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1025,0.86,1025,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.683,0.48,0.0223,1.16,0.054,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2013-02-17,2012,5,20,48,1190,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1028,0.86,1028,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.687,0.486,0.0226,1.17,0.0545,4,0.286,1.46,0.0678,20,0.955,0.98,0.936,48.3,47.3,189,4540
2013-02-18,2012,5,21,49,1198.5,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1036,0.86,1036,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.699,0.505,0.0235,1.2,0.0561,4,0.287,1.49,0.0695,20,0.955,0.98,0.936,48.5,47.5,190,4560
2013-02-19,2012,5,21,50,1201.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1039,0.86,1039,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.703,0.511,0.0238,1.21,0.0566,4,0.288,1.5,0.07,20,0.955,0.98,0.936,48.6,47.6,190,4570
2013-02-20,2012,5,21,51,1204.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1042,0.86,1042,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.5,21.5,0.708,0.518,0.0241,1.23,0.0571,4,0.288,1.51,0.0705,19.9,0.955,0.98,0.936,48.7,47.7,191,4580
2013-02-21,2012,5,21,52,1212.7,0.21,2,Mod_Wet,49,8,7,5,93,162,0.13,1051,0.87,1051,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.72,0.537,0.0251,1.26,0.0587,4,0.29,1.55,0.0722,19.9,0.955,0.98,0.936,48.9,47.9,192,4600
2013-02-22,2012,5,21,53,1227,0.21,2,Mod_Wet,49,8,7,5,93,162,0.13,1065,0.87,1065,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.741,0.569,0.0266,1.31,0.0613,4,0.293,1.6,0.075,19.8,0.955,0.98,0.935,49.3,48.2,193,4630
2013-02-23,2012,5,21,54,1241.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1079,0.87,1079,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.7,21.3,0.762,0.602,0.0282,1.36,0.0639,4,0.296,1.66,0.0778,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2013-02-24,2012,5,21,55,1255.9,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1094,0.87,1094,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.783,0.634,0.0298,1.42,0.0666,4,0.299,1.72,0.0806,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2013-02-25,2012,5,22,56,1276.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1114,0.87,1100,14,3,0,0,-5,16,52,8,7,0,109,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2013-02-26,2012,5,22,57,1297,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1135,0.88,1100,35,8,1,1,-4,29,57,9,8,1,122,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2013-02-27,2012,5,22,58,1317.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1156,0.88,1100,56,13,2,2,-3,42,62,10,9,2,135,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-02-28,2012,5,22,59,1338.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1177,0.88,1100,77,17,2,2,-3,59,66,10,9,2,152,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2013-03-01,2012,6,22,60,1360,0.19,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-03-02,2012,6,22,61,1387.4,0.18,3,Normal,49,9,9,9,107,183,0.13,1204,0.87,1100,104,24,3,3,-6,80,73,12,12,3,187,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2013-03-03,2012,6,22,62,1402.8,0.18,3,Normal,49,9,9,9,107,183,0.13,1220,0.87,1100,120,27,4,4,-5,90,76,13,13,4,197,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2013-03-04,2012,6,23,63,1412,0.18,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2013-03-05,2012,6,23,64,1427.5,0.18,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2013-03-06,2012,6,23,65,1443.1,0.17,3,Normal,49,9,9,9,107,183,0.13,1260,0.87,1100,160,36,5,5,-4,118,85,14,14,5,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-03-07,2012,6,23,66,1458.7,0.17,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-03-08,2012,6,23,67,1474.4,0.17,3,Normal,49,9,9,9,107,183,0.12,1291,0.88,1100,191,43,6,6,-3,139,92,15,15,6,246,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2013-03-09,2012,6,23,68,1483.9,0.16,3,Normal,49,9,9,9,107,183,0.12,1301,0.88,1100,201,45,6,6,-3,147,94,15,15,6,254,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2013-03-10,2012,6,23,69,1493.4,0.16,3,Normal,49,9,9,9,107,183,0.12,1310,0.88,1100,210,47,6,6,-3,154,96,15,15,6,261,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2013-03-11,2012,6,24,70,1509.3,0.16,3,Normal,49,9,9,9,107,183,0.12,1326,0.88,1100,226,51,7,7,-2,163,100,16,16,7,270,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2013-03-12,2012,6,24,71,1518.9,0.16,3,Normal,49,9,9,9,107,183,0.12,1336,0.88,1100,236,51,7,7,-2,173,100,16,16,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2013-03-13,2012,6,24,72,1528.5,0.16,3,Normal,49,9,9,9,107,183,0.12,1345,0.88,1100,245,51,7,7,-2,182,100,16,16,7,289,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2013-03-14,2012,6,24,73,1544.5,0.15,3,Normal,49,9,9,9,107,183,0.12,1362,0.88,1100,262,51,8,8,-1,196,100,17,17,8,303,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2013-03-15,2012,6,24,74,1567.1,0.15,3,Normal,49,9,9,9,107,183,0.12,1384,0.88,1100,284,51,9,9,0,215,100,18,18,9,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2013-03-16,2012,6,24,75,1589.8,0.15,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2013-03-17,2012,6,24,76,1619.3,0.14,3,Normal,49,9,9,9,107,183,0.11,1436,0.89,1100,336,51,9,10,1,265,100,18,19,10,372,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2013-03-18,2012,6,25,77,1655.5,0.14,3,Normal,49,9,9,9,107,183,0.11,1473,0.89,1100,373,51,9,11,2,300,100,18,20,11,407,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.6,183,4380
2013-03-19,2012,6,25,78,1705.5,0.13,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2013-03-20,2012,6,25,79,1762.9,0.13,3,Normal,49,9,9,9,107,183,0.1,1580,0.9,1100,480,51,9,15,5,400,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2013-03-21,2012,6,25,80,1827.8,0.12,3,Normal,49,9,9,9,107,183,0.1,1645,0.9,1100,545,51,9,16,7,462,100,18,25,16,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2013-03-22,2012,6,25,81,1907.7,0.12,3,Normal,49,9,9,9,107,183,0.096,1725,0.9,1100,625,51,9,16,10,539,100,18,25,19,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2013-03-23,2012,6,25,82,1995.8,0.11,3,Normal,49,9,9,9,107,183,0.092,1813,0.91,1100,713,51,9,16,12,625,100,18,25,21,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2013-03-24,2012,6,25,83,2092.6,0.1,3,Normal,49,9,9,9,107,183,0.087,1910,0.91,1100,810,51,9,16,15,719,100,18,25,24,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2013-03-25,2012,6,26,84,2205.7,0.093,3,Normal,49,9,9,9,107,183,0.083,2023,0.92,1100,923,51,9,16,19,828,100,18,25,28,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2013-03-26,2012,6,26,85,2305.8,0.083,3,Normal,49,9,9,9,107,183,0.079,2123,0.92,1100,1020,51,9,16,22,925,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2013-03-27,2012,6,26,86,2384.6,0.073,3,Normal,49,9,9,9,107,183,0.077,2202,0.92,1100,1100,51,9,16,24,1000,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2013-03-28,2012,6,26,87,2456.7,0.066,3,Normal,49,9,9,9,107,183,0.074,2274,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2013-03-29,2012,6,26,88,2529.5,0.06,3,Normal,49,9,9,9,107,183,0.072,2346,0.93,1100,1250,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2013-03-30,2012,6,26,89,2595.1,0.055,3,Normal,49,9,9,9,107,183,0.07,2412,0.93,1100,1310,51,9,16,30,1210,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2013-03-31,2012,6,26,90,2653.5,0.05,3,Normal,49,9,9,9,107,183,0.069,2471,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2013-04-01,2012,7,27,91,2704.4,0.047,3,Normal,54,13,14,19,117,217,0.08,2487,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2013-04-02,2012,7,27,92,2747.7,0.044,3,Normal,54,13,14,19,117,217,0.079,2531,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2013-04-03,2012,7,27,93,2791.2,0.042,3,Normal,54,13,14,19,117,217,0.078,2574,0.92,1100,1470,46,5,11,25,1390,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2013-04-04,2012,7,27,94,2827,0.04,3,Normal,54,13,14,19,117,217,0.077,2610,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2013-04-05,2012,7,27,95,2854.9,0.038,3,Normal,54,13,14,19,117,217,0.076,2638,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2013-04-06,2012,7,27,96,2866.9,0.038,3,Normal,54,13,14,19,117,217,0.076,2650,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2013-04-07,2012,7,27,97,2870.9,0.038,3,Normal,54,13,14,19,117,217,0.076,2654,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2013-04-08,2012,7,28,98,2874.9,0.037,3,Normal,54,13,14,19,117,217,0.075,2658,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2013-04-09,2012,7,28,99,2862.9,0.038,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2013-04-10,2012,7,28,100,2850.9,0.039,3,Normal,54,13,14,19,117,217,0.076,2634,0.92,1100,1530,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2013-04-11,2012,7,28,101,2831,0.039,3,Normal,54,13,14,19,117,217,0.077,2614,0.92,1100,1510,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2013-04-12,2012,7,28,102,2811.1,0.04,3,Normal,54,13,14,19,117,217,0.077,2594,0.92,1100,1490,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2013-04-13,2012,7,28,103,2783.3,0.042,3,Normal,54,13,14,19,117,217,0.078,2566,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2013-04-14,2012,7,28,104,2755.6,0.044,3,Normal,54,13,14,19,117,217,0.079,2539,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2013-04-15,2012,7,29,105,2728,0.045,3,Normal,54,13,14,19,117,217,0.08,2511,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2013-04-16,2012,7,29,106,2700.5,0.047,3,Normal,54,13,14,19,117,217,0.08,2483,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2013-04-17,2012,7,29,107,2665.2,0.049,3,Normal,54,13,14,19,117,217,0.081,2448,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2013-04-18,2012,7,29,108,2630.1,0.052,3,Normal,54,13,14,19,117,217,0.083,2413,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2013-04-19,2012,7,29,109,2595.1,0.055,3,Normal,54,13,14,19,117,217,0.084,2378,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2013-04-20,2012,7,29,110,2560.3,0.058,3,Normal,54,13,14,19,117,217,0.085,2343,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2013-04-21,2012,7,29,111,2525.6,0.061,3,Normal,54,13,14,19,117,217,0.086,2309,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2013-04-22,2012,7,30,112,2483.4,0.064,3,Normal,54,13,14,19,117,217,0.087,2266,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2013-04-23,2012,7,30,113,2441.5,0.068,3,Normal,54,13,14,19,117,217,0.089,2224,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2013-04-24,2012,7,30,114,2399.8,0.071,3,Normal,54,13,14,19,117,217,0.09,2183,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2013-04-25,2012,7,30,115,2358.3,0.077,3,Normal,54,13,14,19,117,217,0.092,2141,0.91,1100,1040,46,5,11,12,967,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2013-04-26,2012,7,30,116,2317,0.082,3,Normal,54,13,14,19,117,217,0.094,2100,0.91,1100,1000,46,5,11,11,927,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2013-04-27,2012,7,30,117,2276,0.086,3,Normal,54,13,14,19,117,217,0.095,2059,0.91,1100,959,46,5,11,10,887,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2013-04-28,2012,7,30,118,2220.4,0.092,3,Normal,54,13,14,19,117,217,0.098,2003,0.9,1100,903,46,5,11,8,833,100,18,25,27,950,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2013-04-29,2012,7,31,119,2165.3,0.096,3,Normal,54,13,14,19,117,217,0.1,1948,0.9,1100,848,46,5,11,6,780,100,18,25,25,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2013-04-30,2012,7,31,120,2110.7,0.1,3,Normal,54,13,14,19,117,217,0.1,1894,0.9,1100,794,46,5,11,5,727,100,18,25,24,844,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2013-05-01,2012,8,31,121,2056.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.093,1865,0.91,1100,765,53,8,15,13,676,100,18,25,23,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2013-05-02,2012,8,31,122,2010.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.096,1818,0.9,1100,718,53,8,15,12,630,100,18,25,22,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2013-05-03,2012,8,31,123,1963.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.098,1772,0.9,1100,672,53,8,15,10,586,100,18,25,20,701,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2013-05-04,2012,8,31,124,1918.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.1,1726,0.9,1100,626,53,8,15,9,541,100,18,25,19,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2013-05-05,2012,8,31,125,1872.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.1,1681,0.9,1100,581,53,8,15,7,498,100,18,25,17,613,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2013-05-06,2012,8,32,126,1827.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.1,1636,0.9,1100,536,53,8,15,6,454,100,18,25,16,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2013-05-07,2012,8,32,127,1783.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1591,0.89,1100,491,53,8,15,5,410,100,18,25,15,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2013-05-08,2012,8,32,128,1745.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1554,0.89,1100,454,53,8,14,4,375,100,18,24,14,490,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2013-05-09,2012,8,32,129,1708.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1517,0.89,1100,417,53,8,13,3,340,100,18,23,13,455,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2013-05-10,2012,8,32,130,1672.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1480,0.89,1100,380,53,8,12,1,306,100,18,22,11,421,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2013-05-11,2012,8,32,131,1635.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1444,0.88,1100,344,53,8,10,0,273,100,18,20,10,388,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2013-05-12,2012,8,32,132,1599.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1408,0.88,1100,308,53,8,9,-1,239,100,18,19,9,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2013-05-13,2012,8,33,133,1563.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1372,0.88,1100,272,53,8,8,-2,205,100,18,18,8,320,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2013-05-14,2012,8,33,134,1528.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1336,0.87,1100,236,53,7,7,-3,172,100,17,17,7,287,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2013-05-15,2012,8,33,135,1499.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1308,0.87,1100,208,47,6,6,-4,153,94,16,16,6,268,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2013-05-16,2012,8,33,136,1471.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1279,0.87,1100,179,40,5,5,-5,134,87,15,15,5,249,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2013-05-17,2012,8,33,137,1443.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1251,0.87,1100,151,34,5,5,-5,112,81,15,15,5,227,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-05-18,2012,8,33,138,1415.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1223,0.86,1100,123,28,4,4,-6,93,75,14,14,4,208,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2013-05-19,2012,8,33,139,1387.4,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1195,0.86,1100,95,21,3,3,-7,75,68,13,13,3,190,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2013-05-20,2012,8,34,140,1335.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1144,0.86,1100,44,10,1,1,-9,41,57,11,11,1,156,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2013-05-21,2012,8,34,141,1285.2,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1093,0.85,1093,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.787,0.633,0.0298,1.42,0.0669,4,0.299,1.72,0.081,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2013-05-22,2012,8,34,142,1241.4,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1049,0.84,1049,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.723,0.534,0.025,1.26,0.0589,4,0.29,1.55,0.0725,19.8,0.955,0.98,0.935,48.6,47.6,191,4570
2013-05-23,2012,8,34,143,1198.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,1006,0.84,1006,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.66,0.438,0.0204,1.1,0.0511,4,0.281,1.38,0.0642,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2013-05-24,2012,8,34,144,1162,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,970,0.83,970,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.606,0.408,0.0189,1.01,0.047,4,0.27,1.28,0.0595,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
2013-05-25,2012,8,34,145,1126.3,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,934.3,0.83,934.3,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.571,0.391,0.018,0.963,0.0444,4,0.258,1.22,0.0562,20.5,0.955,0.98,0.936,44.8,43.9,176,4220
2013-05-26,2012,8,34,146,1096.6,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,904.6,0.82,904.6,0,0,0,0,-10,10,47,10,10,0,125,972,990,968.2,21.8,0.544,0.377,0.0173,0.921,0.0423,4,0.248,1.17,0.0536,20.6,0.955,0.98,0.936,43.7,42.8,171,4110
2013-05-27,2012,8,35,147,1067.5,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,875.5,0.82,875.5,0,0,0,0,-10,10,47,10,10,0,125,942,990,968.1,21.9,0.518,0.363,0.0166,0.88,0.0402,4,0.238,1.12,0.0511,20.8,0.955,0.98,0.936,42.6,41.7,167,4000
2013-05-28,2012,8,35,148,1044.1,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,852.1,0.82,852.1,0,0,0,0,-10,10,47,10,10,0,125,919,990,968,22,0.496,0.351,0.016,0.848,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.6,40.8,163,3910
2013-05-29,2012,8,35,149,1021.1,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,829.1,0.81,829.1,0,0,0,0,-10,10,47,10,10,0,125,896,990,968,22,0.475,0.34,0.0154,0.816,0.037,4,0.222,1.04,0.0471,21,0.954,0.978,0.932,40.7,39.8,159,3820
2013-05-30,2012,8,35,150,998.63,0.25,4,Mod_Dry,47,10,10,10,115,192,0.19,806.6,0.81,806.6,0,0,0,0,-10,10,47,10,10,0,125,874,990,967.9,22.1,0.455,0.329,0.0149,0.784,0.0355,4,0.215,0.999,0.0452,21.1,0.953,0.976,0.93,39.8,38.8,155,3730
2013-05-31,2012,8,35,151,976.57,0.25,4,Mod_Dry,47,10,10,10,115,192,0.2,784.6,0.8,784.6,0,0,0,0,-10,10,47,10,10,0,125,852,990,967.8,22.2,0.434,0.319,0.0144,0.753,0.0339,3,0.289,1.04,0.047,21.2,0.956,0.98,0.937,51.9,48.2,145,3470
2013-06-01,2012,9,35,152,955,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,794,0.83,794,0,0,0,0,-9,9,45,10,9,0,97,858,990,967.7,22.3,0.44,0.323,0.0145,0.764,0.0343,4,0.21,0.974,0.0437,21.3,0.953,0.975,0.929,39.5,38.5,154,3700
2013-06-02,2012,9,35,153,938.59,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,777.6,0.83,777.6,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.425,0.315,0.0141,0.741,0.0331,3,0.287,1.03,0.046,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2013-06-03,2012,9,36,154,922.5,0.27,4,Mod_Dry,45,10,9,9,88,161,0.17,761.5,0.82,761.5,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.718,0.032,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2013-06-04,2012,9,36,155,906.76,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,745.8,0.82,745.8,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.396,0.299,0.0133,0.695,0.0309,3,0.278,0.973,0.0433,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2013-06-05,2012,9,36,156,891.39,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,730.4,0.82,730.4,0,0,0,0,-9,9,45,10,9,0,97,794,990,967.5,22.5,0.382,0.289,0.0128,0.671,0.0298,3,0.271,0.942,0.0418,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2013-06-06,2012,9,36,157,876.42,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,715.4,0.82,715.4,0,0,0,0,-9,9,45,10,9,0,97,779,990,967.4,22.6,0.369,0.279,0.0123,0.648,0.0287,3,0.264,0.913,0.0404,21.7,0.957,0.98,0.938,48.5,47.5,143,3420
2013-06-07,2012,9,36,158,861.88,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,700.9,0.81,700.9,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.269,0.0119,0.63,0.0278,3,0.258,0.888,0.0392,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2013-06-08,2012,9,36,159,847.8,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,686.8,0.81,686.8,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0114,0.613,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
2013-06-09,2012,9,36,160,834.24,0.3,4,Mod_Dry,45,10,9,9,88,161,0.19,673.2,0.81,673.2,0,0,0,0,-9,9,45,10,9,0,97,737,990,967.2,22.8,0.345,0.251,0.011,0.596,0.0262,3,0.245,0.842,0.037,21.9,0.957,0.98,0.938,46.2,45.2,136,3260
2013-06-10,2012,9,37,161,821.24,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,660.2,0.8,660.2,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2013-06-11,2012,9,37,162,808.89,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,647.9,0.8,647.9,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.799,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2013-06-12,2012,9,37,163,800.52,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,639.5,0.8,639.5,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.326,0.228,0.00997,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2013-06-13,2012,9,37,164,792.59,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,631.6,0.8,631.6,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00972,0.545,0.0238,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,129,3080
2013-06-14,2012,9,37,165,785.19,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,624.2,0.8,624.2,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.00949,0.536,0.0233,3,0.223,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2013-06-15,2012,9,37,166,778.46,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,617.5,0.79,617.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00929,0.527,0.0229,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
2013-06-16,2012,9,37,167,770.59,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2013-06-17,2012,9,38,168,763.75,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,602.8,0.79,602.8,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00884,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
2013-06-18,2012,9,38,169,751.45,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,590.5,0.79,590.5,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00846,0.494,0.0214,3,0.208,0.702,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
2013-06-19,2012,9,38,170,740.24,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,579.2,0.78,579.2,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.00812,0.48,0.0207,3,0.203,0.683,0.0295,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2013-06-20,2012,9,38,171,728.48,0.35,4,Mod_Dry,45,10,9,9,88,161,0.22,567.5,0.78,567.5,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00777,0.465,0.0201,3,0.198,0.663,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2790
2013-06-21,2012,9,38,172,716.72,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,555.7,0.78,555.7,0,0,0,0,-9,9,45,10,9,0,97,620,990,966.8,23.2,0.279,0.172,0.00741,0.451,0.0194,3,0.193,0.643,0.0277,22.6,0.951,0.974,0.926,39,38,114,2740
2013-06-22,2012,9,38,173,705.51,0.36,4,Mod_Dry,45,10,9,9,88,161,0.23,544.5,0.77,544.5,0,0,0,0,-9,9,45,10,9,0,97,609,990,966.7,23.3,0.272,0.165,0.00708,0.437,0.0188,3,0.188,0.625,0.0268,22.7,0.95,0.972,0.924,38.3,37.3,112,2680
2013-06-23,2012,9,38,174,695.39,0.36,4,Mod_Dry,45,10,9,9,88,161,0.23,534.4,0.77,534.4,0,0,0,0,-9,9,45,10,9,0,97,598,990,966.7,23.3,0.267,0.158,0.00677,0.425,0.0182,3,0.183,0.608,0.0261,22.7,0.949,0.971,0.922,37.7,36.6,110,2630
2013-06-24,2012,9,39,175,684.73,0.37,4,Mod_Dry,45,10,9,9,88,161,0.23,523.7,0.77,523.7,0,0,0,0,-9,9,45,10,9,0,97,588,990,966.6,23.4,0.261,0.151,0.00646,0.411,0.0176,3,0.178,0.59,0.0252,22.8,0.949,0.97,0.92,37,35.9,108,2580
2013-06-25,2012,9,39,176,674.06,0.37,4,Mod_Dry,45,10,9,9,88,161,0.24,513.1,0.76,513.1,0,0,0,0,-9,9,45,10,9,0,97,577,990,966.6,23.4,0.254,0.144,0.00614,0.398,0.017,3,0.173,0.572,0.0244,22.8,0.948,0.97,0.919,36.3,35.2,106,2530
2013-06-26,2012,9,39,177,663.95,0.37,4,Mod_Dry,45,10,9,9,88,161,0.24,502.9,0.76,502.9,0,0,0,0,-9,9,45,10,9,0,97,567,990,966.6,23.4,0.249,0.137,0.00584,0.386,0.0165,3,0.169,0.555,0.0237,22.9,0.947,0.97,0.918,35.6,34.6,104,2490
2013-06-27,2012,9,39,178,653.83,0.38,4,Mod_Dry,45,10,9,9,88,161,0.25,492.8,0.75,492.8,0,0,0,0,-9,9,45,10,9,0,97,557,990,966.5,23.5,0.243,0.132,0.0056,0.375,0.0159,3,0.164,0.539,0.0229,22.9,0.946,0.97,0.917,35,33.9,102,2440
2013-06-28,2012,9,39,179,644.81,0.38,4,Mod_Dry,45,10,9,9,88,161,0.25,483.8,0.75,483.8,0,0,0,0,-9,9,45,10,9,0,97,548,990,966.5,23.5,0.238,0.127,0.00541,0.365,0.0155,2,0.269,0.634,0.027,22.9,0.956,0.98,0.937,51.9,48.2,96.4,2310
2013-06-29,2012,9,39,180,635.24,0.39,4,Mod_Dry,45,10,9,9,88,161,0.25,474.2,0.75,474.2,0,0,0,0,-9,9,45,10,9,0,97,538,990,966.4,23.6,0.232,0.123,0.00521,0.355,0.0151,2,0.263,0.618,0.0262,22.9,0.957,0.98,0.938,51,48.2,96.4,2310
2013-06-30,2012,9,39,181,625.67,0.39,4,Mod_Dry,45,10,9,9,88,161,0.26,464.7,0.74,464.7,0,0,0,0,-9,9,45,10,9,0,97,529,990,966.4,23.6,0.227,0.118,0.00501,0.345,0.0146,2,0.256,0.601,0.0255,23,0.957,0.98,0.938,50.2,48.2,96.4,2310
2013-07-01,2012,10,40,182,616.64,0.39,4,Mod_Dry,42,9,8,6,70,135,0.22,481.6,0.78,481.6,0,0,0,0,-6,6,42,9,8,0,76,541,990,966.4,23.6,0.234,0.126,0.00535,0.36,0.0152,2,0.268,0.628,0.0266,23,0.956,0.98,0.937,52,48.2,96.4,2310
2013-07-02,2012,10,40,183,607.62,0.4,4,Mod_Dry,42,9,8,6,70,135,0.22,472.6,0.78,472.6,0,0,0,0,-6,6,42,9,8,0,76,532,990,966.3,23.7,0.229,0.122,0.00516,0.351,0.0148,2,0.262,0.612,0.0259,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2013-07-03,2012,10,40,184,599.69,0.4,4,Mod_Dry,42,9,8,6,70,135,0.23,464.7,0.78,464.7,0,0,0,0,-6,6,42,9,8,0,76,524,990,966.3,23.7,0.224,0.118,0.00499,0.342,0.0144,2,0.256,0.599,0.0253,23.1,0.957,0.98,0.938,50.4,48.2,96.4,2310
2013-07-04,2012,10,40,185,591.21,0.41,4,Mod_Dry,42,9,8,6,70,135,0.23,456.2,0.77,456.2,0,0,0,0,-6,6,42,9,8,0,76,515,990,966.3,23.7,0.219,0.114,0.00482,0.334,0.0141,2,0.25,0.584,0.0246,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2013-07-05,2012,10,40,186,582.74,0.41,4,Mod_Dry,42,9,8,6,70,135,0.23,447.7,0.77,447.7,0,0,0,0,-6,6,42,9,8,0,76,507,990,966.2,23.8,0.214,0.11,0.00464,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.8,47.8,95.7,2300
2013-07-06,2012,10,40,187,574.26,0.42,4,Mod_Dry,42,9,8,6,70,135,0.23,439.3,0.77,439.3,0,0,0,0,-6,6,42,9,8,0,76,498,990,966.2,23.8,0.211,0.106,0.00446,0.318,0.0133,2,0.239,0.557,0.0234,23.3,0.957,0.98,0.938,48,47,94,2260
2013-07-07,2012,10,40,188,566.33,0.42,4,Mod_Dry,42,9,8,6,70,135,0.24,431.3,0.76,431.3,0,0,0,0,-6,6,42,9,8,0,76,490,990,966.1,23.9,0.209,0.103,0.0043,0.311,0.013,2,0.234,0.545,0.0228,23.3,0.957,0.98,0.938,47.2,46.2,92.5,2220
2013-07-08,2012,10,41,189,558.4,0.43,4,Mod_Dry,42,9,8,6,70,135,0.24,423.4,0.76,423.4,0,0,0,0,-6,6,42,9,8,0,76,482,990,966.1,23.9,0.206,0.0988,0.00414,0.305,0.0128,2,0.228,0.533,0.0223,23.4,0.956,0.98,0.937,46.4,45.4,90.9,2180
2013-07-09,2012,10,41,190,551.56,0.43,4,Mod_Dry,42,9,8,6,70,135,0.24,416.6,0.76,416.6,0,0,0,0,-6,6,42,9,8,0,76,476,990,966.1,23.9,0.203,0.0956,0.004,0.299,0.0125,2,0.224,0.523,0.0219,23.4,0.956,0.98,0.937,45.7,44.8,89.5,2150
2013-07-10,2012,10,41,191,544.18,0.44,4,Mod_Dry,42,9,8,6,70,135,0.25,409.2,0.75,409.2,0,0,0,0,-6,6,42,9,8,0,76,468,990,966,24,0.201,0.0921,0.00385,0.293,0.0122,2,0.219,0.512,0.0214,23.4,0.956,0.98,0.936,44.9,44,88.1,2110
2013-07-11,2012,10,41,192,536.8,0.44,3,Normal,50,10,9,9,108,186,0.35,350.8,0.65,350.8,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0646,0.00269,0.248,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.8,1790
2013-07-12,2012,10,41,193,529.42,0.44,3,Normal,50,10,9,9,108,186,0.35,343.4,0.65,343.4,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0611,0.00254,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.948,0.971,0.92,37.7,36.6,73.1,1760
2013-07-13,2012,10,41,194,522.58,0.45,3,Normal,50,10,9,9,108,186,0.36,336.6,0.64,336.6,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0579,0.00241,0.237,0.00984,2,0.17,0.406,0.0169,23.6,0.947,0.97,0.918,36.9,35.8,71.6,1720
2013-07-14,2012,10,41,195,515.74,0.45,3,Normal,50,10,9,9,108,186,0.36,329.7,0.64,329.7,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0546,0.00227,0.231,0.00959,2,0.165,0.396,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1690
2013-07-15,2012,10,42,196,508.91,0.46,3,Normal,50,10,9,9,108,186,0.36,322.9,0.64,322.9,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0514,0.00213,0.225,0.00934,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
2013-07-16,2012,10,42,197,503.17,0.46,3,Normal,50,10,9,9,108,186,0.37,317.2,0.63,317.2,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0487,0.00202,0.221,0.00914,2,0.157,0.377,0.0156,23.8,0.944,0.97,0.915,34.9,33.8,67.6,1620
2013-07-17,2012,10,42,198,496.88,0.46,3,Normal,50,10,9,9,108,186,0.37,310.9,0.63,310.9,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0457,0.00189,0.215,0.00891,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.3,1590
2013-07-18,2012,10,42,199,490.59,0.47,3,Normal,50,10,9,9,108,186,0.38,304.6,0.62,304.6,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.167,0.0428,0.00177,0.21,0.00869,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2013-07-19,2012,10,42,200,484.3,0.47,3,Normal,50,10,9,9,108,186,0.38,298.3,0.62,298.3,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0398,0.00164,0.205,0.00846,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.9,63.7,1530
2013-07-20,2012,10,42,201,478.01,0.48,3,Normal,50,10,9,9,108,186,0.39,292,0.61,292,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0368,0.00152,0.2,0.00824,2,0.14,0.339,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2013-07-21,2012,10,42,202,472.27,0.48,3,Normal,50,10,9,9,108,186,0.39,286.3,0.61,286.3,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0341,0.00141,0.195,0.00803,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.2,1470
2013-07-22,2012,10,43,203,466.53,0.48,3,Normal,50,10,9,9,108,186,0.4,280.5,0.6,280.5,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0314,0.00129,0.19,0.00783,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,30,59.9,1440
2013-07-23,2012,10,43,204,460.78,0.49,3,Normal,50,10,9,9,108,186,0.4,274.8,0.6,274.8,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0287,0.00118,0.186,0.00763,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.4,58.7,1410
2013-07-24,2012,10,43,205,456.14,0.49,3,Normal,50,10,9,9,108,186,0.41,270.1,0.59,270.1,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0265,0.00109,0.182,0.00746,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.7,1390
2013-07-25,2012,10,43,206,450.94,0.49,3,Normal,50,10,9,9,108,186,0.41,264.9,0.59,264.9,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.0241,0.000987,0.177,0.00728,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2013-07-26,2012,10,43,207,445.74,0.5,3,Normal,50,10,9,9,108,186,0.42,259.7,0.58,259.7,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0216,0.000885,0.173,0.0071,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.8,55.5,1330
2013-07-27,2012,10,43,208,440.55,0.5,3,Normal,50,10,9,9,108,186,0.42,254.6,0.58,254.6,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0191,0.000784,0.169,0.00692,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.4,1310
2013-07-28,2012,10,43,209,435.35,0.51,3,Normal,50,10,9,9,108,186,0.43,249.3,0.57,249.3,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.0169,0.000693,0.165,0.00674,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.6,53.3,1280
2013-07-29,2012,10,44,210,430.16,0.51,3,Normal,50,10,9,9,108,186,0.43,244.2,0.57,244.2,0,0,0,0,-9,9,50,10,9,0,117,313,990,965.5,24.5,0.146,0.0165,0.000675,0.163,0.00664,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.1,1250
2013-07-30,2012,10,44,211,424.96,0.51,3,Normal,50,10,9,9,108,186,0.44,239,0.56,239,0,0,0,0,-9,9,50,10,9,0,117,308,990,965.5,24.5,0.144,0.0161,0.000656,0.16,0.00655,2,0.104,0.264,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51,1220
2013-07-31,2012,10,44,212,420.31,0.52,3,Normal,50,10,9,9,108,186,0.44,234.3,0.56,234.3,0,0,0,0,-9,9,50,10,9,0,117,303,990,965.5,24.5,0.143,0.0157,0.000639,0.158,0.00646,2,0.101,0.259,0.0106,24.2,0.925,0.97,0.897,25.8,25,50,1200
2013-08-01,2012,11,44,213,415.67,0.52,3,Normal,47,8,6,5,89,155,0.37,260.7,0.63,260.7,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.022,0.000898,0.171,0.00698,2,0.118,0.29,0.0118,24.2,0.932,0.97,0.904,28.9,28,56,1340
2013-08-02,2012,11,44,214,409.38,0.53,3,Normal,47,8,6,5,89,155,0.38,254.4,0.62,254.4,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0191,0.000776,0.166,0.00676,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.7,1310
2013-08-03,2012,11,44,215,403.64,0.53,3,Normal,47,8,6,5,89,155,0.38,248.6,0.62,248.6,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000687,0.162,0.00658,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
