date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-08-04,2012,11,44,216,397.89,0.54,3,Normal,47,8,6,5,89,155,0.39,242.9,0.61,242.9,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000666,0.159,0.00647,2,0.106,0.266,0.0108,24.3,0.927,0.97,0.9,26.9,26.1,52.2,1250
2013-08-05,2012,11,45,217,393.24,0.54,3,Normal,47,8,6,5,89,155,0.39,238.2,0.61,238.2,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.00065,0.157,0.00638,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.1,1230
2013-08-06,2012,11,45,218,388.05,0.55,3,Normal,47,8,6,5,89,155,0.4,233.1,0.6,233.1,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000631,0.155,0.00628,2,0.0998,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
2013-08-07,2012,11,45,219,382.85,0.55,3,Normal,47,8,6,5,89,155,0.41,227.8,0.59,227.8,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000612,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2013-08-08,2012,11,45,220,377.66,0.56,3,Normal,47,8,6,5,89,155,0.41,222.7,0.59,222.7,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2013-08-09,2012,11,45,221,373.01,0.56,3,Normal,47,8,6,5,89,155,0.42,218,0.58,218,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.00599,1,0.237,0.385,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2013-08-10,2012,11,45,222,368.36,0.56,3,Normal,47,8,6,5,89,155,0.42,213.4,0.58,213.4,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
2013-08-11,2012,11,45,223,363.71,0.57,3,Normal,47,8,6,5,89,155,0.43,208.7,0.57,208.7,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2013-08-12,2012,11,46,224,360.16,0.57,3,Normal,47,8,6,5,89,155,0.43,205.2,0.57,205.2,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2013-08-13,2012,11,46,225,356.06,0.58,3,Normal,47,8,6,5,89,155,0.43,201.1,0.56,201.1,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000517,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.1,45.1,1080
2013-08-14,2012,11,46,226,351.96,0.58,3,Normal,47,8,6,5,89,155,0.44,197,0.56,197,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2013-08-15,2012,11,46,227,347.85,0.58,3,Normal,47,8,6,5,89,155,0.45,192.8,0.55,192.8,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000488,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2013-08-16,2012,11,46,228,343.75,0.59,3,Normal,47,8,6,5,89,155,0.45,188.8,0.55,188.8,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.135,0.00544,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.933,43.2,42.4,42.4,1020
2013-08-17,2012,11,46,229,339.65,0.59,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0114,0.00046,0.134,0.00537,1,0.192,0.325,0.0131,24.6,0.95,0.98,0.931,42.3,41.4,41.4,995
2013-08-18,2012,11,46,230,335.55,0.6,3,Normal,47,8,6,5,89,155,0.46,180.6,0.54,180.6,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000445,0.132,0.00529,1,0.186,0.318,0.0128,24.6,0.949,0.979,0.929,41.3,40.5,40.5,971
2013-08-19,2012,11,47,231,331.99,0.6,3,Normal,47,8,6,5,89,155,0.47,177,0.53,177,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000433,0.13,0.00523,1,0.181,0.312,0.0125,24.6,0.948,0.977,0.926,40.5,39.6,39.6,950
2013-08-20,2012,11,47,232,328.44,0.61,3,Normal,47,8,6,5,89,155,0.47,173.4,0.53,173.4,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.00042,0.129,0.00516,1,0.177,0.305,0.0122,24.7,0.947,0.975,0.924,39.7,38.7,38.7,929
2013-08-21,2012,11,47,233,324.89,0.61,3,Normal,47,8,6,5,89,155,0.48,169.9,0.52,169.9,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000408,0.127,0.00509,1,0.172,0.299,0.012,24.7,0.946,0.974,0.921,38.9,37.9,37.9,909
2013-08-22,2012,11,47,234,321.33,0.61,3,Normal,47,8,6,5,89,155,0.48,166.3,0.52,166.3,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00989,0.000396,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37,37,888
2013-08-23,2012,11,47,235,317.78,0.62,3,Normal,47,8,6,5,89,155,0.49,162.8,0.51,162.8,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00959,0.000383,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.944,0.97,0.915,37.2,36.1,36.1,867
2013-08-24,2012,11,47,236,314.22,0.62,3,Normal,47,8,6,5,89,155,0.49,159.2,0.51,159.2,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00928,0.000371,0.123,0.0049,1,0.157,0.28,0.0112,24.7,0.942,0.97,0.914,36.4,35.3,35.3,848
2013-08-25,2012,11,47,237,311.76,0.63,3,Normal,47,8,6,5,89,155,0.5,156.8,0.5,156.8,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00907,0.000362,0.121,0.00485,1,0.154,0.276,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,835
2013-08-26,2012,11,48,238,308.75,0.63,3,Normal,47,8,6,5,89,155,0.5,153.8,0.5,153.8,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00882,0.000352,0.12,0.00479,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.912,35.2,34.1,34.1,818
2013-08-27,2012,11,48,239,305.74,0.63,3,Normal,47,8,6,5,89,155,0.51,150.7,0.49,150.7,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00856,0.000342,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.4,33.4,802
2013-08-28,2012,11,48,240,302.74,0.64,3,Normal,47,8,6,5,89,155,0.51,147.7,0.49,147.7,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00831,0.000331,0.118,0.00468,1,0.142,0.259,0.0103,24.8,0.939,0.97,0.91,33.8,32.7,32.7,786
2013-08-29,2012,11,48,241,299.73,0.64,3,Normal,47,8,6,5,89,155,0.52,144.7,0.48,144.7,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00805,0.000321,0.116,0.00463,1,0.138,0.254,0.0101,24.8,0.937,0.97,0.909,33.1,32.1,32.1,770
2013-08-30,2012,11,48,242,296.72,0.65,3,Normal,47,8,6,5,89,155,0.52,141.7,0.48,141.7,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.0078,0.00031,0.115,0.00457,1,0.134,0.249,0.0099,24.9,0.936,0.97,0.908,32.3,31.4,31.4,753
2013-08-31,2012,11,48,243,293.71,0.65,3,Normal,47,8,6,5,89,155,0.53,138.7,0.47,138.7,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00754,0.0003,0.114,0.00452,1,0.13,0.243,0.00968,24.9,0.935,0.97,0.907,31.6,30.7,30.7,737
2013-09-01,2012,12,48,244,289.61,0.66,3,Normal,40,6,4,3,65,118,0.41,171.6,0.59,171.6,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.6,38.6,38.6,926
2013-09-02,2012,12,49,245,286.06,0.66,3,Normal,40,6,4,3,65,118,0.41,168.1,0.59,168.1,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000399,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,905
2013-09-03,2012,12,49,246,281.96,0.67,3,Normal,40,6,4,3,65,118,0.42,164,0.58,164,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2013-09-04,2012,12,49,247,277.85,0.68,3,Normal,40,6,4,3,65,118,0.42,159.8,0.57,159.8,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00934,0.000371,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2013-09-05,2012,12,49,248,273.75,0.68,3,Normal,40,6,4,3,65,118,0.43,155.8,0.57,155.8,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00899,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.8,34.8,834
2013-09-06,2012,12,49,249,269.65,0.69,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00864,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
2013-09-07,2012,12,49,250,266.1,0.7,3,Normal,40,6,4,3,65,118,0.44,148.1,0.56,148.1,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.00033,0.114,0.00451,1,0.142,0.256,0.0102,25,0.938,0.97,0.91,34,33,33,793
2013-09-08,2012,12,49,251,262.54,0.7,3,Normal,40,6,4,3,65,118,0.45,144.5,0.55,144.5,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000318,0.112,0.00444,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2013-09-09,2012,12,50,252,258.99,0.71,3,Normal,40,6,4,3,65,118,0.46,141,0.54,141,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2013-09-10,2012,12,50,253,256.53,0.72,3,Normal,40,6,4,3,65,118,0.46,138.5,0.54,138.5,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2013-09-11,2012,12,50,254,253.52,0.73,3,Normal,40,6,4,3,65,118,0.47,135.5,0.54,135.5,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000287,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2013-09-12,2012,12,50,255,250.51,0.73,3,Normal,40,6,4,3,65,118,0.47,132.5,0.53,132.5,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.0999,0.00701,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2013-09-13,2012,12,50,256,247.5,0.74,3,Normal,40,6,4,3,65,118,0.48,129.5,0.52,129.5,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00676,0.000267,0.106,0.00417,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,690
2013-09-14,2012,12,50,257,244.49,0.75,3,Normal,40,6,4,3,65,118,0.48,126.5,0.52,126.5,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0978,0.0065,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.901,29,28.1,28.1,674
2013-09-15,2012,12,50,258,241.49,0.76,3,Normal,40,6,4,3,65,118,0.49,123.5,0.51,123.5,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0968,0.00625,0.000246,0.103,0.00406,1,0.109,0.212,0.00837,25.1,0.928,0.97,0.9,28.2,27.4,27.4,658
2013-09-16,2012,12,51,259,238.48,0.77,3,Normal,40,6,4,3,65,118,0.49,120.5,0.51,120.5,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0957,0.00599,0.000236,0.102,0.00401,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2013-09-17,2012,12,51,260,236.02,0.77,3,Normal,40,6,4,3,65,118,0.5,118,0.5,118,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00578,0.000228,0.101,0.00396,1,0.102,0.202,0.00798,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2013-09-18,2012,12,51,261,233.56,0.78,3,Normal,40,6,4,3,65,118,0.51,115.6,0.49,115.6,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00557,0.000219,0.0995,0.00392,1,0.0985,0.198,0.0078,25.2,0.922,0.97,0.895,26.3,25.6,25.6,613
2013-09-19,2012,12,51,262,231.1,0.79,3,Normal,40,6,4,3,65,118,0.51,113.1,0.49,113.1,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0931,0.00536,0.000211,0.0985,0.00387,1,0.0952,0.194,0.00762,25.2,0.921,0.97,0.893,25.8,25,25,600
2013-09-20,2012,12,51,263,228.64,0.8,3,Normal,40,6,4,3,65,118,0.52,110.6,0.48,110.6,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0922,0.00515,0.000203,0.0974,0.00383,1,0.0919,0.189,0.00744,25.2,0.919,0.97,0.891,25.2,24.4,24.4,586
2013-09-21,2012,12,51,264,226.17,0.8,4,Mod_Dry,34,6,4,3,44,91,0.4,135.2,0.6,135.2,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0988,0.00724,0.000285,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.2,30.2,30.2,726
2013-09-22,2012,12,51,265,223.71,0.81,4,Mod_Dry,34,6,4,3,44,91,0.41,132.7,0.59,132.7,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00703,0.000276,0.105,0.00412,1,0.122,0.227,0.0089,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2013-09-23,2012,12,52,266,222.35,0.82,4,Mod_Dry,34,6,4,3,44,91,0.41,131.3,0.59,131.3,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.00691,0.000272,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2013-09-24,2012,12,52,267,220.43,0.82,4,Mod_Dry,34,6,4,3,44,91,0.41,129.4,0.59,129.4,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0967,0.00675,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2013-09-25,2012,12,52,268,218.52,0.82,4,Mod_Dry,34,6,4,3,44,91,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2013-09-26,2012,12,52,269,216.6,0.83,4,Mod_Dry,34,6,4,3,44,91,0.42,125.6,0.58,125.6,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0954,0.00643,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
2013-09-27,2012,12,52,270,214.69,0.83,4,Mod_Dry,34,6,4,3,44,91,0.42,123.7,0.58,123.7,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00626,0.000246,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2013-09-28,2012,12,52,271,212.78,0.84,4,Mod_Dry,34,6,4,3,44,91,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2013-09-29,2012,12,52,272,210.86,0.84,4,Mod_Dry,34,6,4,3,44,91,0.43,119.9,0.57,119.9,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2013-09-30,2012,12,53,273,209.49,0.85,4,Mod_Dry,34,6,4,3,44,91,0.43,118.5,0.57,118.5,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00386,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2013-10-01,2013,1,1,274,208.13,0.85,4,Mod_Dry,31,4,3,2,33,73,0.35,135.1,0.65,135.1,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0966,0.00724,0.000283,0.104,0.00407,1,0.125,0.229,0.00895,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2013-10-02,2013,1,1,275,206.21,0.86,4,Mod_Dry,31,4,3,2,33,73,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.096,0.00707,0.000277,0.103,0.00403,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2013-10-03,2013,1,1,276,204.85,0.87,4,Mod_Dry,31,4,3,2,33,73,0.36,131.8,0.64,131.8,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.12,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2013-10-04,2013,1,1,277,203.48,0.87,4,Mod_Dry,31,4,3,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.095,0.00684,0.000267,0.102,0.00398,1,0.119,0.22,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2013-10-05,2013,1,1,278,202.11,0.87,4,Mod_Dry,31,4,3,2,33,73,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0945,0.00672,0.000263,0.101,0.00396,1,0.117,0.218,0.00852,25.4,0.93,0.97,0.902,29.9,29,29,696
2013-10-06,2013,1,1,279,200.74,0.88,4,Mod_Dry,31,4,3,2,33,73,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.094,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00842,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2013-10-07,2013,1,1,280,199.38,0.88,4,Mod_Dry,31,4,3,2,33,73,0.37,126.4,0.63,126.4,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0935,0.00649,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2013-10-08,2013,1,2,281,198.01,0.89,4,Mod_Dry,31,4,3,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,673
2013-10-09,2013,1,2,282,196.64,0.89,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2013-10-10,2013,1,2,283,195.28,0.89,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
2013-10-11,2013,1,2,284,193.91,0.89,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,649
2013-10-12,2013,1,2,285,192.54,0.9,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2013-10-13,2013,1,2,286,191.17,0.9,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000227,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,632
2013-10-14,2013,1,2,287,189.81,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,625
2013-10-15,2013,1,3,288,188.44,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2013-10-16,2013,1,3,289,187.07,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2013-10-17,2013,1,3,290,185.71,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
2013-10-18,2013,1,3,291,184.34,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2013-10-19,2013,1,3,292,182.97,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2013-10-20,2013,1,3,293,182.7,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00507,0.000198,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
2013-10-21,2013,1,3,294,181.88,0.92,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0895,0.182,0.00711,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2013-10-22,2013,1,4,295,181.6,0.92,4,Mod_Dry,31,4,3,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0923,0.00361,1,0.0891,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
2013-10-23,2013,1,4,296,185.71,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
2013-10-24,2013,1,4,297,188.17,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2013-10-25,2013,1,4,298,186.25,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2013-10-26,2013,1,4,299,185.43,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
2013-10-27,2013,1,4,300,186.25,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2013-10-28,2013,1,4,301,185.98,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2013-10-29,2013,1,5,302,184.61,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2013-10-30,2013,1,5,303,184.34,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2013-10-31,2013,1,5,304,182.42,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0902,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2013-11-01,2013,2,5,305,181.06,0.92,4,Mod_Dry,29,4,2,2,30,67,0.37,114.1,0.63,114.1,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00545,0.000213,0.0936,0.00366,1,0.0965,0.19,0.00744,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2013-11-02,2013,2,5,306,184.06,0.91,4,Mod_Dry,29,4,2,2,30,67,0.36,117.1,0.64,117.1,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.0057,0.000223,0.0949,0.00371,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2013-11-03,2013,2,5,307,188.17,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,121.2,0.64,121.2,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00605,0.000237,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2013-11-04,2013,2,5,308,188.99,0.9,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.00612,0.000239,0.0971,0.00379,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2013-11-05,2013,2,6,309,191.99,0.9,4,Mod_Dry,29,4,2,2,30,67,0.35,125,0.65,125,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00637,0.000249,0.0984,0.00385,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
2013-11-06,2013,2,6,310,193.36,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00649,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2013-11-07,2013,2,6,311,195.28,0.89,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00665,0.00026,0.0998,0.0039,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2013-11-08,2013,2,6,312,197.19,0.89,4,Mod_Dry,29,4,2,2,30,67,0.34,130.2,0.66,130.2,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00682,0.000266,0.101,0.00393,1,0.118,0.219,0.00855,25.4,0.93,0.97,0.903,30.1,29.2,29.2,702
2013-11-09,2013,2,6,313,195.82,0.89,4,Mod_Dry,29,4,2,2,30,67,0.34,128.8,0.66,128.8,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.0067,0.000262,0.1,0.00391,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2013-11-10,2013,2,6,314,194.46,0.89,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0929,0.00658,0.000257,0.0995,0.00389,1,0.115,0.214,0.00836,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2013-11-11,2013,2,6,315,193.09,0.9,4,Mod_Dry,29,4,2,2,30,67,0.35,126.1,0.65,126.1,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
2013-11-12,2013,2,7,316,191.17,0.9,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2013-11-13,2013,2,7,317,190.9,0.9,4,Mod_Dry,29,4,2,2,30,67,0.35,123.9,0.65,123.9,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2013-11-14,2013,2,7,318,190.08,0.9,4,Mod_Dry,29,4,2,2,30,67,0.35,123.1,0.65,123.1,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2013-11-15,2013,2,7,319,188.17,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,121.2,0.64,121.2,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00605,0.000237,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2013-11-16,2013,2,7,320,190.08,0.9,4,Mod_Dry,29,4,2,2,30,67,0.35,123.1,0.65,123.1,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2013-11-17,2013,2,7,321,191.99,0.9,4,Mod_Dry,29,4,2,2,30,67,0.35,125,0.65,125,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00637,0.000249,0.0984,0.00385,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
2013-11-18,2013,2,7,322,191.72,0.9,4,Mod_Dry,29,4,2,2,30,67,0.35,124.7,0.65,124.7,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0983,0.00384,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2013-11-19,2013,2,8,323,194.18,0.89,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00834,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2013-11-20,2013,2,8,324,197.19,0.89,4,Mod_Dry,29,4,2,2,30,67,0.34,130.2,0.66,130.2,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00682,0.000266,0.101,0.00393,1,0.118,0.219,0.00855,25.4,0.93,0.97,0.903,30.1,29.2,29.2,702
2013-11-21,2013,2,8,325,198.56,0.88,5,Dry,23,4,2,2,19,50,0.25,148.6,0.75,148.6,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00838,0.000327,0.107,0.00416,1,0.143,0.25,0.00975,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2013-11-22,2013,2,8,326,203.75,0.87,5,Dry,23,4,2,2,19,50,0.24,153.8,0.76,153.8,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00882,0.000345,0.109,0.00426,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.9,34.8,34.8,835
2013-11-23,2013,2,8,327,205.67,0.86,5,Dry,23,4,2,2,19,50,0.24,155.7,0.76,155.7,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00898,0.000351,0.11,0.00429,1,0.153,0.262,0.0103,25.3,0.94,0.97,0.912,36.3,35.2,35.2,846
2013-11-24,2013,2,8,328,207.58,0.86,5,Dry,23,4,2,2,19,50,0.24,157.6,0.76,157.6,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00914,0.000358,0.111,0.00433,1,0.155,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,856
2013-11-25,2013,2,8,329,210.59,0.85,5,Dry,23,4,2,2,19,50,0.24,160.6,0.76,160.6,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.102,0.0094,0.000368,0.112,0.00438,1,0.159,0.271,0.0106,25.3,0.942,0.971,0.914,37.5,36.4,36.4,873
2013-11-26,2013,2,9,330,209.77,0.85,5,Dry,23,4,2,2,19,50,0.24,159.8,0.76,159.8,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00933,0.000365,0.111,0.00436,1,0.158,0.27,0.0106,25.3,0.942,0.97,0.914,37.3,36.2,36.2,868
2013-11-27,2013,2,9,331,208.4,0.85,5,Dry,23,4,2,2,19,50,0.24,158.4,0.76,158.4,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.5,25.5,0.102,0.00921,0.000361,0.111,0.00434,1,0.156,0.267,0.0105,25.3,0.941,0.97,0.913,37,35.9,35.9,861
2013-11-28,2013,2,9,332,207.03,0.86,5,Dry,23,4,2,2,19,50,0.24,157,0.76,157,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.0091,0.000356,0.11,0.00432,1,0.154,0.265,0.0104,25.3,0.941,0.97,0.912,36.6,35.5,35.5,853
2013-11-29,2013,2,9,333,205.67,0.86,5,Dry,23,4,2,2,19,50,0.24,155.7,0.76,155.7,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00898,0.000351,0.11,0.00429,1,0.153,0.262,0.0103,25.3,0.94,0.97,0.912,36.3,35.2,35.2,846
2013-11-30,2013,2,9,334,207.58,0.86,5,Dry,23,4,2,2,19,50,0.24,157.6,0.76,157.6,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00914,0.000358,0.111,0.00433,1,0.155,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,856
2013-12-01,2013,3,9,335,211.68,0.84,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,828
2013-12-02,2013,3,9,336,215.24,0.83,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2013-12-03,2013,3,10,337,220.98,0.82,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2013-12-04,2013,3,10,338,223.44,0.81,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
2013-12-05,2013,3,10,339,224.26,0.81,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.4,37.4,899
2013-12-06,2013,3,10,340,225.08,0.81,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,904
2013-12-07,2013,3,10,341,228.09,0.8,5,Dry,26,4,3,2,24,59,0.26,169.1,0.74,169.1,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2013-12-08,2013,3,10,342,234.38,0.78,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2013-12-09,2013,3,10,343,240.12,0.76,5,Dry,26,4,3,2,24,59,0.25,181.1,0.75,181.1,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.4,41.4,993
2013-12-10,2013,3,11,344,245.86,0.74,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00493,1,0.195,0.32,0.0126,25,0.95,0.98,0.931,43.6,42.7,42.7,1020
2013-12-11,2013,3,11,345,250.51,0.73,5,Dry,26,4,3,2,24,59,0.24,191.5,0.76,191.5,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.6,43.8,43.8,1050
2013-12-12,2013,3,11,346,255.16,0.72,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.8,44.8,1080
2013-12-13,2013,3,11,347,258.71,0.71,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2013-12-14,2013,3,11,348,260.63,0.71,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2013-12-15,2013,3,11,349,264.73,0.7,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2013-12-16,2013,3,11,350,270.47,0.69,5,Dry,26,4,3,2,24,59,0.22,211.5,0.78,211.5,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.136,0.00537,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2013-12-17,2013,3,12,351,275.12,0.68,5,Dry,26,4,3,2,24,59,0.21,216.1,0.79,216.1,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.138,0.00546,1,0.234,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2013-12-18,2013,3,12,352,279.77,0.67,5,Dry,26,4,3,2,24,59,0.21,220.8,0.79,220.8,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000576,0.14,0.00554,1,0.241,0.38,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2013-12-19,2013,3,12,353,285.51,0.66,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2013-12-20,2013,3,12,354,291.25,0.65,5,Dry,26,4,3,2,24,59,0.2,232.3,0.8,232.3,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000616,0.145,0.00575,2,0.0993,0.244,0.0097,24.9,0.924,0.97,0.896,26.2,25.4,50.8,1220
2013-12-21,2013,3,12,355,295.35,0.65,5,Dry,26,4,3,2,24,59,0.2,236.3,0.8,236.3,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.131,0.0158,0.000631,0.146,0.00583,2,0.102,0.248,0.00989,24.9,0.925,0.97,0.897,26.7,25.9,51.7,1240
2013-12-22,2013,3,12,356,297.81,0.64,5,Dry,26,4,3,2,24,59,0.2,238.8,0.8,238.8,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000639,0.148,0.00587,2,0.104,0.251,0.01,24.9,0.926,0.97,0.898,26.9,26.1,52.3,1250
2013-12-23,2013,3,12,357,304.1,0.64,5,Dry,26,4,3,2,24,59,0.19,245.1,0.81,245.1,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000661,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.8,53.7,1290
2013-12-24,2013,3,13,358,312.03,0.63,5,Dry,26,4,3,2,24,59,0.19,253,0.81,253,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.136,0.0184,0.000736,0.155,0.00619,2,0.113,0.268,0.0107,24.8,0.93,0.97,0.902,28.6,27.7,55.4,1330
2013-12-25,2013,3,13,359,319.96,0.62,5,Dry,26,4,3,2,24,59,0.18,261,0.82,261,0,0,0,0,-2,2,26,4,3,0,26,294,990,965,25,0.139,0.0222,0.000887,0.161,0.00646,2,0.119,0.28,0.0112,24.7,0.932,0.97,0.904,29.5,28.6,57.2,1370
2013-12-26,2013,3,13,360,325.71,0.61,5,Dry,26,4,3,2,24,59,0.18,266.7,0.82,266.7,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.0249,0.000997,0.166,0.00666,2,0.123,0.289,0.0116,24.7,0.933,0.97,0.905,30.1,29.2,58.4,1400
2013-12-27,2013,3,13,361,331.45,0.6,5,Dry,26,4,3,2,24,59,0.18,272.4,0.82,272.4,0,0,0,0,-2,2,26,4,3,0,26,305,990,965.1,24.9,0.143,0.0276,0.00111,0.171,0.00685,2,0.126,0.297,0.0119,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2013-12-28,2013,3,13,362,340.47,0.59,5,Dry,26,4,3,2,24,59,0.17,281.5,0.83,281.5,0,0,0,0,-2,2,26,4,3,0,26,314,990,965.1,24.9,0.147,0.0319,0.00128,0.178,0.00716,2,0.132,0.311,0.0125,24.6,0.936,0.97,0.908,31.8,30.8,61.6,1480
2013-12-29,2013,3,13,363,351.68,0.58,5,Dry,26,4,3,2,24,59,0.17,292.7,0.83,292.7,0,0,0,0,-2,2,26,4,3,0,26,326,990,965.2,24.8,0.15,0.0371,0.0015,0.188,0.00755,2,0.14,0.328,0.0132,24.5,0.938,0.97,0.91,33,32,64.1,1540
2013-12-30,2013,3,13,364,362.89,0.57,5,Dry,26,4,3,2,24,59,0.16,303.9,0.84,303.9,0,0,0,0,-2,2,26,4,3,0,26,337,990,965.2,24.8,0.154,0.0424,0.00171,0.197,0.00794,2,0.148,0.344,0.0139,24.4,0.941,0.97,0.913,34.3,33.2,66.5,1600
2013-12-31,2013,3,14,365,376.84,0.56,5,Dry,26,4,3,2,24,59,0.16,317.8,0.84,317.8,0,0,0,0,-2,2,26,4,3,0,26,351,990,965.3,24.7,0.159,0.049,0.00198,0.208,0.00843,2,0.157,0.365,0.0148,24.4,0.943,0.97,0.915,35.8,34.7,69.4,1670
2014-01-01,2013,4,14,1,391.88,0.54,5,Dry,29,5,4,2,33,73,0.19,318.9,0.81,318.9,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0495,0.00201,0.211,0.00856,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.5,1670
2014-01-02,2013,4,14,2,408.01,0.53,5,Dry,29,5,4,2,33,73,0.18,335,0.82,335,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0571,0.00233,0.224,0.00913,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,72.9,1750
2014-01-03,2013,4,14,3,421.41,0.52,5,Dry,29,5,4,2,33,73,0.17,348.4,0.83,348.4,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0634,0.00259,0.235,0.0096,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1820
2014-01-04,2013,4,14,4,432.62,0.51,5,Dry,29,5,4,2,33,73,0.17,359.6,0.83,359.6,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0687,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.2,39.3,78.6,1890
2014-01-05,2013,4,14,5,445.47,0.5,5,Dry,29,5,4,2,33,73,0.16,372.5,0.84,372.5,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0748,0.00307,0.255,0.0105,2,0.194,0.449,0.0184,23.9,0.951,0.979,0.932,41.6,40.8,81.5,1960
2014-01-06,2013,4,14,6,457.78,0.49,5,Dry,29,5,4,2,33,73,0.16,384.8,0.84,384.8,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0806,0.00331,0.265,0.0109,2,0.202,0.468,0.0192,23.9,0.953,0.98,0.934,42.9,42.1,84.1,2020
2014-01-07,2013,4,15,7,473.36,0.48,5,Dry,29,5,4,2,33,73,0.15,400.4,0.85,400.4,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.088,0.00362,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.4,2100
2014-01-08,2013,4,15,8,490.04,0.47,5,Dry,29,5,4,2,33,73,0.15,417,0.85,417,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.0958,0.00396,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.4,90.7,2180
2014-01-09,2013,4,15,9,504.53,0.46,5,Dry,29,5,4,2,33,73,0.14,431.5,0.85,431.5,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.201,0.103,0.00426,0.304,0.0126,2,0.234,0.538,0.0223,23.6,0.957,0.98,0.938,47.8,46.8,93.6,2250
2014-01-10,2013,4,15,10,517.93,0.45,5,Dry,29,5,4,2,33,73,0.14,444.9,0.86,444.9,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00453,0.315,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49.1,48.2,96.3,2310
2014-01-11,2013,4,15,11,532.97,0.44,4,Mod_Dry,34,5,4,3,45,91,0.17,442,0.83,442,0,0,0,0,-3,3,34,5,4,0,48,485,990,966,24,0.207,0.108,0.00448,0.314,0.0131,2,0.241,0.555,0.0231,23.4,0.958,0.98,0.939,48.7,47.7,95.4,2290
2014-01-12,2013,4,15,12,549.65,0.43,4,Mod_Dry,34,5,4,3,45,91,0.17,458.6,0.83,458.6,0,0,0,0,-3,3,34,5,4,0,48,502,990,966.1,23.9,0.213,0.115,0.00483,0.328,0.0137,2,0.252,0.58,0.0242,23.3,0.958,0.98,0.938,50.3,48.2,96.4,2310
2014-01-13,2013,4,15,13,566.33,0.42,4,Mod_Dry,34,5,4,3,45,91,0.16,475.3,0.84,475.3,0,0,0,0,-3,3,34,5,4,0,48,518,990,966.1,23.9,0.221,0.123,0.00517,0.344,0.0144,2,0.263,0.608,0.0255,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2014-01-14,2013,4,16,14,583.56,0.41,4,Mod_Dry,34,5,4,3,45,91,0.16,492.6,0.84,492.6,0,0,0,0,-3,3,34,5,4,0,48,536,990,966.2,23.8,0.231,0.131,0.00553,0.362,0.0152,3,0.164,0.527,0.0221,23.2,0.945,0.97,0.917,35.4,34.3,103,2470
2014-01-15,2013,4,16,15,602.42,0.4,4,Mod_Dry,34,5,4,3,45,91,0.15,511.4,0.85,511.4,0,0,0,0,-3,3,34,5,4,0,48,554,990,966.3,23.7,0.242,0.143,0.00602,0.384,0.0162,3,0.173,0.557,0.0235,23.1,0.947,0.97,0.919,36.6,35.5,107,2560
2014-01-16,2013,4,16,16,620.2,0.39,4,Mod_Dry,34,5,4,3,45,91,0.15,529.2,0.85,529.2,0,0,0,0,-3,3,34,5,4,0,48,572,990,966.4,23.6,0.252,0.155,0.00654,0.406,0.0172,3,0.181,0.587,0.0248,23,0.949,0.971,0.922,37.8,36.7,110,2640
2014-01-17,2013,4,16,17,639.61,0.38,4,Mod_Dry,34,5,4,3,45,91,0.14,548.6,0.86,548.6,0,0,0,0,-3,3,34,5,4,0,48,592,990,966.5,23.5,0.263,0.167,0.00711,0.43,0.0183,3,0.189,0.62,0.0263,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2014-01-18,2013,4,16,18,661.76,0.38,4,Mod_Dry,34,5,4,3,45,91,0.14,570.8,0.86,570.8,0,0,0,0,-3,3,34,5,4,0,48,614,990,966.5,23.5,0.275,0.182,0.00777,0.458,0.0195,3,0.199,0.657,0.028,22.8,0.952,0.977,0.93,40.5,39.6,119,2850
2014-01-19,2013,4,16,19,685.55,0.37,4,Mod_Dry,34,5,4,3,45,91,0.13,594.5,0.87,594.5,0,0,0,0,-3,3,34,5,4,0,48,638,990,966.6,23.4,0.289,0.198,0.00848,0.487,0.0208,3,0.21,0.697,0.0298,22.7,0.954,0.98,0.935,42,41.2,124,2960
2014-01-20,2013,4,16,20,709.34,0.36,4,Mod_Dry,34,5,4,3,45,91,0.13,618.3,0.87,618.3,0,0,0,0,-3,3,34,5,4,0,48,661,990,966.7,23.3,0.302,0.214,0.0092,0.516,0.0222,3,0.221,0.737,0.0317,22.5,0.955,0.98,0.936,43.5,42.6,128,3070
2014-01-21,2013,4,17,21,730.39,0.35,3,Normal,41,6,4,3,66,120,0.16,610.4,0.84,610.4,0,0,0,0,-3,3,41,6,4,0,69,661,990,966.8,23.2,0.302,0.209,0.00901,0.511,0.0221,3,0.217,0.728,0.0314,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2014-01-22,2013,4,17,22,752.54,0.34,3,Normal,41,6,4,3,66,120,0.16,632.5,0.84,632.5,0,0,0,0,-3,3,41,6,4,0,69,684,990,966.9,23.1,0.315,0.224,0.00968,0.539,0.0233,3,0.227,0.766,0.0332,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
2014-01-23,2013,4,17,23,773.72,0.33,3,Normal,41,6,4,3,66,120,0.15,653.7,0.84,653.7,0,0,0,0,-3,3,41,6,4,0,69,705,990,967,23,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.801,0.0348,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2014-01-24,2013,4,17,24,791.07,0.32,3,Normal,41,6,4,3,66,120,0.15,671.1,0.85,671.1,0,0,0,0,-3,3,41,6,4,0,69,722,990,967.1,22.9,0.337,0.249,0.0109,0.586,0.0256,3,0.244,0.831,0.0362,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2014-01-25,2013,4,17,25,812.34,0.31,3,Normal,41,6,4,3,66,120,0.15,692.3,0.85,692.3,0,0,0,0,-3,3,41,6,4,0,69,743,990,967.1,22.9,0.349,0.263,0.0115,0.612,0.0268,3,0.254,0.866,0.0379,22,0.957,0.98,0.938,47.6,46.7,140,3360
2014-01-26,2013,4,17,26,836.14,0.3,3,Normal,41,6,4,3,66,120,0.14,716.1,0.86,716.1,0,0,0,0,-3,3,41,6,4,0,69,767,990,967.2,22.8,0.362,0.279,0.0123,0.642,0.0282,3,0.265,0.907,0.0398,21.8,0.957,0.98,0.938,48.9,48,144,3450
2014-01-27,2013,4,17,27,865.99,0.28,3,Normal,41,6,4,3,66,120,0.14,746,0.86,746,0,0,0,0,-3,3,41,6,4,0,69,797,990,967.4,22.6,0.385,0.299,0.0132,0.684,0.0302,3,0.278,0.962,0.0425,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2014-01-28,2013,4,18,28,897.93,0.27,3,Normal,41,6,4,3,66,120,0.13,777.9,0.87,777.9,0,0,0,0,-3,3,41,6,4,0,69,829,990,967.5,22.5,0.414,0.316,0.014,0.729,0.0324,3,0.287,1.02,0.0452,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
2014-01-29,2013,4,18,29,931.65,0.26,3,Normal,41,6,4,3,66,120,0.13,811.6,0.87,811.6,0,0,0,0,-3,3,41,6,4,0,69,863,990,967.6,22.4,0.445,0.332,0.0148,0.776,0.0347,4,0.216,0.993,0.0444,21.4,0.954,0.977,0.932,40.6,39.6,159,3810
2014-01-30,2013,4,18,30,971.74,0.25,3,Normal,41,6,4,3,66,120,0.12,851.7,0.88,851.7,0,0,0,0,-3,3,41,6,4,0,69,903,990,967.8,22.2,0.481,0.351,0.0158,0.833,0.0375,4,0.23,1.06,0.0478,21.2,0.954,0.98,0.935,42.2,41.3,165,3970
2014-01-31,2013,4,18,31,1013.6,0.25,3,Normal,41,6,4,3,66,120,0.12,893.6,0.88,893.6,0,0,0,0,-3,3,41,6,4,0,69,945,990,967.9,22.1,0.52,0.371,0.0168,0.891,0.0404,4,0.244,1.14,0.0515,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2014-02-01,2013,5,18,32,1057,0.24,2,Mod_Wet,49,8,7,5,93,162,0.15,895,0.85,895,0,0,0,0,-5,5,49,8,7,0,98,959,990,968.1,21.9,0.533,0.372,0.017,0.905,0.0413,4,0.245,1.15,0.0524,20.8,0.955,0.98,0.936,43.5,42.7,171,4100
2014-02-02,2013,5,18,33,1101.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.15,939.9,0.85,939.9,0,0,0,0,-5,5,49,8,7,0,98,1000,990,968.2,21.8,0.574,0.394,0.0181,0.968,0.0444,4,0.26,1.23,0.0564,20.6,0.955,0.98,0.936,45.2,44.3,177,4260
2014-02-03,2013,5,18,34,1148.2,0.22,2,Mod_Wet,49,8,7,5,93,162,0.14,986.2,0.86,986.2,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.625,0.416,0.0192,1.04,0.0482,4,0.275,1.32,0.0609,20.3,0.955,0.98,0.936,46.9,46,184,4420
2014-02-04,2013,5,19,35,1190,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1028,0.86,1028,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.687,0.486,0.0226,1.17,0.0545,4,0.286,1.46,0.0678,20,0.955,0.98,0.936,48.3,47.3,189,4540
2014-02-05,2013,5,19,36,1221.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.13,1059,0.87,1059,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.733,0.556,0.026,1.29,0.0602,4,0.292,1.58,0.0739,19.8,0.955,0.98,0.936,49.1,48.2,193,4620
2014-02-06,2013,5,19,37,1247.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1085,0.87,1085,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.771,0.615,0.0288,1.39,0.065,4,0.297,1.68,0.0789,19.6,0.954,0.98,0.935,49.9,48.2,193,4630
2014-02-07,2013,5,19,38,1261.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1100,0.87,1100,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.792,0.647,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2014-02-08,2013,5,19,39,1276.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1114,0.87,1100,14,3,0,0,-5,16,52,8,7,0,109,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2014-02-09,2013,5,19,40,1285.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1123,0.87,1100,23,5,1,1,-4,20,54,9,8,1,113,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
2014-02-10,2013,5,19,41,1294,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1132,0.88,1100,32,7,1,1,-4,27,56,9,8,1,120,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2014-02-11,2013,5,20,42,1302.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1141,0.88,1100,41,9,1,1,-4,34,58,9,8,1,127,1180,990,968.9,21.1,0.808,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2014-02-12,2013,5,20,43,1317.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1156,0.88,1100,56,13,2,2,-3,42,62,10,9,2,135,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-02-13,2013,5,20,44,1332.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1171,0.88,1100,71,16,2,2,-3,54,65,10,9,2,147,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2014-02-14,2013,5,20,45,1341.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1180,0.88,1100,80,18,2,2,-3,61,67,10,9,2,154,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-02-15,2013,5,20,46,1344.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1183,0.88,1100,83,19,2,3,-3,62,68,10,10,2,155,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2014-02-16,2013,5,20,47,1347.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1186,0.88,1100,86,19,3,3,-2,63,68,11,10,3,156,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2014-02-17,2013,5,20,48,1350.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1189,0.88,1100,89,20,3,3,-2,65,69,11,10,3,158,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2014-02-18,2013,5,21,49,1347.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1186,0.88,1100,86,19,3,3,-2,63,68,11,10,3,156,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2014-02-19,2013,5,21,50,1344.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1183,0.88,1100,83,19,2,3,-3,62,68,10,10,2,155,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2014-02-20,2013,5,21,51,1341.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1180,0.88,1100,80,18,2,2,-3,61,67,10,9,2,154,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-02-21,2013,5,21,52,1332.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1171,0.88,1100,71,16,2,2,-3,54,65,10,9,2,147,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2014-02-22,2013,5,21,53,1323.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1162,0.88,1100,62,14,2,2,-3,47,63,10,9,2,140,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-02-23,2013,5,21,54,1308.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1147,0.88,1100,47,11,1,1,-4,38,60,9,8,1,131,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-02-24,2013,5,21,55,1288.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1126,0.87,1100,26,6,1,1,-4,22,55,9,8,1,115,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2014-02-25,2013,5,22,56,1273.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1111,0.87,1100,11,2,0,0,-5,14,51,8,7,0,107,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2014-02-26,2013,5,22,57,1258.8,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1097,0.87,1097,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.788,0.641,0.0301,1.43,0.0671,4,0.299,1.73,0.0812,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
2014-02-27,2013,5,22,58,1244.3,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1082,0.87,1082,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.766,0.608,0.0285,1.37,0.0644,4,0.296,1.67,0.0783,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
2014-02-28,2013,5,22,59,1235.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1074,0.87,1074,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.6,21.4,0.754,0.589,0.0276,1.34,0.0628,4,0.295,1.64,0.0766,19.7,0.954,0.98,0.935,49.5,48.2,193,4630
2014-03-01,2013,6,22,60,1227,0.21,3,Normal,49,9,9,9,107,183,0.15,1044,0.85,1044,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.715,0.522,0.0244,1.24,0.0578,4,0.289,1.53,0.0713,19.9,0.955,0.98,0.936,48.5,47.6,190,4570
2014-03-02,2013,6,22,61,1224.1,0.21,3,Normal,49,9,9,9,107,183,0.15,1041,0.85,1041,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.71,0.516,0.0241,1.23,0.0573,4,0.288,1.51,0.0708,19.9,0.955,0.98,0.936,48.5,47.5,190,4560
2014-03-03,2013,6,22,62,1227,0.21,3,Normal,49,9,9,9,107,183,0.15,1044,0.85,1044,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.715,0.522,0.0244,1.24,0.0578,4,0.289,1.53,0.0713,19.9,0.955,0.98,0.936,48.5,47.6,190,4570
2014-03-04,2013,6,23,63,1229.9,0.21,3,Normal,49,9,9,9,107,183,0.15,1047,0.85,1047,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.719,0.528,0.0247,1.25,0.0583,4,0.289,1.54,0.0719,19.8,0.955,0.98,0.936,48.6,47.6,191,4570
2014-03-05,2013,6,23,64,1238.5,0.2,3,Normal,49,9,9,9,107,183,0.15,1056,0.85,1056,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.731,0.548,0.0257,1.28,0.0599,4,0.291,1.57,0.0736,19.8,0.955,0.98,0.935,48.9,47.9,192,4600
2014-03-06,2013,6,23,65,1253,0.2,3,Normal,49,9,9,9,107,183,0.15,1070,0.85,1070,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.753,0.581,0.0272,1.33,0.0626,4,0.294,1.63,0.0764,19.7,0.954,0.98,0.935,49.3,48.2,193,4630
