date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-03-07,2013,6,23,66,1273.4,0.2,3,Normal,49,9,9,9,107,183,0.14,1090,0.86,1090,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.783,0.626,0.0295,1.41,0.0663,4,0.298,1.71,0.0804,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2014-03-08,2013,6,23,67,1300,0.2,3,Normal,49,9,9,9,107,183,0.14,1117,0.86,1100,17,4,1,1,-8,19,53,10,10,1,126,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2014-03-09,2013,6,23,68,1338.8,0.19,3,Normal,49,9,9,9,107,183,0.14,1156,0.86,1100,56,13,2,2,-7,46,62,11,11,2,153,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-03-10,2013,6,23,69,1384.3,0.18,3,Normal,49,9,9,9,107,183,0.13,1201,0.87,1100,101,23,3,3,-6,78,72,12,12,3,185,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2014-03-11,2013,6,24,70,1412,0.18,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2014-03-12,2013,6,24,71,1440,0.17,3,Normal,49,9,9,9,107,183,0.13,1257,0.87,1100,157,35,5,5,-4,116,84,14,14,5,223,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2014-03-13,2013,6,24,72,1468.1,0.17,3,Normal,49,9,9,9,107,183,0.13,1285,0.88,1100,185,42,6,6,-3,134,91,15,15,6,241,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2014-03-14,2013,6,24,73,1496.6,0.16,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
2014-03-15,2013,6,24,74,1525.3,0.16,3,Normal,49,9,9,9,107,183,0.12,1342,0.88,1100,242,51,7,7,-2,179,100,16,16,7,286,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2014-03-16,2013,6,24,75,1560.6,0.15,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2014-03-17,2013,6,24,76,1596.3,0.15,3,Normal,49,9,9,9,107,183,0.12,1413,0.89,1100,313,51,9,10,0,243,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2014-03-18,2013,6,25,77,1632.4,0.14,3,Normal,49,9,9,9,107,183,0.11,1449,0.89,1100,349,51,9,11,1,277,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2014-03-19,2013,6,25,78,1668.8,0.14,3,Normal,49,9,9,9,107,183,0.11,1486,0.89,1100,386,51,9,12,3,311,100,18,21,12,418,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2014-03-20,2013,6,25,79,1712.2,0.13,3,Normal,49,9,9,9,107,183,0.11,1529,0.89,1100,429,51,9,13,4,352,100,18,22,13,459,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2014-03-21,2013,6,25,80,1762.9,0.13,3,Normal,49,9,9,9,107,183,0.1,1580,0.9,1100,480,51,9,15,5,400,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-03-22,2013,6,25,81,1814.1,0.12,3,Normal,49,9,9,9,107,183,0.1,1631,0.9,1100,531,51,9,16,7,448,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2014-03-23,2013,6,25,82,1872.8,0.12,3,Normal,49,9,9,9,107,183,0.098,1690,0.9,1100,590,51,9,16,9,505,100,18,25,18,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2014-03-24,2013,6,25,83,1932.2,0.11,3,Normal,49,9,9,9,107,183,0.095,1749,0.91,1100,649,51,9,16,10,563,100,18,25,19,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2014-03-25,2013,6,26,84,1999.4,0.11,3,Normal,49,9,9,9,107,183,0.091,1816,0.91,1100,716,51,9,16,12,628,100,18,25,21,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2014-03-26,2013,6,26,85,2074.6,0.1,3,Normal,49,9,9,9,107,183,0.088,1892,0.91,1100,792,51,9,16,15,701,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2014-03-27,2013,6,26,86,2158,0.096,3,Normal,49,9,9,9,107,183,0.085,1975,0.92,1100,875,51,9,16,17,782,100,18,25,26,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2014-03-28,2013,6,26,87,2242.6,0.09,3,Normal,49,9,9,9,107,183,0.082,2060,0.92,1100,960,51,9,16,20,864,100,18,25,29,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2014-03-29,2013,6,26,88,2298.3,0.084,3,Normal,49,9,9,9,107,183,0.08,2115,0.92,1100,1020,51,9,16,21,918,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2014-03-30,2013,6,26,89,2347,0.078,3,Normal,49,9,9,9,107,183,0.078,2164,0.92,1100,1060,51,9,16,23,965,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2014-03-31,2013,6,26,90,2396,0.072,3,Normal,49,9,9,9,107,183,0.076,2213,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2014-04-01,2013,7,27,91,2445.3,0.067,3,Normal,54,13,14,19,117,217,0.089,2228,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2014-04-02,2013,7,27,92,2487.3,0.064,3,Normal,54,13,14,19,117,217,0.087,2270,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2014-04-03,2013,7,27,93,2529.5,0.06,3,Normal,54,13,14,19,117,217,0.086,2312,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2014-04-04,2013,7,27,94,2564.2,0.057,3,Normal,54,13,14,19,117,217,0.085,2347,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2014-04-05,2013,7,27,95,2591.3,0.055,3,Normal,54,13,14,19,117,217,0.084,2374,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2014-04-06,2013,7,27,96,2610.7,0.054,3,Normal,54,13,14,19,117,217,0.083,2394,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2014-04-07,2013,7,27,97,2630.1,0.052,3,Normal,54,13,14,19,117,217,0.083,2413,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2014-04-08,2013,7,28,98,2641.8,0.051,3,Normal,54,13,14,19,117,217,0.082,2425,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2014-04-09,2013,7,28,99,2645.7,0.051,3,Normal,54,13,14,19,117,217,0.082,2429,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2014-04-10,2013,7,28,100,2649.6,0.05,3,Normal,54,13,14,19,117,217,0.082,2433,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2014-04-11,2013,7,28,101,2653.5,0.05,3,Normal,54,13,14,19,117,217,0.082,2437,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2014-04-12,2013,7,28,102,2657.4,0.05,3,Normal,54,13,14,19,117,217,0.082,2440,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2014-04-13,2013,7,28,103,2653.5,0.05,3,Normal,54,13,14,19,117,217,0.082,2437,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2014-04-14,2013,7,28,104,2649.6,0.05,3,Normal,54,13,14,19,117,217,0.082,2433,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2014-04-15,2013,7,29,105,2645.7,0.051,3,Normal,54,13,14,19,117,217,0.082,2429,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2014-04-16,2013,7,29,106,2641.8,0.051,3,Normal,54,13,14,19,117,217,0.082,2425,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2014-04-17,2013,7,29,107,2637.9,0.051,3,Normal,54,13,14,19,117,217,0.082,2421,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2014-04-18,2013,7,29,108,2634,0.052,3,Normal,54,13,14,19,117,217,0.082,2417,0.92,1100,1320,46,5,11,21,1230,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2014-04-19,2013,7,29,109,2637.9,0.051,3,Normal,54,13,14,19,117,217,0.082,2421,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2014-04-20,2013,7,29,110,2641.8,0.051,3,Normal,54,13,14,19,117,217,0.082,2425,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2014-04-21,2013,7,29,111,2645.7,0.051,3,Normal,54,13,14,19,117,217,0.082,2429,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2014-04-22,2013,7,30,112,2641.8,0.051,3,Normal,54,13,14,19,117,217,0.082,2425,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2014-04-23,2013,7,30,113,2637.9,0.051,3,Normal,54,13,14,19,117,217,0.082,2421,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2014-04-24,2013,7,30,114,2634,0.052,3,Normal,54,13,14,19,117,217,0.082,2417,0.92,1100,1320,46,5,11,21,1230,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2014-04-25,2013,7,30,115,2630.1,0.052,3,Normal,54,13,14,19,117,217,0.083,2413,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2014-04-26,2013,7,30,116,2626.2,0.052,3,Normal,54,13,14,19,117,217,0.083,2409,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2014-04-27,2013,7,30,117,2622.3,0.053,3,Normal,54,13,14,19,117,217,0.083,2405,0.92,1100,1310,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2014-04-28,2013,7,30,118,2618.4,0.053,3,Normal,54,13,14,19,117,217,0.083,2401,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2014-04-29,2013,7,31,119,2614.5,0.053,3,Normal,54,13,14,19,117,217,0.083,2398,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2014-04-30,2013,7,31,120,2602.9,0.054,3,Normal,54,13,14,19,117,217,0.083,2386,0.92,1100,1290,46,5,11,20,1200,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2014-05-01,2013,8,31,121,2583.5,0.056,3,Normal,55,13,13,17,178,276,0.11,2308,0.89,1100,1210,45,5,12,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2014-05-02,2013,8,31,122,2564.2,0.057,3,Normal,55,13,13,17,178,276,0.11,2288,0.89,1100,1190,45,5,12,19,1110,100,18,25,36,1290,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2014-05-03,2013,8,31,123,2537.2,0.06,3,Normal,55,13,13,17,178,276,0.11,2261,0.89,1100,1160,45,5,12,18,1080,100,18,25,35,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2014-05-04,2013,8,31,124,2510.3,0.062,3,Normal,55,13,13,17,178,276,0.11,2234,0.89,1100,1130,45,5,12,17,1060,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2014-05-05,2013,8,31,125,2483.4,0.064,3,Normal,55,13,13,17,178,276,0.11,2207,0.89,1100,1110,45,5,12,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2014-05-06,2013,8,32,126,2449.1,0.067,3,Normal,55,13,13,17,178,276,0.11,2173,0.89,1100,1070,45,5,12,15,996,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2014-05-07,2013,8,32,127,2414.9,0.07,3,Normal,55,13,13,17,178,276,0.11,2139,0.89,1100,1040,45,5,12,14,963,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2014-05-08,2013,8,32,128,2380.9,0.074,3,Normal,55,13,13,17,178,276,0.12,2105,0.88,1100,1010,45,5,12,13,930,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2014-05-09,2013,8,32,129,2347,0.078,3,Normal,55,13,13,17,178,276,0.12,2071,0.88,1100,971,45,5,12,12,897,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2014-05-10,2013,8,32,130,2313.3,0.082,3,Normal,55,13,13,17,178,276,0.12,2037,0.88,1100,937,45,5,12,11,864,100,18,25,28,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2014-05-11,2013,8,32,131,2279.7,0.086,3,Normal,55,13,13,17,178,276,0.12,2004,0.88,1100,904,45,5,12,10,832,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2014-05-12,2013,8,32,132,2238.9,0.09,3,Normal,55,13,13,17,178,276,0.12,1963,0.88,1100,863,45,5,12,9,792,100,18,25,26,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2014-05-13,2013,8,33,133,2191,0.094,3,Normal,55,13,13,17,178,276,0.13,1915,0.87,1100,815,45,5,12,7,746,100,18,25,24,924,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2014-05-14,2013,8,33,134,2143.4,0.097,3,Normal,55,13,13,17,178,276,0.13,1867,0.87,1100,767,45,5,12,6,699,100,18,25,23,877,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2014-05-15,2013,8,33,135,2096.2,0.1,3,Normal,55,13,13,17,178,276,0.13,1820,0.87,1100,720,45,5,12,5,653,100,18,25,22,831,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2014-05-16,2013,8,33,136,2049.4,0.1,3,Normal,55,13,13,17,178,276,0.14,1773,0.86,1100,673,45,5,12,3,608,100,18,25,20,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2014-05-17,2013,8,33,137,2002.9,0.11,3,Normal,55,13,13,17,178,276,0.14,1727,0.86,1100,627,45,5,12,2,563,100,18,25,19,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2014-05-18,2013,8,33,138,1956.9,0.11,3,Normal,55,13,13,17,178,276,0.14,1681,0.86,1100,581,45,5,12,0,519,100,18,25,17,697,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2014-05-19,2013,8,33,139,1918.2,0.11,3,Normal,55,13,13,17,178,276,0.14,1642,0.86,1100,542,45,5,12,-1,481,100,18,25,16,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2014-05-20,2013,8,34,140,1879.8,0.12,3,Normal,55,13,13,17,178,276,0.15,1604,0.85,1100,504,45,5,12,-2,444,100,18,25,15,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2014-05-21,2013,8,34,141,1841.6,0.12,3,Normal,55,13,13,17,178,276,0.15,1566,0.85,1100,466,45,5,12,-3,407,100,18,25,14,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2014-05-22,2013,8,34,142,1803.8,0.12,3,Normal,55,13,13,17,178,276,0.15,1528,0.85,1100,428,45,5,12,-4,370,100,18,25,13,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2014-05-23,2013,8,34,143,1766.3,0.13,3,Normal,55,13,13,17,178,276,0.16,1490,0.84,1100,390,45,5,12,-5,333,100,18,25,12,511,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-05-24,2013,8,34,144,1729,0.13,3,Normal,55,13,13,17,178,276,0.16,1453,0.84,1100,353,45,5,11,-6,298,100,18,24,11,476,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2014-05-25,2013,8,34,145,1692.1,0.13,3,Normal,55,13,13,17,178,276,0.16,1416,0.84,1100,316,45,5,10,-8,264,100,18,23,9,442,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2014-05-26,2013,8,34,146,1655.5,0.14,3,Normal,55,13,13,17,178,276,0.17,1380,0.83,1100,280,45,5,9,-9,230,100,18,22,8,408,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2014-05-27,2013,8,35,147,1619.3,0.14,3,Normal,55,13,13,17,178,276,0.17,1343,0.83,1100,243,45,5,7,-10,196,100,18,20,7,374,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2014-05-28,2013,8,35,148,1583.3,0.15,3,Normal,55,13,13,17,178,276,0.17,1307,0.83,1100,207,45,5,6,-11,162,100,18,19,6,340,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2014-05-29,2013,8,35,149,1554.2,0.15,3,Normal,55,13,13,17,178,276,0.18,1278,0.82,1100,178,40,5,5,-12,140,95,18,18,5,318,1230,990,969.7,20.3,0.895,0.648,0.0319,1.54,0.0759,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2014-05-30,2013,8,35,150,1525.3,0.16,3,Normal,55,13,13,17,178,276,0.18,1249,0.82,1100,149,34,4,5,-13,119,89,17,18,4,297,1220,990,969.6,20.4,0.88,0.648,0.0317,1.53,0.0748,4,0.3,1.83,0.0895,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2014-05-31,2013,8,35,151,1496.6,0.16,3,Normal,55,13,13,17,178,276,0.18,1221,0.82,1100,121,27,4,4,-13,99,82,17,17,4,277,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48,47.1,188,4520
2014-06-01,2013,9,35,152,1468.1,0.17,3,Normal,53,12,12,13,120,210,0.14,1258,0.86,1100,158,36,5,5,-8,120,89,17,17,5,240,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2014-06-02,2013,9,35,153,1440,0.17,3,Normal,53,12,12,13,120,210,0.15,1230,0.85,1100,130,29,4,4,-9,102,82,16,16,4,222,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2014-06-03,2013,9,36,154,1412,0.18,3,Normal,53,12,12,13,120,210,0.15,1202,0.85,1100,102,23,3,3,-10,83,76,15,15,3,203,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-06-04,2013,9,36,155,1378.2,0.18,3,Normal,53,12,12,13,120,210,0.15,1168,0.85,1100,68,15,2,2,-11,60,68,14,14,2,180,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2014-06-05,2013,9,36,156,1326.8,0.19,3,Normal,53,12,12,13,120,210,0.16,1117,0.84,1100,17,4,1,1,-12,23,57,13,13,1,143,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2014-06-06,2013,9,36,157,1282.3,0.2,3,Normal,53,12,12,13,120,210,0.16,1072,0.84,1072,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.771,0.586,0.0276,1.36,0.0639,4,0.294,1.65,0.0778,19.6,0.954,0.98,0.935,49.1,48.1,192,4620
2014-06-07,2013,9,36,158,1238.5,0.2,3,Normal,53,12,12,13,120,210,0.17,1029,0.83,1029,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.6,21.4,0.707,0.487,0.0228,1.19,0.0559,4,0.286,1.48,0.0693,19.9,0.955,0.98,0.936,47.8,46.9,188,4500
2014-06-08,2013,9,36,159,1201.3,0.21,3,Normal,53,12,12,13,120,210,0.17,991.3,0.82,991.3,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.652,0.419,0.0195,1.07,0.0499,4,0.277,1.35,0.0628,20.1,0.955,0.98,0.936,46.7,45.8,183,4390
2014-06-09,2013,9,36,160,1164.8,0.22,3,Normal,53,12,12,13,120,210,0.18,954.8,0.82,954.8,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.599,0.401,0.0186,1,0.0464,4,0.265,1.27,0.0586,20.3,0.955,0.98,0.936,45.4,44.5,178,4270
2014-06-10,2013,9,37,161,1134.4,0.22,3,Normal,53,12,12,13,120,210,0.18,924.4,0.81,924.4,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.572,0.386,0.0178,0.958,0.0442,4,0.254,1.21,0.0559,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2014-06-11,2013,9,37,162,1104.6,0.23,3,Normal,53,12,12,13,120,210,0.19,894.6,0.81,894.6,0,0,0,0,-13,13,53,12,12,0,133,972,990,968.2,21.8,0.544,0.372,0.0171,0.916,0.0421,4,0.244,1.16,0.0533,20.6,0.955,0.98,0.936,43.2,42.3,169,4060
2014-06-12,2013,9,37,163,1075.4,0.23,3,Normal,53,12,12,13,120,210,0.2,865.4,0.81,865.4,0,0,0,0,-13,13,53,12,12,0,133,942,990,968.1,21.9,0.518,0.358,0.0164,0.875,0.04,4,0.235,1.11,0.0508,20.8,0.954,0.98,0.935,42,41.2,165,3950
2014-06-13,2013,9,37,164,1046.7,0.24,3,Normal,53,12,12,13,120,210,0.2,836.7,0.8,836.7,0,0,0,0,-13,13,53,12,12,0,133,914,990,968,22,0.491,0.344,0.0157,0.835,0.038,4,0.225,1.06,0.0483,20.9,0.954,0.978,0.933,40.9,40,160,3840
2014-06-14,2013,9,37,165,1023.7,0.24,3,Normal,53,12,12,13,120,210,0.2,813.7,0.8,813.7,0,0,0,0,-13,13,53,12,12,0,133,891,990,968,22,0.47,0.333,0.0151,0.803,0.0365,4,0.217,1.02,0.0463,21,0.953,0.976,0.93,39.9,39,156,3740
2014-06-15,2013,9,37,166,1001.1,0.25,3,Normal,53,12,12,13,120,210,0.21,791.1,0.79,791.1,0,0,0,0,-13,13,53,12,12,0,133,868,990,967.9,22.1,0.45,0.322,0.0146,0.772,0.0349,3,0.291,1.06,0.0481,21,0.956,0.98,0.937,52,48.2,145,3470
2014-06-16,2013,9,37,167,979,0.25,3,Normal,53,12,12,13,120,210,0.21,769,0.79,769,0,0,0,0,-13,13,53,12,12,0,133,846,990,967.8,22.2,0.429,0.311,0.014,0.741,0.0334,3,0.285,1.03,0.0462,21.2,0.956,0.98,0.937,50.9,48.2,145,3470
2014-06-17,2013,9,38,168,957.38,0.26,3,Normal,53,12,12,13,120,210,0.22,747.4,0.78,747.4,0,0,0,0,-13,13,53,12,12,0,133,824,990,967.7,22.3,0.41,0.3,0.0135,0.71,0.0319,3,0.279,0.989,0.0444,21.3,0.957,0.98,0.938,49.7,48.2,145,3470
2014-06-18,2013,9,38,169,940.91,0.26,3,Normal,53,12,12,13,120,210,0.22,730.9,0.78,730.9,0,0,0,0,-13,13,53,12,12,0,133,808,990,967.7,22.3,0.395,0.289,0.0129,0.684,0.0306,3,0.271,0.955,0.0428,21.4,0.957,0.98,0.937,48.9,47.9,144,3450
2014-06-19,2013,9,38,170,924.78,0.27,3,Normal,53,12,12,13,120,210,0.23,714.8,0.77,714.8,0,0,0,0,-13,13,53,12,12,0,133,792,990,967.6,22.4,0.38,0.278,0.0124,0.658,0.0294,3,0.264,0.922,0.0412,21.5,0.957,0.98,0.937,48,47,141,3390
2014-06-20,2013,9,38,171,908.99,0.27,3,Normal,53,12,12,13,120,210,0.23,699,0.77,699,0,0,0,0,-13,13,53,12,12,0,133,776,990,967.5,22.5,0.368,0.268,0.0119,0.635,0.0283,3,0.257,0.892,0.0397,21.6,0.957,0.98,0.937,47.2,46.2,139,3330
2014-06-21,2013,9,38,172,893.56,0.27,3,Normal,53,12,12,13,120,210,0.23,683.6,0.77,683.6,0,0,0,0,-13,13,53,12,12,0,133,761,990,967.5,22.5,0.359,0.258,0.0114,0.616,0.0274,3,0.25,0.866,0.0385,21.7,0.957,0.98,0.937,46.3,45.4,136,3270
2014-06-22,2013,9,38,173,878.54,0.28,3,Normal,53,12,12,13,120,210,0.24,668.5,0.76,668.5,0,0,0,0,-13,13,53,12,12,0,133,746,990,967.4,22.6,0.35,0.248,0.011,0.598,0.0265,3,0.243,0.841,0.0372,21.7,0.956,0.98,0.937,45.5,44.5,134,3210
2014-06-23,2013,9,38,174,863.93,0.29,3,Normal,53,12,12,13,120,210,0.24,653.9,0.76,653.9,0,0,0,0,-13,13,53,12,12,0,133,731,990,967.4,22.6,0.342,0.238,0.0105,0.58,0.0256,3,0.237,0.816,0.0361,21.8,0.956,0.98,0.937,44.6,43.7,131,3150
2014-06-24,2013,9,39,175,849.78,0.29,3,Normal,53,12,12,13,120,210,0.25,639.8,0.75,639.8,0,0,0,0,-13,13,53,12,12,0,133,717,990,967.3,22.7,0.334,0.228,0.0101,0.562,0.0248,3,0.23,0.793,0.0349,21.9,0.955,0.98,0.936,43.8,42.9,129,3090
2014-06-25,2013,9,39,176,836.14,0.3,3,Normal,53,12,12,13,120,210,0.25,626.1,0.75,626.1,0,0,0,0,-13,13,53,12,12,0,133,703,990,967.2,22.8,0.326,0.219,0.00964,0.545,0.024,3,0.224,0.77,0.0338,22,0.955,0.98,0.936,43,42.1,126,3030
2014-06-26,2013,9,39,177,823.06,0.3,3,Normal,53,12,12,13,120,210,0.26,613.1,0.74,613.1,0,0,0,0,-13,13,53,12,12,0,133,690,990,967.2,22.8,0.319,0.211,0.00923,0.529,0.0232,3,0.218,0.748,0.0328,22.1,0.955,0.98,0.935,42.2,41.4,124,2980
2014-06-27,2013,9,39,178,810.61,0.31,3,Normal,53,12,12,13,120,210,0.26,600.6,0.74,600.6,0,0,0,0,-13,13,53,12,12,0,133,678,990,967.1,22.9,0.312,0.202,0.00885,0.514,0.0225,3,0.213,0.727,0.0318,22.1,0.954,0.979,0.934,41.5,40.6,122,2920
2014-06-28,2013,9,39,179,802.16,0.31,3,Normal,53,12,12,13,120,210,0.26,592.2,0.74,592.2,0,0,0,0,-13,13,53,12,12,0,133,669,990,967.1,22.9,0.307,0.197,0.00859,0.503,0.022,3,0.209,0.712,0.0311,22.2,0.954,0.978,0.933,40.9,40,120,2880
2014-06-29,2013,9,39,180,794.14,0.32,3,Normal,53,12,12,13,120,210,0.26,584.1,0.74,584.1,0,0,0,0,-13,13,53,12,12,0,133,661,990,967.1,22.9,0.302,0.191,0.00834,0.493,0.0215,3,0.205,0.699,0.0305,22.2,0.953,0.977,0.931,40.4,39.5,119,2840
2014-06-30,2013,9,39,181,786.62,0.32,3,Normal,53,12,12,13,120,210,0.27,576.6,0.73,576.6,0,0,0,0,-13,13,53,12,12,0,133,654,990,967,23,0.298,0.186,0.00811,0.484,0.0211,3,0.202,0.686,0.0299,22.3,0.952,0.976,0.93,40,39,117,2810
2014-07-01,2013,10,40,182,779.74,0.33,3,Normal,50,10,9,9,108,186,0.24,593.7,0.76,593.7,0,0,0,0,-9,9,50,10,9,0,117,663,990,967,23,0.303,0.198,0.0086,0.501,0.0218,3,0.21,0.71,0.0309,22.3,0.954,0.979,0.933,41.2,40.3,121,2900
2014-07-02,2013,10,40,183,771.69,0.33,3,Normal,50,10,9,9,108,186,0.24,585.7,0.76,585.7,0,0,0,0,-9,9,50,10,9,0,117,655,990,967,23,0.299,0.192,0.00835,0.491,0.0213,3,0.206,0.697,0.0303,22.3,0.953,0.978,0.932,40.7,39.8,119,2870
2014-07-03,2013,10,40,184,762.39,0.34,3,Normal,50,10,9,9,108,186,0.24,576.4,0.76,576.4,0,0,0,0,-9,9,50,10,9,0,117,645,990,966.9,23.1,0.293,0.186,0.00807,0.479,0.0208,3,0.202,0.681,0.0296,22.4,0.953,0.976,0.93,40.1,39.2,118,2820
2014-07-04,2013,10,40,185,749.53,0.34,3,Normal,50,10,9,9,108,186,0.25,563.5,0.75,563.5,0,0,0,0,-9,9,50,10,9,0,117,633,990,966.9,23.1,0.286,0.177,0.00768,0.463,0.0201,3,0.196,0.66,0.0285,22.4,0.952,0.975,0.927,39.3,38.3,115,2760
2014-07-05,2013,10,40,186,738.32,0.35,3,Normal,50,10,9,9,108,186,0.25,552.3,0.75,552.3,0,0,0,0,-9,9,50,10,9,0,117,621,990,966.9,23.1,0.28,0.17,0.00734,0.45,0.0194,3,0.191,0.641,0.0277,22.5,0.951,0.973,0.925,38.6,37.6,113,2710
2014-07-06,2013,10,40,187,726.56,0.35,3,Normal,50,10,9,9,108,186,0.26,540.6,0.74,540.6,0,0,0,0,-9,9,50,10,9,0,117,610,990,966.8,23.2,0.273,0.162,0.00699,0.435,0.0188,3,0.186,0.621,0.0268,22.6,0.95,0.971,0.923,37.9,36.8,110,2650
2014-07-07,2013,10,40,188,714.81,0.35,3,Normal,50,10,9,9,108,186,0.26,528.8,0.74,528.8,0,0,0,0,-9,9,50,10,9,0,117,598,990,966.8,23.2,0.266,0.154,0.00664,0.42,0.0181,3,0.18,0.601,0.0259,22.6,0.949,0.97,0.921,37.1,36,108,2590
2014-07-08,2013,10,41,189,703.6,0.36,3,Normal,50,10,9,9,108,186,0.26,517.6,0.74,517.6,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.0063,0.407,0.0175,3,0.175,0.582,0.025,22.7,0.948,0.97,0.92,36.4,35.3,106,2540
2014-07-09,2013,10,41,190,693.48,0.36,3,Normal,50,10,9,9,108,186,0.27,507.5,0.73,507.5,0,0,0,0,-9,9,50,10,9,0,117,576,990,966.7,23.3,0.254,0.14,0.006,0.394,0.0169,3,0.171,0.565,0.0242,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2014-07-10,2013,10,41,191,682.81,0.37,3,Normal,50,10,9,9,108,186,0.27,496.8,0.73,496.8,0,0,0,0,-9,9,50,10,9,0,117,566,990,966.6,23.4,0.248,0.133,0.00571,0.382,0.0163,3,0.166,0.548,0.0234,22.8,0.946,0.97,0.918,35.1,34,102,2450
2014-07-11,2013,10,41,192,672.15,0.37,3,Normal,50,10,9,9,108,186,0.28,486.1,0.72,486.1,0,0,0,0,-9,9,50,10,9,0,117,555,990,966.6,23.4,0.242,0.128,0.00549,0.37,0.0158,2,0.271,0.641,0.0274,22.8,0.956,0.98,0.937,51.9,48.2,96.4,2310
2014-07-12,2013,10,41,193,662.03,0.37,3,Normal,50,10,9,9,108,186,0.28,476,0.72,476,0,0,0,0,-9,9,50,10,9,0,117,545,990,966.5,23.5,0.236,0.124,0.00527,0.36,0.0153,2,0.264,0.624,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2014-07-13,2013,10,41,194,651.92,0.38,3,Normal,50,10,9,9,108,186,0.28,465.9,0.71,465.9,0,0,0,0,-9,9,50,10,9,0,117,535,990,966.5,23.5,0.231,0.119,0.00506,0.349,0.0149,2,0.257,0.606,0.0258,22.9,0.957,0.98,0.938,50,48.2,96.4,2310
2014-07-14,2013,10,41,195,642.89,0.38,3,Normal,50,10,9,9,108,186,0.29,456.9,0.71,456.9,0,0,0,0,-9,9,50,10,9,0,117,526,990,966.5,23.5,0.225,0.115,0.00487,0.34,0.0145,2,0.251,0.591,0.0251,22.9,0.958,0.98,0.938,49.2,48.2,96.4,2310
2014-07-15,2013,10,42,196,633.32,0.39,3,Normal,50,10,9,9,108,186,0.29,447.3,0.71,447.3,0,0,0,0,-9,9,50,10,9,0,117,516,990,966.4,23.6,0.22,0.11,0.00467,0.33,0.014,2,0.244,0.575,0.0244,23,0.958,0.98,0.939,48.3,47.3,94.7,2270
2014-07-16,2013,10,42,197,623.75,0.39,3,Normal,50,10,9,9,108,186,0.3,437.8,0.7,437.8,0,0,0,0,-9,9,50,10,9,0,117,507,990,966.4,23.6,0.215,0.106,0.00447,0.32,0.0136,2,0.238,0.558,0.0236,23,0.957,0.98,0.938,47.4,46.4,92.8,2230
2014-07-17,2013,10,42,198,614.73,0.4,3,Normal,50,10,9,9,108,186,0.3,428.7,0.7,428.7,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.101,0.00429,0.313,0.0132,2,0.232,0.544,0.023,23.1,0.957,0.98,0.938,46.5,45.5,91,2190
2014-07-18,2013,10,42,199,605.71,0.4,3,Normal,50,10,9,9,108,186,0.31,419.7,0.69,419.7,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0971,0.0041,0.305,0.0129,2,0.226,0.531,0.0224,23.1,0.956,0.98,0.937,45.5,44.6,89.3,2140
2014-07-19,2013,10,42,200,597.78,0.4,3,Normal,50,10,9,9,108,186,0.31,411.8,0.69,411.8,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0934,0.00394,0.299,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.7,43.9,87.7,2100
2014-07-20,2013,10,42,201,589.3,0.41,3,Normal,50,10,9,9,108,186,0.32,403.3,0.68,403.3,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.3,23.7,0.202,0.0894,0.00376,0.292,0.0123,2,0.215,0.506,0.0213,23.2,0.955,0.98,0.936,43.9,43,86,2060
2014-07-21,2013,10,42,202,580.82,0.41,2,Mod_Wet,58,11,11,11,136,227,0.39,353.8,0.61,353.8,0,0,0,0,-11,11,58,11,11,0,147,434,990,966.2,23.8,0.189,0.066,0.00277,0.255,0.0107,2,0.181,0.436,0.0183,23.4,0.949,0.973,0.923,38.5,37.4,74.8,1800
2014-07-22,2013,10,43,203,572.35,0.42,2,Mod_Wet,58,11,11,11,136,227,0.4,345.4,0.6,345.4,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.186,0.062,0.0026,0.248,0.0104,2,0.176,0.423,0.0178,23.4,0.948,0.971,0.92,37.6,36.5,72.9,1750
2014-07-23,2013,10,43,204,564.42,0.42,2,Mod_Wet,58,11,11,11,136,227,0.4,337.4,0.6,337.4,0,0,0,0,-11,11,58,11,11,0,147,417,990,966.1,23.9,0.183,0.0583,0.00244,0.241,0.0101,2,0.17,0.411,0.0172,23.4,0.947,0.97,0.918,36.7,35.6,71.3,1710
2014-07-24,2013,10,43,205,556.49,0.43,2,Mod_Wet,58,11,11,11,136,227,0.41,329.5,0.59,329.5,0,0,0,0,-11,11,58,11,11,0,147,409,990,966.1,23.9,0.18,0.0545,0.00228,0.235,0.00982,2,0.165,0.399,0.0167,23.5,0.946,0.97,0.917,35.9,34.8,69.6,1670
2014-07-25,2013,10,43,206,549.65,0.43,2,Mod_Wet,58,11,11,11,136,227,0.41,322.6,0.59,322.6,0,0,0,0,-11,11,58,11,11,0,147,403,990,966.1,23.9,0.178,0.0513,0.00214,0.229,0.00957,2,0.16,0.389,0.0163,23.5,0.944,0.97,0.916,35.2,34.1,68.2,1640
2014-07-26,2013,10,43,207,542.27,0.44,2,Mod_Wet,58,11,11,11,136,227,0.42,315.3,0.58,315.3,0,0,0,0,-11,11,58,11,11,0,147,395,990,966,24,0.175,0.0478,0.002,0.223,0.0093,2,0.155,0.378,0.0158,23.6,0.943,0.97,0.915,34.4,33.4,66.7,1600
2014-07-27,2013,10,43,208,534.89,0.44,2,Mod_Wet,58,11,11,11,136,227,0.42,307.9,0.58,307.9,0,0,0,0,-11,11,58,11,11,0,147,388,990,966,24,0.172,0.0443,0.00185,0.217,0.00903,2,0.15,0.367,0.0153,23.6,0.942,0.97,0.914,33.6,32.6,65.2,1560
2014-07-28,2013,10,43,209,527.5,0.45,2,Mod_Wet,58,11,11,11,136,227,0.43,300.5,0.57,300.5,0,0,0,0,-11,11,58,11,11,0,147,381,990,966,24,0.17,0.0408,0.0017,0.211,0.00877,2,0.145,0.356,0.0148,23.7,0.941,0.97,0.913,32.8,31.8,63.7,1530
2014-07-29,2013,10,44,210,520.67,0.45,2,Mod_Wet,58,11,11,11,136,227,0.44,293.7,0.56,293.7,0,0,0,0,-11,11,58,11,11,0,147,374,990,965.9,24.1,0.167,0.0376,0.00156,0.205,0.00852,2,0.141,0.346,0.0144,23.7,0.94,0.97,0.911,32.1,31.1,62.2,1490
2014-07-30,2013,10,44,211,513.83,0.45,2,Mod_Wet,58,11,11,11,136,227,0.44,286.8,0.56,286.8,0,0,0,0,-11,11,58,11,11,0,147,367,990,965.9,24.1,0.165,0.0344,0.00143,0.199,0.00828,2,0.136,0.335,0.0139,23.8,0.938,0.97,0.91,31.3,30.4,60.8,1460
2014-07-31,2013,10,44,212,506.99,0.46,2,Mod_Wet,58,11,11,11,136,227,0.45,280,0.55,280,0,0,0,0,-11,11,58,11,11,0,147,360,990,965.9,24.1,0.163,0.0312,0.00129,0.194,0.00803,2,0.131,0.325,0.0135,23.8,0.937,0.97,0.909,30.6,29.7,59.4,1420
2014-08-01,2013,11,44,213,500.16,0.46,2,Mod_Wet,54,9,8,6,107,184,0.37,316.2,0.63,316.2,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.9,24.1,0.172,0.0482,0.002,0.22,0.00913,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.5,1620
2014-08-02,2013,11,44,214,493.32,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,309.3,0.63,309.3,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.045,0.00186,0.215,0.00888,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
2014-08-03,2013,11,44,215,485.94,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,301.9,0.62,301.9,0,0,0,0,-6,6,54,9,8,0,113,373,990,965.8,24.2,0.167,0.0415,0.00171,0.209,0.00862,2,0.146,0.355,0.0147,23.9,0.941,0.97,0.913,33.2,32.3,64.5,1550
2014-08-04,2013,11,44,216,478.56,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,294.6,0.62,294.6,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.038,0.00157,0.203,0.00836,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,62.9,1510
2014-08-05,2013,11,45,217,471.72,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,287.7,0.61,287.7,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0348,0.00143,0.197,0.00811,2,0.137,0.334,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.5,1480
2014-08-06,2013,11,45,218,464.89,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,280.9,0.6,280.9,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0316,0.0013,0.191,0.00787,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2014-08-07,2013,11,45,219,459.14,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,275.1,0.6,275.1,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0289,0.00119,0.187,0.00767,2,0.128,0.315,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
2014-08-08,2013,11,45,220,452.85,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,268.9,0.59,268.9,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.155,0.0259,0.00106,0.181,0.00744,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.5,1380
2014-08-09,2013,11,45,221,446.56,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,262.6,0.59,262.6,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0229,0.00094,0.176,0.00722,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2014-08-10,2013,11,45,222,440.28,0.5,2,Mod_Wet,54,9,8,6,107,184,0.42,256.3,0.58,256.3,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.02,0.000818,0.171,0.007,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1320
2014-08-11,2013,11,45,223,433.99,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,250,0.58,250,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
2014-08-12,2013,11,46,224,428.24,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,244.2,0.57,244.2,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000675,0.163,0.00667,2,0.107,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
2014-08-13,2013,11,46,225,422.5,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,238.5,0.56,238.5,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.016,0.000654,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.5,50.9,1220
2014-08-14,2013,11,46,226,417.85,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,233.8,0.56,233.8,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0156,0.000637,0.159,0.00647,2,0.1,0.259,0.0106,24.3,0.924,0.97,0.897,25.7,24.9,49.9,1200
2014-08-15,2013,11,46,227,412.66,0.52,2,Mod_Wet,54,9,8,6,107,184,0.45,228.7,0.55,228.7,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.000619,0.156,0.00638,1,0.251,0.408,0.0166,24.1,0.958,0.98,0.939,51.8,48.2,48.2,1160
2014-08-16,2013,11,46,228,407.46,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,223.5,0.55,223.5,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.0006,0.154,0.00628,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
2014-08-17,2013,11,46,229,402.27,0.53,2,Mod_Wet,54,9,8,6,107,184,0.46,218.3,0.54,218.3,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.138,0.0143,0.000582,0.152,0.00618,1,0.237,0.389,0.0158,24.2,0.958,0.98,0.939,49.6,48.2,48.2,1160
2014-08-18,2013,11,46,230,397.07,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,213.1,0.54,213.1,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000563,0.15,0.00608,1,0.23,0.38,0.0154,24.2,0.957,0.98,0.938,48.5,47.5,47.5,1140
2014-08-19,2013,11,47,231,391.88,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,207.9,0.53,207.9,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000545,0.147,0.00598,1,0.223,0.371,0.015,24.3,0.956,0.98,0.937,47.3,46.4,46.4,1110
2014-08-20,2013,11,47,232,387.23,0.55,2,Mod_Wet,54,9,8,6,107,184,0.47,203.2,0.53,203.2,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000528,0.145,0.00589,1,0.217,0.362,0.0147,24.3,0.955,0.98,0.936,46.3,45.4,45.4,1090
2014-08-21,2013,11,47,233,382.58,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,198.6,0.52,198.6,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0126,0.000512,0.143,0.0058,1,0.211,0.354,0.0143,24.3,0.955,0.98,0.935,45.2,44.3,44.3,1060
2014-08-22,2013,11,47,234,377.93,0.56,2,Mod_Wet,54,9,8,6,107,184,0.49,193.9,0.51,193.9,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0122,0.000495,0.141,0.00572,1,0.204,0.346,0.014,24.4,0.953,0.98,0.934,44.2,43.3,43.3,1040
2014-08-23,2013,11,47,235,373.28,0.56,2,Mod_Wet,54,9,8,6,107,184,0.49,189.3,0.51,189.3,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000479,0.139,0.00563,1,0.198,0.337,0.0136,24.4,0.952,0.98,0.933,43.1,42.2,42.2,1010
2014-08-24,2013,11,47,236,369.73,0.56,2,Mod_Wet,54,9,8,6,107,184,0.5,185.7,0.5,185.7,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.2,24.8,0.126,0.0115,0.000466,0.138,0.00556,1,0.193,0.331,0.0134,24.4,0.951,0.98,0.932,42.3,41.4,41.4,995
2014-08-25,2013,11,47,237,365.63,0.57,2,Mod_Wet,54,9,8,6,107,184,0.5,181.6,0.5,181.6,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0112,0.000452,0.136,0.00549,1,0.188,0.324,0.0131,24.4,0.95,0.979,0.93,41.4,40.5,40.5,972
2014-08-26,2013,11,48,238,361.53,0.57,2,Mod_Wet,54,9,8,6,107,184,0.51,177.5,0.49,177.5,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.123,0.0108,0.000437,0.134,0.00541,1,0.182,0.316,0.0128,24.5,0.948,0.977,0.926,40.4,39.5,39.5,948
2014-08-27,2013,11,48,239,357.42,0.57,2,Mod_Wet,54,9,8,6,107,184,0.52,173.4,0.48,173.4,0,0,0,0,-6,6,54,9,8,0,113,244,990,965.2,24.8,0.122,0.0105,0.000423,0.132,0.00533,1,0.177,0.309,0.0124,24.5,0.947,0.975,0.923,39.5,38.5,38.5,924
2014-08-28,2013,11,48,240,353.32,0.58,2,Mod_Wet,54,9,8,6,107,184,0.52,169.3,0.48,169.3,0,0,0,0,-6,6,54,9,8,0,113,240,990,965.2,24.8,0.12,0.0101,0.000408,0.13,0.00525,1,0.171,0.302,0.0121,24.5,0.946,0.973,0.92,38.5,37.5,37.5,900
2014-08-29,2013,11,48,241,349.22,0.58,2,Mod_Wet,54,9,8,6,107,184,0.53,165.2,0.47,165.2,0,0,0,0,-6,6,54,9,8,0,113,236,990,965.1,24.9,0.119,0.00979,0.000394,0.129,0.00518,1,0.166,0.294,0.0118,24.6,0.945,0.971,0.917,37.6,36.5,36.5,876
2014-08-30,2013,11,48,242,345.12,0.59,2,Mod_Wet,54,9,8,6,107,184,0.53,161.1,0.47,161.1,0,0,0,0,-6,6,54,9,8,0,113,232,990,965.1,24.9,0.117,0.00945,0.00038,0.127,0.0051,1,0.16,0.287,0.0115,24.6,0.943,0.97,0.915,36.6,35.5,35.5,853
2014-08-31,2013,11,48,243,341.02,0.59,2,Mod_Wet,54,9,8,6,107,184,0.54,157,0.46,157,0,0,0,0,-6,6,54,9,8,0,113,228,990,965.1,24.9,0.116,0.0091,0.000365,0.125,0.00503,1,0.154,0.28,0.0112,24.6,0.942,0.97,0.914,35.7,34.6,34.6,831
2014-09-01,2013,12,48,244,337.46,0.6,3,Normal,40,6,4,3,65,118,0.35,219.5,0.65,219.5,0,0,0,0,-3,3,40,6,4,0,68,269,990,965.1,24.9,0.131,0.0144,0.000578,0.145,0.00582,1,0.239,0.384,0.0154,24.5,0.958,0.98,0.939,50.6,48.2,48.2,1160
2014-09-02,2013,12,49,245,332.27,0.6,3,Normal,40,6,4,3,65,118,0.35,214.3,0.65,214.3,0,0,0,0,-3,3,40,6,4,0,68,264,990,965.1,24.9,0.129,0.014,0.00056,0.143,0.00572,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2014-09-03,2013,12,49,246,327.07,0.61,3,Normal,40,6,4,3,65,118,0.36,209.1,0.64,209.1,0,0,0,0,-3,3,40,6,4,0,68,259,990,965,25,0.127,0.0135,0.000542,0.14,0.00563,1,0.225,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.3,47.3,1130
2014-09-04,2013,12,49,247,322.42,0.61,3,Normal,40,6,4,3,65,118,0.37,204.4,0.63,204.4,0,0,0,0,-3,3,40,6,4,0,68,254,990,965,25,0.125,0.0131,0.000525,0.138,0.00554,1,0.218,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.2,46.2,1110
2014-09-05,2013,12,49,248,318.87,0.62,3,Normal,40,6,4,3,65,118,0.37,200.9,0.63,200.9,0,0,0,0,-3,3,40,6,4,0,68,251,990,965,25,0.124,0.0128,0.000513,0.137,0.00547,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2014-09-06,2013,12,49,249,314.77,0.62,3,Normal,40,6,4,3,65,118,0.38,196.8,0.63,196.8,0,0,0,0,-3,3,40,6,4,0,68,247,990,965,25,0.123,0.0125,0.000498,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2014-09-07,2013,12,49,250,310.67,0.63,3,Normal,40,6,4,3,65,118,0.38,192.7,0.62,192.7,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0121,0.000484,0.133,0.00532,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.933,44.5,43.6,43.6,1050
2014-09-08,2013,12,49,251,306.56,0.63,3,Normal,40,6,4,3,65,118,0.39,188.6,0.61,188.6,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00525,1,0.197,0.329,0.0131,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
2014-09-09,2013,12,50,252,302.46,0.64,3,Normal,40,6,4,3,65,118,0.39,184.5,0.61,184.5,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000456,0.13,0.00517,1,0.192,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2014-09-10,2013,12,50,253,298.36,0.64,3,Normal,40,6,4,3,65,118,0.4,180.4,0.6,180.4,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00509,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.8,40.8,978
2014-09-11,2013,12,50,254,295.35,0.65,3,Normal,40,6,4,3,65,118,0.4,177.3,0.6,177.3,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2014-09-12,2013,12,50,255,292.35,0.65,3,Normal,40,6,4,3,65,118,0.4,174.3,0.6,174.3,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.000421,0.125,0.00499,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.2,39.2,942
2014-09-13,2013,12,50,256,288.24,0.66,3,Normal,40,6,4,3,65,118,0.41,170.2,0.59,170.2,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000406,0.123,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2014-09-14,2013,12,50,257,284.69,0.67,3,Normal,40,6,4,3,65,118,0.41,166.7,0.59,166.7,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.289,0.0115,24.9,0.944,0.973,0.919,38.4,37.3,37.3,896
2014-09-15,2013,12,50,258,281.14,0.67,3,Normal,40,6,4,3,65,118,0.42,163.1,0.58,163.1,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00962,0.000382,0.12,0.00478,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2014-09-16,2013,12,51,259,277.58,0.68,3,Normal,40,6,4,3,65,118,0.42,159.6,0.57,159.6,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2014-09-17,2013,12,51,260,274.03,0.68,3,Normal,40,6,4,3,65,118,0.43,156,0.57,156,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00901,0.000358,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
2014-09-18,2013,12,51,261,271.56,0.69,3,Normal,40,6,4,3,65,118,0.43,153.6,0.56,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
2014-09-19,2013,12,51,262,268.56,0.69,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2014-09-20,2013,12,51,263,265.55,0.7,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00829,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2014-09-21,2013,12,51,264,262.54,0.7,3,Normal,40,6,4,3,65,118,0.45,144.5,0.55,144.5,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000318,0.112,0.00444,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2014-09-22,2013,12,51,265,259.53,0.71,3,Normal,40,6,4,3,65,118,0.46,141.5,0.55,141.5,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.00439,1,0.134,0.244,0.00968,25,0.936,0.97,0.908,32.5,31.5,31.5,756
2014-09-23,2013,12,52,266,256.53,0.72,3,Normal,40,6,4,3,65,118,0.46,138.5,0.54,138.5,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2014-09-24,2013,12,52,267,253.52,0.73,3,Normal,40,6,4,3,65,118,0.47,135.5,0.54,135.5,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000287,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2014-09-25,2013,12,52,268,250.51,0.73,3,Normal,40,6,4,3,65,118,0.47,132.5,0.53,132.5,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.0999,0.00701,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2014-09-26,2013,12,52,269,248.05,0.74,3,Normal,40,6,4,3,65,118,0.48,130.1,0.52,130.1,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.0068,0.000269,0.106,0.00418,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.8,28.9,28.9,693
2014-09-27,2013,12,52,270,245.59,0.74,3,Normal,40,6,4,3,65,118,0.48,127.6,0.52,127.6,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.00026,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2014-09-28,2013,12,52,271,243.13,0.75,3,Normal,40,6,4,3,65,118,0.48,125.1,0.52,125.1,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0973,0.00639,0.000252,0.104,0.00409,1,0.111,0.215,0.00849,25.1,0.929,0.97,0.901,28.6,27.8,27.8,667
2014-09-29,2013,12,52,272,240.67,0.76,3,Normal,40,6,4,3,65,118,0.49,122.7,0.51,122.7,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00618,0.000244,0.103,0.00405,1,0.108,0.211,0.00831,25.1,0.927,0.97,0.899,28,27.2,27.2,653
2014-09-30,2013,12,53,273,238.21,0.77,3,Normal,40,6,4,3,65,118,0.49,120.2,0.51,120.2,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0956,0.00597,0.000235,0.102,0.004,1,0.105,0.206,0.00813,25.2,0.926,0.97,0.898,27.5,26.6,26.6,639
2014-10-01,2014,1,1,274,236.84,0.77,3,Normal,37,5,3,2,50,97,0.41,139.8,0.59,139.8,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00944,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
