date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-10-02,2014,1,1,275,234.92,0.78,3,Normal,37,5,3,2,50,97,0.41,137.9,0.59,137.9,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2014-10-03,2014,1,1,276,233.01,0.78,3,Normal,37,5,3,2,50,97,0.42,136,0.58,136,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00731,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2014-10-04,2014,1,1,277,233.28,0.78,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00733,0.000289,0.107,0.00421,1,0.126,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2014-10-05,2014,1,1,278,234.1,0.78,3,Normal,37,5,3,2,50,97,0.41,137.1,0.59,137.1,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2014-10-06,2014,1,1,279,231.1,0.79,3,Normal,37,5,3,2,50,97,0.42,134.1,0.58,134.1,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00715,0.000281,0.106,0.00417,1,0.124,0.229,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2014-10-07,2014,1,1,280,228.64,0.8,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2014-10-08,2014,1,2,281,226.17,0.8,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000264,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2014-10-09,2014,1,2,282,223.71,0.81,3,Normal,37,5,3,2,50,97,0.43,126.7,0.57,126.7,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00652,0.000256,0.103,0.00403,1,0.114,0.216,0.00849,25.2,0.929,0.97,0.901,29.1,28.3,28.3,679
2014-10-10,2014,1,2,283,222.35,0.82,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2014-10-11,2014,1,2,284,220.98,0.82,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2014-10-12,2014,1,2,285,219.61,0.82,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2014-10-13,2014,1,2,286,217.7,0.83,3,Normal,37,5,3,2,50,97,0.45,120.7,0.55,120.7,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.105,0.205,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2014-10-14,2014,1,2,287,215.78,0.83,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.2,26.4,26.4,634
2014-10-15,2014,1,3,288,214.96,0.83,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2014-10-16,2014,1,3,289,215.78,0.83,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.2,26.4,26.4,634
2014-10-17,2014,1,3,290,213.87,0.84,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00568,0.000223,0.0983,0.00385,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2014-10-18,2014,1,3,291,212.5,0.84,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0977,0.00383,1,0.0984,0.196,0.00769,25.3,0.922,0.97,0.894,26.4,25.7,25.7,616
2014-10-19,2014,1,3,292,210.59,0.85,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.00379,1,0.0958,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2014-10-20,2014,1,3,293,208.67,0.85,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2014-10-21,2014,1,3,294,206.76,0.86,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2014-10-22,2014,1,4,295,204.85,0.87,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000192,0.0944,0.00369,1,0.0881,0.182,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2014-10-23,2014,1,4,296,202.93,0.87,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0936,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
2014-10-24,2014,1,4,297,201.02,0.88,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.000179,0.0927,0.00362,1,0.0829,0.176,0.00686,25.4,0,0,0,0,0,0,0
2014-10-25,2014,1,4,298,199.1,0.88,3,Normal,37,5,3,2,50,97,0.49,102.1,0.51,102.1,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00443,0.000173,0.0919,0.00359,1,0.0803,0.172,0.00673,25.4,0,0,0,0,0,0,0
2014-10-26,2014,1,4,299,197.19,0.89,3,Normal,37,5,3,2,50,97,0.49,100.2,0.51,100.2,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.091,0.00356,1,0.0778,0.169,0.0066,25.4,0,0,0,0,0,0,0
2014-10-27,2014,1,4,300,195.82,0.89,3,Normal,37,5,3,2,50,97,0.49,98.82,0.51,98.82,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00415,0.000162,0.0904,0.00353,1,0.0759,0.166,0.0065,25.4,0,0,0,0,0,0,0
2014-10-28,2014,1,4,301,194.46,0.89,3,Normal,37,5,3,2,50,97,0.5,97.46,0.5,97.46,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0858,0.00403,0.000158,0.0898,0.00351,1,0.0741,0.164,0.00641,25.4,0,0,0,0,0,0,0
2014-10-29,2014,1,5,302,192.54,0.9,3,Normal,37,5,3,2,50,97,0.5,95.54,0.5,95.54,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0851,0.00387,0.000151,0.089,0.00348,1,0.0715,0.16,0.00627,25.4,0,0,0,0,0,0,0
2014-10-30,2014,1,5,303,190.63,0.9,3,Normal,37,5,3,2,50,97,0.51,93.63,0.49,93.63,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0845,0.00371,0.000145,0.0882,0.00345,1,0.0689,0.157,0.00614,25.4,0,0,0,0,0,0,0
2014-10-31,2014,1,5,304,188.71,0.9,3,Normal,37,5,3,2,50,97,0.51,91.71,0.49,91.71,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.0838,0.00355,0.000139,0.0873,0.00341,1,0.0663,0.154,0.00601,25.4,0,0,0,0,0,0,0
2014-11-01,2014,2,5,305,187.89,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,120.9,0.64,120.9,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00603,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.8,27,27,648
2014-11-02,2014,2,5,306,188.71,0.9,4,Mod_Dry,29,4,2,2,30,67,0.35,121.7,0.65,121.7,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.0061,0.000238,0.0969,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2014-11-03,2014,2,5,307,191.72,0.9,4,Mod_Dry,29,4,2,2,30,67,0.35,124.7,0.65,124.7,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0983,0.00384,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2014-11-04,2014,2,5,308,194.18,0.89,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00834,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2014-11-05,2014,2,6,309,196.1,0.89,4,Mod_Dry,29,4,2,2,30,67,0.34,129.1,0.66,129.1,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00672,0.000263,0.1,0.00391,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
2014-11-06,2014,2,6,310,196.37,0.89,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00675,0.000264,0.1,0.00392,1,0.117,0.217,0.0085,25.4,0.93,0.97,0.902,29.9,29,29,697
2014-11-07,2014,2,6,311,195.55,0.89,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.0999,0.0039,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
2014-11-08,2014,2,6,312,196.37,0.89,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00675,0.000264,0.1,0.00392,1,0.117,0.217,0.0085,25.4,0.93,0.97,0.902,29.9,29,29,697
2014-11-09,2014,2,6,313,200.47,0.88,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.095,0.00709,0.000277,0.102,0.00399,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,30.9,30,30,720
2014-11-10,2014,2,6,314,205.12,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2014-11-11,2014,2,6,315,205.39,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2014-11-12,2014,2,7,316,207.31,0.86,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2014-11-13,2014,2,7,317,208.67,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00414,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2014-11-14,2014,2,7,318,207.85,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2014-11-15,2014,2,7,319,207.03,0.86,4,Mod_Dry,29,4,2,2,30,67,0.32,140,0.68,140,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.132,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2014-11-16,2014,2,7,320,205.12,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2014-11-17,2014,2,7,321,203.75,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,136.8,0.67,136.8,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00737,0.000288,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2014-11-18,2014,2,7,322,203.48,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0961,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2014-11-19,2014,2,8,323,203.21,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,136.2,0.67,136.2,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000286,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2014-11-20,2014,2,8,324,201.84,0.88,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00721,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2014-11-21,2014,2,8,325,201.02,0.88,4,Mod_Dry,29,4,2,2,30,67,0.33,134,0.67,134,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00714,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2014-11-22,2014,2,8,326,201.84,0.88,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00721,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2014-11-23,2014,2,8,327,204.3,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,137.3,0.67,137.3,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00742,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,741
2014-11-24,2014,2,8,328,205.67,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2014-11-25,2014,2,8,329,204.85,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,137.8,0.67,137.8,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2014-11-26,2014,2,9,330,202.93,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,135.9,0.67,135.9,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.0073,0.000286,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2014-11-27,2014,2,9,331,201.56,0.88,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2014-11-28,2014,2,9,332,201.29,0.88,4,Mod_Dry,29,4,2,2,30,67,0.33,134.3,0.67,134.3,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00716,0.00028,0.102,0.004,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2014-11-29,2014,2,9,333,202.66,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00728,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
2014-11-30,2014,2,9,334,204.57,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
2014-12-01,2014,3,9,335,203.21,0.87,5,Dry,26,4,3,2,24,59,0.29,144.2,0.71,144.2,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2014-12-02,2014,3,9,336,205.12,0.86,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,791
2014-12-03,2014,3,10,337,208.67,0.85,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2014-12-04,2014,3,10,338,212.78,0.84,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2014-12-05,2014,3,10,339,214.69,0.83,5,Dry,26,4,3,2,24,59,0.28,155.7,0.72,155.7,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2014-12-06,2014,3,10,340,216.6,0.83,5,Dry,26,4,3,2,24,59,0.27,157.6,0.73,157.6,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2014-12-07,2014,3,10,341,220.71,0.82,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00446,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2014-12-08,2014,3,10,342,220.98,0.82,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2014-12-09,2014,3,10,343,219.06,0.82,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2014-12-10,2014,3,11,344,220.43,0.82,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2014-12-11,2014,3,11,345,221.8,0.82,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000376,0.114,0.00448,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2014-12-12,2014,3,11,346,223.71,0.81,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,895
2014-12-13,2014,3,11,347,224.53,0.81,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
2014-12-14,2014,3,11,348,221.53,0.82,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2014-12-15,2014,3,11,349,222.35,0.82,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2014-12-16,2014,3,11,350,226.45,0.8,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2014-12-17,2014,3,12,351,227.81,0.8,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2014-12-18,2014,3,12,352,229.18,0.8,5,Dry,26,4,3,2,24,59,0.26,170.2,0.74,170.2,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.7,38.7,928
2014-12-19,2014,3,12,353,232.74,0.78,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,949
2014-12-20,2014,3,12,354,236.29,0.77,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,971
2014-12-21,2014,3,12,355,239.85,0.76,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2014-12-22,2014,3,12,356,240.12,0.76,5,Dry,26,4,3,2,24,59,0.25,181.1,0.75,181.1,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.4,41.4,993
2014-12-23,2014,3,12,357,240.39,0.76,5,Dry,26,4,3,2,24,59,0.24,181.4,0.76,181.4,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2014-12-24,2014,3,13,358,243.95,0.75,5,Dry,26,4,3,2,24,59,0.24,184.9,0.76,184.9,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2014-12-25,2014,3,13,359,246.41,0.74,5,Dry,26,4,3,2,24,59,0.24,187.4,0.76,187.4,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2014-12-26,2014,3,13,360,247.23,0.74,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2014-12-27,2014,3,13,361,248.05,0.74,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2014-12-28,2014,3,13,362,248.87,0.74,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2014-12-29,2014,3,13,363,246.96,0.74,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2014-12-30,2014,3,13,364,248.87,0.74,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2014-12-31,2014,3,14,365,254.06,0.72,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2015-01-01,2014,4,14,1,259.26,0.71,5,Dry,29,5,4,2,33,73,0.28,186.3,0.72,186.3,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2015-01-02,2014,4,14,2,262.27,0.7,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2015-01-03,2014,4,14,3,266.37,0.7,5,Dry,29,5,4,2,33,73,0.27,193.4,0.73,193.4,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2015-01-04,2014,4,14,4,272.11,0.69,5,Dry,29,5,4,2,33,73,0.27,199.1,0.73,199.1,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2015-01-05,2014,4,14,5,275.67,0.68,5,Dry,29,5,4,2,33,73,0.27,202.7,0.73,202.7,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2015-01-06,2014,4,14,6,277.03,0.68,5,Dry,29,5,4,2,33,73,0.26,204,0.74,204,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
2015-01-07,2014,4,15,7,280.59,0.67,5,Dry,29,5,4,2,33,73,0.26,207.6,0.74,207.6,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2015-01-08,2014,4,15,8,286.88,0.66,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2015-01-09,2014,4,15,9,292.62,0.65,5,Dry,29,5,4,2,33,73,0.25,219.6,0.75,219.6,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.126,0.0144,0.000574,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2015-01-10,2014,4,15,10,297.27,0.65,5,Dry,29,5,4,2,33,73,0.25,224.3,0.75,224.3,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2015-01-11,2014,4,15,11,303.56,0.64,5,Dry,29,5,4,2,33,73,0.24,230.6,0.76,230.6,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0153,0.000612,0.146,0.00581,2,0.0981,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.1,50.3,1210
2015-01-12,2014,4,15,12,309.3,0.63,5,Dry,29,5,4,2,33,73,0.24,236.3,0.76,236.3,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00591,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2015-01-13,2014,4,15,13,315.59,0.62,5,Dry,29,5,4,2,33,73,0.23,242.6,0.77,242.6,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2015-01-14,2014,4,16,14,324.06,0.61,5,Dry,29,5,4,2,33,73,0.23,251.1,0.78,251.1,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.000701,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.9,1320
2015-01-15,2014,4,16,15,332.54,0.6,5,Dry,29,5,4,2,33,73,0.22,259.5,0.78,259.5,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0215,0.000862,0.162,0.0065,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2015-01-16,2014,4,16,16,341.56,0.59,5,Dry,29,5,4,2,33,73,0.21,268.6,0.79,268.6,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0258,0.00103,0.169,0.00681,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.7,1410
2015-01-17,2014,4,16,17,351.68,0.58,5,Dry,29,5,4,2,33,73,0.21,278.7,0.79,278.7,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0305,0.00123,0.178,0.00716,2,0.131,0.308,0.0124,24.5,0.936,0.97,0.907,31.4,30.4,60.8,1460
2015-01-18,2014,4,16,18,361.8,0.57,5,Dry,29,5,4,2,33,73,0.2,288.8,0.8,288.8,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0353,0.00142,0.186,0.00751,2,0.137,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2015-01-19,2014,4,16,19,371.92,0.56,5,Dry,29,5,4,2,33,73,0.2,298.9,0.8,298.9,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0401,0.00162,0.195,0.00786,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1570
2015-01-20,2014,4,16,20,382.03,0.55,5,Dry,29,5,4,2,33,73,0.19,309,0.81,309,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0449,0.00182,0.203,0.00822,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.4,1620
2015-01-21,2014,4,17,21,392.7,0.54,5,Dry,29,5,4,2,33,73,0.19,319.7,0.81,319.7,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0499,0.00203,0.212,0.00859,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
2015-01-22,2014,4,17,22,403.36,0.53,5,Dry,29,5,4,2,33,73,0.18,330.4,0.82,330.4,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.166,0.0549,0.00223,0.22,0.00897,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.9,1730
2015-01-23,2014,4,17,23,415.12,0.52,5,Dry,29,5,4,2,33,73,0.18,342.1,0.82,342.1,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0605,0.00247,0.23,0.00938,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.3,37.3,74.6,1790
2015-01-24,2014,4,17,24,425.24,0.51,5,Dry,29,5,4,2,33,73,0.17,352.2,0.83,352.2,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0653,0.00267,0.239,0.00974,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.9,1850
2015-01-25,2014,4,17,25,434.26,0.51,5,Dry,29,5,4,2,33,73,0.17,361.3,0.83,361.3,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0695,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2015-01-26,2014,4,17,26,447.11,0.5,5,Dry,29,5,4,2,33,73,0.16,374.1,0.84,374.1,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0756,0.0031,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.932,41.8,40.9,81.9,1970
2015-01-27,2014,4,17,27,462.7,0.49,5,Dry,29,5,4,2,33,73,0.16,389.7,0.84,389.7,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.186,0.0829,0.00341,0.269,0.0111,2,0.206,0.475,0.0195,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2040
2015-01-28,2014,4,18,28,479.38,0.48,5,Dry,29,5,4,2,33,73,0.15,406.4,0.85,406.4,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0908,0.00375,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2015-01-29,2014,4,18,29,497.15,0.46,5,Dry,29,5,4,2,33,73,0.15,424.1,0.85,424.1,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0992,0.00411,0.298,0.0123,2,0.229,0.527,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.2,2210
2015-01-30,2014,4,18,30,518.75,0.45,5,Dry,29,5,4,2,33,73,0.14,445.8,0.86,445.8,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.109,0.00455,0.316,0.0131,2,0.243,0.559,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2015-01-31,2014,4,18,31,541.99,0.44,5,Dry,29,5,4,2,33,73,0.14,469,0.86,469,0,0,0,0,-2,2,29,5,4,0,35,507,990,966,24,0.215,0.12,0.00502,0.335,0.014,2,0.259,0.594,0.0248,23.4,0.957,0.98,0.937,51.4,48.2,96.4,2310
2015-02-01,2014,5,18,32,567.97,0.42,5,Dry,31,6,4,3,41,85,0.15,483,0.85,483,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00532,0.351,0.0147,2,0.269,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2015-02-02,2014,5,18,33,594.49,0.41,5,Dry,31,6,4,3,41,85,0.14,509.5,0.86,509.5,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00596,0.381,0.016,3,0.172,0.552,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2015-02-03,2014,5,18,34,618.83,0.39,5,Dry,31,6,4,3,41,85,0.14,533.8,0.86,533.8,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.158,0.00667,0.411,0.0174,3,0.183,0.594,0.0251,23,0.949,0.972,0.923,38.2,37.1,111,2670
2015-02-04,2014,5,19,35,645.9,0.38,5,Dry,31,6,4,3,41,85,0.13,560.9,0.87,560.9,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00747,0.444,0.0189,3,0.195,0.639,0.0272,22.9,0.952,0.976,0.929,39.9,39,117,2800
2015-02-05,2014,5,19,36,673.52,0.37,5,Dry,31,6,4,3,41,85,0.13,588.5,0.87,588.5,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.284,0.194,0.00829,0.478,0.0204,3,0.207,0.686,0.0293,22.7,0.954,0.98,0.934,41.7,40.8,123,2940
2015-02-06,2014,5,19,37,700.04,0.36,5,Dry,31,6,4,3,41,85,0.12,615,0.88,615,0,0,0,0,-3,3,31,6,4,0,44,656,990,966.7,23.3,0.299,0.212,0.00909,0.511,0.0219,3,0.219,0.73,0.0314,22.6,0.955,0.98,0.936,43.3,42.5,127,3060
2015-02-07,2014,5,19,38,728.75,0.35,5,Dry,31,6,4,3,41,85,0.12,643.8,0.88,643.8,0,0,0,0,-3,3,31,6,4,0,44,685,990,966.8,23.2,0.316,0.231,0.00996,0.547,0.0236,3,0.232,0.779,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,133,3180
2015-02-08,2014,5,19,39,761.29,0.34,5,Dry,31,6,4,3,41,85,0.11,676.3,0.89,676.3,0,0,0,0,-3,3,31,6,4,0,44,717,990,966.9,23.1,0.334,0.253,0.011,0.587,0.0255,3,0.247,0.834,0.0362,22.2,0.957,0.98,0.938,47,46.1,138,3320
2015-02-09,2014,5,19,40,783.79,0.32,5,Dry,31,6,4,3,41,85,0.11,698.8,0.89,698.8,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.3,142,3410
2015-02-10,2014,5,19,41,807.18,0.31,5,Dry,31,6,4,3,41,85,0.1,722.2,0.9,722.2,0,0,0,0,-3,3,31,6,4,0,44,763,990,967.1,22.9,0.36,0.283,0.0124,0.644,0.0281,3,0.267,0.911,0.0398,22,0.957,0.98,0.938,49.6,48.2,145,3470
2015-02-11,2014,5,20,42,834.24,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,729.2,0.87,729.2,0,0,0,0,-4,4,36,6,5,0,58,776,990,967.2,22.8,0.368,0.288,0.0127,0.656,0.0288,3,0.271,0.926,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2015-02-12,2014,5,20,43,863.93,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,758.9,0.88,758.9,0,0,0,0,-4,4,36,6,5,0,58,806,990,967.4,22.6,0.393,0.306,0.0135,0.699,0.0309,3,0.282,0.981,0.0433,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2015-02-13,2014,5,20,44,895.74,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,790.7,0.88,790.7,0,0,0,0,-4,4,36,6,5,0,58,838,990,967.5,22.5,0.422,0.322,0.0143,0.744,0.033,4,0.209,0.953,0.0423,21.6,0.953,0.976,0.93,39.8,38.9,155,3730
2015-02-14,2014,5,20,45,924.78,0.27,4,Mod_Dry,36,6,5,4,54,105,0.11,819.8,0.89,819.8,0,0,0,0,-4,4,36,6,5,0,58,867,990,967.6,22.4,0.448,0.336,0.015,0.784,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,41,40.1,161,3850
2015-02-15,2014,5,20,46,955,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,850,0.89,850,0,0,0,0,-4,4,36,6,5,0,58,897,990,967.7,22.3,0.476,0.35,0.0157,0.826,0.0371,4,0.229,1.06,0.0474,21.2,0.955,0.98,0.935,42.2,41.4,166,3970
2015-02-16,2014,5,20,47,986.32,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,881.3,0.89,881.3,0,0,0,0,-4,4,36,6,5,0,58,928,990,967.8,22.2,0.505,0.366,0.0165,0.87,0.0393,4,0.24,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.6,170,4090
2015-02-17,2014,5,20,48,1018.6,0.24,4,Mod_Dry,36,6,5,4,54,105,0.1,913.6,0.9,913.6,0,0,0,0,-4,4,36,6,5,0,58,961,990,968,22,0.534,0.381,0.0173,0.915,0.0415,4,0.251,1.17,0.0529,20.9,0.956,0.98,0.937,44.7,43.8,175,4200
2015-02-18,2014,5,21,49,1051.8,0.24,4,Mod_Dry,36,6,5,4,54,105,0.1,946.9,0.9,946.9,0,0,0,0,-4,4,36,6,5,0,58,994,990,968.1,21.9,0.565,0.397,0.0181,0.962,0.0439,4,0.262,1.22,0.0558,20.7,0.956,0.98,0.937,46,45,180,4320
2015-02-19,2014,5,21,50,1080.6,0.23,4,Mod_Dry,36,6,5,4,54,105,0.097,975.6,0.9,975.6,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.2,21.8,0.591,0.411,0.0188,1,0.0459,4,0.272,1.27,0.0583,20.6,0.956,0.98,0.937,47,46.1,184,4420
2015-02-20,2014,5,21,51,1104.6,0.23,4,Mod_Dry,36,6,5,4,54,105,0.095,999.6,0.91,999.6,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.2,21.8,0.62,0.423,0.0194,1.04,0.0479,4,0.28,1.32,0.0608,20.4,0.956,0.98,0.937,47.9,46.9,188,4510
2015-02-21,2014,5,21,52,1129,0.22,3,Normal,43,7,5,4,78,137,0.12,992,0.88,992,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.621,0.419,0.0193,1.04,0.0479,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.936,47.4,46.4,186,4460
2015-02-22,2014,5,21,53,1153.7,0.22,3,Normal,43,7,5,4,78,137,0.12,1017,0.88,1017,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.657,0.461,0.0213,1.12,0.0517,4,0.283,1.4,0.0648,20.2,0.955,0.98,0.936,48.1,47.2,189,4530
2015-02-23,2014,5,21,54,1173.2,0.22,3,Normal,43,7,5,4,78,137,0.12,1036,0.88,1036,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.686,0.504,0.0234,1.19,0.0552,4,0.287,1.48,0.0685,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2015-02-24,2014,5,21,55,1187.2,0.21,3,Normal,43,7,5,4,78,137,0.12,1050,0.89,1050,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.706,0.536,0.0249,1.24,0.0577,4,0.29,1.53,0.0712,20,0.955,0.98,0.936,49.1,48.1,193,4620
2015-02-25,2014,5,22,56,1201.3,0.21,3,Normal,43,7,5,4,78,137,0.11,1064,0.89,1064,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.727,0.568,0.0264,1.29,0.0603,4,0.293,1.59,0.0739,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2015-02-26,2014,5,22,57,1204.2,0.21,3,Normal,43,7,5,4,78,137,0.11,1067,0.89,1067,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.731,0.574,0.0268,1.31,0.0608,4,0.293,1.6,0.0745,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2015-02-27,2014,5,22,58,1207,0.21,3,Normal,43,7,5,4,78,137,0.11,1070,0.89,1070,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.735,0.581,0.0271,1.32,0.0613,4,0.294,1.61,0.075,19.8,0.955,0.98,0.936,49.7,48.2,193,4630
2015-02-28,2014,5,22,59,1209.8,0.21,3,Normal,43,7,5,4,78,137,0.11,1073,0.89,1073,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.739,0.587,0.0274,1.33,0.0619,4,0.295,1.62,0.0756,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
2015-03-01,2014,6,22,60,1207,0.21,3,Normal,49,9,9,9,107,183,0.15,1024,0.85,1024,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.6,21.4,0.685,0.477,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,48,47,188,4510
2015-03-02,2014,6,22,61,1209.8,0.21,3,Normal,49,9,9,9,107,183,0.15,1027,0.85,1027,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.6,21.4,0.689,0.483,0.0225,1.17,0.0547,4,0.285,1.46,0.068,20,0.955,0.98,0.936,48,47.1,188,4520
2015-03-03,2014,6,22,62,1212.7,0.21,3,Normal,49,9,9,9,107,183,0.15,1030,0.85,1030,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.694,0.49,0.0229,1.18,0.0552,4,0.286,1.47,0.0686,20,0.955,0.98,0.936,48.1,47.2,189,4530
2015-03-04,2014,6,23,63,1209.8,0.21,3,Normal,49,9,9,9,107,183,0.15,1027,0.85,1027,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.6,21.4,0.689,0.483,0.0225,1.17,0.0547,4,0.285,1.46,0.068,20,0.955,0.98,0.936,48,47.1,188,4520
2015-03-05,2014,6,23,64,1207,0.21,3,Normal,49,9,9,9,107,183,0.15,1024,0.85,1024,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.6,21.4,0.685,0.477,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,48,47,188,4510
2015-03-06,2014,6,23,65,1204.2,0.21,3,Normal,49,9,9,9,107,183,0.15,1021,0.85,1021,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.681,0.471,0.0219,1.15,0.0537,4,0.284,1.44,0.0669,20,0.955,0.98,0.936,47.9,46.9,188,4500
2015-03-07,2014,6,23,66,1201.3,0.21,3,Normal,49,9,9,9,107,183,0.15,1018,0.85,1018,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.677,0.464,0.0216,1.14,0.0532,4,0.284,1.42,0.0664,20,0.955,0.98,0.936,47.8,46.8,187,4500
2015-03-08,2014,6,23,67,1204.2,0.21,3,Normal,49,9,9,9,107,183,0.15,1021,0.85,1021,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.681,0.471,0.0219,1.15,0.0537,4,0.284,1.44,0.0669,20,0.955,0.98,0.936,47.9,46.9,188,4500
2015-03-09,2014,6,23,68,1207,0.21,3,Normal,49,9,9,9,107,183,0.15,1024,0.85,1024,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.6,21.4,0.685,0.477,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,48,47,188,4510
2015-03-10,2014,6,23,69,1209.8,0.21,3,Normal,49,9,9,9,107,183,0.15,1027,0.85,1027,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.6,21.4,0.689,0.483,0.0225,1.17,0.0547,4,0.285,1.46,0.068,20,0.955,0.98,0.936,48,47.1,188,4520
2015-03-11,2014,6,24,70,1212.7,0.21,3,Normal,49,9,9,9,107,183,0.15,1030,0.85,1030,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.694,0.49,0.0229,1.18,0.0552,4,0.286,1.47,0.0686,20,0.955,0.98,0.936,48.1,47.2,189,4530
2015-03-12,2014,6,24,71,1209.8,0.21,3,Normal,49,9,9,9,107,183,0.15,1027,0.85,1027,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.6,21.4,0.689,0.483,0.0225,1.17,0.0547,4,0.285,1.46,0.068,20,0.955,0.98,0.936,48,47.1,188,4520
2015-03-13,2014,6,24,72,1212.7,0.21,3,Normal,49,9,9,9,107,183,0.15,1030,0.85,1030,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.694,0.49,0.0229,1.18,0.0552,4,0.286,1.47,0.0686,20,0.955,0.98,0.936,48.1,47.2,189,4530
2015-03-14,2014,6,24,73,1221.3,0.21,3,Normal,49,9,9,9,107,183,0.15,1038,0.85,1038,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.706,0.509,0.0238,1.22,0.0568,4,0.288,1.5,0.0702,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
2015-03-15,2014,6,24,74,1229.9,0.21,3,Normal,49,9,9,9,107,183,0.15,1047,0.85,1047,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.719,0.528,0.0247,1.25,0.0583,4,0.289,1.54,0.0719,19.8,0.955,0.98,0.936,48.6,47.6,191,4570
2015-03-16,2014,6,24,75,1244.3,0.2,3,Normal,49,9,9,9,107,183,0.15,1061,0.85,1061,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.74,0.561,0.0263,1.3,0.061,4,0.292,1.59,0.0747,19.7,0.954,0.98,0.935,49,48,192,4610
2015-03-17,2014,6,24,76,1264.7,0.2,3,Normal,49,9,9,9,107,183,0.14,1082,0.85,1082,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.77,0.607,0.0285,1.38,0.0647,4,0.296,1.67,0.0787,19.6,0.954,0.98,0.935,49.6,48.2,193,4630
2015-03-18,2014,6,25,77,1291.1,0.2,3,Normal,49,9,9,9,107,183,0.14,1108,0.86,1100,8,2,0,0,-9,15,51,9,9,0,122,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.935,50,48.2,193,4630
2015-03-19,2014,6,25,78,1323.8,0.19,3,Normal,49,9,9,9,107,183,0.14,1141,0.86,1100,41,9,1,1,-8,38,58,10,10,1,145,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2015-03-20,2014,6,25,79,1363,0.19,3,Normal,49,9,9,9,107,183,0.13,1180,0.87,1100,80,18,2,2,-7,65,67,11,11,2,172,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2015-03-21,2014,6,25,80,1396.6,0.18,4,Mod_Dry,41,8,7,6,67,129,0.092,1268,0.91,1100,168,38,5,5,-1,121,79,13,12,5,188,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,48.9,48,192,4600
2015-03-22,2014,6,25,81,1412,0.18,4,Mod_Dry,41,8,7,6,67,129,0.091,1283,0.91,1100,183,41,5,6,-1,132,82,13,13,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2015-03-23,2014,6,25,82,1433.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.09,1305,0.91,1100,205,46,6,6,0,147,87,14,13,6,214,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2015-03-24,2014,6,25,83,1455.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.089,1327,0.91,1100,227,51,7,7,1,161,92,15,14,7,228,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2015-03-25,2014,6,26,84,1483.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.087,1355,0.91,1100,255,58,8,8,2,179,99,16,15,8,246,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2015-03-26,2014,6,26,85,1506.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.086,1377,0.91,1100,277,59,8,8,2,200,100,16,15,8,267,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2015-03-27,2014,6,26,86,1522.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.085,1393,0.92,1100,293,59,9,9,3,213,100,17,16,9,280,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2015-03-28,2014,6,26,87,1531.7,0.16,4,Mod_Dry,41,8,7,6,67,129,0.084,1403,0.92,1100,303,59,9,9,3,223,100,17,16,9,290,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2015-03-29,2014,6,26,88,1541.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.084,1412,0.92,1100,312,59,9,10,3,231,100,17,17,9,298,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2015-03-30,2014,6,26,89,1544.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.084,1416,0.92,1100,316,59,9,10,3,235,100,17,17,9,302,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2015-03-31,2014,6,26,90,1541.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.084,1412,0.92,1100,312,59,9,10,3,231,100,17,17,9,298,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2015-04-01,2014,7,27,91,1538.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.096,1390,0.9,1100,290,55,7,9,-1,220,100,18,19,9,292,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2015-04-02,2014,7,27,92,1534.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.096,1387,0.9,1100,287,55,7,9,-1,217,100,18,19,9,289,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2015-04-03,2014,7,27,93,1531.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2015-04-04,2014,7,27,94,1522.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.097,1374,0.9,1100,274,55,7,8,-2,206,100,18,18,8,278,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2015-04-05,2014,7,27,95,1512.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.098,1364,0.9,1100,264,55,7,8,-2,196,100,18,18,8,268,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2015-04-06,2014,7,27,96,1502.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1355,0.9,1100,255,55,7,8,-2,187,100,18,18,8,259,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4510
2015-04-07,2014,7,27,97,1493.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1345,0.9,1100,245,55,7,7,-3,179,100,18,17,7,251,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.7,0.952,0.98,0.933,48,47,188,4510
2015-04-08,2014,7,28,98,1483.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1336,0.9,1100,236,53,7,7,-3,172,98,18,17,7,244,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2015-04-09,2014,7,28,99,1474.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1326,0.9,1100,226,51,7,7,-3,164,96,18,17,7,236,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2015-04-10,2014,7,28,100,1465,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1317,0.9,1100,217,49,7,7,-3,157,94,18,17,7,229,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2015-04-11,2014,7,28,101,1461.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1314,0.9,1100,214,48,6,7,-4,157,93,17,17,6,229,1230,990,969.4,20.6,0.885,0.648,0.0314,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2015-04-12,2014,7,28,102,1458.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2015-04-13,2014,7,28,103,1461.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1314,0.9,1100,214,48,6,7,-4,157,93,17,17,6,229,1230,990,969.4,20.6,0.885,0.648,0.0314,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2015-04-14,2014,7,28,104,1465,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1317,0.9,1100,217,49,7,7,-3,157,94,18,17,7,229,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2015-04-15,2014,7,29,105,1474.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1326,0.9,1100,226,51,7,7,-3,164,96,18,17,7,236,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2015-04-16,2014,7,29,106,1483.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1336,0.9,1100,236,53,7,7,-3,172,98,18,17,7,244,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2015-04-17,2014,7,29,107,1493.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1345,0.9,1100,245,55,7,7,-3,179,100,18,17,7,251,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.7,0.952,0.98,0.933,48,47,188,4510
2015-04-18,2014,7,29,108,1509.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.098,1361,0.9,1100,261,55,7,8,-2,193,100,18,18,8,265,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2015-04-19,2014,7,29,109,1531.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2015-04-20,2014,7,29,110,1547.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2015-04-21,2014,7,29,111,1563.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.095,1416,0.91,1100,316,55,7,10,-1,245,100,18,20,9,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2015-04-22,2014,7,30,112,1580.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.094,1432,0.91,1100,332,55,7,10,0,260,100,18,20,10,332,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2015-04-23,2014,7,30,113,1596.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.093,1448,0.91,1100,348,55,7,11,0,275,100,18,21,10,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2015-04-24,2014,7,30,114,1606.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.092,1458,0.91,1100,358,55,7,11,1,284,100,18,21,11,356,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2015-04-25,2014,7,30,115,1616,0.14,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2015-04-26,2014,7,30,116,1619.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.091,1471,0.91,1100,371,55,7,11,1,297,100,18,21,11,369,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2015-04-27,2014,7,30,117,1622.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.091,1475,0.91,1100,375,55,7,11,1,301,100,18,21,11,373,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2015-04-28,2014,7,30,118,1619.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.091,1471,0.91,1100,371,55,7,11,1,297,100,18,21,11,369,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2015-04-29,2014,7,31,119,1609.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.092,1461,0.91,1100,361,55,7,11,1,287,100,18,21,11,359,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2015-04-30,2014,7,31,120,1599.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2015-05-01,2014,8,31,121,1583.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1391,0.88,1100,291,53,8,9,-1,222,100,18,19,9,337,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2015-05-02,2014,8,31,122,1567.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1375,0.88,1100,275,53,8,8,-2,208,100,18,18,8,323,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2015-05-03,2014,8,31,123,1551,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1359,0.88,1100,259,53,8,8,-2,192,100,18,18,8,307,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2015-05-04,2014,8,31,124,1534.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1343,0.88,1100,243,53,7,7,-3,179,100,17,17,7,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2015-05-05,2014,8,31,125,1512.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1320,0.87,1100,220,50,7,7,-3,159,97,17,17,7,274,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
