date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-05-06,2014,8,32,126,1490.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1298,0.87,1100,198,45,6,6,-4,145,92,16,16,6,260,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2015-05-07,2014,8,32,127,1468.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1276,0.87,1100,176,40,5,5,-5,131,87,15,15,5,246,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2015-05-08,2014,8,32,128,1446.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1254,0.87,1100,154,35,5,5,-5,114,82,15,15,5,229,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-05-09,2014,8,32,129,1424.4,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1232,0.86,1100,132,30,4,4,-6,100,77,14,14,4,215,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2015-05-10,2014,8,32,130,1402.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1211,0.86,1100,111,25,3,3,-7,87,72,13,13,3,202,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
2015-05-11,2014,8,32,131,1369.1,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1177,0.86,1100,77,17,2,2,-8,64,64,12,12,2,179,1190,990,969.1,20.9,0.827,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2015-05-12,2014,8,32,132,1323.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1132,0.85,1100,32,7,1,1,-9,32,54,11,11,1,147,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2015-05-13,2014,8,33,133,1285.2,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1093,0.85,1093,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.787,0.633,0.0298,1.42,0.0669,4,0.299,1.72,0.081,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2015-05-14,2014,8,33,134,1247.2,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1055,0.85,1055,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.731,0.547,0.0257,1.28,0.0599,4,0.291,1.57,0.0736,19.8,0.954,0.98,0.935,48.8,47.8,191,4590
2015-05-15,2014,8,33,135,1209.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,1018,0.84,1018,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.676,0.463,0.0216,1.14,0.0531,4,0.284,1.42,0.0664,20,0.955,0.98,0.936,47.7,46.8,187,4490
2015-05-16,2014,8,33,136,1178.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,986.8,0.84,986.8,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.631,0.417,0.0193,1.05,0.0486,4,0.276,1.32,0.0614,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2015-05-17,2014,8,33,137,1148.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,956.2,0.83,956.2,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.993,0.0459,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2015-05-18,2014,8,33,138,1118.1,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,926.1,0.83,926.1,0,0,0,0,-10,10,47,10,10,0,125,993,990,968.3,21.7,0.564,0.387,0.0178,0.951,0.0438,4,0.255,1.21,0.0555,20.5,0.955,0.98,0.936,44.5,43.6,174,4190
2015-05-19,2014,8,33,139,1093.9,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,901.9,0.82,901.9,0,0,0,0,-10,10,47,10,10,0,125,969,990,968.2,21.8,0.542,0.376,0.0172,0.917,0.0421,4,0.247,1.16,0.0534,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2015-05-20,2014,8,34,140,1070.1,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,878.1,0.82,878.1,0,0,0,0,-10,10,47,10,10,0,125,945,990,968.1,21.9,0.52,0.364,0.0166,0.884,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.7,41.8,167,4010
2015-05-21,2014,8,34,141,1046.7,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,854.7,0.82,854.7,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.851,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.7,40.9,164,3930
2015-05-22,2014,8,34,142,1023.7,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,831.7,0.81,831.7,0,0,0,0,-10,10,47,10,10,0,125,899,990,968,22,0.478,0.342,0.0155,0.819,0.0372,4,0.223,1.04,0.0473,21,0.954,0.978,0.932,40.8,39.9,160,3830
2015-05-23,2014,8,34,143,1001.1,0.25,4,Mod_Dry,47,10,10,10,115,192,0.19,809.1,0.81,809.1,0,0,0,0,-10,10,47,10,10,0,125,876,990,967.9,22.1,0.457,0.331,0.015,0.788,0.0356,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
2015-05-24,2014,8,34,144,983.87,0.25,4,Mod_Dry,47,10,10,10,115,192,0.2,791.9,0.81,791.9,0,0,0,0,-10,10,47,10,10,0,125,859,990,967.8,22.2,0.441,0.322,0.0145,0.763,0.0344,4,0.21,0.973,0.0439,21.2,0.953,0.974,0.928,39.2,38.2,153,3670
2015-05-25,2014,8,34,145,966.93,0.26,4,Mod_Dry,47,10,10,10,115,192,0.2,774.9,0.8,774.9,0,0,0,0,-10,10,47,10,10,0,125,842,990,967.8,22.2,0.426,0.314,0.0141,0.74,0.0333,3,0.287,1.03,0.0462,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
2015-05-26,2014,8,34,146,950.28,0.26,4,Mod_Dry,47,10,10,10,115,192,0.2,758.3,0.8,758.3,0,0,0,0,-10,10,47,10,10,0,125,825,990,967.7,22.3,0.41,0.306,0.0137,0.716,0.0321,3,0.282,0.999,0.0448,21.3,0.957,0.98,0.937,50.5,48.2,145,3470
2015-05-27,2014,8,35,147,933.95,0.26,4,Mod_Dry,47,10,10,10,115,192,0.21,742,0.79,742,0,0,0,0,-10,10,47,10,10,0,125,809,990,967.6,22.4,0.395,0.297,0.0133,0.692,0.0309,3,0.276,0.968,0.0433,21.4,0.957,0.98,0.938,49.6,48.2,145,3470
2015-05-28,2014,8,35,148,922.5,0.27,4,Mod_Dry,47,10,10,10,115,192,0.21,730.5,0.79,730.5,0,0,0,0,-10,10,47,10,10,0,125,798,990,967.6,22.4,0.385,0.289,0.0129,0.674,0.0301,3,0.271,0.945,0.0422,21.5,0.957,0.98,0.938,49,48.1,144,3460
2015-05-29,2014,8,35,149,911.22,0.27,4,Mod_Dry,47,10,10,10,115,192,0.21,719.2,0.79,719.2,0,0,0,0,-10,10,47,10,10,0,125,786,990,967.5,22.5,0.375,0.281,0.0125,0.656,0.0292,3,0.266,0.922,0.0411,21.5,0.957,0.98,0.938,48.4,47.5,142,3420
2015-05-30,2014,8,35,150,900.13,0.27,4,Mod_Dry,47,10,10,10,115,192,0.21,708.1,0.79,708.1,0,0,0,0,-10,10,47,10,10,0,125,775,990,967.5,22.5,0.367,0.274,0.0122,0.641,0.0285,3,0.261,0.902,0.0401,21.6,0.957,0.98,0.938,47.8,46.9,141,3370
2015-05-31,2014,8,35,151,889.23,0.28,4,Mod_Dry,47,10,10,10,115,192,0.22,697.2,0.78,697.2,0,0,0,0,-10,10,47,10,10,0,125,764,990,967.5,22.5,0.361,0.267,0.0118,0.628,0.0278,3,0.256,0.884,0.0392,21.7,0.957,0.98,0.938,47.2,46.3,139,3330
2015-06-01,2014,9,35,152,878.54,0.28,5,Dry,39,9,7,5,59,119,0.14,759.5,0.86,759.5,0,0,0,0,-5,5,39,9,7,0,64,815,990,967.4,22.6,0.401,0.307,0.0136,0.707,0.0313,3,0.283,0.99,0.0438,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
2015-06-02,2014,9,35,153,872.22,0.28,5,Dry,39,9,7,5,59,119,0.14,753.2,0.86,753.2,0,0,0,0,-5,5,39,9,7,0,64,808,990,967.4,22.6,0.395,0.304,0.0134,0.698,0.0309,3,0.281,0.979,0.0433,21.6,0.957,0.98,0.938,51,48.2,145,3470
2015-06-03,2014,9,36,154,865.99,0.28,5,Dry,39,9,7,5,59,119,0.14,747,0.86,747,0,0,0,0,-5,5,39,9,7,0,64,802,990,967.4,22.6,0.389,0.3,0.0133,0.689,0.0304,3,0.279,0.968,0.0428,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2015-06-04,2014,9,36,155,859.84,0.29,5,Dry,39,9,7,5,59,119,0.14,740.8,0.86,740.8,0,0,0,0,-5,5,39,9,7,0,64,796,990,967.3,22.7,0.383,0.296,0.0131,0.679,0.03,3,0.276,0.955,0.0422,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
2015-06-05,2014,9,36,156,853.78,0.29,5,Dry,39,9,7,5,59,119,0.14,734.8,0.86,734.8,0,0,0,0,-5,5,39,9,7,0,64,790,990,967.3,22.7,0.378,0.292,0.0129,0.67,0.0295,3,0.273,0.943,0.0416,21.7,0.957,0.98,0.938,50,48.2,145,3470
2015-06-06,2014,9,36,157,847.8,0.29,5,Dry,39,9,7,5,59,119,0.14,728.8,0.86,728.8,0,0,0,0,-5,5,39,9,7,0,64,784,990,967.3,22.7,0.372,0.288,0.0127,0.66,0.0291,3,0.27,0.931,0.041,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2015-06-07,2014,9,36,158,845.83,0.29,5,Dry,39,9,7,5,59,119,0.14,726.8,0.86,726.8,0,0,0,0,-5,5,39,9,7,0,64,782,990,967.3,22.7,0.371,0.287,0.0126,0.657,0.0289,3,0.27,0.927,0.0408,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2015-06-08,2014,9,36,159,843.87,0.29,5,Dry,39,9,7,5,59,119,0.14,724.9,0.86,724.9,0,0,0,0,-5,5,39,9,7,0,64,780,990,967.3,22.7,0.37,0.285,0.0126,0.655,0.0288,3,0.269,0.924,0.0406,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2015-06-09,2014,9,36,160,841.92,0.29,5,Dry,39,9,7,5,59,119,0.14,722.9,0.86,722.9,0,0,0,0,-5,5,39,9,7,0,64,778,990,967.3,22.7,0.369,0.284,0.0125,0.653,0.0287,3,0.268,0.92,0.0405,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2015-06-10,2014,9,37,161,836.14,0.3,5,Dry,39,9,7,5,59,119,0.14,717.1,0.86,717.1,0,0,0,0,-5,5,39,9,7,0,64,772,990,967.2,22.8,0.365,0.28,0.0123,0.645,0.0284,3,0.265,0.911,0.04,21.8,0.957,0.98,0.938,49,48,144,3460
2015-06-11,2014,9,37,162,830.46,0.3,4,Mod_Dry,45,10,9,9,88,161,0.19,669.5,0.81,669.5,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.592,0.026,3,0.244,0.835,0.0367,21.9,0.957,0.98,0.938,45.9,45,135,3240
2015-06-12,2014,9,37,163,824.89,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,663.9,0.81,663.9,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.244,0.0107,0.585,0.0256,3,0.241,0.826,0.0362,22,0.957,0.98,0.937,45.6,44.7,134,3220
2015-06-13,2014,9,37,164,819.43,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,658.4,0.8,658.4,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2015-06-14,2014,9,37,165,814.09,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,653.1,0.8,653.1,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.571,0.025,3,0.236,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3170
2015-06-15,2014,9,37,166,808.89,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,647.9,0.8,647.9,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.799,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2015-06-16,2014,9,37,167,803.82,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,642.8,0.8,642.8,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.559,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2015-06-17,2014,9,38,168,798.9,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,637.9,0.8,637.9,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.325,0.227,0.00992,0.553,0.0241,3,0.23,0.782,0.0341,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2015-06-18,2014,9,38,169,791.07,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,630.1,0.8,630.1,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00967,0.543,0.0237,3,0.226,0.769,0.0335,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2015-06-19,2014,9,38,170,783.79,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,622.8,0.8,622.8,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00945,0.534,0.0232,3,0.223,0.757,0.0329,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2015-06-20,2014,9,38,171,777.21,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,616.2,0.79,616.2,0,0,0,0,-9,9,45,10,9,0,97,680,990,967,23,0.313,0.213,0.00925,0.526,0.0229,3,0.22,0.746,0.0324,22.2,0.955,0.98,0.936,42.8,41.9,126,3020
2015-06-21,2014,9,38,172,770.31,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,609.3,0.79,609.3,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2015-06-22,2014,9,38,173,764.57,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,603.6,0.79,603.6,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.204,0.00886,0.51,0.0221,3,0.214,0.724,0.0314,22.3,0.954,0.98,0.935,42,41.2,124,2970
2015-06-23,2014,9,38,174,753.91,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,592.9,0.79,592.9,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00854,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,121,2920
2015-06-24,2014,9,39,175,743.24,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,582.2,0.78,582.2,0,0,0,0,-9,9,45,10,9,0,97,646,990,966.9,23.1,0.294,0.19,0.00821,0.484,0.0209,3,0.205,0.688,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,119,2860
2015-06-25,2014,9,39,176,732.58,0.35,4,Mod_Dry,45,10,9,9,88,161,0.22,571.6,0.78,571.6,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.00789,0.471,0.0203,3,0.2,0.67,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2015-06-26,2014,9,39,177,721.92,0.35,4,Mod_Dry,45,10,9,9,88,161,0.22,560.9,0.78,560.9,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00757,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2015-06-27,2014,9,39,178,711.25,0.36,4,Mod_Dry,45,10,9,9,88,161,0.23,550.3,0.77,550.3,0,0,0,0,-9,9,45,10,9,0,97,614,990,966.7,23.3,0.276,0.169,0.00725,0.444,0.0191,3,0.19,0.634,0.0273,22.6,0.951,0.973,0.925,38.7,37.6,113,2710
2015-06-28,2014,9,39,179,700.59,0.36,4,Mod_Dry,45,10,9,9,88,161,0.23,539.6,0.77,539.6,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.161,0.00693,0.431,0.0185,3,0.185,0.616,0.0265,22.7,0.95,0.972,0.923,38,36.9,111,2660
2015-06-29,2014,9,39,180,689.92,0.36,4,Mod_Dry,45,10,9,9,88,161,0.23,528.9,0.77,528.9,0,0,0,0,-9,9,45,10,9,0,97,593,990,966.7,23.3,0.263,0.154,0.00661,0.418,0.0179,3,0.181,0.598,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,109,2610
2015-06-30,2014,9,39,181,679.81,0.37,4,Mod_Dry,45,10,9,9,88,161,0.24,518.8,0.76,518.8,0,0,0,0,-9,9,45,10,9,0,97,583,990,966.6,23.4,0.258,0.148,0.00631,0.405,0.0173,3,0.176,0.581,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2560
2015-07-01,2014,10,40,182,669.69,0.37,3,Normal,50,10,9,9,108,186,0.28,483.7,0.72,483.7,0,0,0,0,-9,9,50,10,9,0,117,553,990,966.6,23.4,0.241,0.127,0.00544,0.368,0.0157,2,0.269,0.637,0.0272,22.8,0.956,0.98,0.937,51.7,48.2,96.4,2310
2015-07-02,2014,10,40,183,659.57,0.38,3,Normal,50,10,9,9,108,186,0.28,473.6,0.72,473.6,0,0,0,0,-9,9,50,10,9,0,117,543,990,966.5,23.5,0.235,0.123,0.00522,0.357,0.0152,2,0.262,0.62,0.0264,22.8,0.957,0.98,0.938,50.7,48.2,96.4,2310
2015-07-03,2014,10,40,184,649.46,0.38,3,Normal,50,10,9,9,108,186,0.29,463.5,0.71,463.5,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.118,0.00501,0.347,0.0148,2,0.255,0.602,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2015-07-04,2014,10,40,185,640.43,0.38,3,Normal,50,10,9,9,108,186,0.29,454.4,0.71,454.4,0,0,0,0,-9,9,50,10,9,0,117,523,990,966.5,23.5,0.224,0.113,0.00482,0.337,0.0143,2,0.249,0.587,0.0249,23,0.958,0.98,0.939,49,48,96,2300
2015-07-05,2014,10,40,186,630.86,0.39,3,Normal,50,10,9,9,108,186,0.29,444.9,0.7,444.9,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.219,0.109,0.00462,0.328,0.0139,2,0.243,0.57,0.0242,23,0.958,0.98,0.939,48.1,47.1,94.2,2260
2015-07-06,2014,10,40,187,621.29,0.39,3,Normal,50,10,9,9,108,186,0.3,435.3,0.7,435.3,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.214,0.104,0.00442,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.2,92.3,2220
2015-07-07,2014,10,40,188,611.72,0.4,3,Normal,50,10,9,9,108,186,0.3,425.7,0.7,425.7,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.0999,0.00423,0.31,0.0131,2,0.23,0.54,0.0228,23.1,0.956,0.98,0.937,46.2,45.2,90.5,2170
2015-07-08,2014,10,41,189,602.7,0.4,3,Normal,50,10,9,9,108,186,0.31,416.7,0.69,416.7,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.0957,0.00404,0.303,0.0128,2,0.224,0.526,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.7,2130
2015-07-09,2014,10,41,190,593.67,0.41,3,Normal,50,10,9,9,108,186,0.31,407.7,0.69,407.7,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0914,0.00385,0.295,0.0124,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.9,2090
2015-07-10,2014,10,41,191,585.74,0.41,3,Normal,50,10,9,9,108,186,0.32,399.7,0.68,399.7,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0877,0.00369,0.289,0.0121,2,0.212,0.501,0.0211,23.3,0.955,0.98,0.936,43.5,42.7,85.3,2050
2015-07-11,2014,10,41,192,577.27,0.42,3,Normal,50,10,9,9,108,186,0.32,391.3,0.68,391.3,0,0,0,0,-9,9,50,10,9,0,117,460,990,966.2,23.8,0.198,0.0837,0.00352,0.282,0.0118,2,0.207,0.488,0.0205,23.3,0.954,0.98,0.935,42.7,41.8,83.6,2010
2015-07-12,2014,10,41,193,568.79,0.42,3,Normal,50,10,9,9,108,186,0.33,382.8,0.67,382.8,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0797,0.00334,0.275,0.0115,2,0.201,0.476,0.0199,23.4,0.953,0.98,0.934,41.8,40.9,81.9,1970
2015-07-13,2014,10,41,194,560.31,0.43,3,Normal,50,10,9,9,108,186,0.33,374.3,0.67,374.3,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0757,0.00317,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80,1920
2015-07-14,2014,10,41,195,551.84,0.43,3,Normal,50,10,9,9,108,186,0.34,365.8,0.66,365.8,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0717,0.003,0.261,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39.1,78.1,1870
2015-07-15,2014,10,42,196,543.91,0.44,3,Normal,50,10,9,9,108,186,0.34,357.9,0.66,357.9,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0679,0.00284,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
2015-07-16,2014,10,42,197,537.07,0.44,3,Normal,50,10,9,9,108,186,0.35,351.1,0.65,351.1,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0647,0.0027,0.248,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.5,37.4,74.8,1800
2015-07-17,2014,10,42,198,529.69,0.44,3,Normal,50,10,9,9,108,186,0.35,343.7,0.65,343.7,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0612,0.00255,0.242,0.0101,2,0.174,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.2,1760
2015-07-18,2014,10,42,199,522.31,0.45,3,Normal,50,10,9,9,108,186,0.36,336.3,0.64,336.3,0,0,0,0,-9,9,50,10,9,0,117,405,990,966,24,0.179,0.0577,0.0024,0.236,0.00983,2,0.17,0.406,0.0169,23.6,0.946,0.97,0.918,36.9,35.8,71.6,1720
2015-07-19,2014,10,42,200,514.92,0.45,3,Normal,50,10,9,9,108,186,0.36,328.9,0.64,328.9,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0543,0.00225,0.23,0.00956,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35,70.1,1680
2015-07-20,2014,10,42,201,507.54,0.46,3,Normal,50,10,9,9,108,186,0.37,321.5,0.63,321.5,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.173,0.0508,0.00211,0.224,0.00929,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.5,1650
2015-07-21,2014,10,42,202,500.71,0.46,3,Normal,50,10,9,9,108,186,0.37,314.7,0.63,314.7,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0475,0.00197,0.218,0.00905,2,0.155,0.373,0.0155,23.8,0.943,0.97,0.915,34.6,33.6,67.1,1610
2015-07-22,2014,10,43,203,493.87,0.47,3,Normal,50,10,9,9,108,186,0.38,307.9,0.62,307.9,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0443,0.00183,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.7,1580
2015-07-23,2014,10,43,204,488.13,0.47,3,Normal,50,10,9,9,108,186,0.38,302.1,0.62,302.1,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.167,0.0416,0.00172,0.208,0.0086,2,0.146,0.355,0.0146,23.8,0.941,0.97,0.913,33.3,32.3,64.5,1550
2015-07-24,2014,10,43,205,481.84,0.47,3,Normal,50,10,9,9,108,186,0.39,295.8,0.61,295.8,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0386,0.00159,0.203,0.00837,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2015-07-25,2014,10,43,206,475.55,0.48,3,Normal,50,10,9,9,108,186,0.39,289.6,0.61,289.6,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0357,0.00147,0.198,0.00815,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.911,31.9,30.9,61.9,1480
2015-07-26,2014,10,43,207,469.26,0.48,3,Normal,50,10,9,9,108,186,0.4,283.3,0.6,283.3,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0327,0.00135,0.193,0.00793,2,0.134,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.3,60.5,1450
2015-07-27,2014,10,43,208,462.97,0.49,3,Normal,50,10,9,9,108,186,0.4,277,0.6,277,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0297,0.00122,0.187,0.00771,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2015-07-28,2014,10,43,209,456.68,0.49,3,Normal,50,10,9,9,108,186,0.41,270.7,0.59,270.7,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.155,0.0268,0.0011,0.182,0.00748,2,0.125,0.307,0.0126,24,0.935,0.97,0.907,29.8,28.9,57.8,1390
2015-07-29,2014,10,44,210,450.94,0.49,3,Normal,50,10,9,9,108,186,0.41,264.9,0.59,264.9,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.0241,0.000987,0.177,0.00728,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2015-07-30,2014,10,44,211,445.2,0.5,3,Normal,50,10,9,9,108,186,0.42,259.2,0.58,259.2,0,0,0,0,-9,9,50,10,9,0,117,328,990,965.6,24.4,0.151,0.0213,0.000875,0.173,0.00708,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.4,1330
2015-07-31,2014,10,44,212,439.46,0.5,3,Normal,50,10,9,9,108,186,0.42,253.5,0.58,253.5,0,0,0,0,-9,9,50,10,9,0,117,322,990,965.6,24.4,0.149,0.0186,0.000763,0.168,0.00688,2,0.114,0.282,0.0115,24.1,0.931,0.97,0.903,27.9,27.1,54.2,1300
2015-08-01,2014,11,44,213,433.71,0.51,3,Normal,47,8,6,5,89,155,0.36,278.7,0.64,278.7,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.155,0.0306,0.00125,0.186,0.00761,2,0.131,0.317,0.013,24.1,0.936,0.97,0.908,30.9,29.9,59.9,1440
2015-08-02,2014,11,44,214,427.97,0.51,3,Normal,47,8,6,5,89,155,0.36,273,0.64,273,0,0,0,0,-5,5,47,8,6,0,94,334,990,965.5,24.5,0.153,0.0278,0.00114,0.181,0.00741,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.2,29.3,58.7,1410
2015-08-03,2014,11,44,215,421.68,0.52,3,Normal,47,8,6,5,89,155,0.37,266.7,0.63,266.7,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0249,0.00102,0.176,0.00719,2,0.123,0.299,0.0122,24.2,0.933,0.97,0.905,29.5,28.7,57.3,1380
2015-08-04,2014,11,44,216,415.39,0.52,3,Normal,47,8,6,5,89,155,0.37,260.4,0.63,260.4,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0219,0.000893,0.171,0.00697,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.9,28,56,1340
2015-08-05,2014,11,45,217,409.1,0.53,3,Normal,47,8,6,5,89,155,0.38,254.1,0.62,254.1,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0189,0.000771,0.166,0.00675,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.6,1310
2015-08-06,2014,11,45,218,403.36,0.53,3,Normal,47,8,6,5,89,155,0.38,248.4,0.62,248.4,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0169,0.000686,0.162,0.00657,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
2015-08-07,2014,11,45,219,397.62,0.54,3,Normal,47,8,6,5,89,155,0.39,242.6,0.61,242.6,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.9,26.1,52.1,1250
2015-08-08,2014,11,45,220,392.97,0.54,3,Normal,47,8,6,5,89,155,0.39,238,0.61,238,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000649,0.157,0.00637,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.3,25.5,51.1,1230
2015-08-09,2014,11,45,221,387.78,0.55,3,Normal,47,8,6,5,89,155,0.4,232.8,0.6,232.8,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.00063,0.155,0.00628,2,0.0996,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,25,49.9,1200
2015-08-10,2014,11,45,222,382.58,0.55,3,Normal,47,8,6,5,89,155,0.41,227.6,0.59,227.6,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000611,0.152,0.00618,1,0.25,0.402,0.0163,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2015-08-11,2014,11,45,223,377.39,0.56,3,Normal,47,8,6,5,89,155,0.41,222.4,0.59,222.4,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.136,0.0147,0.000593,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
2015-08-12,2014,11,46,224,372.19,0.56,3,Normal,47,8,6,5,89,155,0.42,217.2,0.58,217.2,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2015-08-13,2014,11,46,225,367.54,0.56,3,Normal,47,8,6,5,89,155,0.42,212.5,0.58,212.5,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.229,0.375,0.0152,24.4,0.957,0.98,0.938,48.6,47.7,47.7,1140
2015-08-14,2014,11,46,226,362.89,0.57,3,Normal,47,8,6,5,89,155,0.43,207.9,0.57,207.9,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
2015-08-15,2014,11,46,227,358.24,0.57,3,Normal,47,8,6,5,89,155,0.43,203.2,0.57,203.2,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.5,0.955,0.98,0.936,46.6,45.6,45.6,1100
2015-08-16,2014,11,46,228,354.69,0.58,3,Normal,47,8,6,5,89,155,0.44,199.7,0.56,199.7,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000513,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.8,44.8,44.8,1080
2015-08-17,2014,11,46,229,350.59,0.58,3,Normal,47,8,6,5,89,155,0.44,195.6,0.56,195.6,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.138,0.00557,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.934,44.8,43.9,43.9,1050
2015-08-18,2014,11,46,230,346.49,0.59,3,Normal,47,8,6,5,89,155,0.45,191.5,0.55,191.5,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.125,0.012,0.000484,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2015-08-19,2014,11,47,231,342.39,0.59,3,Normal,47,8,6,5,89,155,0.45,187.4,0.55,187.4,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000469,0.135,0.00542,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2015-08-20,2014,11,47,232,338.28,0.59,3,Normal,47,8,6,5,89,155,0.46,183.3,0.54,183.3,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000455,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.1,41.1,987
2015-08-21,2014,11,47,233,334.18,0.6,3,Normal,47,8,6,5,89,155,0.46,179.2,0.54,179.2,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00527,1,0.184,0.316,0.0127,24.6,0.949,0.978,0.928,41,40.1,40.1,963
2015-08-22,2014,11,47,234,330.08,0.6,3,Normal,47,8,6,5,89,155,0.47,175.1,0.53,175.1,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0106,0.000426,0.129,0.00519,1,0.179,0.308,0.0124,24.6,0.947,0.976,0.925,40.1,39.1,39.1,939
2015-08-23,2014,11,47,235,325.98,0.61,3,Normal,47,8,6,5,89,155,0.47,171,0.53,171,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000412,0.128,0.00511,1,0.173,0.301,0.0121,24.7,0.946,0.974,0.922,39.1,38.1,38.1,915
2015-08-24,2014,11,47,236,322.42,0.61,3,Normal,47,8,6,5,89,155,0.48,167.4,0.52,167.4,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00998,0.000399,0.126,0.00505,1,0.169,0.295,0.0118,24.7,0.945,0.972,0.919,38.3,37.3,37.3,894
2015-08-25,2014,11,47,237,318.87,0.62,3,Normal,47,8,6,5,89,155,0.49,163.9,0.51,163.9,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00968,0.000387,0.125,0.00498,1,0.164,0.288,0.0115,24.7,0.944,0.971,0.916,37.5,36.4,36.4,873
2015-08-26,2014,11,48,238,315.31,0.62,3,Normal,47,8,6,5,89,155,0.49,160.3,0.51,160.3,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00938,0.000375,0.123,0.00492,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.914,36.7,35.6,35.6,854
2015-08-27,2014,11,48,239,311.76,0.63,3,Normal,47,8,6,5,89,155,0.5,156.8,0.5,156.8,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00907,0.000362,0.121,0.00485,1,0.154,0.276,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,835
2015-08-28,2014,11,48,240,308.21,0.63,3,Normal,47,8,6,5,89,155,0.5,153.2,0.5,153.2,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00877,0.00035,0.12,0.00478,1,0.149,0.269,0.0107,24.8,0.941,0.97,0.912,35,34,34,816
2015-08-29,2014,11,48,241,305.74,0.63,3,Normal,47,8,6,5,89,155,0.51,150.7,0.49,150.7,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00856,0.000342,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.4,33.4,802
2015-08-30,2014,11,48,242,302.74,0.64,3,Normal,47,8,6,5,89,155,0.51,147.7,0.49,147.7,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00831,0.000331,0.118,0.00468,1,0.142,0.259,0.0103,24.8,0.939,0.97,0.91,33.8,32.7,32.7,786
2015-08-31,2014,11,48,243,299.73,0.64,3,Normal,47,8,6,5,89,155,0.52,144.7,0.48,144.7,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00805,0.000321,0.116,0.00463,1,0.138,0.254,0.0101,24.8,0.937,0.97,0.909,33.1,32.1,32.1,770
2015-09-01,2014,12,48,244,295.63,0.65,3,Normal,40,6,4,3,65,118,0.4,177.6,0.6,177.6,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0108,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2015-09-02,2014,12,49,245,290.43,0.66,3,Normal,40,6,4,3,65,118,0.41,172.4,0.59,172.4,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000414,0.124,0.00495,1,0.175,0.3,0.0119,24.8,0.946,0.975,0.923,39.7,38.8,38.8,931
2015-09-03,2014,12,49,246,285.78,0.66,3,Normal,40,6,4,3,65,118,0.41,167.8,0.59,167.8,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2015-09-04,2014,12,49,247,281.14,0.67,3,Normal,40,6,4,3,65,118,0.42,163.1,0.58,163.1,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00962,0.000382,0.12,0.00478,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2015-09-05,2014,12,49,248,277.58,0.68,3,Normal,40,6,4,3,65,118,0.42,159.6,0.57,159.6,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2015-09-06,2014,12,49,249,273.48,0.68,3,Normal,40,6,4,3,65,118,0.43,155.5,0.57,155.5,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2015-09-07,2014,12,49,250,269.92,0.69,3,Normal,40,6,4,3,65,118,0.44,151.9,0.56,151.9,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00866,0.000344,0.115,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,814
2015-09-08,2014,12,49,251,265.82,0.7,3,Normal,40,6,4,3,65,118,0.44,147.8,0.56,147.8,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00831,0.000329,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2015-09-09,2014,12,50,252,261.72,0.71,3,Normal,40,6,4,3,65,118,0.45,143.7,0.55,143.7,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00443,1,0.137,0.248,0.00984,25,0.937,0.97,0.909,33,32,32,768
2015-09-10,2014,12,50,253,258.17,0.71,3,Normal,40,6,4,3,65,118,0.46,140.2,0.54,140.2,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00766,0.000303,0.11,0.00437,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2015-09-11,2014,12,50,254,254.61,0.72,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2015-09-12,2014,12,50,255,251.06,0.73,3,Normal,40,6,4,3,65,118,0.47,133.1,0.53,133.1,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00706,0.000279,0.107,0.00424,1,0.122,0.229,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2015-09-13,2014,12,50,256,247.5,0.74,3,Normal,40,6,4,3,65,118,0.48,129.5,0.52,129.5,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00676,0.000267,0.106,0.00417,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,690
2015-09-14,2014,12,50,257,245.04,0.75,3,Normal,40,6,4,3,65,118,0.48,127,0.52,127,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.098,0.00655,0.000259,0.105,0.00413,1,0.114,0.219,0.00863,25.1,0.93,0.97,0.902,29.1,28.2,28.2,677
2015-09-15,2014,12,50,258,242.03,0.75,3,Normal,40,6,4,3,65,118,0.49,124,0.51,124,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.00629,0.000248,0.103,0.00407,1,0.11,0.213,0.00841,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2015-09-16,2014,12,51,259,239.03,0.76,3,Normal,40,6,4,3,65,118,0.49,121,0.51,121,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00604,0.000238,0.102,0.00402,1,0.106,0.208,0.00819,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2015-09-17,2014,12,51,260,236.02,0.77,3,Normal,40,6,4,3,65,118,0.5,118,0.5,118,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00578,0.000228,0.101,0.00396,1,0.102,0.202,0.00798,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2015-09-18,2014,12,51,261,233.01,0.78,3,Normal,40,6,4,3,65,118,0.51,115,0.49,115,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0938,0.00553,0.000218,0.0993,0.00391,1,0.0978,0.197,0.00776,25.2,0.922,0.97,0.894,26.2,25.4,25.4,610
2015-09-19,2014,12,51,262,230,0.79,3,Normal,40,6,4,3,65,118,0.51,112,0.49,112,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00527,0.000207,0.098,0.00385,1,0.0937,0.192,0.00754,25.2,0.92,0.97,0.892,25.5,24.7,24.7,593
2015-09-20,2014,12,51,263,226.99,0.8,3,Normal,40,6,4,3,65,118,0.52,109,0.48,109,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0916,0.00501,0.000197,0.0967,0.0038,1,0.0896,0.186,0.00732,25.3,0.918,0.97,0.89,24.8,24,24,577
2015-09-21,2014,12,51,264,224.53,0.81,4,Mod_Dry,34,6,4,3,44,91,0.41,133.5,0.59,133.5,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0982,0.0071,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2015-09-22,2014,12,51,265,222.07,0.82,4,Mod_Dry,34,6,4,3,44,91,0.41,131.1,0.59,131.1,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.00689,0.000271,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2015-09-23,2014,12,52,266,219.61,0.82,4,Mod_Dry,34,6,4,3,44,91,0.41,128.6,0.59,128.6,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2015-09-24,2014,12,52,267,217.15,0.83,4,Mod_Dry,34,6,4,3,44,91,0.42,126.2,0.58,126.2,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
2015-09-25,2014,12,52,268,214.69,0.83,4,Mod_Dry,34,6,4,3,44,91,0.42,123.7,0.58,123.7,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00626,0.000246,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2015-09-26,2014,12,52,269,212.23,0.84,4,Mod_Dry,34,6,4,3,44,91,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,649
2015-09-27,2014,12,52,270,210.86,0.84,4,Mod_Dry,34,6,4,3,44,91,0.43,119.9,0.57,119.9,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2015-09-28,2014,12,52,271,208.95,0.85,4,Mod_Dry,34,6,4,3,44,91,0.44,118,0.56,118,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00578,0.000226,0.0985,0.00385,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2015-09-29,2014,12,52,272,207.03,0.86,4,Mod_Dry,34,6,4,3,44,91,0.44,116,0.56,116,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.092,0.00561,0.00022,0.0976,0.00382,1,0.0991,0.197,0.0077,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2015-09-30,2014,12,53,273,205.12,0.86,4,Mod_Dry,34,6,4,3,44,91,0.44,114.1,0.56,114.1,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0913,0.00545,0.000213,0.0968,0.00379,1,0.0966,0.193,0.00756,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2015-10-01,2015,1,1,274,203.21,0.87,4,Mod_Dry,31,4,3,2,33,73,0.36,130.2,0.64,130.2,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00682,0.000267,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2015-10-02,2015,1,1,275,201.29,0.88,4,Mod_Dry,31,4,3,2,33,73,0.36,128.3,0.64,128.3,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00665,0.00026,0.101,0.00394,1,0.116,0.217,0.00846,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2015-10-03,2015,1,1,276,201.02,0.88,4,Mod_Dry,31,4,3,2,33,73,0.36,128,0.64,128,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0941,0.00663,0.000259,0.101,0.00394,1,0.115,0.216,0.00844,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2015-10-04,2015,1,1,277,201.29,0.88,4,Mod_Dry,31,4,3,2,33,73,0.36,128.3,0.64,128.3,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00665,0.00026,0.101,0.00394,1,0.116,0.217,0.00846,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2015-10-05,2015,1,1,278,200.47,0.88,4,Mod_Dry,31,4,3,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.101,0.00393,1,0.115,0.215,0.0084,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2015-10-06,2015,1,1,279,198.56,0.88,4,Mod_Dry,31,4,3,2,33,73,0.37,125.6,0.63,125.6,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0933,0.00642,0.000251,0.0997,0.00389,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2015-10-07,2015,1,1,280,196.64,0.89,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2015-10-08,2015,1,2,281,194.73,0.89,4,Mod_Dry,31,4,3,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2015-10-09,2015,1,2,282,192.81,0.9,4,Mod_Dry,31,4,3,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2015-10-10,2015,1,2,283,190.9,0.9,4,Mod_Dry,31,4,3,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2015-10-11,2015,1,2,284,188.99,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0991,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2015-10-12,2015,1,2,285,187.07,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2015-10-13,2015,1,2,286,185.71,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
2015-10-14,2015,1,2,287,183.79,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,110.8,0.6,110.8,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00517,0.000202,0.0932,0.00365,1,0.0921,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2015-10-15,2015,1,3,288,184.06,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00727,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2015-10-16,2015,1,3,289,184.34,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2015-10-17,2015,1,3,290,182.97,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2015-10-18,2015,1,3,291,181.6,0.92,4,Mod_Dry,31,4,3,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0923,0.00361,1,0.0891,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
2015-10-19,2015,1,3,292,180.24,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2015-10-20,2015,1,3,293,178.87,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0854,0.176,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2015-10-21,2015,1,3,294,176.96,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00459,0.000179,0.0902,0.00353,1,0.0828,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2015-10-22,2015,1,4,295,175.04,0.93,4,Mod_Dry,31,4,3,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00442,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2015-10-23,2015,1,4,296,173.13,0.93,4,Mod_Dry,31,4,3,2,33,73,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0885,0.00347,1,0.0777,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2015-10-24,2015,1,4,297,171.21,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,98.21,0.57,98.21,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.0041,0.00016,0.0877,0.00343,1,0.0751,0.163,0.00637,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2015-10-25,2015,1,4,298,169.3,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,96.3,0.57,96.3,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00394,0.000154,0.0869,0.0034,1,0.0725,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2015-10-26,2015,1,4,299,167.93,0.94,4,Mod_Dry,31,4,3,2,33,73,0.43,94.93,0.56,94.93,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00382,0.00015,0.0863,0.00338,1,0.0707,0.157,0.00615,25.4,0.917,0.967,0.886,21.7,20.9,20.9,502
2015-10-27,2015,1,4,300,166.56,0.94,4,Mod_Dry,31,4,3,2,33,73,0.44,93.56,0.56,93.56,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.0037,0.000145,0.0857,0.00336,1,0.0688,0.154,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2015-10-28,2015,1,4,301,166.29,0.94,4,Mod_Dry,31,4,3,2,33,73,0.44,93.29,0.56,93.29,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00368,0.000144,0.0855,0.00335,1,0.0684,0.154,0.00603,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2015-10-29,2015,1,5,302,165.47,0.94,4,Mod_Dry,31,4,3,2,33,73,0.44,92.47,0.56,92.47,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0816,0.00361,0.000141,0.0852,0.00334,1,0.0673,0.153,0.00597,25.4,0.919,0.966,0.888,21.2,20.4,20.4,490
2015-10-30,2015,1,5,303,164.65,0.94,4,Mod_Dry,31,4,3,2,33,73,0.44,91.65,0.56,91.65,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00354,0.000139,0.0848,0.00332,1,0.0662,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,486
2015-10-31,2015,1,5,304,163.83,0.94,4,Mod_Dry,31,4,3,2,33,73,0.45,90.83,0.55,90.83,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00347,0.000136,0.0845,0.00331,1,0.0651,0.15,0.00586,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2015-11-01,2015,2,5,305,166.29,0.94,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.000221,0.0924,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2015-11-02,2015,2,5,306,169.85,0.93,5,Dry,23,4,2,2,19,50,0.29,119.8,0.71,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2015-11-03,2015,2,5,307,170.12,0.93,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00596,0.000233,0.0941,0.00369,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2015-11-04,2015,2,5,308,170.94,0.93,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00603,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2015-11-05,2015,2,6,309,171.76,0.93,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0948,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2015-11-06,2015,2,6,310,172.03,0.93,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2015-11-07,2015,2,6,311,172.85,0.93,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2015-11-08,2015,2,6,312,172.03,0.93,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2015-11-09,2015,2,6,313,172.85,0.93,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2015-11-10,2015,2,6,314,173.67,0.93,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00375,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2015-11-11,2015,2,6,315,173.4,0.93,5,Dry,23,4,2,2,19,50,0.29,123.4,0.71,123.4,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0956,0.00374,1,0.109,0.205,0.00801,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
2015-11-12,2015,2,7,316,176.41,0.92,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2015-11-13,2015,2,7,317,178.87,0.92,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.0067,0.000262,0.098,0.00383,1,0.116,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2015-11-14,2015,2,7,318,178.05,0.92,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00663,0.00026,0.0976,0.00382,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2015-11-15,2015,2,7,319,177.78,0.92,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00661,0.000259,0.0975,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2015-11-16,2015,2,7,320,177.5,0.92,5,Dry,23,4,2,2,19,50,0.28,127.5,0.72,127.5,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.00829,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2015-11-17,2015,2,7,321,181.6,0.92,5,Dry,23,4,2,2,19,50,0.28,131.6,0.72,131.6,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000271,0.0991,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
2015-11-18,2015,2,7,322,185.16,0.91,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2015-11-19,2015,2,8,323,188.71,0.9,5,Dry,23,4,2,2,19,50,0.27,138.7,0.73,138.7,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00754,0.000295,0.102,0.004,1,0.13,0.232,0.00907,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2015-11-20,2015,2,8,324,191.17,0.9,5,Dry,23,4,2,2,19,50,0.26,141.2,0.74,141.2,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00775,0.000303,0.103,0.00404,1,0.133,0.236,0.00924,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2015-11-21,2015,2,8,325,194.18,0.89,5,Dry,23,4,2,2,19,50,0.26,144.2,0.74,144.2,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00801,0.000313,0.105,0.00409,1,0.137,0.242,0.00945,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2015-11-22,2015,2,8,326,199.38,0.88,5,Dry,23,4,2,2,19,50,0.25,149.4,0.75,149.4,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0985,0.00845,0.00033,0.107,0.00418,1,0.144,0.251,0.00981,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2015-11-23,2015,2,8,327,202.93,0.87,5,Dry,23,4,2,2,19,50,0.25,152.9,0.75,152.9,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0997,0.00875,0.000342,0.108,0.00424,1,0.149,0.257,0.0101,25.3,0.939,0.97,0.911,35.7,34.6,34.6,831
2015-11-24,2015,2,8,328,204.85,0.87,5,Dry,23,4,2,2,19,50,0.24,154.8,0.76,154.8,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00891,0.000349,0.109,0.00428,1,0.152,0.261,0.0102,25.3,0.94,0.97,0.912,36.1,35,35,841
2015-11-25,2015,2,8,329,204.03,0.87,5,Dry,23,4,2,2,19,50,0.24,154,0.76,154,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00884,0.000346,0.109,0.00426,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2015-11-26,2015,2,9,330,203.21,0.87,5,Dry,23,4,2,2,19,50,0.25,153.2,0.75,153.2,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0998,0.00877,0.000343,0.109,0.00425,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.7,34.7,34.7,832
2015-11-27,2015,2,9,331,202.39,0.87,5,Dry,23,4,2,2,19,50,0.25,152.4,0.75,152.4,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0995,0.0087,0.00034,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2015-11-28,2015,2,9,332,201.56,0.88,5,Dry,23,4,2,2,19,50,0.25,151.6,0.75,151.6,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00863,0.000337,0.108,0.00422,1,0.147,0.255,0.00996,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2015-11-29,2015,2,9,333,200.74,0.88,5,Dry,23,4,2,2,19,50,0.25,150.7,0.75,150.7,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00856,0.000335,0.108,0.0042,1,0.146,0.254,0.00991,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2015-11-30,2015,2,9,334,203.75,0.87,5,Dry,23,4,2,2,19,50,0.24,153.8,0.76,153.8,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00882,0.000345,0.109,0.00426,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.9,34.8,34.8,835
2015-12-01,2015,3,9,335,205.12,0.86,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,791
2015-12-02,2015,3,9,336,204.3,0.87,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2015-12-03,2015,3,10,337,207.31,0.86,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2015-12-04,2015,3,10,338,212.5,0.84,5,Dry,26,4,3,2,24,59,0.28,153.5,0.72,153.5,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.7,34.7,832
