date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-12-05,2015,3,10,339,217.7,0.83,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
2015-12-06,2015,3,10,340,220.16,0.82,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00445,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2015-12-07,2015,3,10,341,222.07,0.82,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2015-12-08,2015,3,10,342,222.89,0.81,5,Dry,26,4,3,2,24,59,0.27,163.9,0.73,163.9,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2015-12-09,2015,3,10,343,224.81,0.81,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2015-12-10,2015,3,11,344,230,0.79,5,Dry,26,4,3,2,24,59,0.26,171,0.74,171,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00463,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.8,38.9,38.9,933
2015-12-11,2015,3,11,345,234.1,0.78,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2015-12-12,2015,3,11,346,237.66,0.77,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2015-12-13,2015,3,11,347,240.12,0.76,5,Dry,26,4,3,2,24,59,0.25,181.1,0.75,181.1,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.4,41.4,993
2015-12-14,2015,3,11,348,240.94,0.76,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2015-12-15,2015,3,11,349,243.4,0.75,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2015-12-16,2015,3,11,350,246.96,0.74,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2015-12-17,2015,3,12,351,250.51,0.73,5,Dry,26,4,3,2,24,59,0.24,191.5,0.76,191.5,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.6,43.8,43.8,1050
2015-12-18,2015,3,12,352,255.16,0.72,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.8,44.8,1080
2015-12-19,2015,3,12,353,260.35,0.71,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
2015-12-20,2015,3,12,354,262.27,0.7,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2015-12-21,2015,3,12,355,261.99,0.71,5,Dry,26,4,3,2,24,59,0.23,203,0.78,203,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2015-12-22,2015,3,12,356,261.17,0.71,5,Dry,26,4,3,2,24,59,0.23,202.2,0.77,202.2,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.0129,0.000512,0.131,0.00521,1,0.215,0.347,0.0137,24.9,0.955,0.98,0.936,47.2,46.2,46.2,1110
2015-12-23,2015,3,12,357,264.18,0.7,5,Dry,26,4,3,2,24,59,0.22,205.2,0.78,205.2,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00526,1,0.219,0.352,0.014,24.9,0.956,0.98,0.937,47.9,46.9,46.9,1130
2015-12-24,2015,3,13,358,269.92,0.69,5,Dry,26,4,3,2,24,59,0.22,210.9,0.78,210.9,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2015-12-25,2015,3,13,359,275.67,0.68,5,Dry,26,4,3,2,24,59,0.21,216.7,0.79,216.7,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2015-12-26,2015,3,13,360,279.77,0.67,5,Dry,26,4,3,2,24,59,0.21,220.8,0.79,220.8,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000576,0.14,0.00554,1,0.241,0.38,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2015-12-27,2015,3,13,361,282.23,0.67,5,Dry,26,4,3,2,24,59,0.21,223.2,0.79,223.2,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2015-12-28,2015,3,13,362,288.52,0.66,5,Dry,26,4,3,2,24,59,0.2,229.5,0.8,229.5,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.0057,2,0.0974,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
2015-12-29,2015,3,13,363,293.17,0.65,5,Dry,26,4,3,2,24,59,0.2,234.2,0.8,234.2,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000623,0.145,0.00579,2,0.101,0.246,0.00979,24.9,0.924,0.97,0.897,26.4,25.6,51.2,1230
2015-12-30,2015,3,13,364,296.17,0.65,5,Dry,26,4,3,2,24,59,0.2,237.2,0.8,237.2,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.103,0.249,0.00993,24.9,0.925,0.97,0.897,26.8,26,51.9,1250
2015-12-31,2015,3,14,365,297.54,0.65,5,Dry,26,4,3,2,24,59,0.2,238.5,0.8,238.5,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000638,0.147,0.00587,2,0.104,0.251,0.00999,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2016-01-01,2015,4,14,1,298.91,0.64,5,Dry,29,5,4,2,33,73,0.24,225.9,0.76,225.9,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2016-01-02,2015,4,14,2,302.46,0.64,5,Dry,29,5,4,2,33,73,0.24,229.5,0.76,229.5,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50,1200
2016-01-03,2015,4,14,3,309.3,0.63,5,Dry,29,5,4,2,33,73,0.24,236.3,0.76,236.3,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00591,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2016-01-04,2015,4,14,4,318.87,0.62,5,Dry,29,5,4,2,33,73,0.23,245.9,0.77,245.9,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000666,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2016-01-05,2015,4,14,5,326.25,0.61,5,Dry,29,5,4,2,33,73,0.22,253.3,0.78,253.3,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0185,0.000742,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
2016-01-06,2015,4,14,6,331.45,0.6,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.000841,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2016-01-07,2015,4,15,7,337.19,0.6,5,Dry,29,5,4,2,33,73,0.22,264.2,0.78,264.2,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0237,0.000951,0.166,0.00666,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.7,28.9,57.7,1380
2016-01-08,2015,4,15,8,346.21,0.59,5,Dry,29,5,4,2,33,73,0.21,273.2,0.79,273.2,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.028,0.00112,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2016-01-09,2015,4,15,9,355.78,0.58,5,Dry,29,5,4,2,33,73,0.2,282.8,0.8,282.8,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0325,0.00131,0.181,0.0073,2,0.133,0.315,0.0127,24.5,0.936,0.97,0.908,31.8,30.9,61.7,1480
2016-01-10,2015,4,15,10,363.17,0.57,5,Dry,29,5,4,2,33,73,0.2,290.2,0.8,290.2,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.036,0.00145,0.187,0.00756,2,0.138,0.326,0.0131,24.5,0.938,0.97,0.91,32.6,31.7,63.3,1520
2016-01-11,2015,4,15,11,373.28,0.56,5,Dry,29,5,4,2,33,73,0.2,300.3,0.8,300.3,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0407,0.00165,0.196,0.00791,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.5,1570
2016-01-12,2015,4,15,12,383.4,0.55,5,Dry,29,5,4,2,33,73,0.19,310.4,0.81,310.4,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0455,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2016-01-13,2015,4,15,13,392.42,0.54,5,Dry,29,5,4,2,33,73,0.19,319.4,0.81,319.4,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0498,0.00202,0.211,0.00858,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
2016-01-14,2015,4,16,14,403.64,0.53,5,Dry,29,5,4,2,33,73,0.18,330.6,0.82,330.6,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0551,0.00224,0.221,0.00898,2,0.166,0.386,0.0157,24.2,0.945,0.97,0.917,37.1,36,71.9,1730
2016-01-15,2015,4,16,15,414.85,0.52,5,Dry,29,5,4,2,33,73,0.18,341.9,0.82,341.9,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0604,0.00246,0.23,0.00937,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.5,1790
2016-01-16,2015,4,16,16,426.6,0.51,5,Dry,29,5,4,2,33,73,0.17,353.6,0.83,353.6,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0659,0.00269,0.24,0.00979,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.2,1850
2016-01-17,2015,4,16,17,436.72,0.51,5,Dry,29,5,4,2,33,73,0.17,363.7,0.83,363.7,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0707,0.00289,0.248,0.0101,2,0.188,0.436,0.0178,24,0.95,0.977,0.929,40.7,39.8,79.5,1910
2016-01-18,2015,4,16,18,447.39,0.5,5,Dry,29,5,4,2,33,73,0.16,374.4,0.84,374.4,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0757,0.0031,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.933,41.8,41,82,1970
2016-01-19,2015,4,16,19,454.22,0.49,5,Dry,29,5,4,2,33,73,0.16,381.2,0.84,381.2,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0789,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.934,42.5,41.7,83.4,2000
2016-01-20,2015,4,16,20,459.96,0.49,5,Dry,29,5,4,2,33,73,0.16,387,0.84,387,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.186,0.0816,0.00336,0.267,0.011,2,0.204,0.471,0.0194,23.9,0.953,0.98,0.934,43.2,42.3,84.6,2030
2016-01-21,2015,4,17,21,467.35,0.48,5,Dry,29,5,4,2,33,73,0.16,394.4,0.84,394.4,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0851,0.0035,0.273,0.0112,2,0.209,0.482,0.0198,23.8,0.954,0.98,0.935,43.9,43.1,86.1,2070
2016-01-22,2015,4,17,22,473.09,0.48,5,Dry,29,5,4,2,33,73,0.15,400.1,0.85,400.1,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0878,0.00362,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.3,2100
2016-01-23,2015,4,17,23,478.83,0.48,5,Dry,29,5,4,2,33,73,0.15,405.8,0.85,405.8,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0906,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2016-01-24,2015,4,17,24,485.12,0.47,5,Dry,29,5,4,2,33,73,0.15,412.1,0.85,412.1,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0935,0.00386,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.8,44.9,89.8,2150
2016-01-25,2015,4,17,25,489.77,0.47,5,Dry,29,5,4,2,33,73,0.15,416.8,0.85,416.8,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.0957,0.00396,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.3,90.7,2180
2016-01-26,2015,4,17,26,494.42,0.47,5,Dry,29,5,4,2,33,73,0.15,421.4,0.85,421.4,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0979,0.00405,0.296,0.0122,2,0.227,0.523,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.6,2200
2016-01-27,2015,4,17,27,497.97,0.46,5,Dry,29,5,4,2,33,73,0.15,425,0.85,425,0,0,0,0,-2,2,29,5,4,0,35,463,990,965.8,24.2,0.199,0.0996,0.00412,0.299,0.0124,2,0.229,0.528,0.0218,23.6,0.957,0.98,0.938,47.1,46.2,92.3,2220
2016-01-28,2015,4,18,28,503.17,0.46,5,Dry,29,5,4,2,33,73,0.14,430.2,0.85,430.2,0,0,0,0,-2,2,29,5,4,0,35,468,990,965.9,24.1,0.201,0.102,0.00423,0.303,0.0125,2,0.233,0.536,0.0222,23.6,0.957,0.98,0.938,47.6,46.7,93.4,2240
2016-01-29,2015,4,18,29,511.1,0.46,5,Dry,29,5,4,2,33,73,0.14,438.1,0.86,438.1,0,0,0,0,-2,2,29,5,4,0,35,476,990,965.9,24.1,0.204,0.106,0.00439,0.309,0.0128,2,0.238,0.548,0.0227,23.6,0.958,0.98,0.938,48.4,47.5,95,2280
2016-01-30,2015,4,18,30,520.67,0.45,5,Dry,29,5,4,2,33,73,0.14,447.7,0.86,447.7,0,0,0,0,-2,2,29,5,4,0,35,486,990,965.9,24.1,0.207,0.11,0.00458,0.317,0.0132,2,0.245,0.562,0.0234,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2016-01-31,2015,4,18,31,531.33,0.44,5,Dry,29,5,4,2,33,73,0.14,458.3,0.86,458.3,0,0,0,0,-2,2,29,5,4,0,35,496,990,966,24,0.211,0.115,0.0048,0.326,0.0136,2,0.252,0.578,0.0241,23.4,0.958,0.98,0.938,50.4,48.2,96.4,2310
2016-02-01,2015,5,18,32,543.09,0.44,5,Dry,31,6,4,3,41,85,0.16,458.1,0.84,458.1,0,0,0,0,-3,3,31,6,4,0,44,499,990,966,24,0.212,0.115,0.00481,0.327,0.0136,2,0.252,0.579,0.0242,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2016-02-02,2015,5,18,33,555.39,0.43,5,Dry,31,6,4,3,41,85,0.15,470.4,0.85,470.4,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2016-02-03,2015,5,18,34,569.89,0.42,5,Dry,31,6,4,3,41,85,0.15,484.9,0.85,484.9,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.225,0.128,0.00536,0.353,0.0148,3,0.161,0.514,0.0216,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2016-02-04,2015,5,19,35,584.38,0.41,5,Dry,31,6,4,3,41,85,0.14,499.4,0.85,499.4,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.234,0.135,0.00567,0.368,0.0155,3,0.167,0.536,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2510
2016-02-05,2015,5,19,36,600.51,0.4,5,Dry,31,6,4,3,41,85,0.14,515.5,0.86,515.5,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.145,0.00613,0.388,0.0164,3,0.174,0.563,0.0237,23.1,0.948,0.97,0.919,37,35.8,108,2580
2016-02-06,2015,5,19,37,616.64,0.39,5,Dry,31,6,4,3,41,85,0.14,531.6,0.86,531.6,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.156,0.00661,0.408,0.0173,3,0.182,0.59,0.025,23,0.949,0.972,0.922,38,36.9,111,2660
2016-02-07,2015,5,19,38,631.68,0.39,5,Dry,31,6,4,3,41,85,0.14,546.7,0.86,546.7,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.26,0.166,0.00705,0.427,0.0181,3,0.189,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2016-02-08,2015,5,19,39,646.72,0.38,5,Dry,31,6,4,3,41,85,0.13,561.7,0.87,561.7,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.176,0.00749,0.445,0.0189,3,0.195,0.641,0.0272,22.9,0.952,0.976,0.929,40,39,117,2810
2016-02-09,2015,5,19,40,660.12,0.38,5,Dry,31,6,4,3,41,85,0.13,575.1,0.87,575.1,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.277,0.185,0.00789,0.462,0.0197,3,0.201,0.663,0.0283,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2016-02-10,2015,5,19,41,674.61,0.37,5,Dry,31,6,4,3,41,85,0.13,589.6,0.87,589.6,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00833,0.48,0.0205,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.934,41.8,40.9,123,2950
2016-02-11,2015,5,20,42,689.1,0.36,5,Dry,31,6,4,3,41,85,0.12,604.1,0.88,604.1,0,0,0,0,-3,3,31,6,4,0,44,645,990,966.7,23.3,0.293,0.205,0.00876,0.498,0.0213,3,0.214,0.712,0.0305,22.6,0.955,0.98,0.936,42.7,41.8,125,3010
2016-02-12,2015,5,20,43,705.78,0.36,5,Dry,31,6,4,3,41,85,0.12,620.8,0.88,620.8,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.303,0.216,0.00927,0.518,0.0223,3,0.222,0.74,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
2016-02-13,2015,5,20,44,726.84,0.35,5,Dry,31,6,4,3,41,85,0.12,641.8,0.88,641.8,0,0,0,0,-3,3,31,6,4,0,44,683,990,966.8,23.2,0.315,0.23,0.00991,0.544,0.0235,3,0.231,0.776,0.0334,22.4,0.956,0.98,0.937,45,44.1,132,3170
2016-02-14,2015,5,20,45,746.8,0.34,5,Dry,31,6,4,3,41,85,0.11,661.8,0.89,661.8,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.569,0.0246,3,0.24,0.809,0.035,22.3,0.957,0.98,0.938,46.2,45.2,136,3260
2016-02-15,2015,5,20,46,767.85,0.33,5,Dry,31,6,4,3,41,85,0.11,682.9,0.89,682.9,0,0,0,0,-3,3,31,6,4,0,44,724,990,967,23,0.338,0.257,0.0112,0.595,0.0258,3,0.25,0.845,0.0367,22.2,0.957,0.98,0.938,47.4,46.4,139,3340
2016-02-16,2015,5,20,47,781.06,0.33,5,Dry,31,6,4,3,41,85,0.11,696.1,0.89,696.1,0,0,0,0,-3,3,31,6,4,0,44,737,990,967,23,0.345,0.266,0.0116,0.611,0.0266,3,0.256,0.867,0.0377,22.1,0.957,0.98,0.938,48.1,47.2,142,3400
2016-02-17,2015,5,20,48,797.29,0.32,5,Dry,31,6,4,3,41,85,0.11,712.3,0.89,712.3,0,0,0,0,-3,3,31,6,4,0,44,753,990,967.1,22.9,0.355,0.277,0.0121,0.631,0.0276,3,0.263,0.894,0.039,22,0.957,0.98,0.938,49.1,48.1,144,3460
2016-02-18,2015,5,21,49,815.86,0.31,5,Dry,31,6,4,3,41,85,0.1,730.9,0.9,730.9,0,0,0,0,-3,3,31,6,4,0,44,772,990,967.2,22.8,0.365,0.289,0.0127,0.654,0.0287,3,0.271,0.926,0.0405,21.9,0.957,0.98,0.938,50.1,48.2,145,3470
2016-02-19,2015,5,21,50,836.14,0.3,5,Dry,31,6,4,3,41,85,0.1,751.1,0.9,751.1,0,0,0,0,-3,3,31,6,4,0,44,792,990,967.2,22.8,0.38,0.303,0.0133,0.683,0.03,3,0.28,0.963,0.0423,21.8,0.957,0.98,0.938,51.2,48.2,145,3470
2016-02-20,2015,5,21,51,857.81,0.29,5,Dry,31,6,4,3,41,85,0.099,772.8,0.9,772.8,0,0,0,0,-3,3,31,6,4,0,44,814,990,967.3,22.7,0.4,0.313,0.0138,0.713,0.0315,3,0.286,0.999,0.0441,21.7,0.956,0.98,0.937,52.3,48.2,145,3470
2016-02-21,2015,5,21,52,884.93,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,779.9,0.88,779.9,0,0,0,0,-4,4,36,6,5,0,58,827,990,967.4,22.6,0.412,0.316,0.014,0.728,0.0323,4,0.206,0.934,0.0414,21.6,0.952,0.975,0.928,39.4,38.4,154,3690
2016-02-22,2015,5,21,53,913.46,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,808.5,0.89,808.5,0,0,0,0,-4,4,36,6,5,0,58,855,990,967.6,22.4,0.438,0.33,0.0147,0.768,0.0342,4,0.215,0.984,0.0438,21.5,0.954,0.977,0.932,40.6,39.6,159,3810
2016-02-23,2015,5,21,54,943.24,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,838.2,0.89,838.2,0,0,0,0,-4,4,36,6,5,0,58,885,990,967.7,22.3,0.465,0.345,0.0154,0.81,0.0363,4,0.225,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2016-02-24,2015,5,21,55,969.33,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,864.3,0.89,864.3,0,0,0,0,-4,4,36,6,5,0,58,911,990,967.8,22.2,0.489,0.357,0.0161,0.847,0.0381,4,0.234,1.08,0.0486,21.1,0.955,0.98,0.936,42.8,41.9,168,4020
2016-02-25,2015,5,22,56,996.16,0.25,4,Mod_Dry,36,6,5,4,54,105,0.1,891.2,0.9,891.2,0,0,0,0,-4,4,36,6,5,0,58,938,990,967.9,22.1,0.514,0.37,0.0167,0.884,0.04,4,0.243,1.13,0.051,21,0.955,0.98,0.936,43.8,42.9,172,4120
2016-02-26,2015,5,22,57,1023.7,0.24,4,Mod_Dry,36,6,5,4,54,105,0.1,918.7,0.9,918.7,0,0,0,0,-4,4,36,6,5,0,58,966,990,968,22,0.539,0.384,0.0174,0.923,0.0419,4,0.253,1.18,0.0534,20.9,0.956,0.98,0.937,44.9,44,176,4220
2016-02-27,2015,5,22,58,1057,0.24,4,Mod_Dry,36,6,5,4,54,105,0.099,952,0.9,952,0,0,0,0,-4,4,36,6,5,0,58,999,990,968.1,21.9,0.569,0.4,0.0182,0.969,0.0442,4,0.264,1.23,0.0562,20.7,0.956,0.98,0.937,46.1,45.2,181,4340
2016-02-28,2015,5,22,59,1091.3,0.23,4,Mod_Dry,36,6,5,4,54,105,0.096,986.3,0.9,986.3,0,0,0,0,-4,4,36,6,5,0,58,1030,990,968.2,21.8,0.601,0.416,0.0191,1.02,0.0466,4,0.275,1.29,0.0593,20.5,0.956,0.98,0.937,47.4,46.5,186,4460
2016-02-29,2015,5,22,60,1126.3,0.22,4,Mod_Dry,36,6,5,4,54,105,0.093,1021,0.91,1021,0,0,0,0,-4,4,36,6,5,0,58,1070,990,968.3,21.7,0.652,0.471,0.0217,1.12,0.0517,4,0.284,1.41,0.0648,20.3,0.956,0.98,0.936,48.6,47.6,190,4570
2016-03-01,2015,6,22,61,1162,0.22,3,Normal,49,9,9,9,107,183,0.16,979,0.84,979,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.619,0.413,0.0191,1.03,0.0478,4,0.273,1.31,0.0604,20.3,0.955,0.98,0.936,46.5,45.6,182,4380
2016-03-02,2015,6,22,62,1198.5,0.21,3,Normal,49,9,9,9,107,183,0.15,1015,0.85,1015,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.673,0.458,0.0213,1.13,0.0526,4,0.283,1.41,0.0658,20.1,0.955,0.98,0.936,47.7,46.8,187,4490
2016-03-03,2015,6,23,63,1229.9,0.21,3,Normal,49,9,9,9,107,183,0.15,1047,0.85,1047,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.719,0.528,0.0247,1.25,0.0583,4,0.289,1.54,0.0719,19.8,0.955,0.98,0.936,48.6,47.6,191,4570
2016-03-04,2015,6,23,64,1261.7,0.2,3,Normal,49,9,9,9,107,183,0.14,1079,0.85,1079,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.766,0.6,0.0282,1.37,0.0642,4,0.296,1.66,0.0781,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2016-03-05,2015,6,23,65,1294,0.2,3,Normal,49,9,9,9,107,183,0.14,1111,0.86,1100,11,2,0,0,-9,18,51,9,9,0,125,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,50,48.2,193,4630
2016-03-06,2015,6,23,66,1320.8,0.19,3,Normal,49,9,9,9,107,183,0.14,1138,0.86,1100,38,9,1,1,-8,35,58,10,10,1,142,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2016-03-07,2015,6,23,67,1347.8,0.19,3,Normal,49,9,9,9,107,183,0.14,1165,0.86,1100,65,15,2,2,-7,53,64,11,11,2,160,1190,990,969,21,0.825,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2016-03-08,2015,6,23,68,1375.2,0.18,3,Normal,49,9,9,9,107,183,0.13,1192,0.87,1100,92,21,3,3,-6,71,70,12,12,3,178,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2016-03-09,2015,6,23,69,1396.6,0.18,3,Normal,49,9,9,9,107,183,0.13,1214,0.87,1100,114,26,3,3,-6,88,75,12,12,3,195,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2016-03-10,2015,6,24,70,1405.8,0.18,3,Normal,49,9,9,9,107,183,0.13,1223,0.87,1100,123,28,4,4,-5,92,77,13,13,4,199,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2016-03-11,2015,6,24,71,1415.1,0.18,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2016-03-12,2015,6,24,72,1424.4,0.18,3,Normal,49,9,9,9,107,183,0.13,1241,0.87,1100,141,32,4,4,-5,106,81,13,13,4,213,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2016-03-13,2015,6,24,73,1440,0.17,3,Normal,49,9,9,9,107,183,0.13,1257,0.87,1100,157,35,5,5,-4,116,84,14,14,5,223,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2016-03-14,2015,6,24,74,1455.6,0.17,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-03-15,2015,6,24,75,1477.6,0.17,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2016-03-16,2015,6,24,76,1499.8,0.16,3,Normal,49,9,9,9,107,183,0.12,1317,0.88,1100,217,49,7,7,-2,156,98,16,16,7,263,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4510
2016-03-17,2015,6,25,77,1528.5,0.16,3,Normal,49,9,9,9,107,183,0.12,1345,0.88,1100,245,51,7,7,-2,182,100,16,16,7,289,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2016-03-18,2015,6,25,78,1563.9,0.15,3,Normal,49,9,9,9,107,183,0.12,1381,0.88,1100,281,51,8,9,-1,214,100,17,18,8,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2016-03-19,2015,6,25,79,1606.2,0.14,3,Normal,49,9,9,9,107,183,0.11,1423,0.89,1100,323,51,9,10,1,252,100,18,19,10,359,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2016-03-20,2015,6,25,80,1655.5,0.14,3,Normal,49,9,9,9,107,183,0.11,1473,0.89,1100,373,51,9,11,2,300,100,18,20,11,407,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.6,183,4380
2016-03-21,2015,6,25,81,1712.2,0.13,3,Normal,49,9,9,9,107,183,0.11,1529,0.89,1100,429,51,9,13,4,352,100,18,22,13,459,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2016-03-22,2015,6,25,82,1769.7,0.13,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2016-03-23,2015,6,25,83,1827.8,0.12,3,Normal,49,9,9,9,107,183,0.1,1645,0.9,1100,545,51,9,16,7,462,100,18,25,16,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2016-03-24,2015,6,26,84,1886.7,0.12,3,Normal,49,9,9,9,107,183,0.097,1704,0.9,1100,604,51,9,16,9,519,100,18,25,18,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2016-03-25,2015,6,26,85,1946.3,0.11,3,Normal,49,9,9,9,107,183,0.094,1763,0.91,1100,663,51,9,16,11,576,100,18,25,20,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2016-03-26,2015,6,26,86,2006.5,0.11,3,Normal,49,9,9,9,107,183,0.091,1824,0.91,1100,724,51,9,16,13,635,100,18,25,22,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2016-03-27,2015,6,26,87,2060.2,0.1,3,Normal,49,9,9,9,107,183,0.089,1877,0.91,1100,777,51,9,16,14,687,100,18,25,23,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2016-03-28,2015,6,26,88,2107.1,0.1,3,Normal,49,9,9,9,107,183,0.087,1924,0.91,1100,824,51,9,16,16,732,100,18,25,25,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2016-03-29,2015,6,26,89,2147.1,0.097,3,Normal,49,9,9,9,107,183,0.085,1964,0.92,1100,864,51,9,16,17,771,100,18,25,26,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2016-03-30,2015,6,26,90,2187.3,0.094,3,Normal,49,9,9,9,107,183,0.084,2004,0.92,1100,904,51,9,16,18,810,100,18,25,27,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2016-03-31,2015,6,27,91,2220.4,0.092,3,Normal,49,9,9,9,107,183,0.082,2037,0.92,1100,937,51,9,16,19,842,100,18,25,28,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2016-04-01,2015,7,27,92,2246.3,0.09,3,Normal,54,13,14,19,117,217,0.097,2029,0.9,1100,929,46,5,11,9,858,100,18,25,28,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2016-04-02,2015,7,27,93,2264.8,0.088,3,Normal,54,13,14,19,117,217,0.096,2048,0.9,1100,948,46,5,11,9,877,100,18,25,28,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2016-04-03,2015,7,27,94,2276,0.086,3,Normal,54,13,14,19,117,217,0.095,2059,0.91,1100,959,46,5,11,10,887,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2016-04-04,2015,7,27,95,2287.1,0.085,3,Normal,54,13,14,19,117,217,0.095,2070,0.91,1100,970,46,5,11,10,898,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2016-04-05,2015,7,27,96,2298.3,0.084,3,Normal,54,13,14,19,117,217,0.094,2081,0.91,1100,981,46,5,11,10,909,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2016-04-06,2015,7,27,97,2309.5,0.083,3,Normal,54,13,14,19,117,217,0.094,2093,0.91,1100,993,46,5,11,11,920,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2016-04-07,2015,7,28,98,2320.7,0.081,3,Normal,54,13,14,19,117,217,0.093,2104,0.91,1100,1000,46,5,11,11,931,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2016-04-08,2015,7,28,99,2332,0.08,3,Normal,54,13,14,19,117,217,0.093,2115,0.91,1100,1020,46,5,11,11,942,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2016-04-09,2015,7,28,100,2343.2,0.079,3,Normal,54,13,14,19,117,217,0.093,2126,0.91,1100,1030,46,5,11,12,952,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2016-04-10,2015,7,28,101,2354.5,0.077,3,Normal,54,13,14,19,117,217,0.092,2137,0.91,1100,1040,46,5,11,12,963,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2016-04-11,2015,7,28,102,2365.8,0.076,3,Normal,54,13,14,19,117,217,0.092,2149,0.91,1100,1050,46,5,11,12,975,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2016-04-12,2015,7,28,103,2377.1,0.074,3,Normal,54,13,14,19,117,217,0.091,2160,0.91,1100,1060,46,5,11,13,985,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2016-04-13,2015,7,28,104,2388.4,0.073,3,Normal,54,13,14,19,117,217,0.091,2171,0.91,1100,1070,46,5,11,13,996,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2016-04-14,2015,7,29,105,2399.8,0.071,3,Normal,54,13,14,19,117,217,0.09,2183,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2016-04-15,2015,7,29,106,2403.5,0.071,3,Normal,54,13,14,19,117,217,0.09,2187,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2016-04-16,2015,7,29,107,2407.3,0.071,3,Normal,54,13,14,19,117,217,0.09,2190,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2016-04-17,2015,7,29,108,2403.5,0.071,3,Normal,54,13,14,19,117,217,0.09,2187,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2016-04-18,2015,7,29,109,2399.8,0.071,3,Normal,54,13,14,19,117,217,0.09,2183,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2016-04-19,2015,7,29,110,2388.4,0.073,3,Normal,54,13,14,19,117,217,0.091,2171,0.91,1100,1070,46,5,11,13,996,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2016-04-20,2015,7,29,111,2377.1,0.074,3,Normal,54,13,14,19,117,217,0.091,2160,0.91,1100,1060,46,5,11,13,985,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2016-04-21,2015,7,30,112,2358.3,0.077,3,Normal,54,13,14,19,117,217,0.092,2141,0.91,1100,1040,46,5,11,12,967,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2016-04-22,2015,7,30,113,2339.5,0.079,3,Normal,54,13,14,19,117,217,0.093,2122,0.91,1100,1020,46,5,11,12,948,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2016-04-23,2015,7,30,114,2320.7,0.081,3,Normal,54,13,14,19,117,217,0.093,2104,0.91,1100,1000,46,5,11,11,931,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2016-04-24,2015,7,30,115,2294.6,0.084,3,Normal,54,13,14,19,117,217,0.095,2078,0.91,1100,978,46,5,11,10,906,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2016-04-25,2015,7,30,116,2268.5,0.087,3,Normal,54,13,14,19,117,217,0.096,2052,0.9,1100,952,46,5,11,10,880,100,18,25,29,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2016-04-26,2015,7,30,117,2235.2,0.091,3,Normal,54,13,14,19,117,217,0.097,2018,0.9,1100,918,46,5,11,9,847,100,18,25,28,964,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2016-04-27,2015,7,30,118,2194.7,0.094,3,Normal,54,13,14,19,117,217,0.099,1978,0.9,1100,878,46,5,11,7,809,100,18,25,26,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2016-04-28,2015,7,31,119,2154.4,0.097,3,Normal,54,13,14,19,117,217,0.1,1937,0.9,1100,837,46,5,11,6,769,100,18,25,25,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2016-04-29,2015,7,31,120,2114.3,0.099,3,Normal,54,13,14,19,117,217,0.1,1897,0.9,1100,797,46,5,11,5,730,100,18,25,24,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2016-04-30,2015,7,31,121,2074.6,0.1,3,Normal,54,13,14,19,117,217,0.1,1858,0.9,1100,758,46,5,11,4,692,100,18,25,23,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2016-05-01,2015,8,31,122,2035.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.094,1843,0.91,1100,743,53,8,15,12,655,100,18,25,22,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2016-05-02,2015,8,31,123,1995.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.096,1804,0.9,1100,704,53,8,15,11,617,100,18,25,21,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2016-05-03,2015,8,31,124,1956.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.098,1765,0.9,1100,665,53,8,15,10,579,100,18,25,20,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2016-05-04,2015,8,31,125,1918.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.1,1726,0.9,1100,626,53,8,15,9,541,100,18,25,19,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2016-05-05,2015,8,32,126,1879.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.1,1688,0.9,1100,588,53,8,15,8,504,100,18,25,18,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2016-05-06,2015,8,32,127,1841.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.1,1650,0.9,1100,550,53,8,15,7,467,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2016-05-07,2015,8,32,128,1803.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.11,1612,0.89,1100,512,53,8,15,5,431,100,18,25,15,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2016-05-08,2015,8,32,129,1766.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1574,0.89,1100,474,53,8,14,4,395,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2016-05-09,2015,8,32,130,1735.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1544,0.89,1100,444,53,8,14,3,366,100,18,24,13,481,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2016-05-10,2015,8,32,131,1705.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1514,0.89,1100,414,53,8,13,2,338,100,18,23,12,453,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2016-05-11,2015,8,32,132,1675.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1483,0.89,1100,383,53,8,12,1,309,100,18,22,11,424,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2016-05-12,2015,8,33,133,1645.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1454,0.88,1100,354,53,8,11,1,281,100,18,21,11,396,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2016-05-13,2015,8,33,134,1616,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1424,0.88,1100,324,53,8,10,0,253,100,18,20,10,368,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2016-05-14,2015,8,33,135,1586.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1395,0.88,1100,295,53,8,9,-1,226,100,18,19,9,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2016-05-15,2015,8,33,136,1557.4,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1365,0.88,1100,265,53,8,8,-2,198,100,18,18,8,313,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2016-05-16,2015,8,33,137,1528.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1336,0.87,1100,236,53,7,7,-3,172,100,17,17,7,287,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2016-05-17,2015,8,33,138,1499.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1308,0.87,1100,208,47,6,6,-4,153,94,16,16,6,268,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2016-05-18,2015,8,33,139,1471.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1279,0.87,1100,179,40,5,5,-5,134,87,15,15,5,249,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2016-05-19,2015,8,34,140,1443.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1251,0.87,1100,151,34,5,5,-5,112,81,15,15,5,227,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2016-05-20,2015,8,34,141,1415.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1223,0.86,1100,123,28,4,4,-6,93,75,14,14,4,208,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2016-05-21,2015,8,34,142,1387.4,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1195,0.86,1100,95,21,3,3,-7,75,68,13,13,3,190,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2016-05-22,2015,8,34,143,1335.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1144,0.86,1100,44,10,1,1,-9,41,57,11,11,1,156,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-05-23,2015,8,34,144,1291.1,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1099,0.85,1099,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.795,0.646,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.4,0.954,0.98,0.935,50,48.2,193,4630
2016-05-24,2015,8,34,145,1253,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1061,0.85,1061,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.74,0.56,0.0263,1.3,0.061,4,0.292,1.59,0.0747,19.7,0.954,0.98,0.935,48.9,48,192,4600
2016-05-25,2015,8,34,146,1215.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.685,0.476,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,47.9,46.9,188,4500
2016-05-26,2015,8,35,147,1178.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,986.8,0.84,986.8,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.631,0.417,0.0193,1.05,0.0486,4,0.276,1.32,0.0614,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2016-05-27,2015,8,35,148,1148.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,956.2,0.83,956.2,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.993,0.0459,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2016-05-28,2015,8,35,149,1118.1,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,926.1,0.83,926.1,0,0,0,0,-10,10,47,10,10,0,125,993,990,968.3,21.7,0.564,0.387,0.0178,0.951,0.0438,4,0.255,1.21,0.0555,20.5,0.955,0.98,0.936,44.5,43.6,174,4190
2016-05-29,2015,8,35,150,1088.6,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,896.6,0.82,896.6,0,0,0,0,-10,10,47,10,10,0,125,964,990,968.2,21.8,0.537,0.373,0.0171,0.91,0.0417,4,0.245,1.16,0.0529,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
2016-05-30,2015,8,35,151,1064.9,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,872.9,0.82,872.9,0,0,0,0,-10,10,47,10,10,0,125,940,990,968.1,21.9,0.515,0.361,0.0165,0.877,0.04,4,0.237,1.11,0.0509,20.8,0.955,0.98,0.935,42.5,41.6,166,3990
2016-05-31,2015,8,35,152,1041.5,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,849.5,0.82,849.5,0,0,0,0,-10,10,47,10,10,0,125,917,990,968,22,0.494,0.35,0.0159,0.844,0.0384,4,0.229,1.07,0.0489,20.9,0.954,0.979,0.934,41.5,40.7,163,3900
2016-06-01,2015,9,35,153,1018.6,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,857.6,0.84,857.6,0,0,0,0,-9,9,45,10,9,0,97,922,990,968,22,0.499,0.354,0.0161,0.853,0.0387,4,0.232,1.08,0.0492,21,0.954,0.98,0.935,42.1,41.2,165,3960
2016-06-02,2015,9,36,154,996.16,0.25,4,Mod_Dry,45,10,9,9,88,161,0.16,835.2,0.84,835.2,0,0,0,0,-9,9,45,10,9,0,97,899,990,967.9,22.1,0.478,0.343,0.0155,0.821,0.0371,4,0.224,1.05,0.0473,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
2016-06-03,2015,9,36,155,979,0.25,4,Mod_Dry,45,10,9,9,88,161,0.16,818,0.84,818,0,0,0,0,-9,9,45,10,9,0,97,882,990,967.8,22.2,0.462,0.335,0.0151,0.797,0.0359,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2016-06-04,2015,9,36,156,962.14,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,801.1,0.83,801.1,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.987,0.0443,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2016-06-05,2015,9,36,157,945.58,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,784.6,0.83,784.6,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.75,0.0336,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2016-06-06,2015,9,36,158,929.35,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,768.4,0.83,768.4,0,0,0,0,-9,9,45,10,9,0,97,832,990,967.6,22.4,0.417,0.311,0.0139,0.728,0.0325,3,0.285,1.01,0.0452,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2016-06-07,2015,9,36,159,913.46,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,752.5,0.82,752.5,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.706,0.0314,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2016-06-08,2015,9,36,160,897.93,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,736.9,0.82,736.9,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.388,0.293,0.013,0.681,0.0303,3,0.274,0.956,0.0425,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2016-06-09,2015,9,37,161,882.79,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,721.8,0.82,721.8,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.374,0.283,0.0125,0.657,0.0291,3,0.267,0.925,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2016-06-10,2015,9,37,162,868.06,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,707.1,0.81,707.1,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.365,0.273,0.0121,0.638,0.0282,3,0.261,0.899,0.0397,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2016-06-11,2015,9,37,163,853.78,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,692.8,0.81,692.8,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.62,0.0273,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3330
2016-06-12,2015,9,37,164,839.99,0.3,4,Mod_Dry,45,10,9,9,88,161,0.19,679,0.81,679,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2016-06-13,2015,9,37,165,830.46,0.3,4,Mod_Dry,45,10,9,9,88,161,0.19,669.5,0.81,669.5,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.592,0.026,3,0.244,0.835,0.0367,21.9,0.957,0.98,0.938,45.9,45,135,3240
2016-06-14,2015,9,37,166,821.24,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,660.2,0.8,660.2,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2016-06-15,2015,9,37,167,812.34,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,651.3,0.8,651.3,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2016-06-16,2015,9,38,168,803.82,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,642.8,0.8,642.8,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.559,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2016-06-17,2015,9,38,169,795.7,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,634.7,0.8,634.7,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2016-06-18,2015,9,38,170,788.08,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,627.1,0.8,627.1,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00958,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3070
2016-06-19,2015,9,38,171,781.06,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,620.1,0.79,620.1,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.53,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
2016-06-20,2015,9,38,172,774.84,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2016-06-21,2015,9,38,173,768.67,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2016-06-22,2015,9,38,174,755.82,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,594.8,0.79,594.8,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.00859,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
2016-06-23,2015,9,39,175,744.61,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,583.6,0.78,583.6,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00825,0.485,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2016-06-24,2015,9,39,176,732.85,0.35,4,Mod_Dry,45,10,9,9,88,161,0.22,571.9,0.78,571.9,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.0079,0.471,0.0203,3,0.2,0.671,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2016-06-25,2015,9,39,177,721.1,0.35,4,Mod_Dry,45,10,9,9,88,161,0.22,560.1,0.78,560.1,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00754,0.456,0.0197,3,0.195,0.651,0.028,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2016-06-26,2015,9,39,178,709.89,0.36,4,Mod_Dry,45,10,9,9,88,161,0.23,548.9,0.77,548.9,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00721,0.442,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2700
2016-06-27,2015,9,39,179,699.77,0.36,4,Mod_Dry,45,10,9,9,88,161,0.23,538.8,0.77,538.8,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00691,0.43,0.0185,3,0.185,0.615,0.0264,22.7,0.95,0.972,0.923,37.9,36.9,111,2650
2016-06-28,2015,9,39,180,689.1,0.36,4,Mod_Dry,45,10,9,9,88,161,0.23,528.1,0.77,528.1,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00659,0.417,0.0179,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,108,2600
2016-06-29,2015,9,39,181,678.44,0.37,4,Mod_Dry,45,10,9,9,88,161,0.24,517.4,0.76,517.4,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.147,0.00627,0.404,0.0173,3,0.175,0.579,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
2016-06-30,2015,9,40,182,668.32,0.37,4,Mod_Dry,45,10,9,9,88,161,0.24,507.3,0.76,507.3,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.14,0.00597,0.391,0.0167,3,0.171,0.562,0.024,22.9,0.947,0.97,0.919,35.9,34.8,104,2510
2016-07-01,2015,10,40,183,659.3,0.38,3,Normal,50,10,9,9,108,186,0.28,473.3,0.72,473.3,0,0,0,0,-9,9,50,10,9,0,117,542,990,966.5,23.5,0.235,0.122,0.00522,0.357,0.0152,2,0.262,0.619,0.0264,22.8,0.957,0.98,0.938,50.7,48.2,96.4,2310
2016-07-02,2015,10,40,184,649.73,0.38,3,Normal,50,10,9,9,108,186,0.29,463.7,0.71,463.7,0,0,0,0,-9,9,50,10,9,0,117,533,990,966.5,23.5,0.229,0.118,0.00502,0.347,0.0148,2,0.256,0.603,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2016-07-03,2015,10,40,185,640.16,0.38,3,Normal,50,10,9,9,108,186,0.29,454.2,0.71,454.2,0,0,0,0,-9,9,50,10,9,0,117,523,990,966.5,23.5,0.224,0.113,0.00482,0.337,0.0143,2,0.249,0.586,0.0249,23,0.958,0.98,0.939,49,48,96,2300
2016-07-04,2015,10,40,186,630.59,0.39,3,Normal,50,10,9,9,108,186,0.29,444.6,0.7,444.6,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.218,0.109,0.00462,0.327,0.0139,2,0.243,0.57,0.0242,23,0.958,0.98,0.939,48,47.1,94.2,2260
2016-07-05,2015,10,40,187,621.56,0.39,3,Normal,50,10,9,9,108,186,0.3,435.6,0.7,435.6,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00443,0.318,0.0135,2,0.237,0.555,0.0235,23.1,0.957,0.98,0.938,47.1,46.2,92.4,2220
2016-07-06,2015,10,40,188,612.54,0.4,3,Normal,50,10,9,9,108,186,0.3,426.5,0.7,426.5,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.21,0.1,0.00424,0.311,0.0131,2,0.23,0.541,0.0229,23.1,0.957,0.98,0.937,46.2,45.3,90.6,2170
