date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-07-07,2015,10,41,189,604.61,0.4,3,Normal,50,10,9,9,108,186,0.31,418.6,0.69,418.6,0,0,0,0,-9,9,50,10,9,0,117,488,990,966.3,23.7,0.208,0.0966,0.00408,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89.1,2140
2016-07-08,2015,10,41,190,596.14,0.41,3,Normal,50,10,9,9,108,186,0.31,410.1,0.69,410.1,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.205,0.0926,0.0039,0.297,0.0125,2,0.219,0.517,0.0218,23.2,0.955,0.98,0.936,44.6,43.7,87.4,2100
2016-07-09,2015,10,41,191,587.66,0.41,3,Normal,50,10,9,9,108,186,0.32,401.7,0.68,401.7,0,0,0,0,-9,9,50,10,9,0,117,471,990,966.2,23.8,0.202,0.0886,0.00373,0.29,0.0122,2,0.214,0.504,0.0212,23.3,0.955,0.98,0.936,43.7,42.9,85.7,2060
2016-07-10,2015,10,41,192,579.73,0.42,3,Normal,50,10,9,9,108,186,0.32,393.7,0.68,393.7,0,0,0,0,-9,9,50,10,9,0,117,463,990,966.2,23.8,0.199,0.0848,0.00357,0.284,0.0119,2,0.208,0.492,0.0207,23.3,0.954,0.98,0.935,42.9,42.1,84.1,2020
2016-07-11,2015,10,41,193,571.8,0.42,3,Normal,50,10,9,9,108,186,0.33,385.8,0.68,385.8,0,0,0,0,-9,9,50,10,9,0,117,455,990,966.2,23.8,0.196,0.0811,0.0034,0.277,0.0116,2,0.203,0.48,0.0201,23.3,0.953,0.98,0.934,42.1,41.3,82.5,1980
2016-07-12,2015,10,41,194,564.96,0.42,3,Normal,50,10,9,9,108,186,0.33,379,0.67,379,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.194,0.0779,0.00326,0.271,0.0114,2,0.198,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81,1940
2016-07-13,2015,10,41,195,557.58,0.43,3,Normal,50,10,9,9,108,186,0.33,371.6,0.67,371.6,0,0,0,0,-9,9,50,10,9,0,117,441,990,966.1,23.9,0.191,0.0744,0.00311,0.265,0.0111,2,0.193,0.459,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.4,1910
2016-07-14,2015,10,42,196,550.2,0.43,3,Normal,50,10,9,9,108,186,0.34,364.2,0.66,364.2,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.188,0.0709,0.00296,0.259,0.0108,2,0.188,0.448,0.0187,23.5,0.95,0.976,0.927,39.8,38.9,77.8,1870
2016-07-15,2015,10,42,197,542.81,0.44,3,Normal,50,10,9,9,108,186,0.34,356.8,0.66,356.8,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0674,0.00281,0.253,0.0106,2,0.183,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.1,1830
2016-07-16,2015,10,42,198,535.43,0.44,3,Normal,50,10,9,9,108,186,0.35,349.4,0.65,349.4,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0639,0.00266,0.247,0.0103,2,0.178,0.426,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.5,1790
2016-07-17,2015,10,42,199,528.6,0.44,3,Normal,50,10,9,9,108,186,0.35,342.6,0.65,342.6,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0607,0.00253,0.242,0.0101,2,0.174,0.415,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,73,1750
2016-07-18,2015,10,42,200,521.76,0.45,3,Normal,50,10,9,9,108,186,0.36,335.8,0.64,335.8,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.178,0.0575,0.00239,0.236,0.00981,2,0.169,0.405,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.5,1720
2016-07-19,2015,10,42,201,514.92,0.45,3,Normal,50,10,9,9,108,186,0.36,328.9,0.64,328.9,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0543,0.00225,0.23,0.00956,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35,70.1,1680
2016-07-20,2015,10,42,202,509.18,0.46,3,Normal,50,10,9,9,108,186,0.36,323.2,0.64,323.2,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0515,0.00214,0.225,0.00935,2,0.161,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.9,1650
2016-07-21,2015,10,43,203,502.89,0.46,3,Normal,50,10,9,9,108,186,0.37,316.9,0.63,316.9,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0486,0.00201,0.22,0.00913,2,0.156,0.377,0.0156,23.8,0.944,0.97,0.915,34.8,33.8,67.6,1620
2016-07-22,2015,10,43,204,496.6,0.46,3,Normal,50,10,9,9,108,186,0.38,310.6,0.63,310.6,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0456,0.00189,0.215,0.0089,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.2,33.1,66.3,1590
2016-07-23,2015,10,43,205,490.31,0.47,3,Normal,50,10,9,9,108,186,0.38,304.3,0.62,304.3,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0426,0.00176,0.21,0.00868,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2016-07-24,2015,10,43,206,484.03,0.47,3,Normal,50,10,9,9,108,186,0.38,298,0.62,298,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0397,0.00164,0.205,0.00845,2,0.144,0.348,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
2016-07-25,2015,10,43,207,478.28,0.48,3,Normal,50,10,9,9,108,186,0.39,292.3,0.61,292.3,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.037,0.00152,0.2,0.00825,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2016-07-26,2015,10,43,208,472.54,0.48,3,Normal,50,10,9,9,108,186,0.39,286.5,0.61,286.5,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0342,0.00141,0.195,0.00804,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.6,30.6,61.2,1470
2016-07-27,2015,10,43,209,466.8,0.48,3,Normal,50,10,9,9,108,186,0.4,280.8,0.6,280.8,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0315,0.0013,0.191,0.00784,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2016-07-28,2015,10,44,210,462.15,0.49,3,Normal,50,10,9,9,108,186,0.4,276.1,0.6,276.1,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0293,0.00121,0.187,0.00768,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2016-07-29,2015,10,44,211,456.96,0.49,3,Normal,50,10,9,9,108,186,0.41,271,0.59,271,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.0269,0.0011,0.182,0.00749,2,0.125,0.308,0.0126,24,0.935,0.97,0.907,29.8,29,57.9,1390
2016-07-30,2015,10,44,212,451.76,0.49,3,Normal,50,10,9,9,108,186,0.41,265.8,0.59,265.8,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0244,0.001,0.178,0.00731,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2016-07-31,2015,10,44,213,446.56,0.5,3,Normal,50,10,9,9,108,186,0.42,260.6,0.58,260.6,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.022,0.000901,0.174,0.00713,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.7,1340
2016-08-01,2015,11,44,214,440.28,0.5,3,Normal,47,8,6,5,89,155,0.35,285.3,0.65,285.3,0,0,0,0,-5,5,47,8,6,0,94,346,990,965.6,24.4,0.158,0.0337,0.00138,0.191,0.00784,2,0.135,0.326,0.0134,24.1,0.938,0.97,0.909,31.6,30.7,61.3,1470
2016-08-02,2015,11,44,215,434.53,0.51,3,Normal,47,8,6,5,89,155,0.36,279.5,0.64,279.5,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0309,0.00127,0.187,0.00764,2,0.131,0.318,0.013,24.1,0.936,0.97,0.908,31,30,60.1,1440
2016-08-03,2015,11,44,216,428.24,0.51,3,Normal,47,8,6,5,89,155,0.36,273.2,0.64,273.2,0,0,0,0,-5,5,47,8,6,0,94,334,990,965.5,24.5,0.153,0.028,0.00114,0.181,0.00741,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.7,1410
2016-08-04,2015,11,45,217,422.5,0.52,3,Normal,47,8,6,5,89,155,0.37,267.5,0.63,267.5,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.151,0.0253,0.00103,0.177,0.00721,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.5,1380
2016-08-05,2015,11,45,218,416.76,0.52,3,Normal,47,8,6,5,89,155,0.37,261.8,0.63,261.8,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.149,0.0226,0.00092,0.172,0.00701,2,0.119,0.291,0.0119,24.2,0.932,0.97,0.904,29,28.1,56.3,1350
2016-08-06,2015,11,45,219,412.11,0.53,3,Normal,47,8,6,5,89,155,0.38,257.1,0.62,257.1,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0204,0.000829,0.168,0.00685,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.5,27.6,55.3,1330
2016-08-07,2015,11,45,220,406.92,0.53,3,Normal,47,8,6,5,89,155,0.38,251.9,0.62,251.9,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0179,0.000729,0.164,0.00667,2,0.113,0.276,0.0113,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
2016-08-08,2015,11,45,221,401.72,0.53,3,Normal,47,8,6,5,89,155,0.39,246.7,0.61,246.7,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0167,0.00068,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
2016-08-09,2015,11,45,222,396.53,0.54,3,Normal,47,8,6,5,89,155,0.39,241.5,0.61,241.5,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000661,0.159,0.00644,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1240
2016-08-10,2015,11,45,223,391.33,0.54,3,Normal,47,8,6,5,89,155,0.4,236.3,0.6,236.3,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000643,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.4,50.7,1220
2016-08-11,2015,11,46,224,386.68,0.55,3,Normal,47,8,6,5,89,155,0.4,231.7,0.6,231.7,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0154,0.000626,0.154,0.00625,2,0.0989,0.253,0.0103,24.4,0.924,0.97,0.896,25.6,24.8,49.7,1190
2016-08-12,2015,11,46,225,382.03,0.55,3,Normal,47,8,6,5,89,155,0.41,227,0.59,227,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000609,0.152,0.00617,1,0.249,0.401,0.0163,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2016-08-13,2015,11,46,226,377.39,0.56,3,Normal,47,8,6,5,89,155,0.41,222.4,0.59,222.4,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.136,0.0147,0.000593,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
2016-08-14,2015,11,46,227,372.74,0.56,3,Normal,47,8,6,5,89,155,0.42,217.7,0.58,217.7,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000576,0.148,0.00599,1,0.236,0.385,0.0155,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2016-08-15,2015,11,46,228,369.18,0.56,3,Normal,47,8,6,5,89,155,0.42,214.2,0.58,214.2,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000564,0.147,0.00592,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49,48,48,1150
2016-08-16,2015,11,46,229,365.08,0.57,3,Normal,47,8,6,5,89,155,0.42,210.1,0.57,210.1,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.1,47.1,1130
2016-08-17,2015,11,46,230,360.98,0.57,3,Normal,47,8,6,5,89,155,0.43,206,0.57,206,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.2,46.2,1110
2016-08-18,2015,11,47,231,356.88,0.58,3,Normal,47,8,6,5,89,155,0.43,201.9,0.57,201.9,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0144,24.5,0.955,0.98,0.936,46.3,45.3,45.3,1090
2016-08-19,2015,11,47,232,352.78,0.58,3,Normal,47,8,6,5,89,155,0.44,197.8,0.56,197.8,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00561,1,0.21,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2016-08-20,2015,11,47,233,348.67,0.58,3,Normal,47,8,6,5,89,155,0.45,193.7,0.56,193.7,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000491,0.138,0.00554,1,0.204,0.342,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
2016-08-21,2015,11,47,234,344.57,0.59,3,Normal,47,8,6,5,89,155,0.45,189.6,0.55,189.6,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.6,42.6,1020
2016-08-22,2015,11,47,235,341.02,0.59,3,Normal,47,8,6,5,89,155,0.46,186,0.55,186,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000464,0.134,0.00539,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2016-08-23,2015,11,47,236,337.46,0.6,3,Normal,47,8,6,5,89,155,0.46,182.5,0.54,182.5,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0113,0.000452,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,40.9,40.9,983
2016-08-24,2015,11,47,237,333.91,0.6,3,Normal,47,8,6,5,89,155,0.46,178.9,0.54,178.9,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.949,0.978,0.928,41,40.1,40.1,962
2016-08-25,2015,11,48,238,330.35,0.6,3,Normal,47,8,6,5,89,155,0.47,175.3,0.53,175.3,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0107,0.000427,0.13,0.00519,1,0.179,0.309,0.0124,24.6,0.947,0.976,0.925,40.1,39.2,39.2,941
2016-08-26,2015,11,48,239,326.8,0.61,3,Normal,47,8,6,5,89,155,0.47,171.8,0.53,171.8,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.174,0.302,0.0121,24.7,0.946,0.975,0.922,39.3,38.3,38.3,920
2016-08-27,2015,11,48,240,323.24,0.61,3,Normal,47,8,6,5,89,155,0.48,168.2,0.52,168.2,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.0101,0.000402,0.126,0.00506,1,0.17,0.296,0.0119,24.7,0.945,0.973,0.92,38.5,37.5,37.5,899
2016-08-28,2015,11,48,241,320.78,0.61,3,Normal,47,8,6,5,89,155,0.48,165.8,0.52,165.8,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00984,0.000394,0.125,0.00502,1,0.166,0.292,0.0117,24.7,0.944,0.972,0.918,37.9,36.9,36.9,885
2016-08-29,2015,11,48,242,317.78,0.62,3,Normal,47,8,6,5,89,155,0.49,162.8,0.51,162.8,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00959,0.000383,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.944,0.97,0.915,37.2,36.1,36.1,867
2016-08-30,2015,11,48,243,314.77,0.62,3,Normal,47,8,6,5,89,155,0.49,159.8,0.51,159.8,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00933,0.000373,0.123,0.00491,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.5,35.5,35.5,851
2016-08-31,2015,11,48,244,311.76,0.63,3,Normal,47,8,6,5,89,155,0.5,156.8,0.5,156.8,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00907,0.000362,0.121,0.00485,1,0.154,0.276,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,835
2016-09-01,2015,12,49,245,307.66,0.63,3,Normal,40,6,4,3,65,118,0.38,189.7,0.62,189.7,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2016-09-02,2015,12,49,246,303.01,0.64,3,Normal,40,6,4,3,65,118,0.39,185,0.61,185,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0115,0.000457,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2016-09-03,2015,12,49,247,299.46,0.64,3,Normal,40,6,4,3,65,118,0.39,181.5,0.61,181.5,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0112,0.000445,0.128,0.00511,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
2016-09-04,2015,12,49,248,295.35,0.65,3,Normal,40,6,4,3,65,118,0.4,177.3,0.6,177.3,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2016-09-05,2015,12,49,249,291.25,0.65,3,Normal,40,6,4,3,65,118,0.41,173.3,0.59,173.3,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.947,0.976,0.924,39.9,39,39,935
2016-09-06,2015,12,49,250,287.15,0.66,3,Normal,40,6,4,3,65,118,0.41,169.2,0.59,169.2,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,911
2016-09-07,2015,12,49,251,283.05,0.67,3,Normal,40,6,4,3,65,118,0.42,165.1,0.58,165.1,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00978,0.000389,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2016-09-08,2015,12,50,252,279.49,0.67,3,Normal,40,6,4,3,65,118,0.42,161.5,0.58,161.5,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00948,0.000376,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2016-09-09,2015,12,50,253,275.94,0.68,3,Normal,40,6,4,3,65,118,0.43,157.9,0.57,157.9,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00917,0.000364,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.4,35.3,35.3,846
2016-09-10,2015,12,50,254,272.39,0.69,3,Normal,40,6,4,3,65,118,0.43,154.4,0.57,154.4,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2016-09-11,2015,12,50,255,269.92,0.69,3,Normal,40,6,4,3,65,118,0.44,151.9,0.56,151.9,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00866,0.000344,0.115,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,814
2016-09-12,2015,12,50,256,266.92,0.7,3,Normal,40,6,4,3,65,118,0.44,148.9,0.56,148.9,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00841,0.000333,0.114,0.00452,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2016-09-13,2015,12,50,257,263.91,0.7,3,Normal,40,6,4,3,65,118,0.45,145.9,0.55,145.9,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00815,0.000323,0.113,0.00447,1,0.139,0.252,0.00999,25,0.938,0.97,0.909,33.5,32.5,32.5,781
2016-09-14,2015,12,50,258,260.9,0.71,3,Normal,40,6,4,3,65,118,0.45,142.9,0.55,142.9,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00442,1,0.135,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2016-09-15,2015,12,51,259,257.89,0.71,3,Normal,40,6,4,3,65,118,0.46,139.9,0.54,139.9,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2016-09-16,2015,12,51,260,254.89,0.72,3,Normal,40,6,4,3,65,118,0.46,136.9,0.54,136.9,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00739,0.000292,0.109,0.00431,1,0.127,0.236,0.00934,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2016-09-17,2015,12,51,261,251.88,0.73,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00713,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2016-09-18,2015,12,51,262,249.42,0.73,3,Normal,40,6,4,3,65,118,0.47,131.4,0.53,131.4,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00692,0.000274,0.106,0.00421,1,0.12,0.226,0.00895,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2016-09-19,2015,12,51,263,246.96,0.74,3,Normal,40,6,4,3,65,118,0.48,129,0.52,129,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00671,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.5,28.6,28.6,687
2016-09-20,2015,12,51,264,244.49,0.75,3,Normal,40,6,4,3,65,118,0.48,126.5,0.52,126.5,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0978,0.0065,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.901,29,28.1,28.1,674
2016-09-21,2015,12,51,265,242.03,0.75,3,Normal,40,6,4,3,65,118,0.49,124,0.51,124,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.00629,0.000248,0.103,0.00407,1,0.11,0.213,0.00841,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2016-09-22,2015,12,52,266,239.57,0.76,3,Normal,40,6,4,3,65,118,0.49,121.6,0.51,121.6,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00608,0.00024,0.102,0.00403,1,0.107,0.209,0.00823,25.2,0.926,0.97,0.899,27.8,27,27,647
2016-09-23,2015,12,52,267,237.11,0.77,3,Normal,40,6,4,3,65,118,0.5,119.1,0.5,119.1,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00587,0.000231,0.101,0.00398,1,0.103,0.204,0.00805,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2016-09-24,2015,12,52,268,234.65,0.78,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0943,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2016-09-25,2015,12,52,269,232.19,0.79,3,Normal,40,6,4,3,65,118,0.51,114.2,0.49,114.2,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00546,0.000215,0.0989,0.00389,1,0.0967,0.196,0.0077,25.2,0.921,0.97,0.894,26,25.2,25.2,606
2016-09-26,2015,12,52,270,229.73,0.79,3,Normal,40,6,4,3,65,118,0.51,111.7,0.49,111.7,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00525,0.000206,0.0979,0.00385,1,0.0933,0.191,0.00752,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
2016-09-27,2015,12,52,271,227.27,0.8,3,Normal,40,6,4,3,65,118,0.52,109.3,0.48,109.3,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0917,0.00504,0.000198,0.0968,0.0038,1,0.09,0.187,0.00734,25.2,0.918,0.97,0.89,24.8,24.1,24.1,578
2016-09-28,2015,12,52,272,225.9,0.81,3,Normal,40,6,4,3,65,118,0.52,107.9,0.48,107.9,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0913,0.00492,0.000193,0.0962,0.00378,1,0.0882,0.184,0.00724,25.3,0.917,0.97,0.889,24.5,23.8,23.8,571
2016-09-29,2015,12,53,273,223.99,0.81,3,Normal,40,6,4,3,65,118,0.53,106,0.47,106,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0906,0.00476,0.000187,0.0953,0.00375,1,0.0856,0.181,0.00711,25.3,0.916,0.97,0.888,24.1,23.3,23.3,560
2016-09-30,2015,12,53,274,222.07,0.82,3,Normal,40,6,4,3,65,118,0.53,104.1,0.47,104.1,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0899,0.0046,0.00018,0.0945,0.00371,1,0.083,0.177,0.00697,25.3,0.914,0.97,0.887,23.6,22.9,22.9,549
2016-10-01,2016,1,1,275,219.06,0.82,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.00024,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28,27.2,27.2,653
2016-10-02,2016,1,1,276,218.79,0.82,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2016-10-03,2016,1,1,277,218.52,0.82,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2016-10-04,2016,1,1,278,216.06,0.83,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2016-10-05,2016,1,1,279,214.69,0.83,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2016-10-06,2016,1,1,280,211.68,0.84,3,Normal,37,5,3,2,50,97,0.46,114.7,0.54,114.7,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000215,0.0974,0.00381,1,0.0973,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2016-10-07,2016,1,1,281,210.31,0.85,3,Normal,37,5,3,2,50,97,0.46,113.3,0.54,113.3,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00538,0.000211,0.0968,0.00379,1,0.0955,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2016-10-08,2016,1,2,282,209.49,0.85,3,Normal,37,5,3,2,50,97,0.46,112.5,0.54,112.5,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00378,1,0.0944,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,24.9,24.9,599
2016-10-09,2016,1,2,283,208.67,0.85,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2016-10-10,2016,1,2,284,207.31,0.86,3,Normal,37,5,3,2,50,97,0.47,110.3,0.53,110.3,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00513,0.000201,0.0955,0.00374,1,0.0914,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2016-10-11,2016,1,2,285,204.3,0.87,3,Normal,37,5,3,2,50,97,0.47,107.3,0.53,107.3,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00487,0.00019,0.0942,0.00368,1,0.0874,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2016-10-12,2016,1,2,286,202.93,0.87,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0936,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
2016-10-13,2016,1,2,287,201.02,0.88,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.000179,0.0927,0.00362,1,0.0829,0.176,0.00686,25.4,0,0,0,0,0,0,0
2016-10-14,2016,1,2,288,199.1,0.88,3,Normal,37,5,3,2,50,97,0.49,102.1,0.51,102.1,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00443,0.000173,0.0919,0.00359,1,0.0803,0.172,0.00673,25.4,0,0,0,0,0,0,0
2016-10-15,2016,1,3,289,197.19,0.89,3,Normal,37,5,3,2,50,97,0.49,100.2,0.51,100.2,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.091,0.00356,1,0.0778,0.169,0.0066,25.4,0,0,0,0,0,0,0
2016-10-16,2016,1,3,290,195.28,0.89,3,Normal,37,5,3,2,50,97,0.5,98.28,0.5,98.28,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.0041,0.00016,0.0902,0.00352,1,0.0752,0.165,0.00646,25.4,0,0,0,0,0,0,0
2016-10-17,2016,1,3,291,193.36,0.89,3,Normal,37,5,3,2,50,97,0.5,96.36,0.5,96.36,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00394,0.000154,0.0894,0.00349,1,0.0726,0.162,0.00633,25.4,0,0,0,0,0,0,0
2016-10-18,2016,1,3,292,191.45,0.9,3,Normal,37,5,3,2,50,97,0.51,94.45,0.49,94.45,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0847,0.00378,0.000148,0.0885,0.00346,1,0.07,0.159,0.0062,25.4,0,0,0,0,0,0,0
2016-10-19,2016,1,3,293,189.53,0.9,3,Normal,37,5,3,2,50,97,0.51,92.53,0.49,92.53,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0841,0.00362,0.000141,0.0877,0.00343,1,0.0674,0.155,0.00606,25.4,0,0,0,0,0,0,0
2016-10-20,2016,1,3,294,187.62,0.91,3,Normal,37,5,3,2,50,97,0.52,90.62,0.48,90.62,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0834,0.00345,0.000135,0.0868,0.0034,1,0.0648,0.152,0.00593,25.4,0,0,0,0,0,0,0
2016-10-21,2016,1,3,295,185.71,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
2016-10-22,2016,1,4,296,183.79,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,110.8,0.6,110.8,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00517,0.000202,0.0932,0.00365,1,0.0921,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2016-10-23,2016,1,4,297,181.88,0.92,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0895,0.182,0.00711,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2016-10-24,2016,1,4,298,179.96,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0869,0.178,0.00698,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2016-10-25,2016,1,4,299,178.05,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,105,0.59,105,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0843,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2016-10-26,2016,1,4,300,176.68,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000179,0.0901,0.00353,1,0.0825,0.173,0.00675,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2016-10-27,2016,1,4,301,176.41,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00454,0.000178,0.09,0.00352,1,0.0821,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2016-10-28,2016,1,4,302,175.59,0.93,4,Mod_Dry,31,4,3,2,33,73,0.42,102.6,0.58,102.6,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0851,0.00447,0.000175,0.0896,0.00351,1,0.081,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2016-10-29,2016,1,5,303,174.77,0.93,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2016-10-30,2016,1,5,304,173.4,0.93,4,Mod_Dry,31,4,3,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000168,0.0887,0.00347,1,0.078,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
2016-10-31,2016,1,5,305,172.03,0.93,4,Mod_Dry,31,4,3,2,33,73,0.42,99.03,0.58,99.03,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0762,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2016-11-01,2016,2,5,306,172.85,0.93,4,Mod_Dry,29,4,2,2,30,67,0.39,105.8,0.61,105.8,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0852,0.00475,0.000186,0.09,0.00352,1,0.0854,0.175,0.00687,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2016-11-02,2016,2,5,307,174.77,0.93,4,Mod_Dry,29,4,2,2,30,67,0.38,107.8,0.62,107.8,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.5,25.5,0.0859,0.00491,0.000192,0.0908,0.00356,1,0.088,0.179,0.007,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2016-11-03,2016,2,5,308,175.59,0.93,4,Mod_Dry,29,4,2,2,30,67,0.38,108.6,0.62,108.6,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0862,0.00498,0.000195,0.0912,0.00357,1,0.0891,0.18,0.00706,25.4,0.917,0.97,0.889,24.8,24,24,577
2016-11-04,2016,2,5,309,180.78,0.92,4,Mod_Dry,29,4,2,2,30,67,0.37,113.8,0.63,113.8,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.00542,0.000212,0.0935,0.00366,1,0.0961,0.19,0.00742,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2016-11-05,2016,2,6,310,187.62,0.91,4,Mod_Dry,29,4,2,2,30,67,0.36,120.6,0.64,120.6,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.006,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2016-11-06,2016,2,6,311,190.08,0.9,4,Mod_Dry,29,4,2,2,30,67,0.35,123.1,0.65,123.1,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2016-11-07,2016,2,6,312,189.81,0.9,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2016-11-08,2016,2,6,313,189.53,0.9,4,Mod_Dry,29,4,2,2,30,67,0.35,122.5,0.65,122.5,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0911,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2016-11-09,2016,2,6,314,191.99,0.9,4,Mod_Dry,29,4,2,2,30,67,0.35,125,0.65,125,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00637,0.000249,0.0984,0.00385,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
2016-11-10,2016,2,6,315,197.74,0.89,4,Mod_Dry,29,4,2,2,30,67,0.34,130.7,0.66,130.7,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00686,0.000268,0.101,0.00394,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2016-11-11,2016,2,6,316,199.1,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,132.1,0.66,132.1,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2016-11-12,2016,2,7,317,201.02,0.88,4,Mod_Dry,29,4,2,2,30,67,0.33,134,0.67,134,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00714,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2016-11-13,2016,2,7,318,202.93,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,135.9,0.67,135.9,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.0073,0.000286,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2016-11-14,2016,2,7,319,199.92,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2016-11-15,2016,2,7,320,198.56,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2016-11-16,2016,2,7,321,196.64,0.89,4,Mod_Dry,29,4,2,2,30,67,0.34,129.6,0.66,129.6,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00677,0.000264,0.1,0.00392,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2016-11-17,2016,2,7,322,196.92,0.89,4,Mod_Dry,29,4,2,2,30,67,0.34,129.9,0.66,129.9,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.101,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2016-11-18,2016,2,7,323,199.92,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2016-11-19,2016,2,8,324,202.39,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,135.4,0.67,135.4,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2016-11-20,2016,2,8,325,205.39,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2016-11-21,2016,2,8,326,205.67,0.86,5,Dry,23,4,2,2,19,50,0.24,155.7,0.76,155.7,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00898,0.000351,0.11,0.00429,1,0.153,0.262,0.0103,25.3,0.94,0.97,0.912,36.3,35.2,35.2,846
2016-11-22,2016,2,8,327,207.58,0.86,5,Dry,23,4,2,2,19,50,0.24,157.6,0.76,157.6,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00914,0.000358,0.111,0.00433,1,0.155,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,856
2016-11-23,2016,2,8,328,208.95,0.85,5,Dry,23,4,2,2,19,50,0.24,158.9,0.76,158.9,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00926,0.000363,0.111,0.00435,1,0.157,0.268,0.0105,25.3,0.941,0.97,0.913,37.1,36,36,864
2016-11-24,2016,2,8,329,210.86,0.84,5,Dry,23,4,2,2,19,50,0.24,160.9,0.76,160.9,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00942,0.000369,0.112,0.00438,1,0.16,0.272,0.0106,25.3,0.942,0.971,0.914,37.5,36.4,36.4,875
2016-11-25,2016,2,8,330,212.78,0.84,5,Dry,23,4,2,2,19,50,0.23,162.8,0.77,162.8,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.00959,0.000376,0.113,0.00442,1,0.162,0.275,0.0108,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2016-11-26,2016,2,9,331,213.6,0.84,5,Dry,23,4,2,2,19,50,0.23,163.6,0.77,163.6,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00966,0.000378,0.113,0.00443,1,0.163,0.277,0.0108,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2016-11-27,2016,2,9,332,210.59,0.85,5,Dry,23,4,2,2,19,50,0.24,160.6,0.76,160.6,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.102,0.0094,0.000368,0.112,0.00438,1,0.159,0.271,0.0106,25.3,0.942,0.971,0.914,37.5,36.4,36.4,873
2016-11-28,2016,2,9,333,207.58,0.86,5,Dry,23,4,2,2,19,50,0.24,157.6,0.76,157.6,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00914,0.000358,0.111,0.00433,1,0.155,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,856
2016-11-29,2016,2,9,334,207.85,0.85,5,Dry,23,4,2,2,19,50,0.24,157.8,0.76,157.8,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00917,0.000359,0.111,0.00433,1,0.156,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,858
2016-11-30,2016,2,9,335,210.31,0.85,5,Dry,23,4,2,2,19,50,0.24,160.3,0.76,160.3,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00938,0.000367,0.112,0.00437,1,0.159,0.271,0.0106,25.3,0.942,0.97,0.914,37.4,36.3,36.3,871
2016-12-01,2016,3,9,336,210.59,0.85,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2016-12-02,2016,3,9,337,208.67,0.85,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2016-12-03,2016,3,10,338,208.4,0.85,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2016-12-04,2016,3,10,339,208.13,0.85,5,Dry,26,4,3,2,24,59,0.28,149.1,0.72,149.1,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00986,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2016-12-05,2016,3,10,340,206.76,0.86,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.909,34.4,33.4,33.4,801
2016-12-06,2016,3,10,341,206.49,0.86,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2016-12-07,2016,3,10,342,207.85,0.85,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.252,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
2016-12-08,2016,3,10,343,209.22,0.85,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2016-12-09,2016,3,10,344,210.04,0.85,5,Dry,26,4,3,2,24,59,0.28,151,0.72,151,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00859,0.000336,0.109,0.00427,1,0.146,0.255,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2016-12-10,2016,3,11,345,211.41,0.84,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2016-12-11,2016,3,11,346,215.51,0.83,5,Dry,26,4,3,2,24,59,0.27,156.5,0.73,156.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.4,35.4,848
2016-12-12,2016,3,11,347,218.52,0.82,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,865
2016-12-13,2016,3,11,348,220.43,0.82,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2016-12-14,2016,3,11,349,223.44,0.81,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
2016-12-15,2016,3,11,350,227.54,0.8,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2016-12-16,2016,3,11,351,230.55,0.79,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2016-12-17,2016,3,12,352,233.01,0.78,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2016-12-18,2016,3,12,353,236.56,0.77,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2016-12-19,2016,3,12,354,240.12,0.76,5,Dry,26,4,3,2,24,59,0.25,181.1,0.75,181.1,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.4,41.4,993
2016-12-20,2016,3,12,355,242.58,0.75,5,Dry,26,4,3,2,24,59,0.24,183.6,0.76,183.6,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2016-12-21,2016,3,12,356,245.59,0.74,5,Dry,26,4,3,2,24,59,0.24,186.6,0.76,186.6,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2016-12-22,2016,3,12,357,248.6,0.74,5,Dry,26,4,3,2,24,59,0.24,189.6,0.76,189.6,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2016-12-23,2016,3,12,358,251.06,0.73,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2016-12-24,2016,3,13,359,254.06,0.72,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2016-12-25,2016,3,13,360,257.07,0.72,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2016-12-26,2016,3,13,361,256.25,0.72,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2016-12-27,2016,3,13,362,257.07,0.72,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2016-12-28,2016,3,13,363,262.27,0.7,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2016-12-29,2016,3,13,364,264.73,0.7,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2016-12-30,2016,3,13,365,266.1,0.7,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2016-12-31,2016,3,14,366,269.65,0.69,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000541,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.1,48.1,48.1,1160
2017-01-01,2016,4,14,1,275.39,0.68,5,Dry,29,5,4,2,33,73,0.27,202.4,0.73,202.4,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2017-01-02,2016,4,14,2,282.78,0.67,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.8,47.8,1150
2017-01-03,2016,4,14,3,289.61,0.66,5,Dry,29,5,4,2,33,73,0.25,216.6,0.75,216.6,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000563,0.14,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2017-01-04,2016,4,14,4,298.09,0.64,5,Dry,29,5,4,2,33,73,0.24,225.1,0.76,225.1,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.246,0.39,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2017-01-05,2016,4,14,5,303.83,0.64,5,Dry,29,5,4,2,33,73,0.24,230.8,0.76,230.8,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0983,0.244,0.00973,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2017-01-06,2016,4,14,6,307.39,0.63,5,Dry,29,5,4,2,33,73,0.24,234.4,0.76,234.4,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2017-01-07,2016,4,15,7,312.58,0.62,5,Dry,29,5,4,2,33,73,0.23,239.6,0.77,239.6,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.133,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.2,52.3,1260
2017-01-08,2016,4,15,8,320.51,0.61,5,Dry,29,5,4,2,33,73,0.23,247.5,0.77,247.5,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000672,0.153,0.00612,2,0.11,0.263,0.0105,24.7,0.928,0.97,0.901,27.9,27,54.1,1300
2017-01-09,2016,4,15,9,330.08,0.6,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0203,0.000815,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2017-01-10,2016,4,15,10,338.56,0.59,5,Dry,29,5,4,2,33,73,0.22,265.6,0.78,265.6,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0243,0.000977,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2017-01-11,2016,4,15,11,348.13,0.58,5,Dry,29,5,4,2,33,73,0.21,275.1,0.79,275.1,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2017-01-12,2016,4,15,12,357.7,0.57,5,Dry,29,5,4,2,33,73,0.2,284.7,0.8,284.7,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00135,0.183,0.00737,2,0.135,0.317,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
2017-01-13,2016,4,15,13,370.55,0.56,5,Dry,29,5,4,2,33,73,0.2,297.6,0.8,297.6,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0394,0.00159,0.193,0.00782,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.5,32.5,64.9,1560
2017-01-14,2016,4,16,14,385.04,0.55,5,Dry,29,5,4,2,33,73,0.19,312,0.81,312,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2017-01-15,2016,4,16,15,396.8,0.54,5,Dry,29,5,4,2,33,73,0.18,323.8,0.82,323.8,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0518,0.00211,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2017-01-16,2016,4,16,16,406.92,0.53,5,Dry,29,5,4,2,33,73,0.18,333.9,0.82,333.9,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0566,0.0023,0.223,0.00909,2,0.168,0.391,0.0159,24.2,0.946,0.971,0.918,37.4,36.3,72.7,1740
2017-01-17,2016,4,16,17,419.77,0.52,5,Dry,29,5,4,2,33,73,0.17,346.8,0.83,346.8,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0627,0.00256,0.234,0.00955,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.8,37.8,75.6,1810
2017-01-18,2016,4,16,18,431.53,0.51,5,Dry,29,5,4,2,33,73,0.17,358.5,0.83,358.5,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.175,0.0682,0.00279,0.244,0.00996,2,0.185,0.428,0.0175,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
2017-01-19,2016,4,16,19,440,0.5,5,Dry,29,5,4,2,33,73,0.17,367,0.83,367,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.178,0.0722,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,24,0.951,0.978,0.93,41,40.1,80.3,1930
2017-01-20,2016,4,16,20,448.48,0.5,5,Dry,29,5,4,2,33,73,0.16,375.5,0.84,375.5,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0762,0.00313,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2017-01-21,2016,4,17,21,458.6,0.49,5,Dry,29,5,4,2,33,73,0.16,385.6,0.84,385.6,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.081,0.00333,0.266,0.0109,2,0.203,0.469,0.0193,23.9,0.953,0.98,0.934,43,42.2,84.3,2020
2017-01-22,2016,4,17,22,468.71,0.48,5,Dry,29,5,4,2,33,73,0.16,395.7,0.84,395.7,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.0858,0.00353,0.274,0.0113,2,0.21,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.4,2070
2017-01-23,2016,4,17,23,478.83,0.48,5,Dry,29,5,4,2,33,73,0.15,405.8,0.85,405.8,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0906,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2017-01-24,2016,4,17,24,486.76,0.47,5,Dry,29,5,4,2,33,73,0.15,413.8,0.85,413.8,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0943,0.00389,0.289,0.0119,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,46,45,90.1,2160
2017-01-25,2016,4,17,25,491.96,0.47,5,Dry,29,5,4,2,33,73,0.15,419,0.85,419,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0967,0.004,0.294,0.0121,2,0.225,0.519,0.0215,23.7,0.956,0.98,0.937,46.5,45.6,91.1,2190
2017-01-26,2016,4,17,26,499.34,0.46,5,Dry,29,5,4,2,33,73,0.15,426.3,0.85,426.3,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00415,0.3,0.0124,2,0.23,0.53,0.0219,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2017-01-27,2016,4,17,27,508.36,0.46,5,Dry,29,5,4,2,33,73,0.14,435.4,0.86,435.4,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.203,0.104,0.00433,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.2,47.2,94.4,2270
2017-01-28,2016,4,18,28,515.2,0.45,5,Dry,29,5,4,2,33,73,0.14,442.2,0.86,442.2,0,0,0,0,-2,2,29,5,4,0,35,480,990,965.9,24.1,0.205,0.108,0.00447,0.313,0.013,2,0.241,0.554,0.023,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2017-01-29,2016,4,18,29,522.03,0.45,5,Dry,29,5,4,2,33,73,0.14,449,0.86,449,0,0,0,0,-2,2,29,5,4,0,35,487,990,965.9,24.1,0.207,0.111,0.00461,0.318,0.0132,2,0.246,0.564,0.0234,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
2017-01-30,2016,4,18,30,529.42,0.44,5,Dry,29,5,4,2,33,73,0.14,456.4,0.86,456.4,0,0,0,0,-2,2,29,5,4,0,35,494,990,966,24,0.21,0.114,0.00476,0.324,0.0135,2,0.251,0.575,0.0239,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
2017-01-31,2016,4,18,31,537.35,0.44,5,Dry,29,5,4,2,33,73,0.14,464.4,0.86,464.4,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00493,0.331,0.0138,2,0.256,0.587,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
2017-02-01,2016,5,18,32,548.56,0.43,5,Dry,31,6,4,3,41,85,0.15,463.6,0.84,463.6,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00492,0.331,0.0138,2,0.255,0.587,0.0245,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2017-02-02,2016,5,18,33,560.31,0.43,5,Dry,31,6,4,3,41,85,0.15,475.3,0.85,475.3,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00517,0.343,0.0144,2,0.263,0.607,0.0254,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2017-02-03,2016,5,18,34,573.17,0.42,5,Dry,31,6,4,3,41,85,0.15,488.2,0.85,488.2,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00543,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
2017-02-04,2016,5,19,35,585.47,0.41,5,Dry,31,6,4,3,41,85,0.14,500.5,0.85,500.5,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00569,0.37,0.0155,3,0.168,0.537,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2017-02-05,2016,5,19,36,594.49,0.41,5,Dry,31,6,4,3,41,85,0.14,509.5,0.86,509.5,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00596,0.381,0.016,3,0.172,0.552,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2017-02-06,2016,5,19,37,604.06,0.4,5,Dry,31,6,4,3,41,85,0.14,519.1,0.86,519.1,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00624,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
