date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-02-07,2016,5,19,38,615.82,0.4,5,Dry,31,6,4,3,41,85,0.14,530.8,0.86,530.8,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.251,0.156,0.00658,0.407,0.0172,3,0.181,0.588,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2017-02-08,2016,5,19,39,627.58,0.39,5,Dry,31,6,4,3,41,85,0.14,542.6,0.86,542.6,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.163,0.00693,0.422,0.0179,3,0.187,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
2017-02-09,2016,5,19,40,638.24,0.39,5,Dry,31,6,4,3,41,85,0.13,553.2,0.87,553.2,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.171,0.00724,0.435,0.0185,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
2017-02-10,2016,5,19,41,647.81,0.38,5,Dry,31,6,4,3,41,85,0.13,562.8,0.87,562.8,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00753,0.447,0.019,3,0.196,0.642,0.0273,22.9,0.952,0.976,0.929,40,39.1,117,2810
2017-02-11,2016,5,20,42,656.29,0.38,5,Dry,31,6,4,3,41,85,0.13,571.3,0.87,571.3,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.183,0.00778,0.457,0.0195,3,0.2,0.657,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2017-02-12,2016,5,20,43,665.86,0.37,5,Dry,31,6,4,3,41,85,0.13,580.9,0.87,580.9,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00806,0.469,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2017-02-13,2016,5,20,44,676.53,0.37,5,Dry,31,6,4,3,41,85,0.13,591.5,0.87,591.5,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.196,0.00838,0.482,0.0206,3,0.209,0.691,0.0295,22.7,0.954,0.98,0.935,41.9,41,123,2950
2017-02-14,2016,5,20,45,685,0.37,5,Dry,31,6,4,3,41,85,0.12,600,0.88,600,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00864,0.493,0.0211,3,0.213,0.705,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
2017-02-15,2016,5,20,46,695.67,0.36,5,Dry,31,6,4,3,41,85,0.12,610.7,0.88,610.7,0,0,0,0,-3,3,31,6,4,0,44,652,990,966.7,23.3,0.297,0.209,0.00896,0.506,0.0217,3,0.217,0.723,0.031,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2017-02-16,2016,5,20,47,710.71,0.36,5,Dry,31,6,4,3,41,85,0.12,625.7,0.88,625.7,0,0,0,0,-3,3,31,6,4,0,44,667,990,966.7,23.3,0.305,0.219,0.00942,0.524,0.0225,3,0.224,0.748,0.0322,22.5,0.955,0.98,0.936,44,43.1,129,3100
2017-02-17,2016,5,20,48,727.93,0.35,5,Dry,31,6,4,3,41,85,0.12,642.9,0.88,642.9,0,0,0,0,-3,3,31,6,4,0,44,684,990,966.8,23.2,0.315,0.23,0.00994,0.546,0.0235,3,0.232,0.777,0.0335,22.4,0.956,0.98,0.937,45,44.1,132,3180
2017-02-18,2016,5,21,49,746.25,0.34,5,Dry,31,6,4,3,41,85,0.11,661.3,0.89,661.3,0,0,0,0,-3,3,31,6,4,0,44,702,990,966.9,23.1,0.326,0.243,0.0105,0.568,0.0246,3,0.24,0.808,0.035,22.3,0.957,0.98,0.938,46.1,45.2,136,3260
2017-02-19,2016,5,21,50,766.76,0.33,5,Dry,31,6,4,3,41,85,0.11,681.8,0.89,681.8,0,0,0,0,-3,3,31,6,4,0,44,723,990,967,23,0.337,0.256,0.0111,0.594,0.0258,3,0.249,0.843,0.0366,22.2,0.957,0.98,0.938,47.3,46.4,139,3340
2017-02-20,2016,5,21,51,781.06,0.33,5,Dry,31,6,4,3,41,85,0.11,696.1,0.89,696.1,0,0,0,0,-3,3,31,6,4,0,44,737,990,967,23,0.345,0.266,0.0116,0.611,0.0266,3,0.256,0.867,0.0377,22.1,0.957,0.98,0.938,48.1,47.2,142,3400
2017-02-21,2016,5,21,52,800.52,0.31,5,Dry,31,6,4,3,41,85,0.11,715.5,0.89,715.5,0,0,0,0,-3,3,31,6,4,0,44,757,990,967.1,22.9,0.356,0.279,0.0122,0.635,0.0277,3,0.264,0.9,0.0393,22,0.957,0.98,0.938,49.2,48.2,145,3470
2017-02-22,2016,5,21,53,823.06,0.3,5,Dry,31,6,4,3,41,85,0.1,738.1,0.9,738.1,0,0,0,0,-3,3,31,6,4,0,44,779,990,967.2,22.8,0.369,0.294,0.0129,0.663,0.0291,3,0.275,0.938,0.0411,21.9,0.957,0.98,0.938,50.5,48.2,145,3470
2017-02-23,2016,5,21,54,847.8,0.29,5,Dry,31,6,4,3,41,85,0.1,762.8,0.9,762.8,0,0,0,0,-3,3,31,6,4,0,44,804,990,967.3,22.7,0.391,0.308,0.0136,0.699,0.0308,3,0.283,0.982,0.0433,21.7,0.956,0.98,0.937,51.8,48.2,145,3470
2017-02-24,2016,5,21,55,878.54,0.28,5,Dry,31,6,4,3,41,85,0.097,793.5,0.9,793.5,0,0,0,0,-3,3,31,6,4,0,44,835,990,967.4,22.6,0.419,0.323,0.0143,0.742,0.0329,4,0.21,0.952,0.0422,21.6,0.953,0.976,0.931,40.1,39.2,157,3760
2017-02-25,2016,5,22,56,911.22,0.27,5,Dry,31,6,4,3,41,85,0.093,826.2,0.91,826.2,0,0,0,0,-3,3,31,6,4,0,44,867,990,967.5,22.5,0.449,0.339,0.0151,0.788,0.0351,4,0.221,1.01,0.0449,21.4,0.954,0.979,0.934,41.4,40.6,162,3900
2017-02-26,2016,5,22,57,945.58,0.26,5,Dry,31,6,4,3,41,85,0.09,860.6,0.91,860.6,0,0,0,0,-3,3,31,6,4,0,44,902,990,967.7,22.3,0.48,0.356,0.0159,0.836,0.0374,4,0.233,1.07,0.0479,21.2,0.955,0.98,0.936,42.8,42,168,4030
2017-02-27,2016,5,22,58,981.43,0.25,5,Dry,31,6,4,3,41,85,0.087,896.4,0.91,896.4,0,0,0,0,-3,3,31,6,4,0,44,937,990,967.8,22.2,0.513,0.373,0.0168,0.886,0.04,4,0.245,1.13,0.051,21,0.956,0.98,0.937,44.2,43.3,173,4160
2017-02-28,2016,5,22,59,1023.7,0.24,5,Dry,31,6,4,3,41,85,0.083,938.7,0.92,938.7,0,0,0,0,-3,3,31,6,4,0,44,980,990,968,22,0.552,0.393,0.0179,0.945,0.0429,4,0.259,1.2,0.0547,20.8,0.956,0.98,0.937,45.8,44.9,180,4310
2017-03-01,2016,6,22,60,1067.5,0.23,3,Normal,49,9,9,9,107,183,0.17,884.5,0.83,884.5,0,0,0,0,-9,9,49,9,9,0,116,951,990,968.1,21.9,0.526,0.367,0.0168,0.893,0.0408,4,0.241,1.13,0.0518,20.8,0.955,0.98,0.936,43,42.1,168,4040
2017-03-02,2016,6,22,61,1112.7,0.23,3,Normal,49,9,9,9,107,183,0.16,929.7,0.84,929.7,0,0,0,0,-9,9,49,9,9,0,116,997,990,968.3,21.7,0.567,0.389,0.0179,0.956,0.044,4,0.256,1.21,0.0558,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
2017-03-03,2016,6,22,62,1164.8,0.22,3,Normal,49,9,9,9,107,183,0.16,981.8,0.84,981.8,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.623,0.414,0.0192,1.04,0.0481,4,0.274,1.31,0.0608,20.3,0.955,0.98,0.936,46.6,45.7,183,4390
2017-03-04,2016,6,23,63,1224.1,0.21,3,Normal,49,9,9,9,107,183,0.15,1041,0.85,1041,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.71,0.516,0.0241,1.23,0.0573,4,0.288,1.51,0.0708,19.9,0.955,0.98,0.936,48.5,47.5,190,4560
2017-03-05,2016,6,23,64,1291.1,0.2,3,Normal,49,9,9,9,107,183,0.14,1108,0.86,1100,8,2,0,0,-9,15,51,9,9,0,122,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.935,50,48.2,193,4630
2017-03-06,2016,6,23,65,1360,0.19,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2017-03-07,2016,6,23,66,1412,0.18,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2017-03-08,2016,6,23,67,1446.2,0.17,3,Normal,49,9,9,9,107,183,0.13,1263,0.87,1100,163,37,5,5,-4,120,86,14,14,5,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2017-03-09,2016,6,23,68,1487.1,0.16,3,Normal,49,9,9,9,107,183,0.12,1304,0.88,1100,204,46,6,6,-3,149,95,15,15,6,256,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2017-03-10,2016,6,23,69,1528.5,0.16,3,Normal,49,9,9,9,107,183,0.12,1345,0.88,1100,245,51,7,7,-2,182,100,16,16,7,289,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2017-03-11,2016,6,24,70,1576.8,0.15,3,Normal,49,9,9,9,107,183,0.12,1394,0.88,1100,294,51,9,9,0,225,100,18,18,9,332,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2017-03-12,2016,6,24,71,1632.4,0.14,3,Normal,49,9,9,9,107,183,0.11,1449,0.89,1100,349,51,9,11,1,277,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2017-03-13,2016,6,24,72,1695.5,0.13,3,Normal,49,9,9,9,107,183,0.11,1512,0.89,1100,412,51,9,13,3,336,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2017-03-14,2016,6,24,73,1773.1,0.13,3,Normal,49,9,9,9,107,183,0.1,1590,0.9,1100,490,51,9,15,6,409,100,18,24,15,516,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.5,44.6,178,4280
2017-03-15,2016,6,24,74,1858.9,0.12,3,Normal,49,9,9,9,107,183,0.098,1676,0.9,1100,576,51,9,16,8,492,100,18,25,17,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2017-03-16,2016,6,24,75,1960.4,0.11,3,Normal,49,9,9,9,107,183,0.093,1777,0.91,1100,677,51,9,16,11,590,100,18,25,20,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2017-03-17,2016,6,24,76,2078.2,0.1,3,Normal,49,9,9,9,107,183,0.088,1895,0.91,1100,795,51,9,16,15,704,100,18,25,24,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2017-03-18,2016,6,25,77,2205.7,0.093,3,Normal,49,9,9,9,107,183,0.083,2023,0.92,1100,923,51,9,16,19,828,100,18,25,28,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2017-03-19,2016,6,25,78,2320.7,0.081,3,Normal,49,9,9,9,107,183,0.079,2138,0.92,1100,1040,51,9,16,22,940,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2017-03-20,2016,6,25,79,2422.5,0.069,3,Normal,49,9,9,9,107,183,0.075,2239,0.92,1100,1140,51,9,16,25,1040,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2017-03-21,2016,6,25,80,2533.3,0.06,3,Normal,49,9,9,9,107,183,0.072,2350,0.93,1100,1250,51,9,16,29,1150,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2017-03-22,2016,6,25,81,2653.5,0.05,3,Normal,49,9,9,9,107,183,0.069,2471,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2017-03-23,2016,6,25,82,2791.2,0.042,3,Normal,49,9,9,9,107,183,0.066,2608,0.93,1100,1510,51,9,16,36,1400,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2017-03-24,2016,6,25,83,2939.1,0.035,3,Normal,49,9,9,9,107,183,0.062,2756,0.94,1100,1660,51,9,16,41,1540,100,18,25,50,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2017-03-25,2016,6,26,84,3089.3,0.028,3,Normal,49,9,9,9,107,183,0.059,2906,0.94,1100,1810,51,9,16,45,1690,100,18,25,54,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2017-03-26,2016,6,26,85,3241.6,0.023,3,Normal,49,9,9,9,107,183,0.057,3059,0.94,1100,1960,51,9,16,50,1830,100,18,25,59,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2017-03-27,2016,6,26,86,3362.4,0.019,3,Normal,49,9,9,9,107,183,0.054,3179,0.95,1100,2080,51,9,16,53,1950,100,18,25,62,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2017-03-28,2016,6,26,87,3467.6,0.015,3,Normal,49,9,9,9,107,183,0.053,3285,0.95,1100,2190,51,9,16,57,2050,100,18,25,66,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2017-03-29,2016,6,26,88,3565.1,0.012,3,Normal,49,9,9,9,107,183,0.051,3382,0.95,1100,2280,51,9,16,59,2150,100,18,25,68,2250,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2017-03-30,2016,6,26,89,3646.3,0.0096,3,Normal,49,9,9,9,107,183,0.05,3463,0.95,1100,2360,51,9,16,62,2230,100,18,25,71,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2017-03-31,2016,6,26,90,3719.4,0.0087,3,Normal,49,9,9,9,107,183,0.049,3536,0.95,1100,2440,51,9,16,64,2300,100,18,25,73,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2017-04-01,2016,7,27,91,3775.5,0.008,2,Mod_Wet,70,14,18,25,168,295,0.078,3481,0.92,1100,2380,30,4,7,46,2290,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,126,3010
2017-04-02,2016,7,27,92,3823.2,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.077,3528,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
2017-04-03,2016,7,27,93,3853.6,0.007,2,Mod_Wet,70,14,18,25,168,295,0.077,3559,0.92,1100,2460,30,4,7,49,2370,100,18,25,74,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,30.9,124,2970
2017-04-04,2016,7,27,94,3875.4,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.076,3580,0.92,1100,2480,30,4,7,49,2390,100,18,25,74,2560,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2017-04-05,2016,7,27,95,3888.5,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.076,3593,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2017-04-06,2016,7,27,96,3901.6,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.076,3607,0.92,1100,2510,30,4,7,50,2420,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2017-04-07,2016,7,27,97,3905.9,0.0063,2,Mod_Wet,70,14,18,25,168,295,0.075,3611,0.92,1100,2510,30,4,7,50,2420,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,123,2940
2017-04-08,2016,7,28,98,3910.3,0.0063,2,Mod_Wet,70,14,18,25,168,295,0.075,3615,0.93,1100,2520,30,4,7,50,2420,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2017-04-09,2016,7,28,99,3914.7,0.0062,2,Mod_Wet,70,14,18,25,168,295,0.075,3620,0.93,1100,2520,30,4,7,51,2430,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2017-04-10,2016,7,28,100,3910.3,0.0063,2,Mod_Wet,70,14,18,25,168,295,0.075,3615,0.93,1100,2520,30,4,7,50,2420,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2017-04-11,2016,7,28,101,3905.9,0.0063,2,Mod_Wet,70,14,18,25,168,295,0.075,3611,0.92,1100,2510,30,4,7,50,2420,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,123,2940
2017-04-12,2016,7,28,102,3901.6,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.076,3607,0.92,1100,2510,30,4,7,50,2420,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2017-04-13,2016,7,28,103,3888.5,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.076,3593,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2017-04-14,2016,7,28,104,3875.4,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.076,3580,0.92,1100,2480,30,4,7,49,2390,100,18,25,74,2560,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2017-04-15,2016,7,29,105,3853.6,0.007,2,Mod_Wet,70,14,18,25,168,295,0.077,3559,0.92,1100,2460,30,4,7,49,2370,100,18,25,74,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,30.9,124,2970
2017-04-16,2016,7,29,106,3831.9,0.0073,2,Mod_Wet,70,14,18,25,168,295,0.077,3537,0.92,1100,2440,30,4,7,48,2350,100,18,25,73,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2017-04-17,2016,7,29,107,3801.5,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.078,3506,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2017-04-18,2016,7,29,108,3771.2,0.008,2,Mod_Wet,70,14,18,25,168,295,0.078,3476,0.92,1100,2380,30,4,7,46,2290,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2017-04-19,2016,7,29,109,3732.3,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.079,3437,0.92,1100,2340,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
2017-04-20,2016,7,29,110,3693.5,0.009,2,Mod_Wet,70,14,18,25,168,295,0.08,3399,0.92,1100,2300,30,4,7,44,2210,100,18,25,69,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
2017-04-21,2016,7,29,111,3654.9,0.0095,2,Mod_Wet,70,14,18,25,168,295,0.081,3360,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2017-04-22,2016,7,30,112,3616.3,0.01,2,Mod_Wet,70,14,18,25,168,295,0.082,3321,0.92,1100,2220,30,4,7,42,2140,100,18,25,67,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2017-04-23,2016,7,30,113,3577.9,0.011,2,Mod_Wet,70,14,18,25,168,295,0.083,3283,0.92,1100,2180,30,4,7,40,2100,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2017-04-24,2016,7,30,114,3531.1,0.013,2,Mod_Wet,70,14,18,25,168,295,0.084,3236,0.92,1100,2140,30,4,7,39,2060,100,18,25,64,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2017-04-25,2016,7,30,115,3484.5,0.015,2,Mod_Wet,70,14,18,25,168,295,0.085,3189,0.92,1100,2090,30,4,7,38,2010,100,18,25,63,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2017-04-26,2016,7,30,116,3438,0.016,2,Mod_Wet,70,14,18,25,168,295,0.086,3143,0.91,1100,2040,30,4,7,36,1970,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2017-04-27,2016,7,30,117,3391.8,0.018,2,Mod_Wet,70,14,18,25,168,295,0.087,3097,0.91,1100,2000,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2017-04-28,2016,7,30,118,3345.7,0.02,2,Mod_Wet,70,14,18,25,168,295,0.088,3051,0.91,1100,1950,30,4,7,34,1880,100,18,25,59,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2017-04-29,2016,7,31,119,3299.7,0.021,2,Mod_Wet,70,14,18,25,168,295,0.089,3005,0.91,1100,1910,30,4,7,32,1830,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2017-04-30,2016,7,31,120,3245.7,0.023,2,Mod_Wet,70,14,18,25,168,295,0.091,2951,0.91,1100,1850,30,4,7,31,1780,100,18,25,56,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2017-05-01,2016,8,31,121,3191.9,0.025,2,Mod_Wet,65,14,17,23,202,321,0.1,2871,0.9,1100,1770,35,4,8,30,1690,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2017-05-02,2016,8,31,122,3138.4,0.027,2,Mod_Wet,65,14,17,23,202,321,0.1,2817,0.9,1100,1720,35,4,8,29,1640,100,18,25,52,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2017-05-03,2016,8,31,123,3085.2,0.028,2,Mod_Wet,65,14,17,23,202,321,0.1,2764,0.9,1100,1660,35,4,8,27,1590,100,18,25,50,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2017-05-04,2016,8,31,124,3032.2,0.03,2,Mod_Wet,65,14,17,23,202,321,0.11,2711,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2017-05-05,2016,8,31,125,2987.6,0.032,2,Mod_Wet,65,14,17,23,202,321,0.11,2667,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2017-05-06,2016,8,32,126,2943.2,0.034,2,Mod_Wet,65,14,17,23,202,321,0.11,2622,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2017-05-07,2016,8,32,127,2898.9,0.036,2,Mod_Wet,65,14,17,23,202,321,0.11,2578,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2017-05-08,2016,8,32,128,2854.9,0.038,2,Mod_Wet,65,14,17,23,202,321,0.11,2534,0.89,1100,1430,35,4,8,20,1370,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2017-05-09,2016,8,32,129,2819.1,0.04,2,Mod_Wet,65,14,17,23,202,321,0.11,2498,0.89,1100,1400,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2017-05-10,2016,8,32,130,2783.3,0.042,2,Mod_Wet,65,14,17,23,202,321,0.12,2462,0.89,1100,1360,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2017-05-11,2016,8,32,131,2747.7,0.044,2,Mod_Wet,65,14,17,23,202,321,0.12,2427,0.88,1100,1330,35,4,8,17,1260,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2017-05-12,2016,8,32,132,2712.3,0.046,2,Mod_Wet,65,14,17,23,202,321,0.12,2391,0.88,1100,1290,35,4,8,16,1230,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2017-05-13,2016,8,33,133,2677,0.049,2,Mod_Wet,65,14,17,23,202,321,0.12,2356,0.88,1100,1260,35,4,8,15,1190,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2017-05-14,2016,8,33,134,2641.8,0.051,2,Mod_Wet,65,14,17,23,202,321,0.12,2321,0.88,1100,1220,35,4,8,14,1160,100,18,25,37,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2017-05-15,2016,8,33,135,2606.8,0.054,2,Mod_Wet,65,14,17,23,202,321,0.12,2286,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2017-05-16,2016,8,33,136,2571.9,0.057,2,Mod_Wet,65,14,17,23,202,321,0.13,2251,0.88,1100,1150,35,4,8,12,1090,100,18,25,35,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2017-05-17,2016,8,33,137,2537.2,0.06,2,Mod_Wet,65,14,17,23,202,321,0.13,2216,0.87,1100,1120,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2017-05-18,2016,8,33,138,2502.6,0.062,2,Mod_Wet,65,14,17,23,202,321,0.13,2182,0.87,1100,1080,35,4,8,9,1030,100,18,25,32,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2017-05-19,2016,8,33,139,2468.2,0.065,2,Mod_Wet,65,14,17,23,202,321,0.13,2147,0.87,1100,1050,35,4,8,8,992,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2017-05-20,2016,8,34,140,2426.3,0.069,2,Mod_Wet,65,14,17,23,202,321,0.13,2105,0.87,1100,1010,35,4,8,7,951,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2017-05-21,2016,8,34,141,2384.6,0.073,2,Mod_Wet,65,14,17,23,202,321,0.14,2064,0.86,1100,964,35,4,8,6,911,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2017-05-22,2016,8,34,142,2343.2,0.079,2,Mod_Wet,65,14,17,23,202,321,0.14,2022,0.86,1100,922,35,4,8,5,870,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2017-05-23,2016,8,34,143,2302,0.083,2,Mod_Wet,65,14,17,23,202,321,0.14,1981,0.86,1100,881,35,4,8,3,831,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2017-05-24,2016,8,34,144,2261.1,0.088,2,Mod_Wet,65,14,17,23,202,321,0.14,1940,0.86,1100,840,35,4,8,2,791,100,18,25,25,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2017-05-25,2016,8,34,145,2205.7,0.093,2,Mod_Wet,65,14,17,23,202,321,0.15,1885,0.85,1100,785,35,4,8,1,737,100,18,25,24,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2017-05-26,2016,8,34,146,2150.7,0.097,2,Mod_Wet,65,14,17,23,202,321,0.15,1830,0.85,1100,730,35,4,8,-1,684,100,18,25,22,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2017-05-27,2016,8,35,147,2096.2,0.1,2,Mod_Wet,65,14,17,23,202,321,0.15,1775,0.85,1100,675,35,4,8,-3,631,100,18,25,20,833,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2017-05-28,2016,8,35,148,2049.4,0.1,2,Mod_Wet,65,14,17,23,202,321,0.16,1728,0.84,1100,628,35,4,8,-4,585,100,18,25,19,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2017-05-29,2016,8,35,149,2002.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.16,1682,0.84,1100,582,35,4,8,-6,541,100,18,25,17,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2017-05-30,2016,8,35,150,1956.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.16,1636,0.84,1100,536,35,4,8,-7,496,100,18,25,16,698,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2017-05-31,2016,8,35,151,1911.2,0.11,2,Mod_Wet,65,14,17,23,202,321,0.17,1590,0.83,1100,490,35,4,8,-8,451,100,18,25,15,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2017-06-01,2016,9,35,152,1865.9,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1609,0.86,1100,509,38,6,11,-1,455,100,18,25,15,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2017-06-02,2016,9,35,153,1821,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1564,0.86,1100,464,38,6,11,-2,411,100,18,25,14,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2017-06-03,2016,9,36,154,1783.3,0.13,2,Mod_Wet,62,12,14,16,153,257,0.14,1526,0.86,1100,426,38,6,11,-3,374,100,18,25,13,527,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2017-06-04,2016,9,36,155,1745.9,0.13,2,Mod_Wet,62,12,14,16,153,257,0.15,1489,0.85,1100,389,38,6,11,-4,338,100,18,25,12,491,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2017-06-05,2016,9,36,156,1708.9,0.13,2,Mod_Wet,62,12,14,16,153,257,0.15,1452,0.85,1100,352,38,6,11,-5,302,100,18,25,11,455,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.2,181,4340
2017-06-06,2016,9,36,157,1672.1,0.14,2,Mod_Wet,62,12,14,16,153,257,0.15,1415,0.85,1100,315,38,6,10,-7,268,100,18,24,9,421,1240,990,970,20,0.924,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2017-06-07,2016,9,36,158,1635.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.16,1379,0.84,1100,279,38,6,9,-8,234,100,18,23,8,387,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2017-06-08,2016,9,36,159,1599.6,0.14,2,Mod_Wet,62,12,14,16,153,257,0.16,1343,0.84,1100,243,38,6,7,-9,201,100,18,21,7,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2017-06-09,2016,9,36,160,1563.9,0.15,2,Mod_Wet,62,12,14,16,153,257,0.16,1307,0.84,1100,207,38,6,6,-10,167,100,18,20,6,320,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2017-06-10,2016,9,37,161,1534.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.17,1278,0.83,1100,178,38,5,5,-11,141,100,17,19,5,294,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0763,4,0.3,1.86,0.091,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2017-06-11,2016,9,37,162,1506.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.17,1249,0.83,1100,149,34,4,5,-12,118,96,16,19,4,271,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2017-06-12,2016,9,37,163,1477.6,0.17,2,Mod_Wet,62,12,14,16,153,257,0.17,1221,0.83,1100,121,27,4,4,-12,98,89,16,18,4,251,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2017-06-13,2016,9,37,164,1449.3,0.17,2,Mod_Wet,62,12,14,16,153,257,0.18,1192,0.82,1100,92,21,3,3,-13,78,83,15,17,3,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2017-06-14,2016,9,37,165,1421.3,0.18,2,Mod_Wet,62,12,14,16,153,257,0.18,1164,0.82,1100,64,14,2,2,-14,60,76,14,16,2,213,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2017-06-15,2016,9,37,166,1393.5,0.18,2,Mod_Wet,62,12,14,16,153,257,0.18,1137,0.82,1100,37,8,1,1,-15,42,70,13,15,1,195,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2017-06-16,2016,9,37,167,1341.8,0.19,2,Mod_Wet,62,12,14,16,153,257,0.19,1085,0.81,1085,0,0,0,0,-16,16,62,12,14,0,169,1170,990,969,21,0.805,0.614,0.0292,1.42,0.0675,4,0.297,1.72,0.0816,19.3,0.953,0.98,0.934,49,48,192,4610
2017-06-17,2016,9,38,168,1291.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.2,1034,0.8,1034,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.731,0.5,0.0236,1.23,0.0581,4,0.287,1.52,0.0716,19.7,0.954,0.98,0.935,47.6,46.6,187,4480
2017-06-18,2016,9,38,169,1247.2,0.2,2,Mod_Wet,62,12,14,16,153,257,0.21,990.2,0.79,990.2,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.667,0.418,0.0196,1.08,0.0509,4,0.277,1.36,0.0638,20,0.955,0.98,0.936,46.3,45.4,181,4350
2017-06-19,2016,9,38,170,1209.8,0.21,2,Mod_Wet,62,12,14,16,153,257,0.21,952.9,0.79,952.9,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.6,21.4,0.612,0.4,0.0187,1.01,0.0472,4,0.264,1.28,0.0595,20.2,0.955,0.98,0.936,45,44.1,176,4230
2017-06-20,2016,9,38,171,1173.2,0.22,2,Mod_Wet,62,12,14,16,153,257,0.22,916.2,0.78,916.2,0,0,0,0,-16,16,62,12,14,0,169,1000,990,968.4,21.6,0.574,0.382,0.0177,0.957,0.0444,4,0.252,1.21,0.0561,20.3,0.955,0.98,0.936,43.6,42.8,171,4110
2017-06-21,2016,9,38,172,1137.2,0.22,2,Mod_Wet,62,12,14,16,153,257,0.23,880.2,0.77,880.2,0,0,0,0,-16,16,62,12,14,0,169,968,990,968.3,21.7,0.541,0.365,0.0168,0.906,0.0418,4,0.24,1.15,0.0529,20.5,0.954,0.98,0.935,42.3,41.4,166,3980
2017-06-22,2016,9,38,173,1107.3,0.23,2,Mod_Wet,62,12,14,16,153,257,0.23,850.3,0.77,850.3,0,0,0,0,-16,16,62,12,14,0,169,938,990,968.2,21.8,0.514,0.351,0.0161,0.864,0.0397,4,0.229,1.09,0.0503,20.7,0.954,0.978,0.933,41.1,40.2,161,3860
2017-06-23,2016,9,38,174,1078,0.23,2,Mod_Wet,62,12,14,16,153,257,0.24,821,0.76,821,0,0,0,0,-16,16,62,12,14,0,169,909,990,968.1,21.9,0.487,0.336,0.0154,0.823,0.0377,4,0.22,1.04,0.0477,20.8,0.953,0.976,0.93,39.9,39,156,3740
2017-06-24,2016,9,39,175,1054.4,0.24,2,Mod_Wet,62,12,14,16,153,257,0.24,797.4,0.76,797.4,0,0,0,0,-16,16,62,12,14,0,169,885,990,968.1,21.9,0.465,0.325,0.0148,0.79,0.036,3,0.293,1.08,0.0494,20.8,0.956,0.98,0.937,52,48.2,145,3470
2017-06-25,2016,9,39,176,1031.3,0.24,2,Mod_Wet,62,12,14,16,153,257,0.25,774.3,0.75,774.3,0,0,0,0,-16,16,62,12,14,0,169,862,990,968,22,0.444,0.314,0.0143,0.758,0.0345,3,0.286,1.04,0.0475,21,0.956,0.98,0.937,50.7,48.2,145,3470
2017-06-26,2016,9,39,177,1008.6,0.25,2,Mod_Wet,62,12,14,16,153,257,0.26,751.6,0.74,751.6,0,0,0,0,-16,16,62,12,14,0,169,840,990,967.9,22.1,0.424,0.303,0.0137,0.726,0.0329,3,0.28,1.01,0.0456,21.1,0.957,0.98,0.937,49.5,48.2,145,3470
2017-06-27,2016,9,39,178,986.32,0.25,2,Mod_Wet,62,12,14,16,153,257,0.26,729.3,0.74,729.3,0,0,0,0,-16,16,62,12,14,0,169,817,990,967.8,22.2,0.403,0.288,0.013,0.691,0.0312,3,0.271,0.962,0.0434,21.2,0.956,0.98,0.937,48.3,47.4,142,3410
2017-06-28,2016,9,39,179,964.53,0.26,2,Mod_Wet,62,12,14,16,153,257,0.27,707.5,0.73,707.5,0,0,0,0,-16,16,62,12,14,0,169,796,990,967.8,22.2,0.383,0.274,0.0123,0.657,0.0295,3,0.261,0.918,0.0413,21.3,0.956,0.98,0.937,47.2,46.2,139,3330
2017-06-29,2016,9,39,180,947.93,0.26,2,Mod_Wet,62,12,14,16,153,257,0.27,690.9,0.73,690.9,0,0,0,0,-16,16,62,12,14,0,169,779,990,967.7,22.3,0.369,0.263,0.0118,0.632,0.0283,3,0.253,0.885,0.0397,21.4,0.956,0.98,0.937,46.3,45.4,136,3270
2017-06-30,2016,9,39,181,931.65,0.26,2,Mod_Wet,62,12,14,16,153,257,0.28,674.6,0.72,674.6,0,0,0,0,-16,16,62,12,14,0,169,763,990,967.6,22.4,0.36,0.252,0.0112,0.612,0.0273,3,0.246,0.858,0.0383,21.5,0.956,0.98,0.937,45.4,44.5,133,3200
2017-07-01,2016,10,40,182,915.71,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,688.7,0.75,688.7,0,0,0,0,-11,11,58,11,11,0,147,769,990,967.6,22.4,0.363,0.261,0.0116,0.624,0.0278,3,0.252,0.877,0.0391,21.6,0.957,0.98,0.937,46.4,45.5,137,3280
2017-07-02,2016,10,40,183,900.13,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,673.1,0.75,673.1,0,0,0,0,-11,11,58,11,11,0,147,753,990,967.5,22.5,0.355,0.251,0.0111,0.605,0.0269,3,0.245,0.851,0.0378,21.6,0.956,0.98,0.937,45.6,44.7,134,3220
2017-07-03,2016,10,40,184,884.93,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,657.9,0.74,657.9,0,0,0,0,-11,11,58,11,11,0,147,738,990,967.4,22.6,0.346,0.24,0.0107,0.586,0.026,3,0.239,0.825,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,131,3150
2017-07-04,2016,10,40,185,870.14,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,643.1,0.74,643.1,0,0,0,0,-11,11,58,11,11,0,147,723,990,967.4,22.6,0.337,0.231,0.0102,0.568,0.0251,3,0.232,0.8,0.0354,21.8,0.955,0.98,0.936,43.8,43,129,3090
2017-07-05,2016,10,40,186,855.79,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,628.8,0.73,628.8,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.329,0.221,0.00975,0.55,0.0243,3,0.225,0.776,0.0342,21.9,0.955,0.98,0.936,43,42.1,126,3030
2017-07-06,2016,10,40,187,841.92,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,614.9,0.73,614.9,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00932,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
2017-07-07,2016,10,40,188,828.59,0.3,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2017-07-08,2016,10,41,189,819.43,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,592.4,0.72,592.4,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.309,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.954,0.978,0.932,40.8,39.9,120,2870
2017-07-09,2016,10,41,190,810.61,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2017-07-10,2016,10,41,191,802.16,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,575.2,0.72,575.2,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.976,0.929,39.8,38.8,116,2790
2017-07-11,2016,10,41,192,794.14,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00785,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
2017-07-12,2016,10,41,193,786.62,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,559.6,0.71,559.6,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00762,0.465,0.0203,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
2017-07-13,2016,10,41,194,779.74,0.33,2,Mod_Wet,58,11,11,11,136,227,0.29,552.7,0.71,552.7,0,0,0,0,-11,11,58,11,11,0,147,633,990,967,23,0.286,0.17,0.00741,0.456,0.0199,3,0.191,0.648,0.0282,22.3,0.951,0.973,0.925,38.4,37.3,112,2690
2017-07-14,2016,10,41,195,773.72,0.33,2,Mod_Wet,58,11,11,11,136,227,0.29,546.7,0.71,546.7,0,0,0,0,-11,11,58,11,11,0,147,627,990,967,23,0.283,0.166,0.00722,0.449,0.0195,3,0.189,0.637,0.0277,22.4,0.95,0.972,0.923,38,36.9,111,2660
2017-07-15,2016,10,42,196,766.21,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,539.2,0.7,539.2,0,0,0,0,-11,11,58,11,11,0,147,619,990,967,23,0.278,0.161,0.007,0.44,0.0191,3,0.185,0.625,0.0271,22.4,0.95,0.971,0.922,37.5,36.4,109,2620
2017-07-16,2016,10,42,197,753.91,0.34,2,Mod_Wet,58,11,11,11,136,227,0.3,526.9,0.7,526.9,0,0,0,0,-11,11,58,11,11,0,147,607,990,966.9,23.1,0.271,0.153,0.00663,0.424,0.0184,3,0.18,0.604,0.0262,22.5,0.949,0.97,0.92,36.7,35.6,107,2570
2017-07-17,2016,10,42,198,742.7,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,515.7,0.69,515.7,0,0,0,0,-11,11,58,11,11,0,147,596,990,966.9,23.1,0.265,0.145,0.00629,0.411,0.0177,3,0.175,0.585,0.0253,22.5,0.948,0.97,0.919,36,34.9,105,2520
2017-07-18,2016,10,42,199,730.94,0.35,2,Mod_Wet,58,11,11,11,136,227,0.31,503.9,0.69,503.9,0,0,0,0,-11,11,58,11,11,0,147,584,990,966.8,23.2,0.258,0.138,0.00594,0.396,0.0171,3,0.169,0.565,0.0244,22.6,0.947,0.97,0.918,35.3,34.2,103,2460
2017-07-19,2016,10,42,200,719.18,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,492.2,0.68,492.2,0,0,0,0,-11,11,58,11,11,0,147,572,990,966.8,23.2,0.252,0.131,0.00565,0.383,0.0165,2,0.275,0.658,0.0283,22.6,0.956,0.98,0.937,52.1,48.2,96.4,2310
2017-07-20,2016,10,42,201,709.06,0.36,2,Mod_Wet,58,11,11,11,136,227,0.32,482.1,0.68,482.1,0,0,0,0,-11,11,58,11,11,0,147,562,990,966.7,23.3,0.246,0.127,0.00544,0.372,0.016,2,0.268,0.64,0.0275,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
2017-07-21,2016,10,42,202,698.4,0.36,2,Mod_Wet,58,11,11,11,136,227,0.33,471.4,0.68,471.4,0,0,0,0,-11,11,58,11,11,0,147,551,990,966.7,23.3,0.24,0.122,0.00521,0.361,0.0155,2,0.261,0.622,0.0267,22.7,0.957,0.98,0.938,50.2,48.2,96.4,2310
2017-07-22,2016,10,43,203,687.74,0.36,2,Mod_Wet,58,11,11,11,136,227,0.33,460.7,0.67,460.7,0,0,0,0,-11,11,58,11,11,0,147,541,990,966.7,23.3,0.234,0.116,0.00499,0.35,0.015,2,0.253,0.604,0.0259,22.7,0.957,0.98,0.938,49.2,48.2,96.4,2310
2017-07-23,2016,10,43,204,677.62,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,450.6,0.67,450.6,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.228,0.112,0.00478,0.34,0.0145,2,0.247,0.586,0.0251,22.8,0.958,0.98,0.939,48.3,47.3,94.6,2270
2017-07-24,2016,10,43,205,667.5,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,440.5,0.66,440.5,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.222,0.107,0.00456,0.329,0.0141,2,0.24,0.569,0.0243,22.9,0.957,0.98,0.938,47.3,46.3,92.7,2220
2017-07-25,2016,10,43,206,658.48,0.38,2,Mod_Wet,58,11,11,11,136,227,0.34,431.5,0.66,431.5,0,0,0,0,-11,11,58,11,11,0,147,511,990,966.5,23.5,0.217,0.103,0.00437,0.32,0.0136,2,0.234,0.554,0.0236,22.9,0.957,0.98,0.938,46.4,45.5,90.9,2180
2017-07-26,2016,10,43,207,648.91,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,421.9,0.65,421.9,0,0,0,0,-11,11,58,11,11,0,147,502,990,966.5,23.5,0.213,0.0981,0.00418,0.311,0.0132,2,0.227,0.538,0.0229,23,0.956,0.98,0.937,45.4,44.5,89,2140
2017-07-27,2016,10,43,208,639.34,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,412.3,0.65,412.3,0,0,0,0,-11,11,58,11,11,0,147,492,990,966.5,23.5,0.209,0.0936,0.00398,0.303,0.0129,2,0.221,0.524,0.0222,23,0.956,0.98,0.936,44.5,43.6,87.2,2090
2017-07-28,2016,10,43,209,630.31,0.39,2,Mod_Wet,58,11,11,11,136,227,0.36,403.3,0.64,403.3,0,0,0,0,-11,11,58,11,11,0,147,483,990,966.4,23.6,0.206,0.0894,0.00379,0.295,0.0125,2,0.215,0.51,0.0216,23.1,0.955,0.98,0.936,43.6,42.7,85.4,2050
2017-07-29,2016,10,44,210,622.39,0.39,2,Mod_Wet,58,11,11,11,136,227,0.36,395.4,0.64,395.4,0,0,0,0,-11,11,58,11,11,0,147,475,990,966.4,23.6,0.203,0.0856,0.00363,0.289,0.0122,2,0.209,0.498,0.0211,23.1,0.954,0.98,0.935,42.8,41.9,83.8,2010
2017-07-30,2016,10,44,211,613.91,0.4,2,Mod_Wet,58,11,11,11,136,227,0.37,386.9,0.63,386.9,0,0,0,0,-11,11,58,11,11,0,147,467,990,966.4,23.6,0.2,0.0816,0.00345,0.282,0.0119,2,0.204,0.486,0.0205,23.2,0.953,0.98,0.934,41.9,41,82.1,1970
2017-07-31,2016,10,44,212,605.43,0.4,2,Mod_Wet,58,11,11,11,136,227,0.38,378.4,0.63,378.4,0,0,0,0,-11,11,58,11,11,0,147,458,990,966.3,23.7,0.197,0.0776,0.00328,0.275,0.0116,2,0.198,0.473,0.02,23.2,0.952,0.978,0.931,41,40.1,80.2,1930
2017-08-01,2016,11,44,213,596.96,0.41,2,Mod_Wet,54,9,8,6,107,184,0.31,413,0.69,413,0,0,0,0,-6,6,54,9,8,0,113,484,990,966.3,23.7,0.206,0.0939,0.00396,0.3,0.0127,2,0.221,0.522,0.022,23.2,0.956,0.98,0.937,44.9,44,88,2110
2017-08-02,2016,11,44,214,587.39,0.41,2,Mod_Wet,54,9,8,6,107,184,0.31,403.4,0.69,403.4,0,0,0,0,-6,6,54,9,8,0,113,474,990,966.2,23.8,0.203,0.0894,0.00376,0.292,0.0123,2,0.215,0.507,0.0213,23.2,0.955,0.98,0.936,43.9,43,86.1,2070
2017-08-03,2016,11,44,215,578.36,0.42,2,Mod_Wet,54,9,8,6,107,184,0.32,394.4,0.68,394.4,0,0,0,0,-6,6,54,9,8,0,113,465,990,966.2,23.8,0.2,0.0851,0.00358,0.285,0.012,2,0.209,0.494,0.0207,23.3,0.954,0.98,0.935,43,42.1,84.3,2020
2017-08-04,2016,11,44,216,570.43,0.42,2,Mod_Wet,54,9,8,6,107,184,0.32,386.4,0.68,386.4,0,0,0,0,-6,6,54,9,8,0,113,457,990,966.2,23.8,0.197,0.0814,0.00342,0.278,0.0117,2,0.203,0.482,0.0202,23.4,0.953,0.98,0.934,42.2,41.3,82.7,1980
2017-08-05,2016,11,45,217,561.96,0.43,2,Mod_Wet,54,9,8,6,107,184,0.33,378,0.67,378,0,0,0,0,-6,6,54,9,8,0,113,449,990,966.1,23.9,0.194,0.0774,0.00324,0.271,0.0114,2,0.198,0.469,0.0196,23.4,0.952,0.979,0.932,41.3,40.4,80.8,1940
2017-08-06,2016,11,45,218,553.48,0.43,2,Mod_Wet,54,9,8,6,107,184,0.33,369.5,0.67,369.5,0,0,0,0,-6,6,54,9,8,0,113,440,990,966.1,23.9,0.191,0.0734,0.00307,0.264,0.0111,2,0.192,0.456,0.0191,23.5,0.951,0.977,0.929,40.4,39.5,79,1890
2017-08-07,2016,11,45,219,545.55,0.43,2,Mod_Wet,54,9,8,6,107,184,0.34,361.6,0.66,361.6,0,0,0,0,-6,6,54,9,8,0,113,433,990,966.1,23.9,0.188,0.0697,0.00291,0.258,0.0108,2,0.187,0.444,0.0186,23.5,0.95,0.975,0.926,39.6,38.6,77.2,1850
2017-08-08,2016,11,45,220,537.62,0.44,2,Mod_Wet,54,9,8,6,107,184,0.34,353.6,0.66,353.6,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.185,0.0659,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.8,37.7,75.4,1810
2017-08-09,2016,11,45,221,530.78,0.44,2,Mod_Wet,54,9,8,6,107,184,0.35,346.8,0.65,346.8,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0627,0.00261,0.246,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.921,38,37,73.9,1770
2017-08-10,2016,11,45,222,523.4,0.45,2,Mod_Wet,54,9,8,6,107,184,0.35,339.4,0.65,339.4,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.0592,0.00246,0.24,0.00996,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.3,1730
2017-08-11,2016,11,45,223,516.02,0.45,2,Mod_Wet,54,9,8,6,107,184,0.36,332,0.64,332,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0557,0.00231,0.233,0.0097,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.7,1700
2017-08-12,2016,11,46,224,508.64,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,324.6,0.64,324.6,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0522,0.00217,0.227,0.00943,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2017-08-13,2016,11,46,225,501.8,0.46,2,Mod_Wet,54,9,8,6,107,184,0.37,317.8,0.63,317.8,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.049,0.00203,0.222,0.00919,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.8,1630
2017-08-14,2016,11,46,226,496.06,0.46,2,Mod_Wet,54,9,8,6,107,184,0.37,312.1,0.63,312.1,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0463,0.00192,0.217,0.00898,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.6,1600
2017-08-15,2016,11,46,227,489.77,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,305.8,0.62,305.8,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0433,0.00179,0.212,0.00875,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.6,65.3,1570
2017-08-16,2016,11,46,228,483.48,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,299.5,0.62,299.5,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0404,0.00167,0.207,0.00853,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2017-08-17,2016,11,46,229,477.19,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,293.2,0.61,293.2,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0374,0.00154,0.201,0.00831,2,0.14,0.342,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.7,1500
2017-08-18,2016,11,46,230,470.9,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,286.9,0.61,286.9,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0344,0.00142,0.196,0.00808,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.3,1470
2017-08-19,2016,11,47,231,465.16,0.48,2,Mod_Wet,54,9,8,6,107,184,0.4,281.2,0.6,281.2,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0317,0.0013,0.192,0.00788,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
2017-08-20,2016,11,47,232,459.42,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,275.4,0.6,275.4,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.029,0.00119,0.187,0.00768,2,0.128,0.315,0.013,24,0.936,0.97,0.908,30.3,29.4,58.9,1410
2017-08-21,2016,11,47,233,453.67,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,269.7,0.59,269.7,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0263,0.00108,0.182,0.00747,2,0.125,0.307,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2017-08-22,2016,11,47,234,449.03,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,265,0.59,265,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0241,0.000988,0.178,0.00731,2,0.121,0.3,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.7,1360
2017-08-23,2016,11,47,235,443.83,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,259.8,0.58,259.8,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0216,0.000887,0.174,0.00713,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.6,27.8,55.6,1330
2017-08-24,2016,11,47,236,438.64,0.5,2,Mod_Wet,54,9,8,6,107,184,0.42,254.6,0.58,254.6,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.15,0.0192,0.000786,0.17,0.00695,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.4,1310
2017-08-25,2016,11,47,237,433.44,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,249.4,0.57,249.4,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.6,24.4,0.149,0.017,0.000693,0.166,0.00677,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.3,1280
2017-08-26,2016,11,48,238,428.24,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,244.2,0.57,244.2,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000675,0.163,0.00667,2,0.107,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
2017-08-27,2016,11,48,239,423.05,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,239.1,0.56,239.1,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.0161,0.000656,0.161,0.00657,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51,1220
2017-08-28,2016,11,48,240,417.85,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,233.8,0.56,233.8,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0156,0.000637,0.159,0.00647,2,0.1,0.259,0.0106,24.3,0.924,0.97,0.897,25.7,24.9,49.9,1200
2017-08-29,2016,11,48,241,413.21,0.52,2,Mod_Wet,54,9,8,6,107,184,0.45,229.2,0.56,229.2,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.000621,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.939,52,48.2,48.2,1160
2017-08-30,2016,11,48,242,408.56,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,224.6,0.55,224.6,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0148,0.000604,0.155,0.0063,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
2017-08-31,2016,11,48,243,403.91,0.53,2,Mod_Wet,54,9,8,6,107,184,0.46,219.9,0.54,219.9,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000588,0.153,0.00621,1,0.239,0.392,0.0159,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2017-09-01,2016,12,48,244,399.26,0.54,2,Mod_Wet,46,7,6,4,75,138,0.35,261.3,0.65,261.3,0,0,0,0,-4,4,46,7,6,0,79,320,990,965.4,24.6,0.149,0.0223,0.000907,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29,28.2,56.3,1350
2017-09-02,2016,12,49,245,392.97,0.54,2,Mod_Wet,46,7,6,4,75,138,0.35,255,0.65,255,0,0,0,0,-4,4,46,7,6,0,79,314,990,965.4,24.6,0.146,0.0193,0.000785,0.166,0.00673,2,0.115,0.28,0.0114,24.4,0.931,0.97,0.903,28.3,27.5,55,1320
2017-09-03,2016,12,49,246,387.23,0.55,2,Mod_Wet,46,7,6,4,75,138,0.36,249.2,0.64,249.2,0,0,0,0,-4,4,46,7,6,0,79,308,990,965.3,24.7,0.144,0.0169,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.929,0.97,0.902,27.7,26.9,53.7,1290
2017-09-04,2016,12,49,247,381.49,0.55,2,Mod_Wet,46,7,6,4,75,138,0.36,243.5,0.64,243.5,0,0,0,0,-4,4,46,7,6,0,79,302,990,965.3,24.7,0.142,0.0164,0.000666,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.2,52.5,1260
