date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-09-05,2016,12,49,248,376.84,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,238.8,0.63,238.8,0,0,0,0,-4,4,46,7,6,0,79,298,990,965.3,24.7,0.141,0.0161,0.000649,0.157,0.00634,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.5,1230
2017-09-06,2016,12,49,249,371.64,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,233.6,0.63,233.6,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0156,0.000631,0.154,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,25.9,25.2,50.3,1210
2017-09-07,2016,12,49,250,366.45,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,228.4,0.62,228.4,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0152,0.000612,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2017-09-08,2016,12,49,251,361.25,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,223.3,0.62,223.3,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000594,0.15,0.00604,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2017-09-09,2016,12,50,252,356.6,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,218.6,0.61,218.6,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0143,0.000577,0.148,0.00596,1,0.238,0.385,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2017-09-10,2016,12,50,253,351.96,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,214,0.61,214,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1160
2017-09-11,2016,12,50,254,347.31,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,209.3,0.6,209.3,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000545,0.144,0.00578,1,0.225,0.369,0.0148,24.5,0.956,0.98,0.937,48.1,47.1,47.1,1130
2017-09-12,2016,12,50,255,343.75,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,205.8,0.6,205.8,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0132,0.000532,0.142,0.00572,1,0.22,0.362,0.0146,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
2017-09-13,2016,12,50,256,339.65,0.59,2,Mod_Wet,46,7,6,4,75,138,0.41,201.7,0.59,201.7,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.4,45.4,45.4,1090
2017-09-14,2016,12,50,257,335.55,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,197.6,0.59,197.6,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0125,0.000503,0.139,0.00556,1,0.209,0.348,0.014,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2017-09-15,2016,12,50,258,331.45,0.6,2,Mod_Wet,46,7,6,4,75,138,0.42,193.4,0.58,193.4,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.34,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2017-09-16,2016,12,51,259,327.35,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,189.3,0.58,189.3,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.7,42.7,1020
2017-09-17,2016,12,51,260,323.24,0.61,2,Mod_Wet,46,7,6,4,75,138,0.43,185.2,0.57,185.2,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.6,41.7,41.7,1000
2017-09-18,2016,12,51,261,319.69,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,181.7,0.57,181.7,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.12,0.0112,0.000448,0.132,0.00527,1,0.188,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.9,40.9,982
2017-09-19,2016,12,51,262,316.14,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2017-09-20,2016,12,51,263,312.58,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,174.6,0.56,174.6,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00513,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.1,39.1,940
2017-09-21,2016,12,51,264,309.03,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,171,0.55,171,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000411,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.3,38.3,38.3,919
2017-09-22,2016,12,51,265,305.47,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,167.5,0.55,167.5,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2017-09-23,2016,12,52,266,303.01,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,165,0.55,165,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00978,0.00039,0.124,0.00496,1,0.165,0.29,0.0115,24.8,0.944,0.971,0.917,37.9,36.8,36.8,883
2017-09-24,2016,12,52,267,300,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,162,0.54,162,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00952,0.000379,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,866
2017-09-25,2016,12,52,268,296.99,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,159,0.54,159,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00926,0.000369,0.122,0.00485,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.4,35.4,849
2017-09-26,2016,12,52,269,293.99,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,156,0.53,156,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00901,0.000359,0.12,0.00479,1,0.153,0.274,0.0109,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2017-09-27,2016,12,52,270,290.98,0.66,2,Mod_Wet,46,7,6,4,75,138,0.47,153,0.53,153,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00875,0.000348,0.119,0.00474,1,0.149,0.268,0.0107,24.9,0.94,0.97,0.912,35.1,34,34,817
2017-09-28,2016,12,52,271,287.97,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,150,0.52,150,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.0085,0.000338,0.118,0.00468,1,0.145,0.263,0.0104,24.9,0.939,0.97,0.911,34.4,33.4,33.4,800
2017-09-29,2016,12,52,272,284.96,0.67,2,Mod_Wet,46,7,6,4,75,138,0.48,147,0.52,147,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00824,0.000328,0.116,0.00463,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,784
2017-09-30,2016,12,53,273,281.96,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,144,0.51,144,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00799,0.000317,0.115,0.00457,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,767
2017-10-01,2017,1,1,274,278.95,0.68,2,Mod_Wet,41,6,4,3,56,110,0.39,168.9,0.61,168.9,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
2017-10-02,2017,1,1,275,277.58,0.68,2,Mod_Wet,41,6,4,3,56,110,0.4,167.6,0.6,167.6,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2017-10-03,2017,1,1,276,275.67,0.68,2,Mod_Wet,41,6,4,3,56,110,0.4,165.7,0.6,165.7,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
2017-10-04,2017,1,1,277,273.75,0.68,2,Mod_Wet,41,6,4,3,56,110,0.4,163.8,0.6,163.8,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2017-10-05,2017,1,1,278,271.84,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,161.8,0.59,161.8,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2017-10-06,2017,1,1,279,269.92,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,159.9,0.59,159.9,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2017-10-07,2017,1,1,280,268.01,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,158,0.59,158,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2017-10-08,2017,1,2,281,268.28,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,158.3,0.59,158.3,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,849
2017-10-09,2017,1,2,282,269.1,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,159.1,0.59,159.1,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2017-10-10,2017,1,2,283,267.74,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,157.7,0.59,157.7,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,846
2017-10-11,2017,1,2,284,265.28,0.7,2,Mod_Wet,41,6,4,3,56,110,0.41,155.3,0.58,155.3,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,833
2017-10-12,2017,1,2,285,262.81,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2017-10-13,2017,1,2,286,260.35,0.71,2,Mod_Wet,41,6,4,3,56,110,0.42,150.3,0.58,150.3,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2017-10-14,2017,1,2,287,258.99,0.71,2,Mod_Wet,41,6,4,3,56,110,0.42,149,0.57,149,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00841,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2017-10-15,2017,1,3,288,257.07,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2017-10-16,2017,1,3,289,254.06,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2017-10-17,2017,1,3,290,251.6,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,141.6,0.56,141.6,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2017-10-18,2017,1,3,291,249.14,0.74,2,Mod_Wet,41,6,4,3,56,110,0.44,139.1,0.56,139.1,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00758,0.000299,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,744
2017-10-19,2017,1,3,292,246.68,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,136.7,0.55,136.7,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.4,30.4,731
2017-10-20,2017,1,3,293,245.31,0.75,2,Mod_Wet,41,6,4,3,56,110,0.45,135.3,0.55,135.3,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2017-10-21,2017,1,3,294,243.4,0.75,2,Mod_Wet,41,6,4,3,56,110,0.45,133.4,0.55,133.4,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2017-10-22,2017,1,4,295,241.49,0.76,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2017-10-23,2017,1,4,296,239.57,0.76,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00676,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2017-10-24,2017,1,4,297,237.66,0.77,2,Mod_Wet,41,6,4,3,56,110,0.46,127.7,0.54,127.7,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0986,0.0066,0.00026,0.105,0.00415,1,0.115,0.22,0.00867,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2017-10-25,2017,1,4,298,235.74,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,125.7,0.53,125.7,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0979,0.00644,0.000254,0.104,0.00411,1,0.112,0.217,0.00853,25.2,0.929,0.97,0.901,28.8,28,28,671
2017-10-26,2017,1,4,299,233.83,0.78,2,Mod_Wet,41,6,4,3,56,110,0.47,123.8,0.53,123.8,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0972,0.00628,0.000247,0.104,0.00408,1,0.11,0.213,0.00839,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
2017-10-27,2017,1,4,300,231.92,0.79,2,Mod_Wet,41,6,4,3,56,110,0.47,121.9,0.53,121.9,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0966,0.00611,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
2017-10-28,2017,1,4,301,232.74,0.78,2,Mod_Wet,41,6,4,3,56,110,0.47,122.7,0.53,122.7,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0968,0.00618,0.000243,0.103,0.00406,1,0.108,0.211,0.00832,25.2,0.927,0.97,0.899,28.1,27.3,27.3,655
2017-10-29,2017,1,5,302,233.01,0.78,2,Mod_Wet,41,6,4,3,56,110,0.47,123,0.53,123,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0969,0.00621,0.000244,0.103,0.00406,1,0.109,0.212,0.00833,25.2,0.927,0.97,0.9,28.2,27.3,27.3,656
2017-10-30,2017,1,5,303,231.1,0.79,2,Mod_Wet,41,6,4,3,56,110,0.48,121.1,0.52,121.1,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0963,0.00604,0.000238,0.102,0.00403,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.9,26.9,645
2017-10-31,2017,1,5,304,230.82,0.79,2,Mod_Wet,41,6,4,3,56,110,0.48,120.8,0.52,120.8,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0962,0.00602,0.000237,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2017-11-01,2017,2,5,305,230,0.79,3,Normal,36,5,3,2,47,93,0.4,137,0.6,137,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2017-11-02,2017,2,5,306,230.82,0.79,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2017-11-03,2017,2,5,307,234.38,0.78,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2017-11-04,2017,2,5,308,236.84,0.77,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2017-11-05,2017,2,6,309,234.92,0.78,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2017-11-06,2017,2,6,310,233.56,0.78,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2017-11-07,2017,2,6,311,232.19,0.79,3,Normal,36,5,3,2,47,93,0.4,139.2,0.6,139.2,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2017-11-08,2017,2,6,312,231.92,0.79,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2017-11-09,2017,2,6,313,234.38,0.78,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2017-11-10,2017,2,6,314,239.03,0.76,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2017-11-11,2017,2,6,315,243.13,0.75,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2017-11-12,2017,2,7,316,243.4,0.75,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2017-11-13,2017,2,7,317,242.03,0.75,3,Normal,36,5,3,2,47,93,0.38,149,0.62,149,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2017-11-14,2017,2,7,318,239.57,0.76,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2017-11-15,2017,2,7,319,238.21,0.77,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2017-11-16,2017,2,7,320,239.57,0.76,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2017-11-17,2017,2,7,321,239.85,0.76,3,Normal,36,5,3,2,47,93,0.39,146.8,0.61,146.8,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00823,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2017-11-18,2017,2,7,322,238.48,0.77,3,Normal,36,5,3,2,47,93,0.39,145.5,0.61,145.5,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2017-11-19,2017,2,8,323,236.56,0.77,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2017-11-20,2017,2,8,324,234.65,0.78,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2017-11-21,2017,2,8,325,232.74,0.78,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2017-11-22,2017,2,8,326,234.1,0.78,3,Normal,36,5,3,2,47,93,0.4,141.1,0.6,141.1,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00428,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2017-11-23,2017,2,8,327,238.75,0.76,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2017-11-24,2017,2,8,328,243.4,0.75,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2017-11-25,2017,2,8,329,246.96,0.74,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2017-11-26,2017,2,9,330,247.78,0.74,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2017-11-27,2017,2,9,331,245.86,0.74,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2017-11-28,2017,2,9,332,243.95,0.75,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2017-11-29,2017,2,9,333,240.94,0.76,3,Normal,36,5,3,2,47,93,0.39,147.9,0.61,147.9,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2017-11-30,2017,2,9,334,238.48,0.77,3,Normal,36,5,3,2,47,93,0.39,145.5,0.61,145.5,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2017-12-01,2017,3,9,335,237.11,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,160.1,0.68,160.1,0,0,0,0,-2,2,31,5,3,0,38,199,990,964.6,25.4,0.106,0.00936,0.000369,0.115,0.00454,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,864
2017-12-02,2017,3,9,336,237.39,0.77,4,Mod_Dry,31,5,3,2,36,77,0.32,160.4,0.68,160.4,0,0,0,0,-2,2,31,5,3,0,38,199,990,964.6,25.4,0.106,0.00938,0.00037,0.115,0.00454,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
2017-12-03,2017,3,10,337,238.21,0.77,4,Mod_Dry,31,5,3,2,36,77,0.32,161.2,0.68,161.2,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.00945,0.000373,0.116,0.00456,1,0.16,0.276,0.0109,25.1,0.942,0.97,0.915,37.4,36.3,36.3,871
2017-12-04,2017,3,10,338,239.57,0.76,4,Mod_Dry,31,5,3,2,36,77,0.32,162.6,0.68,162.6,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00957,0.000377,0.116,0.00458,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.7,36.6,36.6,879
2017-12-05,2017,3,10,339,244.77,0.75,4,Mod_Dry,31,5,3,2,36,77,0.32,167.8,0.69,167.8,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000395,0.119,0.00468,1,0.169,0.288,0.0113,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2017-12-06,2017,3,10,340,249.42,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,172.4,0.69,172.4,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.000411,0.121,0.00476,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40,39,39,937
2017-12-07,2017,3,10,341,250.78,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,173.8,0.69,173.8,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000416,0.121,0.00479,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,945
2017-12-08,2017,3,10,342,252.15,0.73,4,Mod_Dry,31,5,3,2,36,77,0.3,175.2,0.69,175.2,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000421,0.122,0.00481,1,0.179,0.301,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,953
2017-12-09,2017,3,10,343,255.71,0.72,4,Mod_Dry,31,5,3,2,36,77,0.3,178.7,0.7,178.7,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00488,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2017-12-10,2017,3,11,344,259.81,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,182.8,0.7,182.8,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00495,1,0.189,0.314,0.0124,24.9,0.949,0.98,0.93,42.5,41.6,41.6,999
2017-12-11,2017,3,11,345,262.81,0.7,5,Dry,26,4,3,2,24,59,0.22,203.8,0.78,203.8,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2017-12-12,2017,3,11,346,265.28,0.7,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2017-12-13,2017,3,11,347,266.64,0.7,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.5,47.5,1140
2017-12-14,2017,3,11,348,267.46,0.69,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2017-12-15,2017,3,11,349,266.64,0.7,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.5,47.5,1140
2017-12-16,2017,3,11,350,269.65,0.69,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000541,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.1,48.1,48.1,1160
2017-12-17,2017,3,12,351,274.3,0.68,5,Dry,26,4,3,2,24,59,0.21,215.3,0.79,215.3,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.0141,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2017-12-18,2017,3,12,352,279.49,0.67,5,Dry,26,4,3,2,24,59,0.21,220.5,0.79,220.5,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.38,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
2017-12-19,2017,3,12,353,284.69,0.67,5,Dry,26,4,3,2,24,59,0.21,225.7,0.79,225.7,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00563,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2017-12-20,2017,3,12,354,288.79,0.66,5,Dry,26,4,3,2,24,59,0.2,229.8,0.8,229.8,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000608,0.144,0.00571,2,0.0976,0.241,0.00959,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1210
2017-12-21,2017,3,12,355,291.25,0.65,5,Dry,26,4,3,2,24,59,0.2,232.3,0.8,232.3,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000616,0.145,0.00575,2,0.0993,0.244,0.0097,24.9,0.924,0.97,0.896,26.2,25.4,50.8,1220
2017-12-22,2017,3,12,356,292.62,0.65,5,Dry,26,4,3,2,24,59,0.2,233.6,0.8,233.6,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000621,0.145,0.00578,2,0.1,0.245,0.00977,24.9,0.924,0.97,0.896,26.3,25.6,51.1,1230
2017-12-23,2017,3,12,357,296.17,0.65,5,Dry,26,4,3,2,24,59,0.2,237.2,0.8,237.2,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.103,0.249,0.00993,24.9,0.925,0.97,0.897,26.8,26,51.9,1250
2017-12-24,2017,3,13,358,303.01,0.64,5,Dry,26,4,3,2,24,59,0.2,244,0.81,244,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000657,0.15,0.00597,2,0.107,0.257,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.4,1280
2017-12-25,2017,3,13,359,311.49,0.63,5,Dry,26,4,3,2,24,59,0.19,252.5,0.81,252.5,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0182,0.000726,0.154,0.00617,2,0.113,0.267,0.0107,24.8,0.93,0.97,0.902,28.5,27.7,55.3,1330
2017-12-26,2017,3,13,360,318.32,0.62,5,Dry,26,4,3,2,24,59,0.18,259.3,0.81,259.3,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0214,0.000856,0.16,0.0064,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2017-12-27,2017,3,13,361,326.25,0.61,5,Dry,26,4,3,2,24,59,0.18,267.3,0.82,267.3,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.0251,0.00101,0.167,0.00667,2,0.123,0.29,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.5,1400
2017-12-28,2017,3,13,362,335.28,0.6,5,Dry,26,4,3,2,24,59,0.18,276.3,0.82,276.3,0,0,0,0,-2,2,26,4,3,0,26,309,990,965.1,24.9,0.145,0.0294,0.00118,0.174,0.00698,2,0.129,0.303,0.0122,24.6,0.935,0.97,0.907,31.2,30.2,60.5,1450
2017-12-29,2017,3,13,363,342.11,0.59,5,Dry,26,4,3,2,24,59,0.17,283.1,0.83,283.1,0,0,0,0,-2,2,26,4,3,0,26,316,990,965.1,24.9,0.147,0.0326,0.00131,0.18,0.00722,2,0.134,0.313,0.0126,24.6,0.936,0.97,0.908,31.9,31,62,1490
2017-12-30,2017,3,13,364,350.59,0.58,5,Dry,26,4,3,2,24,59,0.17,291.6,0.83,291.6,0,0,0,0,-2,2,26,4,3,0,26,325,990,965.2,24.8,0.15,0.0366,0.00147,0.187,0.00751,2,0.139,0.326,0.0131,24.5,0.938,0.97,0.91,32.9,31.9,63.8,1530
2017-12-31,2017,3,14,365,358.52,0.57,5,Dry,26,4,3,2,24,59,0.17,299.5,0.83,299.5,0,0,0,0,-2,2,26,4,3,0,26,333,990,965.2,24.8,0.153,0.0404,0.00163,0.193,0.00779,2,0.145,0.338,0.0136,24.5,0.94,0.97,0.912,33.8,32.8,65.5,1570
2018-01-01,2017,4,14,1,370.28,0.56,5,Dry,29,5,4,2,33,73,0.2,297.3,0.8,297.3,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0393,0.00159,0.193,0.00781,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.9,1560
2018-01-02,2017,4,14,2,382.58,0.55,5,Dry,29,5,4,2,33,73,0.19,309.6,0.81,309.6,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0451,0.00183,0.203,0.00824,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.7,67.5,1620
2018-01-03,2017,4,14,3,393.24,0.54,5,Dry,29,5,4,2,33,73,0.19,320.2,0.81,320.2,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0502,0.00204,0.212,0.00861,2,0.159,0.371,0.0151,24.3,0.943,0.97,0.915,35.9,34.9,69.7,1670
2018-01-04,2017,4,14,4,402.81,0.53,5,Dry,29,5,4,2,33,73,0.18,329.8,0.82,329.8,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0547,0.00222,0.22,0.00895,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2018-01-05,2017,4,14,5,412.39,0.53,5,Dry,29,5,4,2,33,73,0.18,339.4,0.82,339.4,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0592,0.00241,0.228,0.00929,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38,37,73.9,1770
2018-01-06,2017,4,14,6,421.41,0.52,5,Dry,29,5,4,2,33,73,0.17,348.4,0.83,348.4,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0634,0.00259,0.235,0.0096,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1820
2018-01-07,2017,4,15,7,430.43,0.51,5,Dry,29,5,4,2,33,73,0.17,357.4,0.83,357.4,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0677,0.00277,0.243,0.00993,2,0.184,0.427,0.0174,24,0.949,0.976,0.927,40,39,78.1,1870
2018-01-08,2017,4,15,8,439.46,0.5,5,Dry,29,5,4,2,33,73,0.17,366.5,0.83,366.5,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.072,0.00295,0.25,0.0102,2,0.19,0.44,0.018,24,0.951,0.978,0.93,41,40.1,80.1,1920
2018-01-09,2017,4,15,9,450.67,0.5,5,Dry,29,5,4,2,33,73,0.16,377.7,0.84,377.7,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0773,0.00317,0.259,0.0106,2,0.197,0.457,0.0187,23.9,0.952,0.98,0.933,42.2,41.3,82.6,1980
2018-01-10,2017,4,15,10,464.06,0.49,5,Dry,29,5,4,2,33,73,0.16,391.1,0.84,391.1,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0836,0.00344,0.271,0.0111,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2018-01-11,2017,4,15,11,475.28,0.48,5,Dry,29,5,4,2,33,73,0.15,402.3,0.85,402.3,0,0,0,0,-2,2,29,5,4,0,35,440,990,965.7,24.3,0.191,0.0889,0.00366,0.28,0.0115,2,0.214,0.494,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.8,2110
2018-01-12,2017,4,15,12,483.75,0.47,5,Dry,29,5,4,2,33,73,0.15,410.8,0.85,410.8,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.0929,0.00383,0.287,0.0118,2,0.22,0.507,0.0209,23.7,0.956,0.98,0.937,45.7,44.7,89.5,2150
2018-01-13,2017,4,15,13,492.23,0.47,5,Dry,29,5,4,2,33,73,0.15,419.2,0.85,419.2,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0969,0.00401,0.294,0.0121,2,0.225,0.519,0.0215,23.7,0.956,0.98,0.937,46.5,45.6,91.2,2190
2018-01-14,2017,4,16,14,502.35,0.46,5,Dry,29,5,4,2,33,73,0.14,429.4,0.85,429.4,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.102,0.00421,0.302,0.0125,2,0.232,0.534,0.0221,23.6,0.957,0.98,0.938,47.6,46.6,93.2,2240
2018-01-15,2017,4,16,15,511.37,0.46,5,Dry,29,5,4,2,33,73,0.14,438.4,0.86,438.4,0,0,0,0,-2,2,29,5,4,0,35,476,990,965.9,24.1,0.204,0.106,0.00439,0.31,0.0128,2,0.238,0.548,0.0227,23.6,0.958,0.98,0.938,48.5,47.5,95,2280
2018-01-16,2017,4,16,16,520.39,0.45,5,Dry,29,5,4,2,33,73,0.14,447.4,0.86,447.4,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00458,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2018-01-17,2017,4,16,17,531.6,0.44,5,Dry,29,5,4,2,33,73,0.14,458.6,0.86,458.6,0,0,0,0,-2,2,29,5,4,0,35,497,990,966,24,0.211,0.115,0.00481,0.326,0.0136,2,0.252,0.578,0.0241,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2018-01-18,2017,4,16,18,540.08,0.44,5,Dry,29,5,4,2,33,73,0.14,467.1,0.86,467.1,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.119,0.00498,0.333,0.0139,2,0.258,0.591,0.0247,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
2018-01-19,2017,4,16,19,545.28,0.43,5,Dry,29,5,4,2,33,73,0.13,472.3,0.87,472.3,0,0,0,0,-2,2,29,5,4,0,35,510,990,966.1,23.9,0.217,0.122,0.00509,0.338,0.0141,2,0.261,0.6,0.025,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2018-01-20,2017,4,16,20,550.47,0.43,5,Dry,29,5,4,2,33,73,0.13,477.5,0.87,477.5,0,0,0,0,-2,2,29,5,4,0,35,515,990,966.1,23.9,0.219,0.124,0.0052,0.344,0.0144,2,0.265,0.609,0.0254,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2018-01-21,2017,4,17,21,555.67,0.43,4,Mod_Dry,34,5,4,3,45,91,0.16,464.7,0.84,464.7,0,0,0,0,-3,3,34,5,4,0,48,508,990,966.1,23.9,0.215,0.118,0.00495,0.333,0.0139,2,0.256,0.59,0.0247,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2018-01-22,2017,4,17,22,561.96,0.43,4,Mod_Dry,34,5,4,3,45,91,0.16,471,0.84,471,0,0,0,0,-3,3,34,5,4,0,48,514,990,966.1,23.9,0.219,0.121,0.00508,0.34,0.0142,2,0.26,0.6,0.0251,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2018-01-23,2017,4,17,23,569.34,0.42,4,Mod_Dry,34,5,4,3,45,91,0.16,478.3,0.84,478.3,0,0,0,0,-3,3,34,5,4,0,48,521,990,966.2,23.8,0.223,0.125,0.00523,0.348,0.0146,2,0.265,0.613,0.0257,23.2,0.956,0.98,0.937,52.1,48.2,96.4,2310
2018-01-24,2017,4,17,24,575.63,0.42,4,Mod_Dry,34,5,4,3,45,91,0.16,484.6,0.84,484.6,0,0,0,0,-3,3,34,5,4,0,48,528,990,966.2,23.8,0.226,0.128,0.00537,0.354,0.0149,2,0.27,0.624,0.0262,23.2,0.956,0.98,0.937,52.7,48.2,96.4,2310
2018-01-25,2017,4,17,25,579.18,0.42,4,Mod_Dry,34,5,4,3,45,91,0.16,488.2,0.84,488.2,0,0,0,0,-3,3,34,5,4,0,48,531,990,966.2,23.8,0.228,0.129,0.00544,0.358,0.015,3,0.162,0.52,0.0219,23.3,0.945,0.97,0.917,35.1,34,102,2450
2018-01-26,2017,4,17,26,584.38,0.41,4,Mod_Dry,34,5,4,3,45,91,0.16,493.4,0.84,493.4,0,0,0,0,-3,3,34,5,4,0,48,536,990,966.2,23.8,0.231,0.132,0.00555,0.363,0.0153,3,0.165,0.528,0.0222,23.2,0.946,0.97,0.917,35.4,34.4,103,2480
2018-01-27,2017,4,17,27,590.12,0.41,4,Mod_Dry,34,5,4,3,45,91,0.15,499.1,0.85,499.1,0,0,0,0,-3,3,34,5,4,0,48,542,990,966.3,23.7,0.235,0.135,0.00567,0.369,0.0155,3,0.167,0.536,0.0226,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
2018-01-28,2017,4,18,28,595.31,0.41,4,Mod_Dry,34,5,4,3,45,91,0.15,504.3,0.85,504.3,0,0,0,0,-3,3,34,5,4,0,48,547,990,966.3,23.7,0.238,0.138,0.00581,0.375,0.0158,3,0.169,0.545,0.023,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2018-01-29,2017,4,18,29,599.96,0.4,4,Mod_Dry,34,5,4,3,45,91,0.15,509,0.85,509,0,0,0,0,-3,3,34,5,4,0,48,552,990,966.3,23.7,0.24,0.141,0.00595,0.381,0.0161,3,0.172,0.553,0.0233,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2018-01-30,2017,4,18,30,604.61,0.4,4,Mod_Dry,34,5,4,3,45,91,0.15,513.6,0.85,513.6,0,0,0,0,-3,3,34,5,4,0,48,557,990,966.3,23.7,0.243,0.144,0.00608,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2018-01-31,2017,4,18,31,610.35,0.4,4,Mod_Dry,34,5,4,3,45,91,0.15,519.4,0.85,519.4,0,0,0,0,-3,3,34,5,4,0,48,562,990,966.3,23.7,0.246,0.148,0.00625,0.394,0.0167,3,0.176,0.57,0.0241,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2018-02-01,2017,5,18,32,619.38,0.39,4,Mod_Dry,36,6,5,4,54,105,0.17,514.4,0.83,514.4,0,0,0,0,-4,4,36,6,5,0,58,561,990,966.4,23.6,0.246,0.145,0.00612,0.39,0.0165,3,0.174,0.564,0.0239,23.1,0.948,0.97,0.919,36.7,35.6,107,2570
2018-02-02,2017,5,18,33,628.4,0.39,4,Mod_Dry,36,6,5,4,54,105,0.17,523.4,0.83,523.4,0,0,0,0,-4,4,36,6,5,0,58,570,990,966.4,23.6,0.251,0.151,0.00639,0.401,0.017,3,0.178,0.579,0.0246,23,0.949,0.97,0.92,37.3,36.2,109,2610
2018-02-03,2017,5,18,34,635.24,0.39,4,Mod_Dry,36,6,5,4,54,105,0.17,530.2,0.83,530.2,0,0,0,0,-4,4,36,6,5,0,58,577,990,966.4,23.6,0.255,0.155,0.00659,0.41,0.0174,3,0.181,0.591,0.0251,23,0.949,0.971,0.922,37.8,36.7,110,2640
2018-02-04,2017,5,19,35,643.71,0.38,4,Mod_Dry,36,6,5,4,54,105,0.16,538.7,0.84,538.7,0,0,0,0,-4,4,36,6,5,0,58,586,990,966.5,23.5,0.259,0.161,0.00684,0.42,0.0179,3,0.185,0.605,0.0257,22.9,0.95,0.972,0.924,38.3,37.3,112,2680
2018-02-05,2017,5,19,36,655.47,0.38,4,Mod_Dry,36,6,5,4,54,105,0.16,550.5,0.84,550.5,0,0,0,0,-4,4,36,6,5,0,58,597,990,966.5,23.5,0.266,0.169,0.00719,0.435,0.0185,3,0.19,0.625,0.0266,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2018-02-06,2017,5,19,37,669.42,0.37,4,Mod_Dry,36,6,5,4,54,105,0.16,564.4,0.84,564.4,0,0,0,0,-4,4,36,6,5,0,58,611,990,966.6,23.4,0.274,0.178,0.0076,0.452,0.0193,3,0.196,0.649,0.0277,22.8,0.952,0.976,0.929,40,39,117,2810
2018-02-07,2017,5,19,38,683.91,0.37,4,Mod_Dry,36,6,5,4,54,105,0.15,578.9,0.85,578.9,0,0,0,0,-4,4,36,6,5,0,58,626,990,966.6,23.4,0.282,0.188,0.00803,0.47,0.0201,3,0.203,0.673,0.0288,22.7,0.953,0.978,0.932,40.9,40,120,2880
2018-02-08,2017,5,19,39,700.04,0.36,4,Mod_Dry,36,6,5,4,54,105,0.15,595,0.85,595,0,0,0,0,-4,4,36,6,5,0,58,642,990,966.7,23.3,0.291,0.198,0.00852,0.49,0.021,3,0.21,0.7,0.03,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
2018-02-09,2017,5,19,40,715.63,0.35,4,Mod_Dry,36,6,5,4,54,105,0.15,610.6,0.85,610.6,0,0,0,0,-4,4,36,6,5,0,58,658,990,966.8,23.2,0.3,0.209,0.00899,0.509,0.0219,3,0.217,0.726,0.0313,22.5,0.955,0.98,0.936,42.9,42,126,3030
2018-02-10,2017,5,19,41,732.85,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,627.9,0.86,627.9,0,0,0,0,-4,4,36,6,5,0,58,675,990,966.8,23.2,0.31,0.22,0.00951,0.53,0.0229,3,0.225,0.755,0.0326,22.4,0.955,0.98,0.936,44,43.1,129,3100
2018-02-11,2017,5,20,42,748.44,0.34,4,Mod_Dry,36,6,5,4,54,105,0.14,643.4,0.86,643.4,0,0,0,0,-4,4,36,6,5,0,58,690,990,966.9,23.1,0.319,0.231,0.00999,0.55,0.0238,3,0.232,0.782,0.0338,22.3,0.956,0.98,0.937,44.9,44,132,3170
2018-02-12,2017,5,20,43,764.03,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,659,0.86,659,0,0,0,0,-4,4,36,6,5,0,58,706,990,967,23,0.328,0.241,0.0105,0.569,0.0247,3,0.239,0.808,0.0351,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2018-02-13,2017,5,20,44,776,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,671,0.86,671,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.335,0.249,0.0108,0.584,0.0254,3,0.244,0.828,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2018-02-14,2017,5,20,45,791.07,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,686.1,0.87,686.1,0,0,0,0,-4,4,36,6,5,0,58,733,990,967.1,22.9,0.343,0.259,0.0113,0.602,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.4,46.5,139,3340
2018-02-15,2017,5,20,46,812.34,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,707.3,0.87,707.3,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.274,0.012,0.629,0.0275,3,0.261,0.89,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
2018-02-16,2017,5,20,47,836.14,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,731.1,0.87,731.1,0,0,0,0,-4,4,36,6,5,0,58,778,990,967.2,22.8,0.369,0.289,0.0127,0.658,0.0289,3,0.272,0.93,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2018-02-17,2017,5,20,48,865.99,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,761,0.88,761,0,0,0,0,-4,4,36,6,5,0,58,808,990,967.4,22.6,0.395,0.307,0.0136,0.702,0.031,3,0.283,0.985,0.0435,21.7,0.957,0.98,0.937,51.5,48.2,145,3470
2018-02-18,2017,5,21,49,902.33,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,797.3,0.88,797.3,0,0,0,0,-4,4,36,6,5,0,58,844,990,967.5,22.5,0.428,0.325,0.0144,0.753,0.0335,4,0.212,0.964,0.0429,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2018-02-19,2017,5,21,50,940.91,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,835.9,0.89,835.9,0,0,0,0,-4,4,36,6,5,0,58,883,990,967.7,22.3,0.463,0.344,0.0154,0.807,0.0361,4,0.225,1.03,0.0462,21.3,0.954,0.98,0.935,41.7,40.8,163,3920
2018-02-20,2017,5,21,51,986.32,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,881.3,0.89,881.3,0,0,0,0,-4,4,36,6,5,0,58,928,990,967.8,22.2,0.505,0.366,0.0165,0.87,0.0393,4,0.24,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.6,170,4090
2018-02-21,2017,5,21,52,1039,0.24,3,Normal,43,7,5,4,78,137,0.13,902,0.87,902,0,0,0,0,-4,4,43,7,5,0,82,957,990,968,22,0.531,0.376,0.0171,0.906,0.0412,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44,43.1,172,4140
2018-02-22,2017,5,21,53,1099.3,0.23,3,Normal,43,7,5,4,78,137,0.13,962.3,0.88,962.3,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.586,0.405,0.0186,0.991,0.0455,4,0.267,1.26,0.0577,20.5,0.956,0.98,0.936,46.3,45.4,181,4350
2018-02-23,2017,5,21,54,1162,0.22,3,Normal,43,7,5,4,78,137,0.12,1025,0.88,1025,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.669,0.479,0.0222,1.15,0.0532,4,0.285,1.43,0.0664,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2018-02-24,2017,5,21,55,1232.8,0.21,3,Normal,43,7,5,4,78,137,0.11,1096,0.89,1096,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.773,0.638,0.0299,1.41,0.066,4,0.299,1.71,0.08,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2018-02-25,2017,5,22,56,1305.9,0.19,3,Normal,43,7,5,4,78,137,0.1,1169,0.9,1100,69,16,2,2,-2,51,59,9,7,2,129,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2018-02-26,2017,5,22,57,1381.3,0.18,3,Normal,43,7,5,4,78,137,0.099,1244,0.9,1100,144,33,4,4,0,103,76,11,9,4,181,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2018-02-27,2017,5,22,58,1421.3,0.18,3,Normal,43,7,5,4,78,137,0.096,1284,0.9,1100,184,42,6,6,2,128,85,13,11,6,206,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2018-02-28,2017,5,22,59,1461.8,0.17,3,Normal,43,7,5,4,78,137,0.094,1325,0.91,1100,225,51,7,7,3,157,94,14,12,7,235,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2018-03-01,2017,6,22,60,1502.9,0.16,3,Normal,49,9,9,9,107,183,0.12,1320,0.88,1100,220,50,7,7,-2,158,99,16,16,7,265,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2018-03-02,2017,6,22,61,1544.5,0.15,3,Normal,49,9,9,9,107,183,0.12,1362,0.88,1100,262,51,8,8,-1,196,100,17,17,8,303,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2018-03-03,2017,6,22,62,1586.6,0.15,3,Normal,49,9,9,9,107,183,0.12,1404,0.89,1100,304,51,9,9,0,235,100,18,18,9,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2018-03-04,2017,6,23,63,1629.1,0.14,3,Normal,49,9,9,9,107,183,0.11,1446,0.89,1100,346,51,9,11,1,274,100,18,20,10,381,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2018-03-05,2017,6,23,64,1665.5,0.14,3,Normal,49,9,9,9,107,183,0.11,1482,0.89,1100,382,51,9,12,2,308,100,18,21,11,415,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2018-03-06,2017,6,23,65,1695.5,0.13,3,Normal,49,9,9,9,107,183,0.11,1512,0.89,1100,412,51,9,13,3,336,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2018-03-07,2017,6,23,66,1725.7,0.13,3,Normal,49,9,9,9,107,183,0.11,1543,0.89,1100,443,51,9,14,4,365,100,18,23,13,472,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45,180,4320
2018-03-08,2017,6,23,67,1756.1,0.13,3,Normal,49,9,9,9,107,183,0.1,1573,0.9,1100,473,51,9,14,5,394,100,18,23,14,501,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-03-09,2017,6,23,68,1786.7,0.12,3,Normal,49,9,9,9,107,183,0.1,1604,0.9,1100,504,51,9,15,6,423,100,18,24,15,530,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-03-10,2017,6,23,69,1824.4,0.12,3,Normal,49,9,9,9,107,183,0.1,1641,0.9,1100,541,51,9,16,7,458,100,18,25,16,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2018-03-11,2017,6,24,70,1862.4,0.12,3,Normal,49,9,9,9,107,183,0.098,1679,0.9,1100,579,51,9,16,8,495,100,18,25,17,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2018-03-12,2017,6,24,71,1907.7,0.12,3,Normal,49,9,9,9,107,183,0.096,1725,0.9,1100,625,51,9,16,10,539,100,18,25,19,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2018-03-13,2017,6,24,72,1946.3,0.11,3,Normal,49,9,9,9,107,183,0.094,1763,0.91,1100,663,51,9,16,11,576,100,18,25,20,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2018-03-14,2017,6,24,73,1985.2,0.11,3,Normal,49,9,9,9,107,183,0.092,1802,0.91,1100,702,51,9,16,12,614,100,18,25,21,721,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2018-03-15,2017,6,24,74,2024.3,0.11,3,Normal,49,9,9,9,107,183,0.09,1841,0.91,1100,741,51,9,16,13,652,100,18,25,22,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2018-03-16,2017,6,24,75,2063.8,0.1,3,Normal,49,9,9,9,107,183,0.089,1881,0.91,1100,781,51,9,16,14,691,100,18,25,23,798,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2018-03-17,2017,6,24,76,2103.5,0.1,3,Normal,49,9,9,9,107,183,0.087,1920,0.91,1100,820,51,9,16,16,728,100,18,25,25,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2018-03-18,2017,6,25,77,2150.7,0.097,3,Normal,49,9,9,9,107,183,0.085,1968,0.92,1100,868,51,9,16,17,775,100,18,25,26,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2018-03-19,2017,6,25,78,2191,0.094,3,Normal,49,9,9,9,107,183,0.084,2008,0.92,1100,908,51,9,16,18,814,100,18,25,27,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2018-03-20,2017,6,25,79,2231.5,0.091,3,Normal,49,9,9,9,107,183,0.082,2048,0.92,1100,948,51,9,16,19,853,100,18,25,28,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2018-03-21,2017,6,25,80,2272.3,0.087,3,Normal,49,9,9,9,107,183,0.081,2089,0.92,1100,989,51,9,16,21,892,100,18,25,30,999,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2018-03-22,2017,6,25,81,2305.8,0.083,3,Normal,49,9,9,9,107,183,0.079,2123,0.92,1100,1020,51,9,16,22,925,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2018-03-23,2017,6,25,82,2332,0.08,3,Normal,49,9,9,9,107,183,0.079,2149,0.92,1100,1050,51,9,16,22,951,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-03-24,2017,6,25,83,2358.3,0.077,3,Normal,49,9,9,9,107,183,0.078,2175,0.92,1100,1080,51,9,16,23,976,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2018-03-25,2017,6,26,84,2377.1,0.074,3,Normal,49,9,9,9,107,183,0.077,2194,0.92,1100,1090,51,9,16,24,994,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-03-26,2017,6,26,85,2396,0.072,3,Normal,49,9,9,9,107,183,0.076,2213,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2018-03-27,2017,6,26,86,2414.9,0.07,3,Normal,49,9,9,9,107,183,0.076,2232,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2018-03-28,2017,6,26,87,2441.5,0.068,3,Normal,49,9,9,9,107,183,0.075,2258,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2018-03-29,2017,6,26,88,2468.2,0.065,3,Normal,49,9,9,9,107,183,0.074,2285,0.93,1100,1190,51,9,16,27,1080,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2018-03-30,2017,6,26,89,2494.9,0.063,3,Normal,49,9,9,9,107,183,0.073,2312,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2018-03-31,2017,6,26,90,2529.5,0.06,3,Normal,49,9,9,9,107,183,0.072,2346,0.93,1100,1250,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2018-04-01,2017,7,27,91,2571.9,0.057,3,Normal,54,13,14,19,117,217,0.084,2355,0.92,1100,1260,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2018-04-02,2017,7,27,92,2614.5,0.053,3,Normal,54,13,14,19,117,217,0.083,2398,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2018-04-03,2017,7,27,93,2657.4,0.05,3,Normal,54,13,14,19,117,217,0.082,2440,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2018-04-04,2017,7,27,94,2708.3,0.047,3,Normal,54,13,14,19,117,217,0.08,2491,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2018-04-05,2017,7,27,95,2767.5,0.043,3,Normal,54,13,14,19,117,217,0.078,2550,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2018-04-06,2017,7,27,96,2827,0.04,3,Normal,54,13,14,19,117,217,0.077,2610,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2018-04-07,2017,7,27,97,2886.9,0.037,3,Normal,54,13,14,19,117,217,0.075,2670,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
