date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-04-08,2017,7,28,98,2955.3,0.034,3,Normal,54,13,14,19,117,217,0.073,2738,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2018-04-09,2017,7,28,99,3024.1,0.031,3,Normal,54,13,14,19,117,217,0.072,2807,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2018-04-10,2017,7,28,100,3093.3,0.028,3,Normal,54,13,14,19,117,217,0.07,2876,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2018-04-11,2017,7,28,101,3163.1,0.026,3,Normal,54,13,14,19,117,217,0.069,2946,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2018-04-12,2017,7,28,102,3233.3,0.023,3,Normal,54,13,14,19,117,217,0.067,3016,0.93,1100,1920,46,5,11,38,1820,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2018-04-13,2017,7,28,103,3287.3,0.022,3,Normal,54,13,14,19,117,217,0.066,3070,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2018-04-14,2017,7,28,104,3324.8,0.02,3,Normal,54,13,14,19,117,217,0.065,3108,0.94,1100,2010,46,5,11,41,1910,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2018-04-15,2017,7,29,105,3362.4,0.019,3,Normal,54,13,14,19,117,217,0.065,3145,0.94,1100,2050,46,5,11,42,1940,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2018-04-16,2017,7,29,106,3391.8,0.018,3,Normal,54,13,14,19,117,217,0.064,3175,0.94,1100,2080,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2018-04-17,2017,7,29,107,3412.8,0.017,3,Normal,54,13,14,19,117,217,0.064,3196,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2018-04-18,2017,7,29,108,3433.8,0.016,3,Normal,54,13,14,19,117,217,0.063,3217,0.94,1100,2120,46,5,11,45,2010,100,18,25,64,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2018-04-19,2017,7,29,109,3446.5,0.016,3,Normal,54,13,14,19,117,217,0.063,3229,0.94,1100,2130,46,5,11,45,2020,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2018-04-20,2017,7,29,110,3459.1,0.016,3,Normal,54,13,14,19,117,217,0.063,3242,0.94,1100,2140,46,5,11,45,2040,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2018-04-21,2017,7,29,111,3463.3,0.015,2,Mod_Wet,70,14,18,25,168,295,0.085,3168,0.92,1100,2070,30,4,7,37,1990,100,18,25,62,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2018-04-22,2017,7,30,112,3467.6,0.015,2,Mod_Wet,70,14,18,25,168,295,0.085,3173,0.92,1100,2070,30,4,7,37,2000,100,18,25,62,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2018-04-23,2017,7,30,113,3471.8,0.015,2,Mod_Wet,70,14,18,25,168,295,0.085,3177,0.92,1100,2080,30,4,7,37,2000,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2018-04-24,2017,7,30,114,3467.6,0.015,2,Mod_Wet,70,14,18,25,168,295,0.085,3173,0.92,1100,2070,30,4,7,37,2000,100,18,25,62,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2018-04-25,2017,7,30,115,3463.3,0.015,2,Mod_Wet,70,14,18,25,168,295,0.085,3168,0.92,1100,2070,30,4,7,37,1990,100,18,25,62,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2018-04-26,2017,7,30,116,3459.1,0.016,2,Mod_Wet,70,14,18,25,168,295,0.085,3164,0.92,1100,2060,30,4,7,37,1990,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2018-04-27,2017,7,30,117,3446.5,0.016,2,Mod_Wet,70,14,18,25,168,295,0.086,3151,0.91,1100,2050,30,4,7,37,1970,100,18,25,62,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2018-04-28,2017,7,30,118,3433.8,0.016,2,Mod_Wet,70,14,18,25,168,295,0.086,3139,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2018-04-29,2017,7,31,119,3421.2,0.017,2,Mod_Wet,70,14,18,25,168,295,0.086,3126,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2018-04-30,2017,7,31,120,3408.6,0.017,2,Mod_Wet,70,14,18,25,168,295,0.086,3114,0.91,1100,2010,30,4,7,35,1940,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2018-05-01,2017,8,31,121,3396,0.018,2,Mod_Wet,65,14,17,23,202,321,0.095,3075,0.91,1100,1980,35,4,8,36,1890,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2018-05-02,2017,8,31,122,3383.4,0.018,2,Mod_Wet,65,14,17,23,202,321,0.095,3062,0.91,1100,1960,35,4,8,36,1880,100,18,25,59,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2018-05-03,2017,8,31,123,3370.8,0.019,2,Mod_Wet,65,14,17,23,202,321,0.095,3050,0.91,1100,1950,35,4,8,36,1870,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2018-05-04,2017,8,31,124,3349.8,0.019,2,Mod_Wet,65,14,17,23,202,321,0.096,3029,0.9,1100,1930,35,4,8,35,1850,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2018-05-05,2017,8,31,125,3328.9,0.02,2,Mod_Wet,65,14,17,23,202,321,0.096,3008,0.9,1100,1910,35,4,8,34,1830,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2018-05-06,2017,8,32,126,3308.1,0.021,2,Mod_Wet,65,14,17,23,202,321,0.097,2987,0.9,1100,1890,35,4,8,34,1810,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2018-05-07,2017,8,32,127,3278.9,0.022,2,Mod_Wet,65,14,17,23,202,321,0.098,2958,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2018-05-08,2017,8,32,128,3241.6,0.023,2,Mod_Wet,65,14,17,23,202,321,0.099,2921,0.9,1100,1820,35,4,8,32,1740,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2018-05-09,2017,8,32,129,3196.1,0.025,2,Mod_Wet,65,14,17,23,202,321,0.1,2875,0.9,1100,1780,35,4,8,30,1700,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2018-05-10,2017,8,32,130,3150.8,0.026,2,Mod_Wet,65,14,17,23,202,321,0.1,2830,0.9,1100,1730,35,4,8,29,1650,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2018-05-11,2017,8,32,131,3105.6,0.028,2,Mod_Wet,65,14,17,23,202,321,0.1,2785,0.9,1100,1690,35,4,8,28,1610,100,18,25,51,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2018-05-12,2017,8,32,132,3052.5,0.029,2,Mod_Wet,65,14,17,23,202,321,0.1,2732,0.9,1100,1630,35,4,8,26,1560,100,18,25,49,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2018-05-13,2017,8,33,133,2999.7,0.032,2,Mod_Wet,65,14,17,23,202,321,0.11,2679,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2018-05-14,2017,8,33,134,2947.2,0.034,2,Mod_Wet,65,14,17,23,202,321,0.11,2626,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2018-05-15,2017,8,33,135,2894.9,0.037,2,Mod_Wet,65,14,17,23,202,321,0.11,2574,0.89,1100,1470,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2018-05-16,2017,8,33,136,2842.9,0.039,2,Mod_Wet,65,14,17,23,202,321,0.11,2522,0.89,1100,1420,35,4,8,20,1360,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2018-05-17,2017,8,33,137,2791.2,0.042,2,Mod_Wet,65,14,17,23,202,321,0.12,2470,0.89,1100,1370,35,4,8,18,1310,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2018-05-18,2017,8,33,138,2739.8,0.045,2,Mod_Wet,65,14,17,23,202,321,0.12,2419,0.88,1100,1320,35,4,8,17,1260,100,18,25,40,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2018-05-19,2017,8,33,139,2688.7,0.048,2,Mod_Wet,65,14,17,23,202,321,0.12,2368,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2018-05-20,2017,8,34,140,2637.9,0.051,2,Mod_Wet,65,14,17,23,202,321,0.12,2317,0.88,1100,1220,35,4,8,14,1160,100,18,25,37,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2018-05-21,2017,8,34,141,2587.4,0.055,2,Mod_Wet,65,14,17,23,202,321,0.12,2266,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2018-05-22,2017,8,34,142,2537.2,0.06,2,Mod_Wet,65,14,17,23,202,321,0.13,2216,0.87,1100,1120,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2018-05-23,2017,8,34,143,2487.3,0.064,2,Mod_Wet,65,14,17,23,202,321,0.13,2166,0.87,1100,1070,35,4,8,9,1010,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2018-05-24,2017,8,34,144,2437.7,0.068,2,Mod_Wet,65,14,17,23,202,321,0.13,2117,0.87,1100,1020,35,4,8,8,962,100,18,25,31,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2018-05-25,2017,8,34,145,2396,0.072,2,Mod_Wet,65,14,17,23,202,321,0.13,2075,0.87,1100,975,35,4,8,6,922,100,18,25,29,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2018-05-26,2017,8,34,146,2354.5,0.077,2,Mod_Wet,65,14,17,23,202,321,0.14,2033,0.86,1100,933,35,4,8,5,881,100,18,25,28,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2018-05-27,2017,8,35,147,2313.3,0.082,2,Mod_Wet,65,14,17,23,202,321,0.14,1992,0.86,1100,892,35,4,8,4,841,100,18,25,27,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2018-05-28,2017,8,35,148,2272.3,0.087,2,Mod_Wet,65,14,17,23,202,321,0.14,1951,0.86,1100,851,35,4,8,3,801,100,18,25,26,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2018-05-29,2017,8,35,149,2216.7,0.092,2,Mod_Wet,65,14,17,23,202,321,0.14,1896,0.85,1100,796,35,4,8,1,748,100,18,25,24,950,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2018-05-30,2017,8,35,150,2154.4,0.097,2,Mod_Wet,65,14,17,23,202,321,0.15,1833,0.85,1100,733,35,4,8,-1,687,100,18,25,22,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2018-05-31,2017,8,35,151,2099.8,0.1,2,Mod_Wet,65,14,17,23,202,321,0.15,1779,0.85,1100,679,35,4,8,-3,635,100,18,25,20,837,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2018-06-01,2017,9,35,152,2045.8,0.1,2,Mod_Wet,62,12,14,16,153,257,0.13,1789,0.87,1100,689,38,6,11,5,629,100,18,25,21,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2018-06-02,2017,9,35,153,1992.3,0.11,2,Mod_Wet,62,12,14,16,153,257,0.13,1735,0.87,1100,635,38,6,11,3,577,100,18,25,19,730,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2018-06-03,2017,9,36,154,1946.3,0.11,2,Mod_Wet,62,12,14,16,153,257,0.13,1689,0.87,1100,589,38,6,11,2,532,100,18,25,18,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2018-06-04,2017,9,36,155,1900.7,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1644,0.86,1100,544,38,6,11,0,489,100,18,25,16,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2018-06-05,2017,9,36,156,1855.5,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1598,0.86,1100,498,38,6,11,-1,444,100,18,25,15,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2018-06-06,2017,9,36,157,1810.7,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1554,0.86,1100,454,38,6,11,-2,401,100,18,25,14,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2018-06-07,2017,9,36,158,1766.3,0.13,2,Mod_Wet,62,12,14,16,153,257,0.15,1509,0.85,1100,409,38,6,11,-4,358,100,18,25,12,511,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-06-08,2017,9,36,159,1729,0.13,2,Mod_Wet,62,12,14,16,153,257,0.15,1472,0.85,1100,372,38,6,11,-5,322,100,18,25,11,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-06-09,2017,9,36,160,1692.1,0.13,2,Mod_Wet,62,12,14,16,153,257,0.15,1435,0.85,1100,335,38,6,10,-6,287,100,18,24,10,440,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2018-06-10,2017,9,37,161,1655.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.15,1399,0.84,1100,299,38,6,9,-7,253,100,18,23,9,406,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2018-06-11,2017,9,37,162,1619.3,0.14,2,Mod_Wet,62,12,14,16,153,257,0.16,1362,0.84,1100,262,38,6,8,-8,218,100,18,22,8,371,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0778,4,0.3,1.87,0.0927,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2018-06-12,2017,9,37,163,1583.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.16,1326,0.84,1100,226,38,6,7,-9,184,100,18,21,7,337,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2018-06-13,2017,9,37,164,1547.7,0.15,2,Mod_Wet,62,12,14,16,153,257,0.17,1291,0.83,1100,191,38,6,6,-10,151,100,18,20,6,304,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2018-06-14,2017,9,37,165,1512.5,0.16,2,Mod_Wet,62,12,14,16,153,257,0.17,1255,0.83,1100,155,35,5,5,-11,121,97,17,19,5,274,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2018-06-15,2017,9,37,166,1483.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.17,1227,0.83,1100,127,29,4,4,-12,102,91,16,18,4,255,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2018-06-16,2017,9,37,167,1455.6,0.17,2,Mod_Wet,62,12,14,16,153,257,0.18,1199,0.82,1100,99,22,3,3,-13,84,84,15,17,3,237,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2018-06-17,2017,9,38,168,1427.5,0.18,2,Mod_Wet,62,12,14,16,153,257,0.18,1171,0.82,1100,71,16,2,2,-14,65,78,14,16,2,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2018-06-18,2017,9,38,169,1399.7,0.18,2,Mod_Wet,62,12,14,16,153,257,0.18,1143,0.82,1100,43,10,1,1,-15,46,72,13,15,1,199,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2018-06-19,2017,9,38,170,1353.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.19,1097,0.81,1097,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.823,0.641,0.0305,1.46,0.0698,4,0.299,1.76,0.084,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2018-06-20,2017,9,38,171,1302.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.2,1046,0.8,1046,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.9,21.1,0.748,0.526,0.0249,1.27,0.0603,4,0.289,1.56,0.0739,19.6,0.954,0.98,0.935,47.9,47,188,4510
2018-06-21,2017,9,38,172,1258.8,0.2,2,Mod_Wet,62,12,14,16,153,257,0.2,1002,0.8,1002,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.684,0.427,0.0201,1.11,0.0522,4,0.28,1.39,0.0653,19.9,0.955,0.98,0.936,46.7,45.7,183,4390
2018-06-22,2017,9,38,173,1215.5,0.21,2,Mod_Wet,62,12,14,16,153,257,0.21,958.5,0.79,958.5,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.62,0.403,0.0188,1.02,0.0478,4,0.266,1.29,0.0602,20.1,0.955,0.98,0.936,45.2,44.3,177,4250
2018-06-23,2017,9,38,174,1178.8,0.21,2,Mod_Wet,62,12,14,16,153,257,0.22,921.8,0.78,921.8,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.579,0.385,0.0179,0.964,0.0448,4,0.254,1.22,0.0565,20.3,0.955,0.98,0.936,43.8,43,172,4120
2018-06-24,2017,9,39,175,1142.7,0.22,2,Mod_Wet,62,12,14,16,153,257,0.23,885.7,0.78,885.7,0,0,0,0,-16,16,62,12,14,0,169,974,990,968.3,21.7,0.546,0.368,0.017,0.914,0.0422,4,0.241,1.16,0.0534,20.5,0.954,0.98,0.935,42.5,41.6,167,4000
2018-06-25,2017,9,39,176,1112.7,0.23,2,Mod_Wet,62,12,14,16,153,257,0.23,855.7,0.77,855.7,0,0,0,0,-16,16,62,12,14,0,169,944,990,968.3,21.7,0.519,0.353,0.0162,0.872,0.0401,4,0.231,1.1,0.0507,20.6,0.954,0.979,0.934,41.3,40.4,162,3880
2018-06-26,2017,9,39,177,1083.3,0.23,2,Mod_Wet,62,12,14,16,153,257,0.24,826.3,0.76,826.3,0,0,0,0,-16,16,62,12,14,0,169,914,990,968.2,21.8,0.492,0.339,0.0155,0.831,0.038,4,0.221,1.05,0.0482,20.8,0.953,0.976,0.931,40.1,39.2,157,3760
2018-06-27,2017,9,39,178,1054.4,0.24,2,Mod_Wet,62,12,14,16,153,257,0.24,797.4,0.76,797.4,0,0,0,0,-16,16,62,12,14,0,169,885,990,968.1,21.9,0.465,0.325,0.0148,0.79,0.036,3,0.293,1.08,0.0494,20.8,0.956,0.98,0.937,52,48.2,145,3470
2018-06-28,2017,9,39,179,1031.3,0.24,2,Mod_Wet,62,12,14,16,153,257,0.25,774.3,0.75,774.3,0,0,0,0,-16,16,62,12,14,0,169,862,990,968,22,0.444,0.314,0.0143,0.758,0.0345,3,0.286,1.04,0.0475,21,0.956,0.98,0.937,50.7,48.2,145,3470
2018-06-29,2017,9,39,180,1008.6,0.25,2,Mod_Wet,62,12,14,16,153,257,0.26,751.6,0.74,751.6,0,0,0,0,-16,16,62,12,14,0,169,840,990,967.9,22.1,0.424,0.303,0.0137,0.726,0.0329,3,0.28,1.01,0.0456,21.1,0.957,0.98,0.937,49.5,48.2,145,3470
2018-06-30,2017,9,39,181,986.32,0.25,2,Mod_Wet,62,12,14,16,153,257,0.26,729.3,0.74,729.3,0,0,0,0,-16,16,62,12,14,0,169,817,990,967.8,22.2,0.403,0.288,0.013,0.691,0.0312,3,0.271,0.962,0.0434,21.2,0.956,0.98,0.937,48.3,47.4,142,3410
2018-07-01,2017,10,40,182,964.53,0.26,2,Mod_Wet,58,11,11,11,136,227,0.23,737.5,0.77,737.5,0,0,0,0,-11,11,58,11,11,0,147,818,990,967.8,22.2,0.403,0.294,0.0132,0.697,0.0313,3,0.274,0.971,0.0437,21.3,0.957,0.98,0.937,49.1,48.1,144,3460
2018-07-02,2017,10,40,183,947.93,0.26,2,Mod_Wet,58,11,11,11,136,227,0.24,720.9,0.76,720.9,0,0,0,0,-11,11,58,11,11,0,147,801,990,967.7,22.3,0.388,0.283,0.0127,0.671,0.0301,3,0.267,0.938,0.042,21.4,0.957,0.98,0.937,48.2,47.2,142,3400
2018-07-03,2017,10,40,184,931.65,0.26,2,Mod_Wet,58,11,11,11,136,227,0.24,704.6,0.76,704.6,0,0,0,0,-11,11,58,11,11,0,147,785,990,967.6,22.4,0.373,0.272,0.0121,0.645,0.0288,3,0.26,0.905,0.0404,21.5,0.956,0.98,0.937,47.3,46.4,139,3340
2018-07-04,2017,10,40,185,915.71,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,688.7,0.75,688.7,0,0,0,0,-11,11,58,11,11,0,147,769,990,967.6,22.4,0.363,0.261,0.0116,0.624,0.0278,3,0.252,0.877,0.0391,21.6,0.957,0.98,0.937,46.4,45.5,137,3280
2018-07-05,2017,10,40,186,900.13,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,673.1,0.75,673.1,0,0,0,0,-11,11,58,11,11,0,147,753,990,967.5,22.5,0.355,0.251,0.0111,0.605,0.0269,3,0.245,0.851,0.0378,21.6,0.956,0.98,0.937,45.6,44.7,134,3220
2018-07-06,2017,10,40,187,884.93,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,657.9,0.74,657.9,0,0,0,0,-11,11,58,11,11,0,147,738,990,967.4,22.6,0.346,0.24,0.0107,0.586,0.026,3,0.239,0.825,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,131,3150
2018-07-07,2017,10,40,188,870.14,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,643.1,0.74,643.1,0,0,0,0,-11,11,58,11,11,0,147,723,990,967.4,22.6,0.337,0.231,0.0102,0.568,0.0251,3,0.232,0.8,0.0354,21.8,0.955,0.98,0.936,43.8,43,129,3090
2018-07-08,2017,10,41,189,855.79,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,628.8,0.73,628.8,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.329,0.221,0.00975,0.55,0.0243,3,0.225,0.776,0.0342,21.9,0.955,0.98,0.936,43,42.1,126,3030
2018-07-09,2017,10,41,190,841.92,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,614.9,0.73,614.9,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00932,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
2018-07-10,2017,10,41,191,832.34,0.3,2,Mod_Wet,58,11,11,11,136,227,0.27,605.3,0.73,605.3,0,0,0,0,-11,11,58,11,11,0,147,685,990,967.2,22.8,0.316,0.205,0.00902,0.521,0.0229,3,0.215,0.736,0.0323,22,0.954,0.979,0.935,41.6,40.8,122,2930
2018-07-11,2017,10,41,192,823.06,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,596.1,0.72,596.1,0,0,0,0,-11,11,58,11,11,0,147,676,990,967.2,22.8,0.311,0.199,0.00873,0.51,0.0224,3,0.211,0.721,0.0316,22.1,0.954,0.978,0.933,41,40.2,120,2890
2018-07-12,2017,10,41,193,814.09,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,587.1,0.72,587.1,0,0,0,0,-11,11,58,11,11,0,147,667,990,967.2,22.8,0.306,0.193,0.00846,0.499,0.0218,3,0.207,0.705,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
2018-07-13,2017,10,41,194,805.49,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,578.5,0.72,578.5,0,0,0,0,-11,11,58,11,11,0,147,658,990,967.1,22.9,0.301,0.187,0.00819,0.488,0.0213,3,0.203,0.691,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2018-07-14,2017,10,41,195,797.29,0.32,2,Mod_Wet,58,11,11,11,136,227,0.28,570.3,0.71,570.3,0,0,0,0,-11,11,58,11,11,0,147,650,990,967.1,22.9,0.296,0.182,0.00794,0.478,0.0209,3,0.199,0.677,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,115,2770
2018-07-15,2017,10,42,196,789.56,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,562.6,0.71,562.6,0,0,0,0,-11,11,58,11,11,0,147,643,990,967.1,22.9,0.292,0.177,0.00771,0.468,0.0204,3,0.196,0.664,0.0289,22.3,0.951,0.974,0.927,39,38,114,2730
2018-07-16,2017,10,42,197,782.41,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,555.4,0.71,555.4,0,0,0,0,-11,11,58,11,11,0,147,635,990,967,23,0.288,0.172,0.00749,0.46,0.02,3,0.192,0.652,0.0284,22.3,0.951,0.973,0.925,38.5,37.5,112,2700
2018-07-17,2017,10,42,198,776,0.33,2,Mod_Wet,58,11,11,11,136,227,0.29,549,0.71,549,0,0,0,0,-11,11,58,11,11,0,147,629,990,967,23,0.284,0.168,0.00729,0.452,0.0196,3,0.19,0.641,0.0279,22.4,0.95,0.972,0.924,38.1,37.1,111,2670
2018-07-18,2017,10,42,199,770.04,0.33,2,Mod_Wet,58,11,11,11,136,227,0.29,543,0.7,543,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00711,0.444,0.0193,3,0.187,0.631,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2018-07-19,2017,10,42,200,759.92,0.34,2,Mod_Wet,58,11,11,11,136,227,0.3,532.9,0.7,532.9,0,0,0,0,-11,11,58,11,11,0,147,613,990,966.9,23.1,0.275,0.157,0.00681,0.432,0.0187,3,0.182,0.614,0.0266,22.4,0.949,0.97,0.921,37.1,36,108,2590
2018-07-20,2017,10,42,201,748.71,0.34,2,Mod_Wet,58,11,11,11,136,227,0.3,521.7,0.7,521.7,0,0,0,0,-11,11,58,11,11,0,147,602,990,966.9,23.1,0.268,0.15,0.00647,0.418,0.0181,3,0.177,0.595,0.0258,22.5,0.948,0.97,0.92,36.4,35.3,106,2540
2018-07-21,2017,10,42,202,736.96,0.35,2,Mod_Wet,58,11,11,11,136,227,0.31,510,0.69,510,0,0,0,0,-11,11,58,11,11,0,147,590,990,966.8,23.2,0.262,0.142,0.00612,0.403,0.0174,3,0.172,0.575,0.0249,22.6,0.947,0.97,0.919,35.6,34.6,104,2490
2018-07-22,2017,10,43,203,725.2,0.35,2,Mod_Wet,58,11,11,11,136,227,0.31,498.2,0.69,498.2,0,0,0,0,-11,11,58,11,11,0,147,578,990,966.8,23.2,0.255,0.134,0.00578,0.389,0.0168,2,0.279,0.668,0.0288,22.5,0.956,0.98,0.937,52.6,48.2,96.4,2310
2018-07-23,2017,10,43,204,715.08,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,488.1,0.68,488.1,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00557,0.379,0.0163,2,0.272,0.651,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2018-07-24,2017,10,43,205,704.42,0.36,2,Mod_Wet,58,11,11,11,136,227,0.32,477.4,0.68,477.4,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00534,0.368,0.0158,2,0.265,0.632,0.0272,22.6,0.957,0.98,0.938,50.7,48.2,96.4,2310
2018-07-25,2017,10,43,206,693.75,0.36,2,Mod_Wet,58,11,11,11,136,227,0.33,466.8,0.67,466.8,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.237,0.119,0.00511,0.357,0.0153,2,0.258,0.614,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2018-07-26,2017,10,43,207,683.09,0.37,2,Mod_Wet,58,11,11,11,136,227,0.33,456.1,0.67,456.1,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00489,0.345,0.0148,2,0.25,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.6,2290
2018-07-27,2017,10,43,208,672.97,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,446,0.66,446,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.225,0.109,0.00468,0.335,0.0143,2,0.244,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.9,93.7,2250
2018-07-28,2017,10,43,209,663.95,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,436.9,0.66,436.9,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.22,0.105,0.00449,0.326,0.0139,2,0.237,0.563,0.024,22.9,0.957,0.98,0.938,46.9,46,92,2210
2018-07-29,2017,10,44,210,654.38,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,427.4,0.65,427.4,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.215,0.101,0.00429,0.316,0.0134,2,0.231,0.547,0.0233,22.9,0.957,0.98,0.937,46,45.1,90.1,2160
2018-07-30,2017,10,44,211,644.81,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,417.8,0.65,417.8,0,0,0,0,-11,11,58,11,11,0,147,498,990,966.5,23.5,0.211,0.0962,0.00409,0.307,0.0131,2,0.225,0.532,0.0226,23,0.956,0.98,0.937,45,44.1,88.2,2120
2018-07-31,2017,10,44,212,635.78,0.39,2,Mod_Wet,58,11,11,11,136,227,0.36,408.8,0.64,408.8,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0919,0.0039,0.3,0.0127,2,0.218,0.518,0.022,23,0.955,0.98,0.936,44.1,43.2,86.5,2080
2018-08-01,2017,11,44,213,626.76,0.39,2,Mod_Wet,54,9,8,6,107,184,0.29,442.8,0.71,442.8,0,0,0,0,-6,6,54,9,8,0,113,514,990,966.4,23.6,0.218,0.108,0.00458,0.326,0.0138,2,0.241,0.568,0.0241,23,0.958,0.98,0.938,47.9,46.9,93.8,2250
2018-08-02,2017,11,44,214,617.74,0.39,2,Mod_Wet,54,9,8,6,107,184,0.3,433.7,0.7,433.7,0,0,0,0,-6,6,54,9,8,0,113,505,990,966.4,23.6,0.214,0.104,0.00439,0.317,0.0134,2,0.235,0.553,0.0234,23.1,0.957,0.98,0.938,47,46,92.1,2210
2018-08-03,2017,11,44,215,608.17,0.4,2,Mod_Wet,54,9,8,6,107,184,0.3,424.2,0.7,424.2,0,0,0,0,-6,6,54,9,8,0,113,495,990,966.3,23.7,0.21,0.0992,0.00419,0.31,0.0131,2,0.229,0.538,0.0227,23.1,0.956,0.98,0.937,46,45.1,90.2,2160
2018-08-04,2017,11,44,216,598.6,0.4,2,Mod_Wet,54,9,8,6,107,184,0.31,414.6,0.69,414.6,0,0,0,0,-6,6,54,9,8,0,113,486,990,966.3,23.7,0.207,0.0947,0.00399,0.302,0.0127,2,0.222,0.524,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.3,2120
2018-08-05,2017,11,45,217,589.57,0.41,2,Mod_Wet,54,9,8,6,107,184,0.31,405.6,0.69,405.6,0,0,0,0,-6,6,54,9,8,0,113,477,990,966.3,23.7,0.204,0.0904,0.00381,0.294,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.1,43.3,86.5,2080
2018-08-06,2017,11,45,218,581.64,0.41,2,Mod_Wet,54,9,8,6,107,184,0.32,397.6,0.68,397.6,0,0,0,0,-6,6,54,9,8,0,113,469,990,966.2,23.8,0.201,0.0867,0.00364,0.288,0.0121,2,0.211,0.499,0.021,23.3,0.955,0.98,0.935,43.3,42.5,84.9,2040
2018-08-07,2017,11,45,219,573.17,0.42,2,Mod_Wet,54,9,8,6,107,184,0.32,389.2,0.68,389.2,0,0,0,0,-6,6,54,9,8,0,113,460,990,966.2,23.8,0.198,0.0827,0.00347,0.281,0.0118,2,0.205,0.486,0.0204,23.3,0.953,0.98,0.934,42.5,41.6,83.2,2000
2018-08-08,2017,11,45,220,564.69,0.42,2,Mod_Wet,54,9,8,6,107,184,0.33,380.7,0.67,380.7,0,0,0,0,-6,6,54,9,8,0,113,452,990,966.1,23.9,0.195,0.0787,0.0033,0.274,0.0115,2,0.199,0.473,0.0198,23.4,0.952,0.979,0.933,41.6,40.7,81.4,1950
2018-08-09,2017,11,45,221,556.76,0.43,2,Mod_Wet,54,9,8,6,107,184,0.33,372.8,0.67,372.8,0,0,0,0,-6,6,54,9,8,0,113,444,990,966.1,23.9,0.192,0.0749,0.00314,0.267,0.0112,2,0.194,0.461,0.0193,23.4,0.951,0.978,0.93,40.8,39.8,79.7,1910
2018-08-10,2017,11,45,222,548.83,0.43,2,Mod_Wet,54,9,8,6,107,184,0.34,364.8,0.67,364.8,0,0,0,0,-6,6,54,9,8,0,113,436,990,966.1,23.9,0.189,0.0712,0.00298,0.261,0.0109,2,0.189,0.449,0.0188,23.5,0.95,0.976,0.928,39.9,39,77.9,1870
2018-08-11,2017,11,45,223,541.99,0.44,2,Mod_Wet,54,9,8,6,107,184,0.34,358,0.66,358,0,0,0,0,-6,6,54,9,8,0,113,429,990,966,24,0.187,0.068,0.00284,0.255,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
2018-08-12,2017,11,46,224,534.61,0.44,2,Mod_Wet,54,9,8,6,107,184,0.34,350.6,0.66,350.6,0,0,0,0,-6,6,54,9,8,0,113,422,990,966,24,0.184,0.0645,0.00269,0.249,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.8,1790
2018-08-13,2017,11,46,225,527.23,0.45,2,Mod_Wet,54,9,8,6,107,184,0.35,343.2,0.65,343.2,0,0,0,0,-6,6,54,9,8,0,113,414,990,966,24,0.182,0.061,0.00254,0.243,0.0101,2,0.174,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.1,1750
2018-08-14,2017,11,46,226,519.85,0.45,2,Mod_Wet,54,9,8,6,107,184,0.35,335.9,0.65,335.9,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0575,0.00239,0.237,0.00984,2,0.169,0.406,0.0169,23.7,0.946,0.97,0.918,36.9,35.8,71.5,1720
2018-08-15,2017,11,46,227,513.01,0.45,2,Mod_Wet,54,9,8,6,107,184,0.36,329,0.64,329,0,0,0,0,-6,6,54,9,8,0,113,400,990,965.9,24.1,0.177,0.0543,0.00225,0.231,0.00959,2,0.165,0.396,0.0164,23.7,0.945,0.97,0.917,36.1,35.1,70.1,1680
2018-08-16,2017,11,46,228,506.17,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,322.2,0.64,322.2,0,0,0,0,-6,6,54,9,8,0,113,393,990,965.9,24.1,0.174,0.0511,0.00212,0.225,0.00934,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.3,68.7,1650
2018-08-17,2017,11,46,229,500.43,0.46,2,Mod_Wet,54,9,8,6,107,184,0.37,316.4,0.63,316.4,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.9,24.1,0.172,0.0484,0.002,0.221,0.00914,2,0.156,0.377,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.5,1620
2018-08-18,2017,11,46,230,494.14,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,310.1,0.63,310.1,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0454,0.00188,0.215,0.00891,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.2,1590
2018-08-19,2017,11,47,231,487.85,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,303.9,0.62,303.9,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0424,0.00175,0.21,0.00869,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.4,64.9,1560
2018-08-20,2017,11,47,232,481.56,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,297.6,0.62,297.6,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0394,0.00163,0.205,0.00846,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2018-08-21,2017,11,47,233,475.28,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,291.3,0.61,291.3,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0365,0.0015,0.2,0.00824,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2018-08-22,2017,11,47,234,469.53,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,285.5,0.61,285.5,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.161,0.0338,0.00139,0.195,0.00803,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.5,30.5,61,1460
2018-08-23,2017,11,47,235,463.79,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,279.8,0.6,279.8,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.00783,2,0.131,0.322,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1440
2018-08-24,2017,11,47,236,458.05,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,274.1,0.6,274.1,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0284,0.00116,0.186,0.00763,2,0.127,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2018-08-25,2017,11,47,237,453.4,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,269.4,0.59,269.4,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0262,0.00107,0.182,0.00746,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2018-08-26,2017,11,48,238,448.21,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,264.2,0.59,264.2,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0237,0.000972,0.178,0.00728,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.5,1360
2018-08-27,2017,11,48,239,443.01,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,259,0.58,259,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0213,0.000871,0.173,0.0071,2,0.117,0.291,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.4,1330
2018-08-28,2017,11,48,240,437.81,0.5,2,Mod_Wet,54,9,8,6,107,184,0.42,253.8,0.58,253.8,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0188,0.000769,0.169,0.00692,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.1,54.3,1300
2018-08-29,2017,11,48,241,432.62,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,248.6,0.57,248.6,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.00069,0.165,0.00676,2,0.11,0.276,0.0113,24.2,0.929,0.97,0.902,27.4,26.6,53.2,1280
2018-08-30,2017,11,48,242,427.97,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,244,0.57,244,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000674,0.163,0.00667,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.1,1250
2018-08-31,2017,11,48,243,423.32,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,239.3,0.56,239.3,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.0161,0.000657,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.3,25.5,51.1,1230
2018-09-01,2017,12,48,244,418.67,0.52,2,Mod_Wet,46,7,6,4,75,138,0.33,280.7,0.67,280.7,0,0,0,0,-4,4,46,7,6,0,79,340,990,965.5,24.5,0.155,0.0315,0.00128,0.187,0.00762,2,0.132,0.319,0.013,24.2,0.936,0.97,0.908,31.2,30.3,60.5,1450
2018-09-02,2017,12,49,245,412.39,0.53,2,Mod_Wet,46,7,6,4,75,138,0.34,274.4,0.67,274.4,0,0,0,0,-4,4,46,7,6,0,79,333,990,965.5,24.5,0.153,0.0285,0.00116,0.182,0.0074,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2018-09-03,2017,12,49,246,406.64,0.53,2,Mod_Wet,46,7,6,4,75,138,0.34,268.6,0.66,268.6,0,0,0,0,-4,4,46,7,6,0,79,328,990,965.4,24.6,0.151,0.0258,0.00105,0.177,0.0072,2,0.124,0.301,0.0122,24.3,0.934,0.97,0.906,29.9,29,57.9,1390
2018-09-04,2017,12,49,247,401.99,0.53,2,Mod_Wet,46,7,6,4,75,138,0.34,264,0.66,264,0,0,0,0,-4,4,46,7,6,0,79,323,990,965.4,24.6,0.15,0.0236,0.00096,0.173,0.00704,2,0.121,0.294,0.0119,24.3,0.933,0.97,0.905,29.3,28.5,56.9,1370
2018-09-05,2017,12,49,248,396.8,0.54,2,Mod_Wet,46,7,6,4,75,138,0.35,258.8,0.65,258.8,0,0,0,0,-4,4,46,7,6,0,79,318,990,965.4,24.6,0.148,0.0212,0.000859,0.169,0.00686,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2018-09-06,2017,12,49,249,391.6,0.54,2,Mod_Wet,46,7,6,4,75,138,0.35,253.6,0.65,253.6,0,0,0,0,-4,4,46,7,6,0,79,313,990,965.4,24.6,0.146,0.0187,0.000759,0.165,0.00668,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.3,54.7,1310
2018-09-07,2017,12,49,250,386.96,0.55,2,Mod_Wet,46,7,6,4,75,138,0.36,249,0.64,249,0,0,0,0,-4,4,46,7,6,0,79,308,990,965.3,24.7,0.144,0.0169,0.000686,0.161,0.00653,2,0.111,0.272,0.011,24.4,0.929,0.97,0.901,27.7,26.8,53.7,1290
2018-09-08,2017,12,49,251,382.31,0.55,2,Mod_Wet,46,7,6,4,75,138,0.36,244.3,0.64,244.3,0,0,0,0,-4,4,46,7,6,0,79,303,990,965.3,24.7,0.143,0.0165,0.000669,0.159,0.00644,2,0.107,0.267,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.7,1260
2018-09-09,2017,12,50,252,378.75,0.55,2,Mod_Wet,46,7,6,4,75,138,0.36,240.8,0.64,240.8,0,0,0,0,-4,4,46,7,6,0,79,300,990,965.3,24.7,0.141,0.0162,0.000656,0.158,0.00638,2,0.105,0.263,0.0106,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1240
2018-09-10,2017,12,50,253,374.65,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,236.7,0.63,236.7,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,51,1220
2018-09-11,2017,12,50,254,370.55,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,232.6,0.63,232.6,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.138,0.0155,0.000627,0.154,0.00622,2,0.0995,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50.1,1200
2018-09-12,2017,12,50,255,366.45,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,228.4,0.62,228.4,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0152,0.000612,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2018-09-13,2017,12,50,256,362.89,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,224.9,0.62,224.9,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.0006,0.151,0.00608,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2018-09-14,2017,12,50,257,359.34,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,221.3,0.62,221.3,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0146,0.000587,0.149,0.00601,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2018-09-15,2017,12,50,258,355.78,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,217.8,0.61,217.8,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000575,0.147,0.00594,1,0.237,0.384,0.0155,24.4,0.958,0.98,0.939,50,48.2,48.2,1160
2018-09-16,2017,12,51,259,352.23,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,214.2,0.61,214.2,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.014,0.000562,0.146,0.00587,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2018-09-17,2017,12,51,260,348.67,0.58,2,Mod_Wet,46,7,6,4,75,138,0.4,210.7,0.6,210.7,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000549,0.144,0.00581,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.4,47.4,47.4,1140
2018-09-18,2017,12,51,261,345.12,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,207.1,0.6,207.1,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0134,0.000537,0.143,0.00574,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.6,46.6,46.6,1120
2018-09-19,2017,12,51,262,341.56,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,203.6,0.6,203.6,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000524,0.141,0.00567,1,0.217,0.359,0.0144,24.5,0.955,0.98,0.936,46.8,45.9,45.9,1100
2018-09-20,2017,12,51,263,338.01,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,200,0.59,200,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
2018-09-21,2017,12,51,264,334.46,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,196.5,0.59,196.5,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000499,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2018-09-22,2017,12,51,265,330.9,0.6,2,Mod_Wet,46,7,6,4,75,138,0.42,192.9,0.58,192.9,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000487,0.137,0.00548,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.5,43.5,1040
2018-09-23,2017,12,52,266,327.35,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,189.3,0.58,189.3,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.7,42.7,1020
2018-09-24,2017,12,52,267,323.79,0.61,2,Mod_Wet,46,7,6,4,75,138,0.43,185.8,0.57,185.8,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000462,0.133,0.00534,1,0.193,0.327,0.0131,24.7,0.951,0.98,0.932,42.7,41.8,41.8,1000
2018-09-25,2017,12,52,268,320.24,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,182.2,0.57,182.2,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.189,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41,41,985
2018-09-26,2017,12,52,269,317.78,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,179.8,0.57,179.8,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.000441,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.929,41.3,40.4,40.4,970
2018-09-27,2017,12,52,270,314.77,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,176.8,0.56,176.8,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000431,0.13,0.00518,1,0.181,0.311,0.0124,24.7,0.948,0.977,0.926,40.6,39.7,39.7,953
2018-09-28,2017,12,52,271,311.76,0.63,2,Mod_Wet,46,7,6,4,75,138,0.44,173.8,0.56,173.8,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.00042,0.128,0.00512,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.9,38.9,38.9,935
2018-09-29,2017,12,52,272,308.75,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,170.8,0.55,170.8,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.00041,0.127,0.00506,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.2,38.2,38.2,917
2018-09-30,2017,12,53,273,305.74,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,167.7,0.55,167.7,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.000399,0.126,0.00501,1,0.169,0.295,0.0117,24.8,0.945,0.973,0.919,38.5,37.5,37.5,899
2018-10-01,2018,1,1,274,302.74,0.64,2,Mod_Wet,41,6,4,3,56,110,0.36,192.7,0.64,192.7,0,0,0,0,-3,3,41,6,4,0,59,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.933,44.6,43.7,43.7,1050
2018-10-02,2018,1,1,275,299.73,0.64,2,Mod_Wet,41,6,4,3,56,110,0.37,189.7,0.63,189.7,0,0,0,0,-3,3,41,6,4,0,59,241,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2018-10-03,2018,1,1,276,296.72,0.65,2,Mod_Wet,41,6,4,3,56,110,0.37,186.7,0.63,186.7,0,0,0,0,-3,3,41,6,4,0,59,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1010
2018-10-04,2018,1,1,277,293.71,0.65,2,Mod_Wet,41,6,4,3,56,110,0.38,183.7,0.63,183.7,0,0,0,0,-3,3,41,6,4,0,59,235,990,964.9,25.1,0.118,0.0114,0.000452,0.13,0.00516,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2018-10-05,2018,1,1,278,290.71,0.66,2,Mod_Wet,41,6,4,3,56,110,0.38,180.7,0.62,180.7,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2018-10-06,2018,1,1,279,287.7,0.66,2,Mod_Wet,41,6,4,3,56,110,0.38,177.7,0.62,177.7,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2018-10-07,2018,1,1,280,284.69,0.67,2,Mod_Wet,41,6,4,3,56,110,0.39,174.7,0.61,174.7,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2018-10-08,2018,1,2,281,281.68,0.67,2,Mod_Wet,41,6,4,3,56,110,0.39,171.7,0.61,171.7,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.6,38.6,927
2018-10-09,2018,1,2,282,278.67,0.68,2,Mod_Wet,41,6,4,3,56,110,0.4,168.7,0.6,168.7,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2018-10-10,2018,1,2,283,275.67,0.68,2,Mod_Wet,41,6,4,3,56,110,0.4,165.7,0.6,165.7,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
2018-10-11,2018,1,2,284,273.21,0.68,2,Mod_Wet,41,6,4,3,56,110,0.4,163.2,0.6,163.2,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2018-10-12,2018,1,2,285,270.74,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,160.7,0.59,160.7,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,35.9,35.9,863
2018-10-13,2018,1,2,286,268.28,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,158.3,0.59,158.3,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,849
2018-10-14,2018,1,2,287,265.82,0.7,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2018-10-15,2018,1,3,288,266.64,0.7,2,Mod_Wet,41,6,4,3,56,110,0.41,156.6,0.59,156.6,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
2018-10-16,2018,1,3,289,267.46,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,157.5,0.59,157.5,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2018-10-17,2018,1,3,290,264.46,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2018-10-18,2018,1,3,291,261.45,0.71,2,Mod_Wet,41,6,4,3,56,110,0.42,151.4,0.58,151.4,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00862,0.000341,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2018-10-19,2018,1,3,292,258.44,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2018-10-20,2018,1,3,293,255.98,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2018-10-21,2018,1,3,294,253.52,0.73,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2018-10-22,2018,1,4,295,252.15,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2018-10-23,2018,1,4,296,250.24,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,140.2,0.56,140.2,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2018-10-24,2018,1,4,297,247.23,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2018-10-25,2018,1,4,298,244.77,0.75,2,Mod_Wet,41,6,4,3,56,110,0.45,134.8,0.55,134.8,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00721,0.000284,0.108,0.00428,1,0.124,0.233,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,720
2018-10-26,2018,1,4,299,242.31,0.75,2,Mod_Wet,41,6,4,3,56,110,0.45,132.3,0.55,132.3,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.007,0.000276,0.107,0.00423,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2018-10-27,2018,1,4,300,239.85,0.76,2,Mod_Wet,41,6,4,3,56,110,0.46,129.8,0.54,129.8,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0994,0.00679,0.000268,0.106,0.00419,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2018-10-28,2018,1,4,301,237.39,0.77,2,Mod_Wet,41,6,4,3,56,110,0.46,127.4,0.54,127.4,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.114,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
2018-10-29,2018,1,5,302,234.92,0.78,2,Mod_Wet,41,6,4,3,56,110,0.47,124.9,0.53,124.9,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.0041,1,0.111,0.215,0.00847,25.2,0.929,0.97,0.901,28.6,27.8,27.8,667
2018-10-30,2018,1,5,303,233.56,0.78,2,Mod_Wet,41,6,4,3,56,110,0.47,123.6,0.53,123.6,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0971,0.00625,0.000246,0.103,0.00407,1,0.109,0.213,0.00837,25.2,0.928,0.97,0.9,28.3,27.5,27.5,659
2018-10-31,2018,1,5,304,231.64,0.79,2,Mod_Wet,41,6,4,3,56,110,0.47,121.6,0.53,121.6,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0965,0.00609,0.00024,0.103,0.00404,1,0.107,0.209,0.00824,25.2,0.926,0.97,0.899,27.9,27,27,648
2018-11-01,2018,2,5,305,230.82,0.79,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2018-11-02,2018,2,5,306,231.1,0.79,3,Normal,36,5,3,2,47,93,0.4,138.1,0.6,138.1,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
