date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-11-03,2018,2,5,307,232.46,0.79,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00425,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2018-11-04,2018,2,5,308,234.38,0.78,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2018-11-05,2018,2,6,309,236.29,0.77,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2018-11-06,2018,2,6,310,239.3,0.76,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2018-11-07,2018,2,6,311,239.57,0.76,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2018-11-08,2018,2,6,312,241.49,0.76,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2018-11-09,2018,2,6,313,244.49,0.75,3,Normal,36,5,3,2,47,93,0.38,151.5,0.62,151.5,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
2018-11-10,2018,2,6,314,243.67,0.75,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2018-11-11,2018,2,6,315,241.76,0.75,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2018-11-12,2018,2,7,316,242.03,0.75,3,Normal,36,5,3,2,47,93,0.38,149,0.62,149,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2018-11-13,2018,2,7,317,243.4,0.75,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2018-11-14,2018,2,7,318,241.49,0.76,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2018-11-15,2018,2,7,319,239.03,0.76,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2018-11-16,2018,2,7,320,237.66,0.77,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2018-11-17,2018,2,7,321,237.93,0.77,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2018-11-18,2018,2,7,322,238.75,0.76,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2018-11-19,2018,2,8,323,237.39,0.77,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2018-11-20,2018,2,8,324,237.11,0.77,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2018-11-21,2018,2,8,325,236.29,0.77,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2018-11-22,2018,2,8,326,237.11,0.77,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2018-11-23,2018,2,8,327,236.29,0.77,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2018-11-24,2018,2,8,328,238.21,0.77,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2018-11-25,2018,2,8,329,240.12,0.76,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2018-11-26,2018,2,9,330,241.49,0.76,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2018-11-27,2018,2,9,331,242.85,0.75,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2018-11-28,2018,2,9,332,244.22,0.75,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2018-11-29,2018,2,9,333,245.59,0.74,3,Normal,36,5,3,2,47,93,0.38,152.6,0.62,152.6,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00872,0.000344,0.114,0.00449,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2018-11-30,2018,2,9,334,244.77,0.75,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2018-12-01,2018,3,9,335,246.68,0.74,4,Mod_Dry,31,5,3,2,36,77,0.31,169.7,0.69,169.7,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.00471,1,0.172,0.291,0.0115,25,0.945,0.975,0.921,39.4,38.4,38.4,921
2018-12-02,2018,3,9,336,248.6,0.74,4,Mod_Dry,31,5,3,2,36,77,0.31,171.6,0.69,171.6,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00475,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,932
2018-12-03,2018,3,10,337,248.87,0.74,4,Mod_Dry,31,5,3,2,36,77,0.31,171.9,0.69,171.9,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2018-12-04,2018,3,10,338,251.88,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,174.9,0.69,174.9,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.00042,0.122,0.00481,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,952
2018-12-05,2018,3,10,339,253.79,0.72,4,Mod_Dry,31,5,3,2,36,77,0.3,176.8,0.7,176.8,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000426,0.122,0.00484,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
2018-12-06,2018,3,10,340,255.71,0.72,4,Mod_Dry,31,5,3,2,36,77,0.3,178.7,0.7,178.7,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00488,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2018-12-07,2018,3,10,341,258.71,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,181.7,0.7,181.7,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.113,0.0112,0.000443,0.125,0.00493,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.2,41.4,41.4,992
2018-12-08,2018,3,10,342,261.72,0.71,4,Mod_Dry,31,5,3,2,36,77,0.29,184.7,0.71,184.7,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
2018-12-09,2018,3,10,343,261.99,0.71,4,Mod_Dry,31,5,3,2,36,77,0.29,185,0.71,185,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.115,0.0115,0.000454,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2018-12-10,2018,3,11,344,260.08,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,183.1,0.7,183.1,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.5,41.7,41.7,1000
2018-12-11,2018,3,11,345,258.71,0.71,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2018-12-12,2018,3,11,346,257.35,0.72,5,Dry,26,4,3,2,24,59,0.23,198.3,0.77,198.3,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2018-12-13,2018,3,11,347,254.34,0.72,5,Dry,26,4,3,2,24,59,0.23,195.3,0.77,195.3,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.6,44.6,1070
2018-12-14,2018,3,11,348,252.97,0.73,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2018-12-15,2018,3,11,349,253.24,0.73,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2018-12-16,2018,3,11,350,254.06,0.72,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2018-12-17,2018,3,12,351,252.7,0.73,5,Dry,26,4,3,2,24,59,0.23,193.7,0.77,193.7,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2018-12-18,2018,3,12,352,251.33,0.73,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2018-12-19,2018,3,12,353,249.96,0.73,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2018-12-20,2018,3,12,354,251.88,0.73,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2018-12-21,2018,3,12,355,253.24,0.73,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2018-12-22,2018,3,12,356,253.52,0.73,5,Dry,26,4,3,2,24,59,0.23,194.5,0.77,194.5,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2018-12-23,2018,3,12,357,254.89,0.72,5,Dry,26,4,3,2,24,59,0.23,195.9,0.77,195.9,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
2018-12-24,2018,3,13,358,254.61,0.72,5,Dry,26,4,3,2,24,59,0.23,195.6,0.77,195.6,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2018-12-25,2018,3,13,359,254.34,0.72,5,Dry,26,4,3,2,24,59,0.23,195.3,0.77,195.3,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.6,44.6,1070
2018-12-26,2018,3,13,360,257.35,0.72,5,Dry,26,4,3,2,24,59,0.23,198.3,0.77,198.3,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2018-12-27,2018,3,13,361,258.17,0.71,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.5,45.5,1090
2018-12-28,2018,3,13,362,258.99,0.71,5,Dry,26,4,3,2,24,59,0.23,200,0.77,200,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000505,0.131,0.00517,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2018-12-29,2018,3,13,363,261.99,0.71,5,Dry,26,4,3,2,24,59,0.23,203,0.78,203,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2018-12-30,2018,3,13,364,264.46,0.7,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2018-12-31,2018,3,14,365,266.92,0.7,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2019-01-01,2018,4,14,1,266.1,0.7,5,Dry,29,5,4,2,33,73,0.27,193.1,0.73,193.1,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
2019-01-02,2018,4,14,2,266.92,0.7,5,Dry,29,5,4,2,33,73,0.27,193.9,0.73,193.9,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2019-01-03,2018,4,14,3,269.38,0.69,5,Dry,29,5,4,2,33,73,0.27,196.4,0.73,196.4,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1070
2019-01-04,2018,4,14,4,271.84,0.69,5,Dry,29,5,4,2,33,73,0.27,198.8,0.73,198.8,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2019-01-05,2018,4,14,5,274.3,0.68,5,Dry,29,5,4,2,33,73,0.27,201.3,0.73,201.3,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2019-01-06,2018,4,14,6,274.57,0.68,5,Dry,29,5,4,2,33,73,0.27,201.6,0.73,201.6,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2019-01-07,2018,4,15,7,276.49,0.68,5,Dry,29,5,4,2,33,73,0.26,203.5,0.74,203.5,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2019-01-08,2018,4,15,8,278.95,0.68,5,Dry,29,5,4,2,33,73,0.26,205.9,0.74,205.9,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000526,0.135,0.00536,1,0.221,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2019-01-09,2018,4,15,9,279.22,0.67,5,Dry,29,5,4,2,33,73,0.26,206.2,0.74,206.2,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
2019-01-10,2018,4,15,10,277.85,0.68,5,Dry,29,5,4,2,33,73,0.26,204.8,0.74,204.8,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2019-01-11,2018,4,15,11,278.13,0.68,5,Dry,29,5,4,2,33,73,0.26,205.1,0.74,205.1,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.937,47.7,46.8,46.8,1120
2019-01-12,2018,4,15,12,282.23,0.67,5,Dry,29,5,4,2,33,73,0.26,209.2,0.74,209.2,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2019-01-13,2018,4,15,13,286.33,0.66,5,Dry,29,5,4,2,33,73,0.26,213.3,0.74,213.3,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.23,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2019-01-14,2018,4,16,14,291.53,0.65,5,Dry,29,5,4,2,33,73,0.25,218.5,0.75,218.5,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2019-01-15,2018,4,16,15,293.99,0.65,5,Dry,29,5,4,2,33,73,0.25,221,0.75,221,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2019-01-16,2018,4,16,16,293.17,0.65,5,Dry,29,5,4,2,33,73,0.25,220.2,0.75,220.2,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2019-01-17,2018,4,16,17,296.17,0.65,5,Dry,29,5,4,2,33,73,0.25,223.2,0.75,223.2,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000586,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2019-01-18,2018,4,16,18,300.28,0.64,5,Dry,29,5,4,2,33,73,0.24,227.3,0.76,227.3,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00575,2,0.0959,0.24,0.00957,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2019-01-19,2018,4,16,19,301.64,0.64,5,Dry,29,5,4,2,33,73,0.24,228.6,0.76,228.6,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0968,0.242,0.00963,24.9,0.923,0.97,0.895,25.7,24.9,49.9,1200
2019-01-20,2018,4,16,20,305.2,0.63,5,Dry,29,5,4,2,33,73,0.24,232.2,0.76,232.2,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0992,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2019-01-21,2018,4,17,21,312.58,0.62,5,Dry,29,5,4,2,33,73,0.23,239.6,0.77,239.6,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.133,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.2,52.3,1260
2019-01-22,2018,4,17,22,319.96,0.62,5,Dry,29,5,4,2,33,73,0.23,247,0.77,247,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.00067,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2019-01-23,2018,4,17,23,324.61,0.61,5,Dry,29,5,4,2,33,73,0.23,251.6,0.78,251.6,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0178,0.000711,0.156,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,55,1320
2019-01-24,2018,4,17,24,329.26,0.6,5,Dry,29,5,4,2,33,73,0.22,256.3,0.78,256.3,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.0008,0.159,0.00639,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2019-01-25,2018,4,17,25,335.55,0.6,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0229,0.00092,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2019-01-26,2018,4,17,26,342.93,0.59,5,Dry,29,5,4,2,33,73,0.21,269.9,0.79,269.9,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2019-01-27,2018,4,17,27,352.5,0.58,5,Dry,29,5,4,2,33,73,0.21,279.5,0.79,279.5,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0309,0.00125,0.179,0.00719,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
2019-01-28,2018,4,18,28,363.71,0.57,5,Dry,29,5,4,2,33,73,0.2,290.7,0.8,290.7,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0362,0.00146,0.188,0.00758,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2019-01-29,2018,4,18,29,376.56,0.56,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2019-01-30,2018,4,18,30,389.42,0.54,5,Dry,29,5,4,2,33,73,0.19,316.4,0.81,316.4,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0484,0.00196,0.209,0.00848,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.5,68.9,1650
2019-01-31,2018,4,18,31,400.08,0.54,5,Dry,29,5,4,2,33,73,0.18,327.1,0.82,327.1,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0534,0.00217,0.218,0.00885,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2019-02-01,2018,5,18,32,410.74,0.53,5,Dry,31,6,4,3,41,85,0.21,325.7,0.79,325.7,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0527,0.00215,0.218,0.00887,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
2019-02-02,2018,5,18,33,423.05,0.52,5,Dry,31,6,4,3,41,85,0.2,338.1,0.8,338.1,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0586,0.00239,0.228,0.0093,2,0.171,0.399,0.0163,24.1,0.946,0.971,0.919,37.8,36.7,73.4,1760
2019-02-03,2018,5,18,34,435.35,0.51,5,Dry,31,6,4,3,41,85,0.2,350.4,0.81,350.4,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.174,0.0644,0.00263,0.238,0.00974,2,0.179,0.417,0.0171,24,0.948,0.974,0.924,39.1,38.1,76.3,1830
2019-02-04,2018,5,19,35,448.21,0.5,5,Dry,31,6,4,3,41,85,0.19,363.2,0.81,363.2,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0704,0.00289,0.249,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.2,1900
2019-02-05,2018,5,19,36,462.15,0.49,5,Dry,31,6,4,3,41,85,0.18,377.1,0.82,377.1,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.077,0.00317,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.2,82.3,1980
2019-02-06,2018,5,19,37,474.46,0.48,5,Dry,31,6,4,3,41,85,0.18,389.5,0.82,389.5,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0828,0.00341,0.27,0.0111,2,0.205,0.476,0.0196,23.8,0.954,0.98,0.935,43.3,42.5,84.9,2040
2019-02-07,2018,5,19,38,484.57,0.47,5,Dry,31,6,4,3,41,85,0.17,399.6,0.82,399.6,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0876,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87,2090
2019-02-08,2018,5,19,39,494.14,0.47,5,Dry,31,6,4,3,41,85,0.17,409.1,0.83,409.1,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.0921,0.00381,0.287,0.0119,2,0.219,0.505,0.0209,23.7,0.956,0.98,0.936,45.4,44.5,88.9,2130
2019-02-09,2018,5,19,40,504.26,0.46,5,Dry,31,6,4,3,41,85,0.17,419.3,0.83,419.3,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0969,0.00402,0.295,0.0122,2,0.226,0.52,0.0216,23.6,0.956,0.98,0.937,46.4,45.5,91,2180
2019-02-10,2018,5,19,41,518.21,0.45,5,Dry,31,6,4,3,41,85,0.16,433.2,0.84,433.2,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.0043,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.8,2250
2019-02-11,2018,5,20,42,530.51,0.44,5,Dry,31,6,4,3,41,85,0.16,445.5,0.84,445.5,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00455,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2019-02-12,2018,5,20,43,544.46,0.44,5,Dry,31,6,4,3,41,85,0.16,459.5,0.84,459.5,0,0,0,0,-3,3,31,6,4,0,44,500,990,966.1,23.9,0.212,0.116,0.00484,0.328,0.0137,2,0.253,0.581,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2019-02-13,2018,5,20,44,560.59,0.43,5,Dry,31,6,4,3,41,85,0.15,475.6,0.85,475.6,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.123,0.00517,0.344,0.0144,2,0.264,0.607,0.0254,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2019-02-14,2018,5,20,45,573.99,0.42,5,Dry,31,6,4,3,41,85,0.15,489,0.85,489,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00545,0.358,0.015,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2019-02-15,2018,5,20,46,589.03,0.41,5,Dry,31,6,4,3,41,85,0.14,504,0.86,504,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.3,23.7,0.236,0.138,0.0058,0.374,0.0157,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2019-02-16,2018,5,20,47,604.06,0.4,5,Dry,31,6,4,3,41,85,0.14,519.1,0.86,519.1,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00624,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2019-02-17,2018,5,20,48,618.01,0.39,5,Dry,31,6,4,3,41,85,0.14,533,0.86,533,0,0,0,0,-3,3,31,6,4,0,44,574,990,966.4,23.6,0.253,0.157,0.00665,0.41,0.0173,3,0.182,0.592,0.0251,23,0.949,0.972,0.923,38.1,37,111,2670
2019-02-18,2018,5,21,49,635.78,0.39,5,Dry,31,6,4,3,41,85,0.13,550.8,0.87,550.8,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00717,0.432,0.0183,3,0.19,0.622,0.0264,22.9,0.951,0.974,0.926,39.3,38.3,115,2750
2019-02-19,2018,5,21,50,655.2,0.38,5,Dry,31,6,4,3,41,85,0.13,570.2,0.87,570.2,0,0,0,0,-3,3,31,6,4,0,44,611,990,966.5,23.5,0.274,0.182,0.00775,0.456,0.0194,3,0.199,0.655,0.0279,22.8,0.952,0.977,0.93,40.5,39.6,119,2850
2019-02-20,2018,5,21,51,670.78,0.37,5,Dry,31,6,4,3,41,85,0.13,585.8,0.87,585.8,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.192,0.00821,0.475,0.0203,3,0.206,0.681,0.0291,22.7,0.953,0.979,0.934,41.5,40.6,122,2930
2019-02-21,2018,5,21,52,685.82,0.37,5,Dry,31,6,4,3,41,85,0.12,600.8,0.88,600.8,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.291,0.202,0.00866,0.494,0.0211,3,0.213,0.706,0.0302,22.7,0.954,0.98,0.935,42.5,41.6,125,3000
2019-02-22,2018,5,21,53,703.05,0.36,5,Dry,31,6,4,3,41,85,0.12,618,0.88,618,0,0,0,0,-3,3,31,6,4,0,44,659,990,966.7,23.3,0.301,0.214,0.00918,0.515,0.0221,3,0.221,0.736,0.0316,22.6,0.955,0.98,0.936,43.5,42.7,128,3070
2019-02-23,2018,5,21,54,718.64,0.35,5,Dry,31,6,4,3,41,85,0.12,633.6,0.88,633.6,0,0,0,0,-3,3,31,6,4,0,44,675,990,966.8,23.2,0.31,0.224,0.00966,0.534,0.023,3,0.228,0.762,0.0328,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
2019-02-24,2018,5,21,55,729.85,0.35,5,Dry,31,6,4,3,41,85,0.12,644.9,0.88,644.9,0,0,0,0,-3,3,31,6,4,0,44,686,990,966.8,23.2,0.316,0.232,0.01,0.548,0.0236,3,0.233,0.781,0.0337,22.4,0.956,0.98,0.937,45.1,44.2,133,3190
2019-02-25,2018,5,22,56,739.96,0.34,5,Dry,31,6,4,3,41,85,0.12,655,0.89,655,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.239,0.0103,0.561,0.0242,3,0.237,0.798,0.0345,22.3,0.957,0.98,0.937,45.8,44.8,135,3230
2019-02-26,2018,5,22,57,748.99,0.34,5,Dry,31,6,4,3,41,85,0.11,664,0.89,664,0,0,0,0,-3,3,31,6,4,0,44,705,990,966.9,23.1,0.327,0.245,0.0106,0.572,0.0247,3,0.241,0.813,0.0352,22.3,0.957,0.98,0.938,46.3,45.4,136,3270
2019-02-27,2018,5,22,58,756.92,0.34,5,Dry,31,6,4,3,41,85,0.11,671.9,0.89,671.9,0,0,0,0,-3,3,31,6,4,0,44,713,990,966.9,23.1,0.332,0.25,0.0108,0.582,0.0252,3,0.245,0.826,0.0358,22.2,0.957,0.98,0.938,46.8,45.8,138,3300
2019-02-28,2018,5,22,59,766.49,0.33,5,Dry,31,6,4,3,41,85,0.11,681.5,0.89,681.5,0,0,0,0,-3,3,31,6,4,0,44,722,990,967,23,0.337,0.256,0.0111,0.593,0.0258,3,0.249,0.843,0.0366,22.2,0.957,0.98,0.938,47.3,46.4,139,3340
2019-03-01,2018,6,22,60,772.67,0.33,5,Dry,36,8,6,4,53,107,0.14,665.7,0.86,665.7,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.333,0.246,0.0107,0.579,0.0252,3,0.242,0.821,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2019-03-02,2018,6,22,61,778.46,0.33,5,Dry,36,8,6,4,53,107,0.14,671.5,0.86,671.5,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.337,0.25,0.0109,0.586,0.0255,3,0.245,0.831,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2019-03-03,2018,6,22,62,785.19,0.32,5,Dry,36,8,6,4,53,107,0.14,678.2,0.86,678.2,0,0,0,0,-4,4,36,8,6,0,57,728,990,967,23,0.34,0.254,0.0111,0.594,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,46.9,46,138,3310
2019-03-04,2018,6,23,63,792.59,0.32,5,Dry,36,8,6,4,53,107,0.14,685.6,0.86,685.6,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2019-03-05,2018,6,23,64,803.82,0.31,5,Dry,36,8,6,4,53,107,0.13,696.8,0.87,696.8,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.873,0.0382,22,0.957,0.98,0.938,48,47,141,3390
2019-03-06,2018,6,23,65,812.34,0.31,5,Dry,36,8,6,4,53,107,0.13,705.3,0.87,705.3,0,0,0,0,-4,4,36,8,6,0,57,755,990,967.1,22.9,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.888,0.0389,22,0.957,0.98,0.938,48.5,47.5,142,3420
2019-03-07,2018,6,23,66,821.24,0.3,5,Dry,36,8,6,4,53,107,0.13,714.2,0.87,714.2,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
2019-03-08,2018,6,23,67,830.46,0.3,5,Dry,36,8,6,4,53,107,0.13,723.5,0.87,723.5,0,0,0,0,-4,4,36,8,6,0,57,773,990,967.2,22.8,0.366,0.284,0.0125,0.65,0.0286,3,0.268,0.918,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2019-03-09,2018,6,23,68,839.99,0.3,5,Dry,36,8,6,4,53,107,0.13,733,0.87,733,0,0,0,0,-4,4,36,8,6,0,57,783,990,967.3,22.7,0.372,0.291,0.0128,0.662,0.0291,3,0.272,0.935,0.0411,21.8,0.957,0.98,0.938,50,48.2,145,3470
2019-03-10,2018,6,23,69,845.83,0.29,5,Dry,36,8,6,4,53,107,0.13,738.8,0.87,738.8,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.377,0.295,0.013,0.672,0.0296,3,0.275,0.947,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2019-03-11,2018,6,24,70,851.78,0.29,5,Dry,36,8,6,4,53,107,0.13,744.8,0.87,744.8,0,0,0,0,-4,4,36,8,6,0,57,795,990,967.3,22.7,0.383,0.299,0.0132,0.681,0.03,3,0.278,0.959,0.0422,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2019-03-12,2018,6,24,71,857.81,0.29,5,Dry,36,8,6,4,53,107,0.13,750.8,0.88,750.8,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.302,0.0133,0.69,0.0305,3,0.28,0.971,0.0428,21.7,0.957,0.98,0.938,51,48.2,145,3470
2019-03-13,2018,6,24,72,859.84,0.29,5,Dry,36,8,6,4,53,107,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.303,0.0134,0.693,0.0306,3,0.281,0.974,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2019-03-14,2018,6,24,73,857.81,0.29,5,Dry,36,8,6,4,53,107,0.13,750.8,0.88,750.8,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.302,0.0133,0.69,0.0305,3,0.28,0.971,0.0428,21.7,0.957,0.98,0.938,51,48.2,145,3470
2019-03-15,2018,6,24,74,855.79,0.29,5,Dry,36,8,6,4,53,107,0.13,748.8,0.88,748.8,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.386,0.301,0.0133,0.687,0.0303,3,0.279,0.967,0.0426,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2019-03-16,2018,6,24,75,849.78,0.29,5,Dry,36,8,6,4,53,107,0.13,742.8,0.87,742.8,0,0,0,0,-4,4,36,8,6,0,57,793,990,967.3,22.7,0.381,0.297,0.0131,0.678,0.0299,3,0.277,0.955,0.0421,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
2019-03-17,2018,6,24,76,847.8,0.29,5,Dry,36,8,6,4,53,107,0.13,740.8,0.87,740.8,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.675,0.0297,3,0.276,0.951,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2019-03-18,2018,6,25,77,845.83,0.29,5,Dry,36,8,6,4,53,107,0.13,738.8,0.87,738.8,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.377,0.295,0.013,0.672,0.0296,3,0.275,0.947,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2019-03-19,2018,6,25,78,839.99,0.3,5,Dry,36,8,6,4,53,107,0.13,733,0.87,733,0,0,0,0,-4,4,36,8,6,0,57,783,990,967.3,22.7,0.372,0.291,0.0128,0.662,0.0291,3,0.272,0.935,0.0411,21.8,0.957,0.98,0.938,50,48.2,145,3470
2019-03-20,2018,6,25,79,830.46,0.3,5,Dry,36,8,6,4,53,107,0.13,723.5,0.87,723.5,0,0,0,0,-4,4,36,8,6,0,57,773,990,967.2,22.8,0.366,0.284,0.0125,0.65,0.0286,3,0.268,0.918,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2019-03-21,2018,6,25,80,821.24,0.3,5,Dry,36,8,6,4,53,107,0.13,714.2,0.87,714.2,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
2019-03-22,2018,6,25,81,812.34,0.31,5,Dry,36,8,6,4,53,107,0.13,705.3,0.87,705.3,0,0,0,0,-4,4,36,8,6,0,57,755,990,967.1,22.9,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.888,0.0389,22,0.957,0.98,0.938,48.5,47.5,142,3420
2019-03-23,2018,6,25,82,807.18,0.31,5,Dry,36,8,6,4,53,107,0.13,700.2,0.87,700.2,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.269,0.0117,0.622,0.0272,3,0.258,0.879,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
2019-03-24,2018,6,25,83,802.16,0.31,5,Dry,36,8,6,4,53,107,0.13,695.2,0.87,695.2,0,0,0,0,-4,4,36,8,6,0,57,745,990,967.1,22.9,0.35,0.265,0.0116,0.615,0.0269,3,0.255,0.871,0.038,22,0.957,0.98,0.938,47.9,46.9,141,3380
2019-03-25,2018,6,26,84,797.29,0.32,5,Dry,36,8,6,4,53,107,0.13,690.3,0.87,690.3,0,0,0,0,-4,4,36,8,6,0,57,740,990,967.1,22.9,0.347,0.262,0.0114,0.609,0.0266,3,0.253,0.862,0.0376,22,0.957,0.98,0.938,47.6,46.7,140,3360
2019-03-26,2018,6,26,85,792.59,0.32,5,Dry,36,8,6,4,53,107,0.14,685.6,0.86,685.6,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2019-03-27,2018,6,26,86,791.07,0.32,5,Dry,36,8,6,4,53,107,0.14,684.1,0.86,684.1,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0112,0.602,0.0262,3,0.25,0.852,0.0371,22.1,0.957,0.98,0.938,47.3,46.3,139,3330
2019-03-28,2018,6,26,87,789.56,0.32,5,Dry,36,8,6,4,53,107,0.14,682.6,0.86,682.6,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0261,3,0.25,0.849,0.037,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2019-03-29,2018,6,26,88,788.08,0.32,5,Dry,36,8,6,4,53,107,0.14,681.1,0.86,681.1,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,138,3320
2019-03-30,2018,6,26,89,789.56,0.32,5,Dry,36,8,6,4,53,107,0.14,682.6,0.86,682.6,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0261,3,0.25,0.849,0.037,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2019-03-31,2018,6,26,90,791.07,0.32,5,Dry,36,8,6,4,53,107,0.14,684.1,0.86,684.1,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0112,0.602,0.0262,3,0.25,0.852,0.0371,22.1,0.957,0.98,0.938,47.3,46.3,139,3330
2019-04-01,2018,7,27,91,795.7,0.32,5,Dry,40,10,8,5,62,125,0.16,670.7,0.84,670.7,0,0,0,0,-5,5,40,10,8,0,67,729,990,967.1,22.9,0.341,0.249,0.0109,0.59,0.0257,3,0.244,0.834,0.0364,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2019-04-02,2018,7,27,92,800.52,0.31,5,Dry,40,10,8,5,62,125,0.16,675.5,0.84,675.5,0,0,0,0,-5,5,40,10,8,0,67,734,990,967.1,22.9,0.343,0.252,0.011,0.596,0.026,3,0.246,0.842,0.0368,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2019-04-03,2018,7,27,93,805.49,0.31,5,Dry,40,10,8,5,62,125,0.15,680.5,0.84,680.5,0,0,0,0,-5,5,40,10,8,0,67,738,990,967.1,22.9,0.346,0.256,0.0112,0.602,0.0263,3,0.249,0.85,0.0372,22,0.957,0.98,0.938,46.9,46,138,3310
2019-04-04,2018,7,27,94,810.61,0.31,5,Dry,40,10,8,5,62,125,0.15,685.6,0.85,685.6,0,0,0,0,-5,5,40,10,8,0,67,744,990,967.1,22.9,0.349,0.259,0.0113,0.608,0.0266,3,0.251,0.859,0.0376,22,0.957,0.98,0.938,47.2,46.2,139,3330
2019-04-05,2018,7,27,95,812.34,0.31,5,Dry,40,10,8,5,62,125,0.15,687.3,0.85,687.3,0,0,0,0,-5,5,40,10,8,0,67,745,990,967.1,22.9,0.35,0.26,0.0114,0.61,0.0267,3,0.252,0.862,0.0377,22,0.957,0.98,0.938,47.3,46.3,139,3340
2019-04-06,2018,7,27,96,817.64,0.31,5,Dry,40,10,8,5,62,125,0.15,692.6,0.85,692.6,0,0,0,0,-5,5,40,10,8,0,67,751,990,967.2,22.8,0.353,0.264,0.0116,0.617,0.027,3,0.254,0.871,0.0382,22,0.957,0.98,0.938,47.6,46.6,140,3360
2019-04-07,2018,7,27,97,826.74,0.3,5,Dry,40,10,8,5,62,125,0.15,701.7,0.85,701.7,0,0,0,0,-5,5,40,10,8,0,67,760,990,967.2,22.8,0.358,0.27,0.0118,0.628,0.0276,3,0.258,0.886,0.0389,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
2019-04-08,2018,7,28,98,832.34,0.3,5,Dry,40,10,8,5,62,125,0.15,707.3,0.85,707.3,0,0,0,0,-5,5,40,10,8,0,67,765,990,967.2,22.8,0.361,0.274,0.012,0.635,0.0279,3,0.261,0.896,0.0393,21.9,0.957,0.98,0.938,48.4,47.4,142,3420
2019-04-09,2018,7,28,99,838.06,0.3,5,Dry,40,10,8,5,62,125,0.15,713.1,0.85,713.1,0,0,0,0,-5,5,40,10,8,0,67,771,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0282,3,0.263,0.905,0.0398,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
2019-04-10,2018,7,28,100,843.87,0.29,5,Dry,40,10,8,5,62,125,0.15,718.9,0.85,718.9,0,0,0,0,-5,5,40,10,8,0,67,777,990,967.3,22.7,0.368,0.281,0.0124,0.649,0.0286,3,0.266,0.915,0.0403,21.8,0.957,0.98,0.938,49,48.1,144,3460
2019-04-11,2018,7,28,101,849.78,0.29,5,Dry,40,10,8,5,62,125,0.15,724.8,0.85,724.8,0,0,0,0,-5,5,40,10,8,0,67,783,990,967.3,22.7,0.372,0.285,0.0126,0.657,0.0289,3,0.269,0.925,0.0408,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2019-04-12,2018,7,28,102,851.78,0.29,5,Dry,40,10,8,5,62,125,0.15,726.8,0.85,726.8,0,0,0,0,-5,5,40,10,8,0,67,785,990,967.3,22.7,0.373,0.286,0.0126,0.66,0.0291,3,0.27,0.929,0.041,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2019-04-13,2018,7,28,103,853.78,0.29,5,Dry,40,10,8,5,62,125,0.15,728.8,0.85,728.8,0,0,0,0,-5,5,40,10,8,0,67,787,990,967.3,22.7,0.375,0.288,0.0127,0.663,0.0292,3,0.27,0.933,0.0412,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2019-04-14,2018,7,28,104,851.78,0.29,5,Dry,40,10,8,5,62,125,0.15,726.8,0.85,726.8,0,0,0,0,-5,5,40,10,8,0,67,785,990,967.3,22.7,0.373,0.286,0.0126,0.66,0.0291,3,0.27,0.929,0.041,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2019-04-15,2018,7,29,105,849.78,0.29,5,Dry,40,10,8,5,62,125,0.15,724.8,0.85,724.8,0,0,0,0,-5,5,40,10,8,0,67,783,990,967.3,22.7,0.372,0.285,0.0126,0.657,0.0289,3,0.269,0.925,0.0408,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2019-04-16,2018,7,29,106,851.78,0.29,5,Dry,40,10,8,5,62,125,0.15,726.8,0.85,726.8,0,0,0,0,-5,5,40,10,8,0,67,785,990,967.3,22.7,0.373,0.286,0.0126,0.66,0.0291,3,0.27,0.929,0.041,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2019-04-17,2018,7,29,107,853.78,0.29,5,Dry,40,10,8,5,62,125,0.15,728.8,0.85,728.8,0,0,0,0,-5,5,40,10,8,0,67,787,990,967.3,22.7,0.375,0.288,0.0127,0.663,0.0292,3,0.27,0.933,0.0412,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2019-04-18,2018,7,29,108,851.78,0.29,5,Dry,40,10,8,5,62,125,0.15,726.8,0.85,726.8,0,0,0,0,-5,5,40,10,8,0,67,785,990,967.3,22.7,0.373,0.286,0.0126,0.66,0.0291,3,0.27,0.929,0.041,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2019-04-19,2018,7,29,109,845.83,0.29,5,Dry,40,10,8,5,62,125,0.15,720.8,0.85,720.8,0,0,0,0,-5,5,40,10,8,0,67,779,990,967.3,22.7,0.369,0.283,0.0124,0.652,0.0287,3,0.267,0.919,0.0404,21.8,0.957,0.98,0.938,49.1,48.2,144,3470
2019-04-20,2018,7,29,110,839.99,0.3,5,Dry,40,10,8,5,62,125,0.15,715,0.85,715,0,0,0,0,-5,5,40,10,8,0,67,773,990,967.3,22.7,0.366,0.279,0.0123,0.644,0.0283,3,0.264,0.909,0.04,21.8,0.957,0.98,0.938,48.8,47.8,144,3450
2019-04-21,2018,7,29,111,834.24,0.3,5,Dry,40,10,8,5,62,125,0.15,709.2,0.85,709.2,0,0,0,0,-5,5,40,10,8,0,67,767,990,967.2,22.8,0.363,0.275,0.0121,0.637,0.028,3,0.262,0.899,0.0395,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
2019-04-22,2018,7,30,112,832.34,0.3,5,Dry,40,10,8,5,62,125,0.15,707.3,0.85,707.3,0,0,0,0,-5,5,40,10,8,0,67,765,990,967.2,22.8,0.361,0.274,0.012,0.635,0.0279,3,0.261,0.896,0.0393,21.9,0.957,0.98,0.938,48.4,47.4,142,3420
2019-04-23,2018,7,30,113,830.46,0.3,5,Dry,40,10,8,5,62,125,0.15,705.5,0.85,705.5,0,0,0,0,-5,5,40,10,8,0,67,763,990,967.2,22.8,0.36,0.272,0.012,0.633,0.0278,3,0.26,0.893,0.0392,21.9,0.957,0.98,0.938,48.3,47.3,142,3410
2019-04-24,2018,7,30,114,824.89,0.3,5,Dry,40,10,8,5,62,125,0.15,699.9,0.85,699.9,0,0,0,0,-5,5,40,10,8,0,67,758,990,967.2,22.8,0.357,0.269,0.0118,0.626,0.0274,3,0.257,0.883,0.0387,21.9,0.957,0.98,0.938,48,47,141,3390
2019-04-25,2018,7,30,115,815.86,0.31,5,Dry,40,10,8,5,62,125,0.15,690.9,0.85,690.9,0,0,0,0,-5,5,40,10,8,0,67,749,990,967.2,22.8,0.352,0.262,0.0115,0.615,0.0269,3,0.253,0.868,0.038,22,0.957,0.98,0.938,47.5,46.5,140,3350
2019-04-26,2018,7,30,116,807.18,0.31,5,Dry,40,10,8,5,62,125,0.15,682.2,0.84,682.2,0,0,0,0,-5,5,40,10,8,0,67,740,990,967.1,22.9,0.347,0.257,0.0112,0.604,0.0264,3,0.249,0.853,0.0373,22,0.957,0.98,0.938,47,46.1,138,3320
2019-04-27,2018,7,30,117,798.9,0.31,5,Dry,40,10,8,5,62,125,0.16,673.9,0.84,673.9,0,0,0,0,-5,5,40,10,8,0,67,732,990,967.1,22.9,0.342,0.251,0.011,0.594,0.0259,3,0.246,0.839,0.0366,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
2019-04-28,2018,7,30,118,791.07,0.32,5,Dry,40,10,8,5,62,125,0.16,666.1,0.84,666.1,0,0,0,0,-5,5,40,10,8,0,67,724,990,967.1,22.9,0.338,0.246,0.0107,0.584,0.0255,3,0.242,0.826,0.036,22.1,0.957,0.98,0.938,46.1,45.1,135,3250
2019-04-29,2018,7,31,119,783.79,0.32,5,Dry,40,10,8,5,62,125,0.16,658.8,0.84,658.8,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.575,0.025,3,0.239,0.814,0.0354,22.2,0.957,0.98,0.937,45.6,44.7,134,3220
2019-04-30,2018,7,31,120,777.21,0.33,5,Dry,40,10,8,5,62,125,0.16,652.2,0.84,652.2,0,0,0,0,-5,5,40,10,8,0,67,710,990,967,23,0.33,0.237,0.0103,0.567,0.0247,3,0.236,0.803,0.0349,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2019-05-01,2018,8,31,121,770.31,0.33,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2019-05-02,2018,8,31,122,766.76,0.33,5,Dry,42,9,8,6,82,147,0.19,619.8,0.81,619.8,0,0,0,0,-6,6,42,9,8,0,88,679,990,967,23,0.312,0.215,0.00933,0.527,0.0229,3,0.221,0.749,0.0325,22.3,0.955,0.98,0.936,43.1,42.3,127,3040
2019-05-03,2018,8,31,123,758.28,0.34,5,Dry,42,9,8,6,82,147,0.19,611.3,0.81,611.3,0,0,0,0,-6,6,42,9,8,0,88,670,990,966.9,23.1,0.307,0.209,0.00908,0.517,0.0224,3,0.218,0.734,0.0318,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2019-05-04,2018,8,31,124,750.35,0.34,5,Dry,42,9,8,6,82,147,0.2,603.4,0.8,603.4,0,0,0,0,-6,6,42,9,8,0,88,662,990,966.9,23.1,0.303,0.204,0.00883,0.507,0.0219,3,0.214,0.721,0.0312,22.4,0.954,0.98,0.935,42.1,41.3,124,2970
2019-05-05,2018,8,31,125,743.52,0.34,5,Dry,42,9,8,6,82,147,0.2,596.5,0.8,596.5,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.299,0.199,0.00863,0.499,0.0216,3,0.211,0.709,0.0307,22.4,0.954,0.98,0.935,41.7,40.9,123,2940
2019-05-06,2018,8,32,126,736.14,0.35,5,Dry,42,9,8,6,82,147,0.2,589.1,0.8,589.1,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.195,0.0084,0.489,0.0211,3,0.208,0.697,0.0301,22.5,0.954,0.979,0.933,41.2,40.4,121,2910
2019-05-07,2018,8,32,127,729.3,0.35,5,Dry,42,9,8,6,82,147,0.2,582.3,0.8,582.3,0,0,0,0,-6,6,42,9,8,0,88,641,990,966.8,23.2,0.291,0.19,0.00819,0.481,0.0207,3,0.205,0.685,0.0296,22.5,0.953,0.978,0.932,40.8,39.9,120,2870
2019-05-08,2018,8,32,128,722.46,0.35,5,Dry,42,9,8,6,82,147,0.2,575.5,0.8,575.5,0,0,0,0,-6,6,42,9,8,0,88,634,990,966.8,23.2,0.287,0.185,0.00799,0.472,0.0204,3,0.201,0.674,0.029,22.5,0.953,0.977,0.93,40.4,39.4,118,2840
2019-05-09,2018,8,32,129,713.99,0.35,5,Dry,42,9,8,6,82,147,0.21,567,0.79,567,0,0,0,0,-6,6,42,9,8,0,88,626,990,966.8,23.2,0.282,0.18,0.00773,0.462,0.0199,3,0.198,0.66,0.0284,22.6,0.952,0.976,0.929,39.8,38.9,117,2800
2019-05-10,2018,8,32,130,706.06,0.36,5,Dry,42,9,8,6,82,147,0.21,559.1,0.79,559.1,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.278,0.174,0.0075,0.452,0.0194,3,0.194,0.646,0.0278,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2019-05-11,2018,8,32,131,697.58,0.36,5,Dry,42,9,8,6,82,147,0.21,550.6,0.79,550.6,0,0,0,0,-6,6,42,9,8,0,88,610,990,966.7,23.3,0.273,0.169,0.00724,0.442,0.019,3,0.19,0.632,0.0271,22.7,0.951,0.973,0.925,38.8,37.8,113,2720
2019-05-12,2018,8,32,132,688.01,0.36,5,Dry,42,9,8,6,82,147,0.21,541,0.79,541,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.268,0.162,0.00696,0.43,0.0184,3,0.186,0.616,0.0264,22.7,0.95,0.972,0.924,38.2,37.1,111,2670
2019-05-13,2018,8,33,133,678.99,0.37,5,Dry,42,9,8,6,82,147,0.22,532,0.78,532,0,0,0,0,-6,6,42,9,8,0,88,591,990,966.6,23.4,0.262,0.156,0.00669,0.419,0.0179,3,0.182,0.601,0.0257,22.8,0.949,0.971,0.922,37.6,36.5,110,2630
2019-05-14,2018,8,33,134,669.96,0.37,5,Dry,42,9,8,6,82,147,0.22,523,0.78,523,0,0,0,0,-6,6,42,9,8,0,88,582,990,966.6,23.4,0.257,0.15,0.00642,0.408,0.0174,3,0.178,0.585,0.025,22.8,0.949,0.97,0.92,37,35.9,108,2590
2019-05-15,2018,8,33,135,660.39,0.38,5,Dry,42,9,8,6,82,147,0.22,513.4,0.78,513.4,0,0,0,0,-6,6,42,9,8,0,88,572,990,966.5,23.5,0.252,0.144,0.00614,0.396,0.0169,3,0.174,0.569,0.0243,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
2019-05-16,2018,8,33,136,649.73,0.38,5,Dry,42,9,8,6,82,147,0.23,502.7,0.77,502.7,0,0,0,0,-6,6,42,9,8,0,88,562,990,966.5,23.5,0.246,0.137,0.00582,0.383,0.0163,3,0.169,0.551,0.0235,22.9,0.947,0.97,0.918,35.7,34.6,104,2490
2019-05-17,2018,8,33,137,639.61,0.38,5,Dry,42,9,8,6,82,147,0.23,492.6,0.77,492.6,0,0,0,0,-6,6,42,9,8,0,88,552,990,966.5,23.5,0.24,0.132,0.00559,0.372,0.0158,3,0.164,0.536,0.0228,23,0.946,0.97,0.917,35,34,102,2450
2019-05-18,2018,8,33,138,629.49,0.39,5,Dry,42,9,8,6,82,147,0.23,482.5,0.77,482.5,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.127,0.00537,0.361,0.0153,2,0.268,0.629,0.0267,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2019-05-19,2018,8,33,139,619.38,0.39,5,Dry,42,9,8,6,82,147,0.24,472.4,0.76,472.4,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00516,0.35,0.0148,2,0.261,0.612,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
2019-05-20,2018,8,34,140,609.26,0.4,5,Dry,42,9,8,6,82,147,0.24,462.3,0.76,462.3,0,0,0,0,-6,6,42,9,8,0,88,521,990,966.3,23.7,0.223,0.117,0.00495,0.34,0.0144,2,0.255,0.594,0.0251,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
2019-05-21,2018,8,34,141,600.24,0.4,5,Dry,42,9,8,6,82,147,0.24,453.2,0.76,453.2,0,0,0,0,-6,6,42,9,8,0,88,512,990,966.3,23.7,0.218,0.113,0.00477,0.331,0.0139,2,0.248,0.579,0.0244,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
2019-05-22,2018,8,34,142,590.67,0.41,5,Dry,42,9,8,6,82,147,0.25,443.7,0.75,443.7,0,0,0,0,-6,6,42,9,8,0,88,503,990,966.3,23.7,0.213,0.108,0.00457,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.3,47.3,94.7,2270
2019-05-23,2018,8,34,143,581.1,0.41,5,Dry,42,9,8,6,82,147,0.25,434.1,0.75,434.1,0,0,0,0,-6,6,42,9,8,0,88,493,990,966.2,23.8,0.21,0.104,0.00437,0.313,0.0132,2,0.236,0.549,0.0231,23.2,0.957,0.98,0.938,47.3,46.4,92.8,2230
2019-05-24,2018,8,34,144,571.53,0.42,5,Dry,42,9,8,6,82,147,0.26,424.5,0.74,424.5,0,0,0,0,-6,6,42,9,8,0,88,484,990,966.2,23.8,0.206,0.0994,0.00417,0.306,0.0128,2,0.229,0.535,0.0224,23.3,0.956,0.98,0.937,46.4,45.5,90.9,2180
2019-05-25,2018,8,34,145,561.96,0.43,5,Dry,42,9,8,6,82,147,0.26,415,0.74,415,0,0,0,0,-6,6,42,9,8,0,88,474,990,966.1,23.9,0.203,0.0949,0.00397,0.298,0.0125,2,0.223,0.52,0.0218,23.4,0.956,0.98,0.937,45.4,44.5,89,2140
2019-05-26,2018,8,34,146,552.39,0.43,5,Dry,42,9,8,6,82,147,0.27,405.4,0.73,405.4,0,0,0,0,-6,6,42,9,8,0,88,464,990,966.1,23.9,0.199,0.0903,0.00378,0.29,0.0121,2,0.216,0.506,0.0212,23.4,0.955,0.98,0.936,44.4,43.6,87.1,2090
2019-05-27,2018,8,35,147,543.36,0.44,5,Dry,42,9,8,6,82,147,0.27,396.4,0.73,396.4,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.0861,0.00359,0.282,0.0118,2,0.21,0.492,0.0206,23.5,0.954,0.98,0.935,43.5,42.7,85.3,2050
2019-05-28,2018,8,35,148,534.34,0.44,5,Dry,42,9,8,6,82,147,0.28,387.3,0.72,387.3,0,0,0,0,-6,6,42,9,8,0,88,446,990,966,24,0.193,0.0818,0.00341,0.275,0.0115,2,0.204,0.479,0.02,23.5,0.953,0.98,0.934,42.6,41.7,83.5,2000
2019-05-29,2018,8,35,149,526.41,0.45,5,Dry,42,9,8,6,82,147,0.28,379.4,0.72,379.4,0,0,0,0,-6,6,42,9,8,0,88,438,990,966,24,0.19,0.0781,0.00325,0.268,0.0112,2,0.199,0.467,0.0194,23.6,0.952,0.98,0.933,41.7,40.9,81.8,1960
2019-05-30,2018,8,35,150,517.93,0.45,5,Dry,42,9,8,6,82,147,0.28,370.9,0.72,370.9,0,0,0,0,-6,6,42,9,8,0,88,430,990,965.9,24.1,0.187,0.0741,0.00308,0.261,0.0109,2,0.193,0.454,0.0189,23.6,0.951,0.978,0.93,40.9,40,79.9,1920
2019-05-31,2018,8,35,151,509.46,0.46,5,Dry,42,9,8,6,82,147,0.29,362.5,0.71,362.5,0,0,0,0,-6,6,42,9,8,0,88,421,990,965.9,24.1,0.184,0.0701,0.00291,0.254,0.0106,2,0.187,0.442,0.0183,23.7,0.95,0.976,0.927,40,39,78,1870
2019-06-01,2018,9,35,152,500.98,0.46,5,Dry,39,9,7,5,59,119,0.24,382,0.76,382,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0793,0.00328,0.269,0.0111,2,0.2,0.469,0.0194,23.7,0.953,0.98,0.934,42.2,41.4,82.8,1990
2019-06-02,2018,9,35,153,493.05,0.47,5,Dry,39,9,7,5,59,119,0.24,374.1,0.76,374.1,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0756,0.00312,0.263,0.0109,2,0.195,0.457,0.0189,23.7,0.952,0.979,0.932,41.4,40.5,81.1,1950
2019-06-03,2018,9,36,154,486.21,0.47,5,Dry,39,9,7,5,59,119,0.24,367.2,0.76,367.2,0,0,0,0,-5,5,39,9,7,0,64,422,990,965.8,24.2,0.185,0.0723,0.00299,0.257,0.0106,2,0.19,0.447,0.0185,23.8,0.951,0.977,0.929,40.7,39.8,79.5,1910
2019-06-04,2018,9,36,155,478.83,0.48,5,Dry,39,9,7,5,59,119,0.25,359.8,0.75,359.8,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0688,0.00284,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.9,1870
2019-06-05,2018,9,36,156,471.45,0.48,5,Dry,39,9,7,5,59,119,0.25,352.4,0.75,352.4,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0654,0.00269,0.245,0.0101,2,0.18,0.425,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.2,1830
2019-06-06,2018,9,36,157,464.06,0.49,5,Dry,39,9,7,5,59,119,0.26,345.1,0.74,345.1,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0619,0.00254,0.239,0.00981,2,0.175,0.414,0.017,23.9,0.948,0.972,0.922,38.3,37.3,74.5,1790
2019-06-07,2018,9,36,158,457.23,0.49,5,Dry,39,9,7,5,59,119,0.26,338.2,0.74,338.2,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0586,0.00241,0.233,0.00957,2,0.171,0.404,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,73,1750
2019-06-08,2018,9,36,159,450.39,0.5,5,Dry,39,9,7,5,59,119,0.26,331.4,0.74,331.4,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0554,0.00227,0.227,0.00933,2,0.166,0.394,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.5,1720
2019-06-09,2018,9,36,160,443.56,0.5,5,Dry,39,9,7,5,59,119,0.27,324.6,0.73,324.6,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.169,0.0522,0.00214,0.222,0.00908,2,0.162,0.383,0.0157,24,0.945,0.97,0.916,36.1,35,70.1,1680
