date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-06-10,2018,9,37,161,437.81,0.5,5,Dry,39,9,7,5,59,119,0.27,318.8,0.73,318.8,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.167,0.0495,0.00203,0.217,0.00888,2,0.158,0.375,0.0153,24.1,0.944,0.97,0.915,35.5,34.4,68.8,1650
2019-06-11,2018,9,37,162,431.53,0.51,5,Dry,39,9,7,5,59,119,0.28,312.5,0.72,312.5,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0465,0.0019,0.212,0.00866,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.8,67.5,1620
2019-06-12,2018,9,37,163,425.24,0.51,5,Dry,39,9,7,5,59,119,0.28,306.2,0.72,306.2,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0435,0.00178,0.207,0.00844,2,0.149,0.356,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.2,1590
2019-06-13,2018,9,37,164,418.95,0.52,5,Dry,39,9,7,5,59,119,0.28,299.9,0.72,299.9,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0406,0.00166,0.201,0.00821,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.9,1560
2019-06-14,2018,9,37,165,413.21,0.52,5,Dry,39,9,7,5,59,119,0.29,294.2,0.71,294.2,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0379,0.00154,0.197,0.00801,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.6,1530
2019-06-15,2018,9,37,166,407.46,0.53,5,Dry,39,9,7,5,59,119,0.29,288.5,0.71,288.5,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.157,0.0352,0.00143,0.192,0.00781,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
2019-06-16,2018,9,37,167,401.72,0.53,5,Dry,39,9,7,5,59,119,0.3,282.7,0.7,282.7,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0324,0.00132,0.187,0.00761,2,0.133,0.321,0.013,24.3,0.937,0.97,0.909,31.5,30.6,61.2,1470
2019-06-17,2018,9,38,168,397.07,0.54,5,Dry,39,9,7,5,59,119,0.3,278.1,0.7,278.1,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0302,0.00123,0.183,0.00745,2,0.13,0.314,0.0127,24.3,0.936,0.97,0.908,31,30.1,60.2,1440
2019-06-18,2018,9,38,169,391.88,0.54,5,Dry,39,9,7,5,59,119,0.3,272.9,0.7,272.9,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0278,0.00113,0.179,0.00727,2,0.127,0.306,0.0124,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
2019-06-19,2018,9,38,170,386.68,0.55,5,Dry,39,9,7,5,59,119,0.31,267.7,0.69,267.7,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.149,0.0253,0.00103,0.175,0.00708,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.9,29,57.9,1390
2019-06-20,2018,9,38,171,381.49,0.55,5,Dry,39,9,7,5,59,119,0.31,262.5,0.69,262.5,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.148,0.0229,0.000927,0.17,0.0069,2,0.12,0.29,0.0118,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
2019-06-21,2018,9,38,172,376.29,0.56,5,Dry,39,9,7,5,59,119,0.32,257.3,0.68,257.3,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0204,0.000827,0.166,0.00672,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.8,55.7,1340
2019-06-22,2018,9,38,173,371.64,0.56,5,Dry,39,9,7,5,59,119,0.32,252.6,0.68,252.6,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0182,0.000737,0.162,0.00656,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.2,27.3,54.7,1310
2019-06-23,2018,9,38,174,366.99,0.57,5,Dry,39,9,7,5,59,119,0.32,248,0.68,248,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.142,0.0168,0.00068,0.159,0.00643,2,0.11,0.269,0.0109,24.5,0.929,0.97,0.901,27.7,26.8,53.7,1290
2019-06-24,2018,9,39,175,362.35,0.57,5,Dry,39,9,7,5,59,119,0.33,243.3,0.67,243.3,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000663,0.157,0.00634,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.1,26.3,52.6,1260
2019-06-25,2018,9,39,176,357.7,0.57,5,Dry,39,9,7,5,59,119,0.33,238.7,0.67,238.7,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.016,0.000646,0.155,0.00626,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2019-06-26,2018,9,39,177,354.14,0.58,5,Dry,39,9,7,5,59,119,0.34,235.1,0.66,235.1,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000634,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2019-06-27,2018,9,39,178,350.04,0.58,5,Dry,39,9,7,5,59,119,0.34,231,0.66,231,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.2,24.8,0.136,0.0154,0.000619,0.152,0.00611,2,0.0985,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
2019-06-28,2018,9,39,179,345.94,0.59,5,Dry,39,9,7,5,59,119,0.34,226.9,0.66,226.9,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.015,0.000605,0.15,0.00603,1,0.249,0.399,0.016,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2019-06-29,2018,9,39,180,341.84,0.59,5,Dry,39,9,7,5,59,119,0.35,222.8,0.65,222.8,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.00059,0.148,0.00596,1,0.243,0.392,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2019-06-30,2018,9,39,181,337.74,0.6,5,Dry,39,9,7,5,59,119,0.35,218.7,0.65,218.7,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0143,0.000576,0.146,0.00588,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
2019-07-01,2018,10,40,182,333.64,0.6,5,Dry,37,8,6,4,53,108,0.32,225.6,0.68,225.6,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00594,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2019-07-02,2018,10,40,183,329.53,0.6,5,Dry,37,8,6,4,53,108,0.33,221.5,0.67,221.5,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000584,0.146,0.00586,1,0.242,0.388,0.0155,24.6,0.958,0.98,0.939,51.2,48.2,48.2,1160
2019-07-03,2018,10,40,184,325.43,0.61,5,Dry,37,8,6,4,53,108,0.33,217.4,0.67,217.4,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.00057,0.145,0.00579,1,0.236,0.381,0.0152,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2019-07-04,2018,10,40,185,321.33,0.61,5,Dry,37,8,6,4,53,108,0.34,213.3,0.66,213.3,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000555,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2019-07-05,2018,10,40,186,317.23,0.62,5,Dry,37,8,6,4,53,108,0.34,209.2,0.66,209.2,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2019-07-06,2018,10,40,187,313.13,0.62,5,Dry,37,8,6,4,53,108,0.34,205.1,0.66,205.1,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.359,0.0143,24.7,0.956,0.98,0.937,47.4,46.5,46.5,1120
2019-07-07,2018,10,40,188,309.03,0.63,5,Dry,37,8,6,4,53,108,0.35,201,0.65,201,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000512,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2019-07-08,2018,10,41,189,305.47,0.63,5,Dry,37,8,6,4,53,108,0.35,197.5,0.65,197.5,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00541,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
2019-07-09,2018,10,41,190,301.92,0.64,5,Dry,37,8,6,4,53,108,0.36,193.9,0.64,193.9,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.9,44,44,1050
2019-07-10,2018,10,41,191,298.36,0.64,5,Dry,37,8,6,4,53,108,0.36,190.4,0.64,190.4,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1040
2019-07-11,2018,10,41,192,294.81,0.65,5,Dry,37,8,6,4,53,108,0.37,186.8,0.63,186.8,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2019-07-12,2018,10,41,193,291.25,0.65,5,Dry,37,8,6,4,53,108,0.37,183.3,0.63,183.3,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
2019-07-13,2018,10,41,194,288.79,0.66,5,Dry,37,8,6,4,53,108,0.37,180.8,0.63,180.8,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2019-07-14,2018,10,41,195,285.78,0.66,5,Dry,37,8,6,4,53,108,0.38,177.8,0.62,177.8,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000432,0.127,0.00505,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,964
2019-07-15,2018,10,42,196,282.78,0.67,5,Dry,37,8,6,4,53,108,0.38,174.8,0.62,174.8,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.4,39.4,39.4,946
2019-07-16,2018,10,42,197,279.77,0.67,5,Dry,37,8,6,4,53,108,0.39,171.8,0.61,171.8,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000411,0.125,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,928
2019-07-17,2018,10,42,198,276.76,0.68,5,Dry,37,8,6,4,53,108,0.39,168.8,0.61,168.8,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.294,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2019-07-18,2018,10,42,199,273.75,0.68,5,Dry,37,8,6,4,53,108,0.4,165.8,0.6,165.8,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00984,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2019-07-19,2018,10,42,200,270.74,0.69,5,Dry,37,8,6,4,53,108,0.4,162.7,0.6,162.7,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00958,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2019-07-20,2018,10,42,201,267.74,0.69,5,Dry,37,8,6,4,53,108,0.4,159.7,0.6,159.7,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00473,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2019-07-21,2018,10,42,202,264.73,0.7,5,Dry,37,8,6,4,53,108,0.41,156.7,0.59,156.7,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00907,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,841
2019-07-22,2018,10,43,203,261.72,0.71,5,Dry,37,8,6,4,53,108,0.41,153.7,0.59,153.7,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00882,0.000349,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.4,34.4,825
2019-07-23,2018,10,43,204,259.26,0.71,5,Dry,37,8,6,4,53,108,0.42,151.3,0.58,151.3,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00861,0.000341,0.116,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
2019-07-24,2018,10,43,205,256.8,0.72,5,Dry,37,8,6,4,53,108,0.42,148.8,0.58,148.8,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.0084,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.2,33.2,798
2019-07-25,2018,10,43,206,254.34,0.72,5,Dry,37,8,6,4,53,108,0.42,146.3,0.57,146.3,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00819,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2019-07-26,2018,10,43,207,251.88,0.73,5,Dry,37,8,6,4,53,108,0.43,143.9,0.57,143.9,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00798,0.000316,0.112,0.00444,1,0.137,0.249,0.00985,25,0.937,0.97,0.908,33.1,32.1,32.1,770
2019-07-27,2018,10,43,208,249.42,0.73,5,Dry,37,8,6,4,53,108,0.43,141.4,0.57,141.4,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00777,0.000307,0.111,0.0044,1,0.133,0.245,0.00967,25.1,0.936,0.97,0.907,32.5,31.5,31.5,757
2019-07-28,2018,10,43,209,246.96,0.74,5,Dry,37,8,6,4,53,108,0.44,139,0.56,139,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00756,0.000299,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.935,0.97,0.906,31.9,31,31,744
2019-07-29,2018,10,44,210,244.49,0.75,5,Dry,37,8,6,4,53,108,0.44,136.5,0.56,136.5,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.102,0.00735,0.00029,0.109,0.0043,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.4,30.4,30.4,730
2019-07-30,2018,10,44,211,242.03,0.75,5,Dry,37,8,6,4,53,108,0.45,134,0.55,134,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.9,29.9,717
2019-07-31,2018,10,44,212,239.57,0.76,5,Dry,37,8,6,4,53,108,0.45,131.6,0.55,131.6,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00693,0.000273,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,703
2019-08-01,2018,11,44,213,237.11,0.77,5,Dry,34,7,5,3,44,93,0.39,144.1,0.61,144.1,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.008,0.000315,0.111,0.00436,1,0.137,0.248,0.00976,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2019-08-02,2018,11,44,214,234.65,0.78,5,Dry,34,7,5,3,44,93,0.4,141.7,0.6,141.7,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00779,0.000307,0.11,0.00431,1,0.134,0.243,0.00958,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2019-08-03,2018,11,44,215,231.64,0.79,5,Dry,34,7,5,3,44,93,0.4,138.6,0.6,138.6,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00753,0.000297,0.108,0.00426,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32,31,31,744
2019-08-04,2018,11,44,216,228.64,0.8,5,Dry,34,7,5,3,44,93,0.41,135.6,0.59,135.6,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00728,0.000286,0.107,0.0042,1,0.126,0.233,0.00914,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2019-08-05,2018,11,45,217,225.63,0.81,5,Dry,34,7,5,3,44,93,0.41,132.6,0.59,132.6,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00702,0.000276,0.106,0.00415,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2019-08-06,2018,11,45,218,222.62,0.81,5,Dry,34,7,5,3,44,93,0.42,129.6,0.58,129.6,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0975,0.00677,0.000266,0.104,0.0041,1,0.117,0.222,0.00871,25.2,0.93,0.97,0.903,29.9,29,29,695
2019-08-07,2018,11,45,219,220.16,0.82,5,Dry,34,7,5,3,44,93,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0966,0.00656,0.000257,0.103,0.00405,1,0.114,0.217,0.00853,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2019-08-08,2018,11,45,220,217.7,0.83,5,Dry,34,7,5,3,44,93,0.43,124.7,0.57,124.7,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00635,0.000249,0.102,0.00401,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2019-08-09,2018,11,45,221,215.24,0.83,5,Dry,34,7,5,3,44,93,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00614,0.000241,0.101,0.00396,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2019-08-10,2018,11,45,222,212.78,0.84,5,Dry,34,7,5,3,44,93,0.44,119.8,0.56,119.8,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00593,0.000232,0.1,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2019-08-11,2018,11,45,223,210.31,0.85,5,Dry,34,7,5,3,44,93,0.44,117.3,0.56,117.3,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0932,0.00572,0.000224,0.0989,0.00387,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2019-08-12,2018,11,46,224,207.85,0.85,5,Dry,34,7,5,3,44,93,0.45,114.8,0.55,114.8,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0923,0.00551,0.000216,0.0978,0.00383,1,0.0975,0.195,0.00765,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2019-08-13,2018,11,46,225,205.39,0.86,5,Dry,34,7,5,3,44,93,0.45,112.4,0.55,112.4,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.0053,0.000207,0.0967,0.00378,1,0.0942,0.191,0.00747,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2019-08-14,2018,11,46,226,204.03,0.87,5,Dry,34,7,5,3,44,93,0.46,111,0.54,111,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00519,0.000203,0.0961,0.00376,1,0.0924,0.189,0.00737,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2019-08-15,2018,11,46,227,202.11,0.87,5,Dry,34,7,5,3,44,93,0.46,109.1,0.54,109.1,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0903,0.00502,0.000196,0.0953,0.00372,1,0.0898,0.185,0.00723,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,200.2,0.88,5,Dry,34,7,5,3,44,93,0.47,107.2,0.54,107.2,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0896,0.00486,0.00019,0.0945,0.00369,1,0.0872,0.182,0.0071,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,198.28,0.88,5,Dry,34,7,5,3,44,93,0.47,105.3,0.53,105.3,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0889,0.0047,0.000184,0.0936,0.00366,1,0.0846,0.178,0.00696,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,196.37,0.89,5,Dry,34,7,5,3,44,93,0.47,103.4,0.53,103.4,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0882,0.00454,0.000177,0.0928,0.00363,1,0.082,0.175,0.00683,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,194.46,0.89,5,Dry,34,7,5,3,44,93,0.48,101.5,0.52,101.5,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0876,0.00437,0.000171,0.0919,0.00359,1,0.0795,0.171,0.0067,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,192.54,0.9,5,Dry,34,7,5,3,44,93,0.48,99.54,0.52,99.54,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0869,0.00421,0.000165,0.0911,0.00356,1,0.0769,0.168,0.00657,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,190.63,0.9,5,Dry,34,7,5,3,44,93,0.49,97.63,0.51,97.63,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0862,0.00405,0.000158,0.0903,0.00353,1,0.0743,0.165,0.00643,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,188.71,0.9,5,Dry,34,7,5,3,44,93,0.49,95.71,0.51,95.71,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0855,0.00389,0.000152,0.0894,0.0035,1,0.0717,0.161,0.0063,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,186.8,0.91,5,Dry,34,7,5,3,44,93,0.5,93.8,0.5,93.8,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0849,0.00372,0.000146,0.0886,0.00346,1,0.0691,0.158,0.00617,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,184.89,0.91,5,Dry,34,7,5,3,44,93,0.5,91.89,0.5,91.89,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0842,0.00356,0.000139,0.0878,0.00343,1,0.0666,0.154,0.00603,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,182.97,0.91,5,Dry,34,7,5,3,44,93,0.51,89.97,0.49,89.97,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0835,0.0034,0.000133,0.0869,0.0034,1,0.064,0.151,0.0059,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,181.6,0.92,5,Dry,34,7,5,3,44,93,0.51,88.6,0.49,88.6,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.083,0.00328,0.000128,0.0863,0.00338,1,0.0621,0.148,0.00581,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,180.24,0.92,5,Dry,34,7,5,3,44,93,0.52,87.24,0.48,87.24,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0826,0.00317,0.000124,0.0857,0.00335,1,0.0603,0.146,0.00571,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,178.87,0.92,5,Dry,34,7,5,3,44,93,0.52,85.87,0.48,85.87,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0821,0.00305,0.000119,0.0851,0.00333,1,0.0584,0.144,0.00562,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,177.5,0.92,5,Dry,34,7,5,3,44,93,0.52,84.5,0.48,84.5,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0816,0.00293,0.000115,0.0845,0.00331,1,0.0566,0.141,0.00552,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,176.14,0.92,5,Dry,34,7,5,3,44,93,0.53,83.14,0.47,83.14,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0811,0.00282,0.00011,0.0839,0.00328,1,0.0547,0.139,0.00543,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,174.77,0.93,5,Dry,34,7,5,3,44,93,0.53,81.77,0.47,81.77,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.0027,0.000106,0.0833,0.00326,1,0.0529,0.136,0.00533,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,173.4,0.93,5,Dry,30,6,4,2,30,72,0.41,101.4,0.58,101.4,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00437,0.000171,0.0898,0.00352,1,0.0794,0.169,0.00662,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2019-09-02,2018,12,49,245,170.39,0.93,5,Dry,30,6,4,2,30,72,0.42,98.39,0.58,98.39,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00411,0.000161,0.0885,0.00346,1,0.0753,0.164,0.00641,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
2019-09-03,2018,12,49,246,167.93,0.94,5,Dry,30,6,4,2,30,72,0.43,95.93,0.57,95.93,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.0039,0.000153,0.0874,0.00342,1,0.072,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
2019-09-04,2018,12,49,247,165.47,0.94,5,Dry,30,6,4,2,30,72,0.43,93.47,0.56,93.47,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00369,0.000145,0.0863,0.00338,1,0.0687,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2019-09-05,2018,12,49,248,164.1,0.94,5,Dry,30,6,4,2,30,72,0.44,92.1,0.56,92.1,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00358,0.00014,0.0857,0.00336,1,0.0668,0.153,0.00598,25.4,0.92,0.965,0.888,21.1,20.4,20.4,488
2019-09-06,2018,12,49,249,162.19,0.94,5,Dry,30,6,4,2,30,72,0.44,90.19,0.56,90.19,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0643,0.149,0.00584,25.4,0.922,0.965,0.889,20.7,20,20,479
2019-09-07,2018,12,49,250,160.28,0.95,5,Dry,30,6,4,2,30,72,0.45,88.28,0.55,88.28,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00325,0.000127,0.0841,0.00329,1,0.0617,0.146,0.00571,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2019-09-08,2018,12,49,251,158.36,0.95,5,Dry,30,6,4,2,30,72,0.46,86.36,0.55,86.36,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00309,0.000121,0.0832,0.00326,1,0.0591,0.142,0.00558,25.4,0.926,0.963,0.892,19.9,19.2,19.2,460
2019-09-09,2018,12,50,252,156.45,0.95,5,Dry,30,6,4,2,30,72,0.46,84.45,0.54,84.45,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0795,0.00293,0.000115,0.0824,0.00323,1,0.0565,0.139,0.00544,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
2019-09-10,2018,12,50,253,154.53,0.95,5,Dry,30,6,4,2,30,72,0.47,82.53,0.53,82.53,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0788,0.00277,0.000108,0.0815,0.0032,1,0.0539,0.135,0.00531,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
2019-09-11,2018,12,50,254,152.62,0.96,5,Dry,30,6,4,2,30,72,0.47,80.62,0.53,80.62,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.0026,0.000102,0.0807,0.00316,1,0.0513,0.132,0.00518,25.4,0.933,0.96,0.896,18.7,18,18,431
2019-09-12,2018,12,50,255,150.71,0.96,5,Dry,30,6,4,2,30,72,0.48,78.71,0.52,78.71,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00244,0.0000957,0.0799,0.00313,1,0.0488,0.129,0.00504,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2019-09-13,2018,12,50,256,148.79,0.96,5,Dry,30,6,4,2,30,72,0.48,76.79,0.52,76.79,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00228,0.0000893,0.079,0.0031,1,0.0462,0.125,0.00491,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2019-09-14,2018,12,50,257,147.42,0.96,5,Dry,30,6,4,2,30,72,0.49,75.42,0.51,75.42,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0763,0.00216,0.0000847,0.0784,0.00308,1,0.0443,0.123,0.00481,25.4,0.939,0.96,0.902,17.6,16.9,16.9,406
2019-09-15,2018,12,50,258,146.06,0.96,5,Dry,30,6,4,2,30,72,0.49,74.06,0.51,74.06,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0758,0.00205,0.0000802,0.0778,0.00305,1,0.0425,0.12,0.00472,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2019-09-16,2018,12,51,259,144.69,0.97,5,Dry,30,6,4,2,30,72,0.5,72.69,0.5,72.69,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00193,0.0000756,0.0772,0.00303,1,0.0406,0.118,0.00462,25.4,0.928,0.96,0.89,16.8,16.1,16.1,387
2019-09-17,2018,12,51,260,143.32,0.97,5,Dry,30,6,4,2,30,72,0.5,71.32,0.5,71.32,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.00181,0.0000711,0.0766,0.00301,1,0.0388,0.115,0.00453,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
2019-09-18,2018,12,51,261,141.96,0.97,5,Dry,30,6,4,2,30,72,0.51,69.96,0.49,69.96,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.0017,0.0000665,0.076,0.00298,1,0.0369,0.113,0.00443,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
2019-09-19,2018,12,51,262,140.59,0.97,5,Dry,30,6,4,2,30,72,0.51,68.59,0.49,68.59,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.00158,0.000062,0.0754,0.00296,1,0.0351,0.111,0.00433,25.4,0.905,0.96,0.869,15.5,14.8,14.8,356
2019-09-20,2018,12,51,263,139.22,0.97,5,Dry,30,6,4,2,30,72,0.52,67.22,0.48,67.22,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0734,0.00146,0.0000574,0.0748,0.00293,1,0.0332,0.108,0.00424,25.4,0.898,0.96,0.862,15,14.4,14.4,346
2019-09-21,2018,12,51,264,137.85,0.97,5,Dry,30,6,4,2,30,72,0.52,65.85,0.48,65.85,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0729,0.00135,0.0000528,0.0742,0.00291,1,0.0314,0.106,0.00414,25.4,0.89,0.96,0.855,14.6,14,14,336
2019-09-22,2018,12,51,265,136.49,0.97,5,Dry,30,6,4,2,30,72,0.53,64.49,0.47,64.49,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0724,0.00123,0.0000483,0.0736,0.00289,1,0.0296,0.103,0.00405,25.4,0.883,0.96,0.847,14.2,13.6,13.6,327
2019-09-23,2018,12,52,266,135.12,0.97,5,Dry,30,6,4,2,30,72,0.53,63.12,0.47,63.12,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.00112,0.0000437,0.073,0.00286,1,0.0277,0.101,0.00395,25.4,0.875,0.96,0.84,13.8,13.2,13.2,317
2019-09-24,2018,12,52,267,133.75,0.98,5,Dry,30,6,4,2,30,72,0.54,61.75,0.46,61.75,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000999,0.0000392,0.0724,0.00284,1,0.0259,0.0983,0.00386,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,132.39,0.98,5,Dry,30,6,4,2,30,72,0.54,60.39,0.46,60.39,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.071,0.000883,0.0000346,0.0718,0.00282,1,0.024,0.0959,0.00376,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,131.02,0.98,5,Dry,30,6,4,2,30,72,0.55,59.02,0.45,59.02,0,0,0,0,-2,2,30,6,4,0,32,99,990,964.5,25.5,0.0708,0.000767,0.0000301,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,130.74,0.98,5,Dry,30,6,4,2,30,72,0.55,58.74,0.45,58.74,0,0,0,0,-2,2,30,6,4,0,32,98.7,990,964.5,25.5,0.0708,0.000743,0.0000291,0.0716,0.00281,1,0.0218,0.0934,0.00366,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,129.92,0.98,5,Dry,30,6,4,2,30,72,0.55,57.92,0.45,57.92,0,0,0,0,-2,2,30,6,4,0,32,97.9,990,964.5,25.5,0.0708,0.000673,0.0000264,0.0715,0.0028,1,0.0207,0.0922,0.00362,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,129.1,0.98,5,Dry,30,6,4,2,30,72,0.56,57.1,0.44,57.1,0,0,0,0,-2,2,30,6,4,0,32,97.1,990,964.5,25.5,0.0708,0.000604,0.0000237,0.0714,0.0028,1,0.0196,0.091,0.00357,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,128.28,0.98,5,Dry,30,6,4,2,30,72,0.56,56.28,0.44,56.28,0,0,0,0,-2,2,30,6,4,0,32,96.3,990,964.5,25.5,0.0708,0.000534,0.0000209,0.0714,0.0028,1,0.0185,0.0898,0.00352,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,126.37,0.98,5,Dry,24,4,2,2,20,52,0.41,74.37,0.59,74.37,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00207,0.0000812,0.0744,0.00292,1,0.0429,0.117,0.0046,25.4,0.937,0.96,0.9,17.3,16.7,16.7,400
2019-10-02,2019,1,1,275,125,0.98,5,Dry,24,4,2,2,20,52,0.42,73,0.58,73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000767,0.0738,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.892,16.9,16.2,16.2,389
2019-10-03,2019,1,1,276,123.64,0.98,5,Dry,24,4,2,2,20,52,0.42,71.64,0.58,71.64,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00184,0.0000721,0.0732,0.00287,1,0.0392,0.112,0.00441,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
2019-10-04,2019,1,1,277,123.36,0.98,5,Dry,24,4,2,2,20,52,0.42,71.36,0.58,71.36,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000712,0.0731,0.00287,1,0.0388,0.112,0.00439,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2019-10-05,2019,1,1,278,122.54,0.98,5,Dry,24,4,2,2,20,52,0.42,70.54,0.58,70.54,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00175,0.0000685,0.0728,0.00285,1,0.0377,0.11,0.00433,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
2019-10-06,2019,1,1,279,120.63,0.98,5,Dry,24,4,2,2,20,52,0.43,68.63,0.57,68.63,0,0,0,0,-2,2,24,4,2,0,22,98.6,990,964.5,25.5,0.0708,0.00158,0.0000621,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2019-10-07,2019,1,1,280,119.26,0.99,5,Dry,24,4,2,2,20,52,0.44,67.26,0.56,67.26,0,0,0,0,-2,2,24,4,2,0,22,97.3,990,964.5,25.5,0.0708,0.00147,0.0000575,0.0723,0.00283,1,0.0333,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,347
2019-10-08,2019,1,2,281,117.89,0.99,5,Dry,24,4,2,2,20,52,0.44,65.89,0.56,65.89,0,0,0,0,-2,2,24,4,2,0,22,95.9,990,964.5,25.5,0.0708,0.00135,0.000053,0.0722,0.00283,1,0.0315,0.104,0.00406,25.4,0.891,0.96,0.855,14.6,14,14,337
2019-10-09,2019,1,2,282,118.71,0.99,5,Dry,24,4,2,2,20,52,0.44,66.71,0.56,66.71,0,0,0,0,-2,2,24,4,2,0,22,96.7,990,964.5,25.5,0.0708,0.00142,0.0000557,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2019-10-10,2019,1,2,283,121.17,0.98,5,Dry,24,4,2,2,20,52,0.43,69.17,0.57,69.17,0,0,0,0,-2,2,24,4,2,0,22,99.2,990,964.5,25.5,0.0708,0.00163,0.0000639,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.872,15.7,15,15,361
2019-10-11,2019,1,2,284,123.09,0.98,5,Dry,24,4,2,2,20,52,0.42,71.09,0.58,71.09,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.00179,0.0000703,0.073,0.00286,1,0.0385,0.111,0.00437,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
2019-10-12,2019,1,2,285,122.81,0.98,5,Dry,24,4,2,2,20,52,0.42,70.81,0.58,70.81,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00177,0.0000694,0.0729,0.00286,1,0.0381,0.111,0.00435,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
2019-10-13,2019,1,2,286,122.54,0.98,5,Dry,24,4,2,2,20,52,0.42,70.54,0.58,70.54,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00175,0.0000685,0.0728,0.00285,1,0.0377,0.11,0.00433,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
2019-10-14,2019,1,2,287,121.17,0.98,5,Dry,24,4,2,2,20,52,0.43,69.17,0.57,69.17,0,0,0,0,-2,2,24,4,2,0,22,99.2,990,964.5,25.5,0.0708,0.00163,0.0000639,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.872,15.7,15,15,361
2019-10-15,2019,1,3,288,119.81,0.98,5,Dry,24,4,2,2,20,52,0.43,67.81,0.57,67.81,0,0,0,0,-2,2,24,4,2,0,22,97.8,990,964.5,25.5,0.0708,0.00151,0.0000594,0.0723,0.00284,1,0.034,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
2019-10-16,2019,1,3,289,118.44,0.99,5,Dry,24,4,2,2,20,52,0.44,66.44,0.56,66.44,0,0,0,0,-2,2,24,4,2,0,22,96.4,990,964.5,25.5,0.0708,0.0014,0.0000548,0.0722,0.00283,1,0.0322,0.104,0.00409,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2019-10-17,2019,1,3,290,117.07,0.99,5,Dry,24,4,2,2,20,52,0.44,65.07,0.56,65.07,0,0,0,0,-2,2,24,4,2,0,22,95.1,990,964.5,25.5,0.0708,0.00128,0.0000502,0.0721,0.00283,1,0.0303,0.102,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2019-10-18,2019,1,3,291,115.71,0.99,5,Dry,24,4,2,2,20,52,0.45,63.71,0.55,63.71,0,0,0,0,-2,2,24,4,2,0,22,93.7,990,964.5,25.5,0.0708,0.00117,0.0000457,0.072,0.00282,1,0.0285,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2019-10-19,2019,1,3,292,114.34,0.99,5,Dry,24,4,2,2,20,52,0.46,62.34,0.55,62.34,0,0,0,0,-2,2,24,4,2,0,22,92.3,990,964.5,25.5,0.0708,0.00105,0.0000411,0.0719,0.00282,1,0.0267,0.0985,0.00386,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,112.97,0.99,5,Dry,24,4,2,2,20,52,0.46,60.97,0.54,60.97,0,0,0,0,-2,2,24,4,2,0,22,91,990,964.5,25.5,0.0708,0.000932,0.0000366,0.0718,0.00281,1,0.0248,0.0966,0.00379,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,111.6,0.99,5,Dry,24,4,2,2,20,52,0.47,59.6,0.53,59.6,0,0,0,0,-2,2,24,4,2,0,22,89.6,990,964.5,25.5,0.0708,0.000816,0.000032,0.0716,0.00281,1,0.023,0.0946,0.00371,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,110.24,0.99,5,Dry,24,4,2,2,20,52,0.47,58.24,0.53,58.24,0,0,0,0,-2,2,24,4,2,0,22,88.2,990,964.5,25.5,0.0708,0.0007,0.0000275,0.0715,0.0028,1,0.0211,0.0926,0.00363,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,108.87,0.99,5,Dry,24,4,2,2,20,52,0.48,56.87,0.52,56.87,0,0,0,0,-2,2,24,4,2,0,22,86.9,990,964.5,25.5,0.0708,0.000584,0.0000229,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,109.69,0.99,5,Dry,24,4,2,2,20,52,0.47,57.69,0.53,57.69,0,0,0,0,-2,2,24,4,2,0,22,87.7,990,964.5,25.5,0.0708,0.000654,0.0000256,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,111.06,0.99,5,Dry,24,4,2,2,20,52,0.47,59.06,0.53,59.06,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.00077,0.0000302,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,111.33,0.99,5,Dry,24,4,2,2,20,52,0.47,59.33,0.53,59.33,0,0,0,0,-2,2,24,4,2,0,22,89.3,990,964.5,25.5,0.0708,0.000793,0.0000311,0.0716,0.00281,1,0.0226,0.0942,0.00369,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,112.15,0.99,5,Dry,24,4,2,2,20,52,0.46,60.15,0.54,60.15,0,0,0,0,-2,2,24,4,2,0,22,90.2,990,964.5,25.5,0.0708,0.000863,0.0000338,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,111.33,0.99,5,Dry,24,4,2,2,20,52,0.47,59.33,0.53,59.33,0,0,0,0,-2,2,24,4,2,0,22,89.3,990,964.5,25.5,0.0708,0.000793,0.0000311,0.0716,0.00281,1,0.0226,0.0942,0.00369,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,111.6,0.99,5,Dry,24,4,2,2,20,52,0.47,59.6,0.53,59.6,0,0,0,0,-2,2,24,4,2,0,22,89.6,990,964.5,25.5,0.0708,0.000816,0.000032,0.0716,0.00281,1,0.023,0.0946,0.00371,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,111.88,0.99,5,Dry,24,4,2,2,20,52,0.47,59.88,0.54,59.88,0,0,0,0,-2,2,24,4,2,0,22,89.9,990,964.5,25.5,0.0708,0.00084,0.0000329,0.0717,0.00281,1,0.0233,0.095,0.00373,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,109.96,0.99,5,Dry,24,4,2,2,20,52,0.47,57.96,0.53,57.96,0,0,0,0,-2,2,24,4,2,0,22,88,990,964.5,25.5,0.0708,0.000677,0.0000265,0.0715,0.0028,1,0.0207,0.0922,0.00362,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,109.69,0.99,5,Dry,23,4,2,2,19,50,0.46,59.69,0.54,59.69,0,0,0,0,-2,2,23,4,2,0,21,88.7,990,964.5,25.5,0.0708,0.000824,0.0000323,0.0716,0.00281,1,0.0231,0.0947,0.00371,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,110.51,0.99,5,Dry,23,4,2,2,19,50,0.45,60.51,0.55,60.51,0,0,0,0,-2,2,23,4,2,0,21,89.5,990,964.5,25.5,0.0708,0.000893,0.000035,0.0717,0.00281,1,0.0242,0.0959,0.00376,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,111.33,0.99,5,Dry,23,4,2,2,19,50,0.45,61.33,0.55,61.33,0,0,0,0,-2,2,23,4,2,0,21,90.3,990,964.5,25.5,0.0708,0.000963,0.0000378,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,111.6,0.99,5,Dry,23,4,2,2,19,50,0.45,61.6,0.55,61.6,0,0,0,0,-2,2,23,4,2,0,21,90.6,990,964.5,25.5,0.0708,0.000986,0.0000387,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,111.88,0.99,5,Dry,23,4,2,2,19,50,0.45,61.88,0.55,61.88,0,0,0,0,-2,2,23,4,2,0,21,90.9,990,964.5,25.5,0.0708,0.00101,0.0000396,0.0718,0.00282,1,0.026,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,112.7,0.99,5,Dry,23,4,2,2,19,50,0.44,62.7,0.56,62.7,0,0,0,0,-2,2,23,4,2,0,21,91.7,990,964.5,25.5,0.0708,0.00108,0.0000423,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,113.52,0.99,5,Dry,23,4,2,2,19,50,0.44,63.52,0.56,63.52,0,0,0,0,-2,2,23,4,2,0,21,92.5,990,964.5,25.5,0.0708,0.00115,0.0000451,0.072,0.00282,1,0.0283,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
2019-11-08,2019,2,6,312,117.07,0.99,5,Dry,23,4,2,2,19,50,0.43,67.07,0.57,67.07,0,0,0,0,-2,2,23,4,2,0,21,96.1,990,964.5,25.5,0.0708,0.00145,0.0000569,0.0723,0.00283,1,0.033,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2019-11-09,2019,2,6,313,120.63,0.98,5,Dry,23,4,2,2,19,50,0.41,70.63,0.59,70.63,0,0,0,0,-2,2,23,4,2,0,21,99.6,990,964.5,25.5,0.0708,0.00175,0.0000688,0.0726,0.00285,1,0.0379,0.11,0.00433,25.4,0.917,0.96,0.88,16.1,15.5,15.5,371
2019-11-10,2019,2,6,314,120.9,0.98,5,Dry,23,4,2,2,19,50,0.41,70.9,0.59,70.9,0,0,0,0,-2,2,23,4,2,0,21,99.9,990,964.5,25.5,0.0708,0.00178,0.0000697,0.0726,0.00285,1,0.0382,0.111,0.00435,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
2019-11-11,2019,2,6,315,121.72,0.98,5,Dry,23,4,2,2,19,50,0.41,71.72,0.59,71.72,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0711,0.00185,0.0000724,0.0729,0.00286,1,0.0393,0.112,0.0044,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2019-11-12,2019,2,7,316,121.99,0.98,5,Dry,23,4,2,2,19,50,0.41,71.99,0.59,71.99,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00187,0.0000733,0.073,0.00286,1,0.0397,0.113,0.00442,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
2019-11-13,2019,2,7,317,125.55,0.98,5,Dry,23,4,2,2,19,50,0.4,75.55,0.6,75.55,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0724,0.00217,0.0000852,0.0746,0.00293,1,0.0445,0.119,0.00467,25.4,0.94,0.96,0.902,17.7,17,17,407
2019-11-14,2019,2,7,318,128.01,0.98,5,Dry,23,4,2,2,19,50,0.39,78.01,0.61,78.01,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00238,0.0000934,0.0757,0.00297,1,0.0478,0.123,0.00484,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2019-11-15,2019,2,7,319,127.19,0.98,5,Dry,23,4,2,2,19,50,0.39,77.19,0.61,77.19,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000906,0.0753,0.00295,1,0.0467,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2019-11-16,2019,2,7,320,129.65,0.98,5,Dry,23,4,2,2,19,50,0.39,79.65,0.61,79.65,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00252,0.0000988,0.0764,0.003,1,0.05,0.126,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2019-11-17,2019,2,7,321,132.66,0.98,5,Dry,23,4,2,2,19,50,0.38,82.66,0.62,82.66,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0749,0.00278,0.000109,0.0777,0.00305,1,0.0541,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2019-11-18,2019,2,7,322,134.03,0.98,5,Dry,23,4,2,2,19,50,0.37,84.03,0.63,84.03,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00289,0.000113,0.0783,0.00307,1,0.0559,0.134,0.00526,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2019-11-19,2019,2,8,323,140.31,0.97,5,Dry,23,4,2,2,19,50,0.36,90.31,0.64,90.31,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00343,0.000134,0.0811,0.00318,1,0.0644,0.145,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
2019-11-20,2019,2,8,324,141.68,0.97,5,Dry,23,4,2,2,19,50,0.35,91.68,0.65,91.68,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0817,0.0032,1,0.0663,0.148,0.0058,25.4,0.919,0.965,0.887,21,20.2,20.2,485
2019-11-21,2019,2,8,325,140.31,0.97,5,Dry,23,4,2,2,19,50,0.36,90.31,0.64,90.31,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00343,0.000134,0.0811,0.00318,1,0.0644,0.145,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
2019-11-22,2019,2,8,326,141.68,0.97,5,Dry,23,4,2,2,19,50,0.35,91.68,0.65,91.68,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0817,0.0032,1,0.0663,0.148,0.0058,25.4,0.919,0.965,0.887,21,20.2,20.2,485
2019-11-23,2019,2,8,327,144.69,0.97,5,Dry,23,4,2,2,19,50,0.35,94.69,0.65,94.69,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00325,1,0.0703,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2019-11-24,2019,2,8,328,143.87,0.97,5,Dry,23,4,2,2,19,50,0.35,93.87,0.65,93.87,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0826,0.00324,1,0.0692,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2019-11-25,2019,2,8,329,144.14,0.97,5,Dry,23,4,2,2,19,50,0.35,94.14,0.65,94.14,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0696,0.152,0.00597,25.3,0.917,0.966,0.886,21.5,20.7,20.7,497
2019-11-26,2019,2,9,330,147.7,0.96,5,Dry,23,4,2,2,19,50,0.34,97.7,0.66,97.7,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00405,0.000159,0.0843,0.00331,1,0.0744,0.159,0.00622,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2019-11-27,2019,2,9,331,150.16,0.96,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00426,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2019-11-28,2019,2,9,332,149.89,0.96,5,Dry,23,4,2,2,19,50,0.33,99.89,0.67,99.89,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00424,0.000166,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2019-11-29,2019,2,9,333,150.71,0.96,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2019-11-30,2019,2,9,334,151.53,0.96,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2019-12-01,2019,3,9,335,152.35,0.96,5,Dry,26,4,3,2,24,59,0.39,93.35,0.61,93.35,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00368,0.000144,0.0838,0.00329,1,0.0685,0.152,0.00597,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
2019-12-02,2019,3,9,336,155.35,0.95,5,Dry,26,4,3,2,24,59,0.38,96.35,0.62,96.35,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00394,0.000154,0.0851,0.00334,1,0.0726,0.158,0.00618,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2019-12-03,2019,3,10,337,159.46,0.95,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00429,0.000168,0.0869,0.00341,1,0.0781,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
2019-12-04,2019,3,10,338,164.65,0.94,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00473,0.000185,0.0892,0.00349,1,0.0851,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2019-12-05,2019,3,10,339,169.3,0.93,5,Dry,26,4,3,2,24,59,0.35,110.3,0.65,110.3,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0912,0.00357,1,0.0914,0.183,0.00715,25.4,0.918,0.97,0.891,25.2,24.4,24.4,586
2019-12-06,2019,3,10,340,172.85,0.93,5,Dry,26,4,3,2,24,59,0.34,113.8,0.66,113.8,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00543,0.000212,0.0928,0.00363,1,0.0962,0.189,0.0074,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2019-12-07,2019,3,10,341,176.41,0.92,5,Dry,26,4,3,2,24,59,0.33,117.4,0.67,117.4,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00573,0.000224,0.0943,0.00369,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,27,26.1,26.1,627
2019-12-08,2019,3,10,342,178.87,0.92,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000232,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2019-12-09,2019,3,10,343,179.14,0.92,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2019-12-10,2019,3,11,344,178.87,0.92,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000232,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2019-12-11,2019,3,11,345,177.5,0.92,5,Dry,26,4,3,2,24,59,0.33,118.5,0.67,118.5,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00582,0.000228,0.0948,0.00371,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2019-12-12,2019,3,11,346,176.68,0.92,5,Dry,26,4,3,2,24,59,0.33,117.7,0.67,117.7,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0945,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2019-12-13,2019,3,11,347,178.6,0.92,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000231,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2019-12-14,2019,3,11,348,179.42,0.92,5,Dry,26,4,3,2,24,59,0.33,120.4,0.67,120.4,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2019-12-15,2019,3,11,349,181.88,0.92,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2019-12-16,2019,3,11,350,184.34,0.91,5,Dry,26,4,3,2,24,59,0.32,125.3,0.68,125.3,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.0064,0.00025,0.0978,0.00383,1,0.112,0.21,0.00819,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2019-12-17,2019,3,12,351,187.35,0.91,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2019-12-18,2019,3,12,352,190.35,0.9,5,Dry,26,4,3,2,24,59,0.31,131.3,0.69,131.3,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00691,0.00027,0.1,0.00393,1,0.12,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2019-12-19,2019,3,12,353,190.63,0.9,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2019-12-20,2019,3,12,354,193.09,0.9,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.000279,0.102,0.00397,1,0.124,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2019-12-21,2019,3,12,355,197.74,0.89,5,Dry,26,4,3,2,24,59,0.3,138.7,0.7,138.7,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00754,0.000295,0.104,0.00405,1,0.13,0.233,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
2019-12-22,2019,3,12,356,201.84,0.88,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2019-12-23,2019,3,12,357,202.66,0.87,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2019-12-24,2019,3,13,358,203.48,0.87,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2019-12-25,2019,3,13,359,203.75,0.87,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2019-12-26,2019,3,13,360,208.95,0.85,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00992,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2019-12-27,2019,3,13,361,216.88,0.83,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2019-12-28,2019,3,13,362,223.71,0.81,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,895
2019-12-29,2019,3,13,363,231.1,0.79,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2019-12-30,2019,3,13,364,235.2,0.78,5,Dry,26,4,3,2,24,59,0.25,176.2,0.75,176.2,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41.1,40.2,40.2,964
2019-12-31,2019,3,14,365,239.3,0.76,5,Dry,26,4,3,2,24,59,0.25,180.3,0.75,180.3,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2020-01-01,2019,4,14,1,245.04,0.75,5,Dry,29,5,4,2,33,73,0.3,172,0.7,172,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,936
2020-01-02,2019,4,14,2,249.69,0.73,5,Dry,29,5,4,2,33,73,0.29,176.7,0.71,176.7,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
2020-01-03,2019,4,14,3,254.89,0.72,5,Dry,29,5,4,2,33,73,0.29,181.9,0.71,181.9,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00492,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2020-01-04,2019,4,14,4,259.53,0.71,5,Dry,29,5,4,2,33,73,0.28,186.5,0.72,186.5,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.4,42.5,42.5,1020
2020-01-05,2019,4,14,5,263.09,0.7,5,Dry,29,5,4,2,33,73,0.28,190.1,0.72,190.1,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2020-01-06,2019,4,14,6,266.1,0.7,5,Dry,29,5,4,2,33,73,0.27,193.1,0.73,193.1,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
2020-01-07,2019,4,15,7,269.1,0.69,5,Dry,29,5,4,2,33,73,0.27,196.1,0.73,196.1,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2020-01-08,2019,4,15,8,272.66,0.69,5,Dry,29,5,4,2,33,73,0.27,199.7,0.73,199.7,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.935,46.5,45.5,45.5,1090
2020-01-09,2019,4,15,9,276.21,0.68,5,Dry,29,5,4,2,33,73,0.26,203.2,0.74,203.2,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2020-01-10,2019,4,15,10,279.77,0.67,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2020-01-11,2019,4,15,11,283.32,0.67,5,Dry,29,5,4,2,33,73,0.26,210.3,0.74,210.3,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00544,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,48,48,1150
2020-01-12,2019,4,15,12,286.88,0.66,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2020-01-13,2019,4,15,13,290.43,0.66,5,Dry,29,5,4,2,33,73,0.25,217.4,0.75,217.4,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
