date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-01-14,2019,4,16,14,295.63,0.65,5,Dry,29,5,4,2,33,73,0.25,222.6,0.75,222.6,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2020-01-15,2019,4,16,15,300.28,0.64,5,Dry,29,5,4,2,33,73,0.24,227.3,0.76,227.3,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00575,2,0.0959,0.24,0.00957,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2020-01-16,2019,4,16,16,306.56,0.63,5,Dry,29,5,4,2,33,73,0.24,233.6,0.76,233.6,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2020-01-17,2019,4,16,17,312.31,0.63,5,Dry,29,5,4,2,33,73,0.23,239.3,0.77,239.3,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.149,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2020-01-18,2019,4,16,18,319.14,0.62,5,Dry,29,5,4,2,33,73,0.23,246.1,0.77,246.1,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.152,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2020-01-19,2019,4,16,19,324.89,0.61,5,Dry,29,5,4,2,33,73,0.23,251.9,0.78,251.9,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0179,0.000716,0.156,0.00624,2,0.113,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55,1320
2020-01-20,2019,4,16,20,333.36,0.6,5,Dry,29,5,4,2,33,73,0.22,260.4,0.78,260.4,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0219,0.000878,0.163,0.00653,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.3,28.4,56.9,1370
2020-01-21,2019,4,17,21,344.57,0.59,5,Dry,29,5,4,2,33,73,0.21,271.6,0.79,271.6,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0272,0.00109,0.172,0.00691,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2020-01-22,2019,4,17,22,354.69,0.58,5,Dry,29,5,4,2,33,73,0.21,281.7,0.79,281.7,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.032,0.00129,0.18,0.00726,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.5,1480
2020-01-23,2019,4,17,23,363.71,0.57,5,Dry,29,5,4,2,33,73,0.2,290.7,0.8,290.7,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0362,0.00146,0.188,0.00758,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2020-01-24,2019,4,17,24,373.28,0.56,5,Dry,29,5,4,2,33,73,0.2,300.3,0.8,300.3,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0407,0.00165,0.196,0.00791,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.5,1570
2020-01-25,2019,4,17,25,383.95,0.55,5,Dry,29,5,4,2,33,73,0.19,310.9,0.81,310.9,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0458,0.00185,0.204,0.00828,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2020-01-26,2019,4,17,26,397.89,0.54,5,Dry,29,5,4,2,33,73,0.18,324.9,0.82,324.9,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0523,0.00213,0.216,0.00877,2,0.162,0.378,0.0153,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
2020-01-27,2019,4,17,27,411.29,0.53,5,Dry,29,5,4,2,33,73,0.18,338.3,0.82,338.3,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.5,24.5,0.168,0.0587,0.00239,0.227,0.00925,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.919,37.9,36.8,73.7,1770
2020-01-28,2019,4,18,28,423.6,0.52,5,Dry,29,5,4,2,33,73,0.17,350.6,0.83,350.6,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0645,0.00263,0.237,0.00968,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.5,1840
2020-01-29,2019,4,18,29,437.54,0.5,5,Dry,29,5,4,2,33,73,0.17,364.5,0.83,364.5,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0711,0.00291,0.249,0.0102,2,0.189,0.437,0.0179,24,0.95,0.978,0.929,40.8,39.8,79.7,1910
2020-01-30,2019,4,18,30,453.13,0.49,5,Dry,29,5,4,2,33,73,0.16,380.1,0.84,380.1,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0784,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.2,2000
2020-01-31,2019,4,18,31,472.54,0.48,5,Dry,29,5,4,2,33,73,0.15,399.5,0.85,399.5,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0876,0.00361,0.278,0.0114,2,0.212,0.49,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.2,2090
2020-02-01,2019,5,18,32,490.31,0.47,5,Dry,31,6,4,3,41,85,0.17,405.3,0.83,405.3,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.0903,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45,44.1,88.2,2120
2020-02-02,2019,5,18,33,509.73,0.46,5,Dry,31,6,4,3,41,85,0.17,424.7,0.83,424.7,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0995,0.00413,0.299,0.0124,2,0.229,0.529,0.0219,23.6,0.957,0.98,0.937,47,46,92.1,2210
2020-02-03,2019,5,18,34,526.41,0.45,5,Dry,31,6,4,3,41,85,0.16,441.4,0.84,441.4,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00447,0.313,0.013,2,0.24,0.554,0.023,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
2020-02-04,2019,5,19,35,541.99,0.44,5,Dry,31,6,4,3,41,85,0.16,457,0.84,457,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2020-02-05,2019,5,19,36,559.22,0.43,5,Dry,31,6,4,3,41,85,0.15,474.2,0.85,474.2,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00514,0.342,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2020-02-06,2019,5,19,37,575.9,0.42,5,Dry,31,6,4,3,41,85,0.15,490.9,0.85,490.9,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00549,0.359,0.0151,3,0.163,0.523,0.022,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2020-02-07,2019,5,19,38,592.58,0.41,5,Dry,31,6,4,3,41,85,0.14,507.6,0.86,507.6,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.238,0.14,0.0059,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2020-02-08,2019,5,19,39,610.9,0.4,5,Dry,31,6,4,3,41,85,0.14,525.9,0.86,525.9,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.152,0.00644,0.401,0.017,3,0.179,0.58,0.0245,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
2020-02-09,2019,5,19,40,631.41,0.39,5,Dry,31,6,4,3,41,85,0.14,546.4,0.86,546.4,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00704,0.426,0.0181,3,0.188,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2020-02-10,2019,5,19,41,654.1,0.38,5,Dry,31,6,4,3,41,85,0.13,569.1,0.87,569.1,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00771,0.454,0.0193,3,0.199,0.653,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,119,2840
2020-02-11,2019,5,20,42,676.8,0.37,5,Dry,31,6,4,3,41,85,0.13,591.8,0.87,591.8,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.196,0.00839,0.482,0.0206,3,0.209,0.691,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2020-02-12,2019,5,20,43,701.68,0.36,5,Dry,31,6,4,3,41,85,0.12,616.7,0.88,616.7,0,0,0,0,-3,3,31,6,4,0,44,658,990,966.7,23.3,0.3,0.213,0.00914,0.513,0.022,3,0.22,0.733,0.0315,22.6,0.955,0.98,0.936,43.4,42.6,128,3060
2020-02-13,2019,5,20,44,728.21,0.35,5,Dry,31,6,4,3,41,85,0.12,643.2,0.88,643.2,0,0,0,0,-3,3,31,6,4,0,44,684,990,966.8,23.2,0.315,0.231,0.00995,0.546,0.0235,3,0.232,0.778,0.0336,22.4,0.956,0.98,0.937,45.1,44.1,132,3180
2020-02-14,2019,5,20,45,761.84,0.34,5,Dry,31,6,4,3,41,85,0.11,676.8,0.89,676.8,0,0,0,0,-3,3,31,6,4,0,44,718,990,966.9,23.1,0.334,0.253,0.011,0.588,0.0255,3,0.247,0.835,0.0362,22.2,0.957,0.98,0.938,47.1,46.1,138,3320
2020-02-15,2019,5,20,46,789.56,0.32,5,Dry,31,6,4,3,41,85,0.11,704.6,0.89,704.6,0,0,0,0,-3,3,31,6,4,0,44,746,990,967.1,22.9,0.35,0.272,0.0118,0.622,0.0271,3,0.26,0.881,0.0384,22.1,0.957,0.98,0.938,48.6,47.7,143,3430
2020-02-16,2019,5,20,47,824.89,0.3,5,Dry,31,6,4,3,41,85,0.1,739.9,0.9,739.9,0,0,0,0,-3,3,31,6,4,0,44,781,990,967.2,22.8,0.37,0.295,0.0129,0.666,0.0292,3,0.275,0.941,0.0413,21.9,0.957,0.98,0.938,50.6,48.2,145,3470
2020-02-17,2019,5,20,48,870.14,0.28,5,Dry,31,6,4,3,41,85,0.098,785.1,0.9,785.1,0,0,0,0,-3,3,31,6,4,0,44,826,990,967.4,22.6,0.411,0.319,0.0141,0.73,0.0323,4,0.207,0.938,0.0415,21.7,0.953,0.976,0.93,39.8,38.8,155,3720
2020-02-18,2019,5,21,49,924.78,0.27,5,Dry,31,6,4,3,41,85,0.092,839.8,0.91,839.8,0,0,0,0,-3,3,31,6,4,0,44,881,990,967.6,22.4,0.461,0.345,0.0154,0.807,0.036,4,0.226,1.03,0.0461,21.4,0.954,0.98,0.935,42,41.2,165,3950
2020-02-19,2019,5,21,50,993.69,0.25,5,Dry,31,6,4,3,41,85,0.086,908.7,0.91,908.7,0,0,0,0,-3,3,31,6,4,0,44,950,990,967.9,22.1,0.524,0.379,0.0171,0.903,0.0408,4,0.249,1.15,0.0521,21,0.956,0.98,0.937,44.7,43.8,175,4200
2020-02-20,2019,5,21,51,1072.7,0.23,5,Dry,31,6,4,3,41,85,0.079,987.7,0.92,987.7,0,0,0,0,-3,3,31,6,4,0,44,1030,990,968.1,21.9,0.597,0.417,0.0191,1.01,0.0463,4,0.276,1.29,0.059,20.6,0.956,0.98,0.937,47.6,46.7,187,4480
2020-02-21,2019,5,21,52,1150.9,0.22,3,Normal,43,7,5,4,78,137,0.12,1014,0.88,1014,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.653,0.454,0.021,1.11,0.0512,4,0.283,1.39,0.0643,20.2,0.955,0.98,0.936,48.1,47.1,188,4520
2020-02-22,2019,5,21,53,1221.3,0.21,3,Normal,43,7,5,4,78,137,0.11,1084,0.89,1084,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.756,0.613,0.0286,1.37,0.0639,4,0.297,1.67,0.0778,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2020-02-23,2019,5,21,54,1288.1,0.2,3,Normal,43,7,5,4,78,137,0.11,1151,0.89,1100,51,12,2,2,-2,37,55,9,7,2,115,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.935,50,48.2,193,4630
2020-02-24,2019,5,21,55,1356.9,0.19,3,Normal,43,7,5,4,78,137,0.1,1220,0.9,1100,120,27,4,4,0,85,70,11,9,4,163,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2020-02-25,2019,5,22,56,1402.8,0.18,3,Normal,43,7,5,4,78,137,0.098,1266,0.9,1100,166,38,5,5,1,117,81,12,10,5,195,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-02-26,2019,5,22,57,1430.6,0.17,3,Normal,43,7,5,4,78,137,0.096,1294,0.9,1100,194,44,6,6,2,136,87,13,11,6,214,1210,990,969.3,20.7,0.861,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2020-02-27,2019,5,22,58,1452.4,0.17,3,Normal,43,7,5,4,78,137,0.094,1315,0.91,1100,215,49,6,7,2,151,92,13,12,6,229,1220,990,969.3,20.7,0.87,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.4,190,4560
2020-02-28,2019,5,22,59,1474.4,0.17,3,Normal,43,7,5,4,78,137,0.093,1337,0.91,1100,237,54,7,7,3,166,97,14,12,7,244,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2020-02-29,2019,5,22,60,1490.2,0.16,3,Normal,43,7,5,4,78,137,0.092,1353,0.91,1100,253,57,8,8,4,176,100,15,13,8,254,1230,990,969.5,20.5,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2020-03-01,2019,6,22,61,1506.1,0.16,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2020-03-02,2019,6,22,62,1522.1,0.16,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2020-03-03,2019,6,23,63,1538.1,0.15,3,Normal,49,9,9,9,107,183,0.12,1355,0.88,1100,255,51,8,8,-1,189,100,17,17,8,296,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2020-03-04,2019,6,23,64,1560.6,0.15,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2020-03-05,2019,6,23,65,1583.3,0.15,3,Normal,49,9,9,9,107,183,0.12,1400,0.88,1100,300,51,9,9,0,231,100,18,18,9,338,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2020-03-06,2019,6,23,66,1606.2,0.14,3,Normal,49,9,9,9,107,183,0.11,1423,0.89,1100,323,51,9,10,1,252,100,18,19,10,359,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2020-03-07,2019,6,23,67,1629.1,0.14,3,Normal,49,9,9,9,107,183,0.11,1446,0.89,1100,346,51,9,11,1,274,100,18,20,10,381,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2020-03-08,2019,6,23,68,1658.8,0.14,3,Normal,49,9,9,9,107,183,0.11,1476,0.89,1100,376,51,9,11,2,303,100,18,20,11,410,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2020-03-09,2019,6,23,69,1688.8,0.13,3,Normal,49,9,9,9,107,183,0.11,1506,0.89,1100,406,51,9,12,3,331,100,18,21,12,438,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,181,4350
2020-03-10,2019,6,24,70,1725.7,0.13,3,Normal,49,9,9,9,107,183,0.11,1543,0.89,1100,443,51,9,14,4,365,100,18,23,13,472,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45,180,4320
2020-03-11,2019,6,24,71,1769.7,0.13,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2020-03-12,2019,6,24,72,1814.1,0.12,3,Normal,49,9,9,9,107,183,0.1,1631,0.9,1100,531,51,9,16,7,448,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2020-03-13,2019,6,24,73,1858.9,0.12,3,Normal,49,9,9,9,107,183,0.098,1676,0.9,1100,576,51,9,16,8,492,100,18,25,17,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2020-03-14,2019,6,24,74,1911.2,0.11,3,Normal,49,9,9,9,107,183,0.096,1728,0.9,1100,628,51,9,16,10,542,100,18,25,19,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2020-03-15,2019,6,24,75,1971,0.11,3,Normal,49,9,9,9,107,183,0.093,1788,0.91,1100,688,51,9,16,12,600,100,18,25,21,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2020-03-16,2019,6,24,76,2038.6,0.11,3,Normal,49,9,9,9,107,183,0.09,1856,0.91,1100,756,51,9,16,14,666,100,18,25,23,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2020-03-17,2019,6,25,77,2107.1,0.1,3,Normal,49,9,9,9,107,183,0.087,1924,0.91,1100,824,51,9,16,16,732,100,18,25,25,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2020-03-18,2019,6,25,78,2169,0.095,3,Normal,49,9,9,9,107,183,0.084,1986,0.92,1100,886,51,9,16,18,792,100,18,25,27,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-03-19,2019,6,25,79,2224.1,0.091,3,Normal,49,9,9,9,107,183,0.082,2041,0.92,1100,941,51,9,16,19,846,100,18,25,28,953,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2020-03-20,2019,6,25,80,2272.3,0.087,3,Normal,49,9,9,9,107,183,0.081,2089,0.92,1100,989,51,9,16,21,892,100,18,25,30,999,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2020-03-21,2019,6,25,81,2305.8,0.083,3,Normal,49,9,9,9,107,183,0.079,2123,0.92,1100,1020,51,9,16,22,925,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2020-03-22,2019,6,25,82,2339.5,0.079,3,Normal,49,9,9,9,107,183,0.078,2156,0.92,1100,1060,51,9,16,23,957,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2020-03-23,2019,6,25,83,2373.3,0.075,3,Normal,49,9,9,9,107,183,0.077,2190,0.92,1100,1090,51,9,16,24,990,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2020-03-24,2019,6,26,84,2407.3,0.071,3,Normal,49,9,9,9,107,183,0.076,2224,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2020-03-25,2019,6,26,85,2441.5,0.068,3,Normal,49,9,9,9,107,183,0.075,2258,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2020-03-26,2019,6,26,86,2483.4,0.064,3,Normal,49,9,9,9,107,183,0.074,2300,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2020-03-27,2019,6,26,87,2525.6,0.061,3,Normal,49,9,9,9,107,183,0.072,2343,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2020-03-28,2019,6,26,88,2575.8,0.056,3,Normal,49,9,9,9,107,183,0.071,2393,0.93,1100,1290,51,9,16,30,1190,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2020-03-29,2019,6,26,89,2626.2,0.052,3,Normal,49,9,9,9,107,183,0.07,2443,0.93,1100,1340,51,9,16,31,1240,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2020-03-30,2019,6,26,90,2692.6,0.048,3,Normal,49,9,9,9,107,183,0.068,2510,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2020-03-31,2019,6,27,91,2767.5,0.043,3,Normal,49,9,9,9,107,183,0.066,2584,0.93,1100,1480,51,9,16,36,1370,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2020-04-01,2019,7,27,92,2858.9,0.038,3,Normal,54,13,14,19,117,217,0.076,2642,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2020-04-02,2019,7,27,93,2951.2,0.034,3,Normal,54,13,14,19,117,217,0.073,2734,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2020-04-03,2019,7,27,94,3044.4,0.03,3,Normal,54,13,14,19,117,217,0.071,2827,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2020-04-04,2019,7,27,95,3138.4,0.027,3,Normal,54,13,14,19,117,217,0.069,2921,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2020-04-05,2019,7,27,96,3233.3,0.023,3,Normal,54,13,14,19,117,217,0.067,3016,0.93,1100,1920,46,5,11,38,1820,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2020-04-06,2019,7,27,97,3312.2,0.021,3,Normal,54,13,14,19,117,217,0.066,3095,0.93,1100,2000,46,5,11,41,1890,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2020-04-07,2019,7,28,98,3375,0.019,3,Normal,54,13,14,19,117,217,0.064,3158,0.94,1100,2060,46,5,11,43,1950,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2020-04-08,2019,7,28,99,3438,0.016,3,Normal,54,13,14,19,117,217,0.063,3221,0.94,1100,2120,46,5,11,45,2010,100,18,25,64,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2020-04-09,2019,7,28,100,3501.4,0.014,3,Normal,54,13,14,19,117,217,0.062,3284,0.94,1100,2180,46,5,11,47,2080,100,18,25,66,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2020-04-10,2019,7,28,101,3556.6,0.012,3,Normal,54,13,14,19,117,217,0.061,3340,0.94,1100,2240,46,5,11,48,2130,100,18,25,67,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2020-04-11,2019,7,28,102,3612.1,0.01,2,Mod_Wet,70,14,18,25,168,295,0.082,3317,0.92,1100,2220,30,4,7,42,2130,100,18,25,67,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2020-04-12,2019,7,28,103,3659.2,0.0095,2,Mod_Wet,70,14,18,25,168,295,0.081,3364,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2020-04-13,2019,7,28,104,3697.8,0.009,2,Mod_Wet,70,14,18,25,168,295,0.08,3403,0.92,1100,2300,30,4,7,44,2220,100,18,25,69,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3050
2020-04-14,2019,7,29,105,3736.6,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.079,3442,0.92,1100,2340,30,4,7,45,2260,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2020-04-15,2019,7,29,106,3766.8,0.0081,2,Mod_Wet,70,14,18,25,168,295,0.078,3472,0.92,1100,2370,30,4,7,46,2290,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
2020-04-16,2019,7,29,107,3797.2,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.078,3502,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.3,14.7,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2020-04-17,2019,7,29,108,3827.5,0.0073,2,Mod_Wet,70,14,18,25,168,295,0.077,3533,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2020-04-18,2019,7,29,109,3849.3,0.007,2,Mod_Wet,70,14,18,25,168,295,0.077,3554,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2020-04-19,2019,7,29,110,3871,0.0068,2,Mod_Wet,70,14,18,25,168,295,0.076,3576,0.92,1100,2480,30,4,7,49,2390,100,18,25,74,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2020-04-20,2019,7,29,111,3892.8,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.076,3598,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2020-04-21,2019,7,30,112,3905.9,0.0063,2,Mod_Wet,70,14,18,25,168,295,0.075,3611,0.92,1100,2510,30,4,7,50,2420,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,123,2940
2020-04-22,2019,7,30,113,3910.3,0.0063,2,Mod_Wet,70,14,18,25,168,295,0.075,3615,0.93,1100,2520,30,4,7,50,2420,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2020-04-23,2019,7,30,114,3905.9,0.0063,2,Mod_Wet,70,14,18,25,168,295,0.075,3611,0.92,1100,2510,30,4,7,50,2420,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,123,2940
2020-04-24,2019,7,30,115,3884.1,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.076,3589,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2020-04-25,2019,7,30,116,3853.6,0.007,2,Mod_Wet,70,14,18,25,168,295,0.077,3559,0.92,1100,2460,30,4,7,49,2370,100,18,25,74,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,30.9,124,2970
2020-04-26,2019,7,30,117,3823.2,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.077,3528,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
2020-04-27,2019,7,30,118,3784.2,0.0079,2,Mod_Wet,70,14,18,25,168,295,0.078,3489,0.92,1100,2390,30,4,7,47,2300,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2020-04-28,2019,7,31,119,3745.2,0.0084,2,Mod_Wet,70,14,18,25,168,295,0.079,3450,0.92,1100,2350,30,4,7,46,2260,100,18,25,71,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.6,126,3030
2020-04-29,2019,7,31,120,3697.8,0.009,2,Mod_Wet,70,14,18,25,168,295,0.08,3403,0.92,1100,2300,30,4,7,44,2220,100,18,25,69,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3050
2020-04-30,2019,7,31,121,3650.6,0.0096,2,Mod_Wet,70,14,18,25,168,295,0.081,3356,0.92,1100,2260,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2020-05-01,2019,8,31,122,3603.5,0.011,2,Mod_Wet,65,14,17,23,202,321,0.089,3283,0.91,1100,2180,35,4,8,42,2090,100,18,25,65,2300,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3110
2020-05-02,2019,8,31,123,3556.6,0.012,2,Mod_Wet,65,14,17,23,202,321,0.09,3236,0.91,1100,2140,35,4,8,41,2050,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2020-05-03,2019,8,31,124,3509.9,0.014,2,Mod_Wet,65,14,17,23,202,321,0.091,3189,0.91,1100,2090,35,4,8,40,2000,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2020-05-04,2019,8,31,125,3454.9,0.016,2,Mod_Wet,65,14,17,23,202,321,0.093,3134,0.91,1100,2030,35,4,8,38,1950,100,18,25,61,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2020-05-05,2019,8,32,126,3400.2,0.018,2,Mod_Wet,65,14,17,23,202,321,0.094,3079,0.91,1100,1980,35,4,8,36,1900,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2020-05-06,2019,8,32,127,3345.7,0.02,2,Mod_Wet,65,14,17,23,202,321,0.096,3025,0.9,1100,1930,35,4,8,35,1840,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2020-05-07,2019,8,32,128,3291.4,0.021,2,Mod_Wet,65,14,17,23,202,321,0.098,2970,0.9,1100,1870,35,4,8,33,1790,100,18,25,56,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2020-05-08,2019,8,32,129,3229.1,0.024,2,Mod_Wet,65,14,17,23,202,321,0.099,2908,0.9,1100,1810,35,4,8,31,1730,100,18,25,54,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2020-05-09,2019,8,32,130,3159,0.026,2,Mod_Wet,65,14,17,23,202,321,0.1,2838,0.9,1100,1740,35,4,8,29,1660,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2020-05-10,2019,8,32,131,3089.3,0.028,2,Mod_Wet,65,14,17,23,202,321,0.1,2768,0.9,1100,1670,35,4,8,27,1590,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2020-05-11,2019,8,32,132,3028.1,0.03,2,Mod_Wet,65,14,17,23,202,321,0.11,2707,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2020-05-12,2019,8,33,133,2967.4,0.033,2,Mod_Wet,65,14,17,23,202,321,0.11,2646,0.89,1100,1550,35,4,8,23,1480,100,18,25,46,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2020-05-13,2019,8,33,134,2907,0.036,2,Mod_Wet,65,14,17,23,202,321,0.11,2586,0.89,1100,1490,35,4,8,22,1420,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2020-05-14,2019,8,33,135,2846.9,0.039,2,Mod_Wet,65,14,17,23,202,321,0.11,2526,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2020-05-15,2019,8,33,136,2787.3,0.042,2,Mod_Wet,65,14,17,23,202,321,0.12,2466,0.89,1100,1370,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2020-05-16,2019,8,33,137,2728,0.045,2,Mod_Wet,65,14,17,23,202,321,0.12,2407,0.88,1100,1310,35,4,8,16,1240,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2020-05-17,2019,8,33,138,2669.1,0.049,2,Mod_Wet,65,14,17,23,202,321,0.12,2348,0.88,1100,1250,35,4,8,14,1190,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2020-05-18,2019,8,33,139,2618.4,0.053,2,Mod_Wet,65,14,17,23,202,321,0.12,2297,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2020-05-19,2019,8,34,140,2568,0.057,2,Mod_Wet,65,14,17,23,202,321,0.13,2247,0.88,1100,1150,35,4,8,11,1090,100,18,25,34,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2020-05-20,2019,8,34,141,2517.9,0.061,2,Mod_Wet,65,14,17,23,202,321,0.13,2197,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2020-05-21,2019,8,34,142,2468.2,0.065,2,Mod_Wet,65,14,17,23,202,321,0.13,2147,0.87,1100,1050,35,4,8,8,992,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2020-05-22,2019,8,34,143,2418.7,0.069,2,Mod_Wet,65,14,17,23,202,321,0.13,2098,0.87,1100,998,35,4,8,7,944,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2020-05-23,2019,8,34,144,2369.5,0.075,2,Mod_Wet,65,14,17,23,202,321,0.14,2049,0.86,1100,949,35,4,8,5,897,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2020-05-24,2019,8,34,145,2320.7,0.081,2,Mod_Wet,65,14,17,23,202,321,0.14,2000,0.86,1100,900,35,4,8,4,849,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2020-05-25,2019,8,34,146,2272.3,0.087,2,Mod_Wet,65,14,17,23,202,321,0.14,1951,0.86,1100,851,35,4,8,3,801,100,18,25,26,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2020-05-26,2019,8,35,147,2209.4,0.092,2,Mod_Wet,65,14,17,23,202,321,0.14,1888,0.85,1100,788,35,4,8,1,740,100,18,25,24,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2020-05-27,2019,8,35,148,2147.1,0.097,2,Mod_Wet,65,14,17,23,202,321,0.15,1826,0.85,1100,726,35,4,8,-1,680,100,18,25,22,882,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2020-05-28,2019,8,35,149,2085.4,0.1,2,Mod_Wet,65,14,17,23,202,321,0.15,1764,0.85,1100,664,35,4,8,-3,620,100,18,25,20,822,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2020-05-29,2019,8,35,150,2031.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.16,1710,0.84,1100,610,35,4,8,-5,568,100,18,25,18,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2020-05-30,2019,8,35,151,1978.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.16,1657,0.84,1100,557,35,4,8,-6,516,100,18,25,17,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2020-05-31,2019,8,35,152,1925.2,0.11,2,Mod_Wet,65,14,17,23,202,321,0.17,1604,0.83,1100,504,35,4,8,-8,465,100,18,25,15,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2020-06-01,2019,9,35,153,1879.8,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1623,0.86,1100,523,38,6,11,0,468,100,18,25,16,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2020-06-02,2019,9,36,154,1834.7,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1578,0.86,1100,478,38,6,11,-2,425,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2020-06-03,2019,9,36,155,1790.1,0.12,2,Mod_Wet,62,12,14,16,153,257,0.14,1533,0.86,1100,433,38,6,11,-3,381,100,18,25,13,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2020-06-04,2019,9,36,156,1745.9,0.13,2,Mod_Wet,62,12,14,16,153,257,0.15,1489,0.85,1100,389,38,6,11,-4,338,100,18,25,12,491,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2020-06-05,2019,9,36,157,1702.2,0.13,2,Mod_Wet,62,12,14,16,153,257,0.15,1445,0.85,1100,345,38,6,11,-6,296,100,18,25,10,449,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2020-06-06,2019,9,36,158,1665.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.15,1408,0.85,1100,308,38,6,9,-7,262,100,18,23,9,415,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2020-06-07,2019,9,36,159,1629.1,0.14,2,Mod_Wet,62,12,14,16,153,257,0.16,1372,0.84,1100,272,38,6,8,-8,228,100,18,22,8,381,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2020-06-08,2019,9,36,160,1593.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.16,1336,0.84,1100,236,38,6,7,-9,194,100,18,21,7,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2020-06-09,2019,9,37,161,1557.4,0.15,2,Mod_Wet,62,12,14,16,153,257,0.17,1300,0.83,1100,200,38,6,6,-10,160,100,18,20,6,313,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2020-06-10,2019,9,37,162,1522.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.17,1265,0.83,1100,165,37,5,5,-11,129,99,17,19,5,282,1240,990,969.6,20.4,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2020-06-11,2019,9,37,163,1487.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.17,1230,0.83,1100,130,29,4,4,-12,105,91,16,18,4,258,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2020-06-12,2019,9,37,164,1458.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.18,1202,0.82,1100,102,23,3,3,-13,86,85,15,17,3,239,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2020-06-13,2019,9,37,165,1430.6,0.17,2,Mod_Wet,62,12,14,16,153,257,0.18,1174,0.82,1100,74,17,2,2,-14,67,79,14,16,2,220,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2020-06-14,2019,9,37,166,1402.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.18,1146,0.82,1100,46,10,1,1,-15,49,72,13,15,1,202,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-06-15,2019,9,37,167,1356.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.19,1100,0.81,1100,0,0,0,0,-16,16,62,12,14,0,169,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2020-06-16,2019,9,38,168,1305.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.2,1049,0.8,1049,0,0,0,0,-16,16,62,12,14,0,169,1140,990,968.9,21.1,0.753,0.533,0.0252,1.29,0.0608,4,0.29,1.58,0.0745,19.6,0.954,0.98,0.935,48,47,188,4520
2020-06-17,2019,9,38,169,1261.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.2,1005,0.8,1005,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.688,0.434,0.0204,1.12,0.0527,4,0.281,1.4,0.0659,19.9,0.955,0.98,0.936,46.7,45.8,183,4400
2020-06-18,2019,9,38,170,1218.4,0.21,2,Mod_Wet,62,12,14,16,153,257,0.21,961.4,0.79,961.4,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.624,0.404,0.0189,1.03,0.048,4,0.267,1.3,0.0605,20.1,0.955,0.98,0.936,45.3,44.4,177,4260
2020-06-19,2019,9,38,171,1181.6,0.21,2,Mod_Wet,62,12,14,16,153,257,0.22,924.6,0.78,924.6,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.582,0.386,0.018,0.968,0.045,4,0.255,1.22,0.0568,20.3,0.955,0.98,0.936,43.9,43.1,172,4130
2020-06-20,2019,9,38,172,1145.4,0.22,2,Mod_Wet,62,12,14,16,153,257,0.22,888.4,0.78,888.4,0,0,0,0,-16,16,62,12,14,0,169,976,990,968.4,21.6,0.549,0.369,0.017,0.918,0.0424,4,0.242,1.16,0.0536,20.5,0.955,0.98,0.935,42.6,41.7,167,4010
2020-06-21,2019,9,38,173,1115.4,0.23,2,Mod_Wet,62,12,14,16,153,257,0.23,858.4,0.77,858.4,0,0,0,0,-16,16,62,12,14,0,169,946,990,968.3,21.7,0.521,0.354,0.0163,0.876,0.0403,4,0.232,1.11,0.051,20.6,0.954,0.979,0.934,41.4,40.5,162,3890
2020-06-22,2019,9,38,174,1085.9,0.23,2,Mod_Wet,62,12,14,16,153,257,0.24,828.9,0.76,828.9,0,0,0,0,-16,16,62,12,14,0,169,917,990,968.2,21.8,0.494,0.34,0.0156,0.834,0.0382,4,0.222,1.06,0.0484,20.8,0.953,0.977,0.931,40.2,39.3,157,3770
2020-06-23,2019,9,39,175,1057,0.24,2,Mod_Wet,62,12,14,16,153,257,0.24,800,0.76,800,0,0,0,0,-16,16,62,12,14,0,169,888,990,968.1,21.9,0.468,0.326,0.0149,0.794,0.0362,4,0.213,1.01,0.0459,20.9,0.953,0.974,0.928,39.1,38.1,152,3650
2020-06-24,2019,9,39,176,1033.8,0.24,2,Mod_Wet,62,12,14,16,153,257,0.25,776.9,0.75,776.9,0,0,0,0,-16,16,62,12,14,0,169,865,990,968,22,0.447,0.315,0.0143,0.762,0.0346,3,0.287,1.05,0.0477,20.9,0.956,0.98,0.937,50.9,48.2,145,3470
2020-06-25,2019,9,39,177,1011.1,0.25,2,Mod_Wet,62,12,14,16,153,257,0.25,754.1,0.75,754.1,0,0,0,0,-16,16,62,12,14,0,169,842,990,967.9,22.1,0.426,0.304,0.0138,0.73,0.0331,3,0.281,1.01,0.0458,21.1,0.957,0.98,0.937,49.6,48.2,145,3470
2020-06-26,2019,9,39,178,988.77,0.25,2,Mod_Wet,62,12,14,16,153,257,0.26,731.8,0.74,731.8,0,0,0,0,-16,16,62,12,14,0,169,820,990,967.9,22.1,0.405,0.29,0.0131,0.695,0.0314,3,0.272,0.967,0.0437,21.2,0.956,0.98,0.937,48.5,47.5,142,3420
2020-06-27,2019,9,39,179,966.93,0.26,2,Mod_Wet,62,12,14,16,153,257,0.27,709.9,0.73,709.9,0,0,0,0,-16,16,62,12,14,0,169,798,990,967.8,22.2,0.385,0.275,0.0124,0.661,0.0297,3,0.262,0.923,0.0415,21.3,0.956,0.98,0.937,47.3,46.4,139,3340
2020-06-28,2019,9,39,180,945.58,0.26,2,Mod_Wet,62,12,14,16,153,257,0.27,688.6,0.73,688.6,0,0,0,0,-16,16,62,12,14,0,169,777,990,967.7,22.3,0.368,0.261,0.0117,0.629,0.0282,3,0.252,0.881,0.0395,21.4,0.956,0.98,0.937,46.1,45.2,136,3260
2020-06-29,2019,9,39,181,929.35,0.26,2,Mod_Wet,62,12,14,16,153,257,0.28,672.4,0.72,672.4,0,0,0,0,-16,16,62,12,14,0,169,760,990,967.6,22.4,0.359,0.25,0.0112,0.609,0.0272,3,0.245,0.854,0.0381,21.5,0.956,0.98,0.937,45.3,44.3,133,3190
2020-06-30,2019,9,40,182,913.46,0.27,2,Mod_Wet,62,12,14,16,153,257,0.28,656.5,0.72,656.5,0,0,0,0,-16,16,62,12,14,0,169,744,990,967.6,22.4,0.35,0.24,0.0107,0.589,0.0262,3,0.238,0.827,0.0368,21.6,0.956,0.98,0.937,44.3,43.5,130,3130
2020-07-01,2019,10,40,183,897.93,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,670.9,0.75,670.9,0,0,0,0,-11,11,58,11,11,0,147,751,990,967.5,22.5,0.353,0.249,0.0111,0.602,0.0268,3,0.244,0.847,0.0376,21.7,0.956,0.98,0.937,45.4,44.5,134,3210
2020-07-02,2019,10,40,184,882.79,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,655.8,0.74,655.8,0,0,0,0,-11,11,58,11,11,0,147,736,990,967.4,22.6,0.345,0.239,0.0106,0.584,0.0259,3,0.238,0.821,0.0364,21.7,0.956,0.98,0.937,44.6,43.7,131,3140
2020-07-03,2019,10,40,185,868.06,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,641.1,0.74,641.1,0,0,0,0,-11,11,58,11,11,0,147,721,990,967.4,22.6,0.336,0.229,0.0101,0.566,0.025,3,0.231,0.796,0.0352,21.8,0.955,0.98,0.936,43.7,42.8,129,3080
2020-07-04,2019,10,40,186,853.78,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,626.8,0.73,626.8,0,0,0,0,-11,11,58,11,11,0,147,707,990,967.3,22.7,0.328,0.22,0.00968,0.548,0.0242,3,0.225,0.772,0.034,21.9,0.955,0.98,0.936,42.9,42,126,3030
2020-07-05,2019,10,40,187,839.99,0.3,2,Mod_Wet,58,11,11,11,136,227,0.27,613,0.73,613,0,0,0,0,-11,11,58,11,11,0,147,693,990,967.3,22.7,0.32,0.21,0.00926,0.531,0.0233,3,0.218,0.749,0.0329,22,0.955,0.98,0.935,42.1,41.2,124,2970
2020-07-06,2019,10,40,188,826.74,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,599.7,0.72,599.7,0,0,0,0,-11,11,58,11,11,0,147,680,990,967.2,22.8,0.313,0.202,0.00885,0.514,0.0226,3,0.212,0.727,0.0319,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2020-07-07,2019,10,41,189,814.09,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,587.1,0.72,587.1,0,0,0,0,-11,11,58,11,11,0,147,667,990,967.2,22.8,0.306,0.193,0.00846,0.499,0.0218,3,0.207,0.705,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
2020-07-08,2019,10,41,190,802.16,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,575.2,0.72,575.2,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.976,0.929,39.8,38.8,116,2790
2020-07-09,2019,10,41,191,794.14,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00785,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
2020-07-10,2019,10,41,192,786.62,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,559.6,0.71,559.6,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00762,0.465,0.0203,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
2020-07-11,2019,10,41,193,779.74,0.33,2,Mod_Wet,58,11,11,11,136,227,0.29,552.7,0.71,552.7,0,0,0,0,-11,11,58,11,11,0,147,633,990,967,23,0.286,0.17,0.00741,0.456,0.0199,3,0.191,0.648,0.0282,22.3,0.951,0.973,0.925,38.4,37.3,112,2690
2020-07-12,2019,10,41,194,773.72,0.33,2,Mod_Wet,58,11,11,11,136,227,0.29,546.7,0.71,546.7,0,0,0,0,-11,11,58,11,11,0,147,627,990,967,23,0.283,0.166,0.00722,0.449,0.0195,3,0.189,0.637,0.0277,22.4,0.95,0.972,0.923,38,36.9,111,2660
2020-07-13,2019,10,41,195,766.21,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,539.2,0.7,539.2,0,0,0,0,-11,11,58,11,11,0,147,619,990,967,23,0.278,0.161,0.007,0.44,0.0191,3,0.185,0.625,0.0271,22.4,0.95,0.971,0.922,37.5,36.4,109,2620
2020-07-14,2019,10,42,196,753.36,0.34,2,Mod_Wet,58,11,11,11,136,227,0.3,526.4,0.7,526.4,0,0,0,0,-11,11,58,11,11,0,147,606,990,966.9,23.1,0.271,0.153,0.00661,0.424,0.0184,3,0.179,0.603,0.0261,22.5,0.949,0.97,0.92,36.7,35.6,107,2560
2020-07-15,2019,10,42,197,742.15,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,515.1,0.69,515.1,0,0,0,0,-11,11,58,11,11,0,147,595,990,966.9,23.1,0.265,0.145,0.00627,0.41,0.0177,3,0.174,0.584,0.0253,22.5,0.948,0.97,0.919,36,34.9,105,2510
2020-07-16,2019,10,42,198,730.39,0.35,2,Mod_Wet,58,11,11,11,136,227,0.31,503.4,0.69,503.4,0,0,0,0,-11,11,58,11,11,0,147,583,990,966.8,23.2,0.258,0.137,0.00592,0.395,0.0171,3,0.169,0.564,0.0243,22.6,0.947,0.97,0.918,35.2,34.2,103,2460
2020-07-17,2019,10,42,199,718.64,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,491.6,0.68,491.6,0,0,0,0,-11,11,58,11,11,0,147,572,990,966.8,23.2,0.251,0.131,0.00564,0.382,0.0165,2,0.274,0.657,0.0283,22.6,0.956,0.98,0.937,52,48.2,96.4,2310
2020-07-18,2019,10,42,200,707.42,0.36,2,Mod_Wet,58,11,11,11,136,227,0.32,480.4,0.68,480.4,0,0,0,0,-11,11,58,11,11,0,147,560,990,966.7,23.3,0.245,0.126,0.0054,0.371,0.0159,2,0.267,0.638,0.0274,22.6,0.957,0.98,0.937,51,48.2,96.4,2310
2020-07-19,2019,10,42,201,697.31,0.36,2,Mod_Wet,58,11,11,11,136,227,0.33,470.3,0.67,470.3,0,0,0,0,-11,11,58,11,11,0,147,550,990,966.7,23.3,0.239,0.121,0.00519,0.36,0.0155,2,0.26,0.62,0.0266,22.7,0.957,0.98,0.938,50.1,48.2,96.4,2310
2020-07-20,2019,10,42,202,686.64,0.36,2,Mod_Wet,58,11,11,11,136,227,0.33,459.6,0.67,459.6,0,0,0,0,-11,11,58,11,11,0,147,540,990,966.6,23.4,0.233,0.116,0.00497,0.349,0.015,2,0.253,0.602,0.0258,22.8,0.957,0.98,0.938,49.1,48.1,96.2,2310
2020-07-21,2019,10,43,203,675.98,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,449,0.66,449,0,0,0,0,-11,11,58,11,11,0,147,529,990,966.6,23.4,0.227,0.111,0.00474,0.338,0.0144,2,0.246,0.584,0.0249,22.8,0.958,0.98,0.939,48.1,47.1,94.3,2260
2020-07-22,2019,10,43,204,665.86,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,438.9,0.66,438.9,0,0,0,0,-11,11,58,11,11,0,147,519,990,966.6,23.4,0.221,0.106,0.00453,0.328,0.014,2,0.239,0.566,0.0242,22.9,0.957,0.98,0.938,47.1,46.2,92.3,2220
2020-07-23,2019,10,43,205,655.74,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,428.7,0.65,428.7,0,0,0,0,-11,11,58,11,11,0,147,509,990,966.5,23.5,0.216,0.101,0.00432,0.317,0.0135,2,0.232,0.549,0.0234,22.9,0.957,0.98,0.937,46.1,45.2,90.4,2170
2020-07-24,2019,10,43,206,646.72,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,419.7,0.65,419.7,0,0,0,0,-11,11,58,11,11,0,147,500,990,966.5,23.5,0.212,0.0971,0.00413,0.309,0.0131,2,0.226,0.535,0.0227,23,0.956,0.98,0.937,45.2,44.3,88.6,2130
2020-07-25,2019,10,43,207,637.15,0.39,2,Mod_Wet,58,11,11,11,136,227,0.36,410.1,0.64,410.1,0,0,0,0,-11,11,58,11,11,0,147,490,990,966.4,23.6,0.209,0.0926,0.00393,0.301,0.0128,2,0.219,0.52,0.0221,23,0.955,0.98,0.936,44.3,43.4,86.7,2080
2020-07-26,2019,10,43,208,627.58,0.39,2,Mod_Wet,58,11,11,11,136,227,0.36,400.6,0.64,400.6,0,0,0,0,-11,11,58,11,11,0,147,481,990,966.4,23.6,0.205,0.0881,0.00373,0.293,0.0124,2,0.213,0.506,0.0215,23.1,0.955,0.98,0.936,43.3,42.4,84.9,2040
2020-07-27,2019,10,43,209,618.56,0.39,2,Mod_Wet,58,11,11,11,136,227,0.37,391.6,0.63,391.6,0,0,0,0,-11,11,58,11,11,0,147,472,990,966.4,23.6,0.202,0.0838,0.00355,0.286,0.0121,2,0.207,0.493,0.0208,23.1,0.954,0.98,0.935,42.4,41.5,83,1990
2020-07-28,2019,10,44,210,609.53,0.4,2,Mod_Wet,58,11,11,11,136,227,0.37,382.5,0.63,382.5,0,0,0,0,-11,11,58,11,11,0,147,463,990,966.3,23.7,0.199,0.0796,0.00336,0.278,0.0118,2,0.201,0.479,0.0202,23.2,0.953,0.979,0.933,41.4,40.6,81.1,1950
2020-07-29,2019,10,44,211,601.6,0.4,2,Mod_Wet,58,11,11,11,136,227,0.38,374.6,0.62,374.6,0,0,0,0,-11,11,58,11,11,0,147,455,990,966.3,23.7,0.196,0.0758,0.0032,0.272,0.0115,2,0.195,0.467,0.0197,23.2,0.952,0.977,0.93,40.6,39.7,79.4,1900
2020-07-30,2019,10,44,212,593.13,0.41,2,Mod_Wet,58,11,11,11,136,227,0.38,366.1,0.62,366.1,0,0,0,0,-11,11,58,11,11,0,147,446,990,966.3,23.7,0.193,0.0718,0.00303,0.265,0.0112,2,0.19,0.454,0.0191,23.3,0.951,0.975,0.927,39.7,38.8,77.5,1860
2020-07-31,2019,10,44,213,584.65,0.41,2,Mod_Wet,58,11,11,11,136,227,0.39,357.6,0.61,357.6,0,0,0,0,-11,11,58,11,11,0,147,438,990,966.2,23.8,0.19,0.0678,0.00285,0.258,0.0108,2,0.184,0.442,0.0186,23.3,0.95,0.974,0.924,38.8,37.8,75.6,1820
2020-08-01,2019,11,44,214,576.17,0.42,2,Mod_Wet,54,9,8,6,107,184,0.32,392.2,0.68,392.2,0,0,0,0,-6,6,54,9,8,0,113,463,990,966.2,23.8,0.199,0.0841,0.00353,0.283,0.0119,2,0.207,0.49,0.0206,23.3,0.954,0.98,0.935,42.8,41.9,83.8,2010
2020-08-02,2019,11,44,215,566.6,0.42,2,Mod_Wet,54,9,8,6,107,184,0.33,382.6,0.68,382.6,0,0,0,0,-6,6,54,9,8,0,113,454,990,966.1,23.9,0.196,0.0796,0.00334,0.275,0.0115,2,0.201,0.476,0.02,23.4,0.953,0.98,0.933,41.8,40.9,81.9,1960
2020-08-03,2019,11,44,216,557.58,0.43,2,Mod_Wet,54,9,8,6,107,184,0.33,373.6,0.67,373.6,0,0,0,0,-6,6,54,9,8,0,113,445,990,966.1,23.9,0.192,0.0753,0.00315,0.268,0.0112,2,0.195,0.462,0.0194,23.4,0.952,0.978,0.93,40.8,39.9,79.9,1920
2020-08-04,2019,11,45,217,549.65,0.43,2,Mod_Wet,54,9,8,6,107,184,0.34,365.6,0.67,365.6,0,0,0,0,-6,6,54,9,8,0,113,437,990,966.1,23.9,0.19,0.0716,0.00299,0.261,0.0109,2,0.189,0.451,0.0188,23.5,0.951,0.976,0.928,40,39.1,78.1,1870
2020-08-05,2019,11,45,218,541.17,0.44,2,Mod_Wet,54,9,8,6,107,184,0.34,357.2,0.66,357.2,0,0,0,0,-6,6,54,9,8,0,113,428,990,966,24,0.187,0.0676,0.00282,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.949,0.974,0.925,39.1,38.1,76.2,1830
2020-08-06,2019,11,45,219,532.7,0.44,2,Mod_Wet,54,9,8,6,107,184,0.34,348.7,0.66,348.7,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0636,0.00265,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.2,37.2,74.3,1780
2020-08-07,2019,11,45,220,524.77,0.45,2,Mod_Wet,54,9,8,6,107,184,0.35,340.8,0.65,340.8,0,0,0,0,-6,6,54,9,8,0,113,412,990,966,24,0.181,0.0598,0.00249,0.241,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2020-08-08,2019,11,45,221,517.93,0.45,2,Mod_Wet,54,9,8,6,107,184,0.35,333.9,0.65,333.9,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.178,0.0566,0.00235,0.235,0.00977,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.1,1710
2020-08-09,2019,11,45,222,510.55,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,326.6,0.64,326.6,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0531,0.0022,0.229,0.0095,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2020-08-10,2019,11,45,223,503.17,0.46,2,Mod_Wet,54,9,8,6,107,184,0.37,319.2,0.63,319.2,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0496,0.00206,0.223,0.00923,2,0.158,0.381,0.0158,23.8,0.944,0.97,0.916,35.1,34,68.1,1630
