date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-08-11,2019,11,46,224,495.78,0.46,2,Mod_Wet,54,9,8,6,107,184,0.37,311.8,0.63,311.8,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0462,0.00191,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.5,1600
2020-08-12,2019,11,46,225,488.95,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,304.9,0.62,304.9,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0429,0.00177,0.211,0.00873,2,0.148,0.359,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.1,1560
2020-08-13,2019,11,46,226,482.11,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,298.1,0.62,298.1,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0397,0.00164,0.206,0.00848,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
2020-08-14,2019,11,46,227,476.37,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,292.4,0.61,292.4,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.037,0.00153,0.201,0.00828,2,0.14,0.341,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2020-08-15,2019,11,46,228,470.08,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,286.1,0.61,286.1,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.034,0.0014,0.196,0.00805,2,0.136,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.6,61.1,1470
2020-08-16,2019,11,46,229,463.79,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,279.8,0.6,279.8,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.00783,2,0.131,0.322,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1440
2020-08-17,2019,11,46,230,457.5,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,273.5,0.6,273.5,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0281,0.00115,0.185,0.00761,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.5,1400
2020-08-18,2019,11,47,231,451.21,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,267.2,0.59,267.2,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0251,0.00103,0.18,0.00739,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.4,28.6,57.1,1370
2020-08-19,2019,11,47,232,445.47,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,261.5,0.59,261.5,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0224,0.000919,0.175,0.00719,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,28,55.9,1340
2020-08-20,2019,11,47,233,439.73,0.5,2,Mod_Wet,54,9,8,6,107,184,0.42,255.7,0.58,255.7,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0197,0.000807,0.171,0.00698,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.7,1310
2020-08-21,2019,11,47,234,433.99,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,250,0.58,250,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
2020-08-22,2019,11,47,235,428.24,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,244.2,0.57,244.2,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000675,0.163,0.00667,2,0.107,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
2020-08-23,2019,11,47,236,423.6,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,239.6,0.57,239.6,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2020-08-24,2019,11,47,237,418.4,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,234.4,0.56,234.4,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0157,0.000639,0.159,0.00648,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50,1200
2020-08-25,2019,11,48,238,413.21,0.52,2,Mod_Wet,54,9,8,6,107,184,0.45,229.2,0.56,229.2,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.000621,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.939,52,48.2,48.2,1160
2020-08-26,2019,11,48,239,408.01,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,224,0.55,224,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000602,0.154,0.00629,1,0.245,0.399,0.0163,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2020-08-27,2019,11,48,240,402.81,0.53,2,Mod_Wet,54,9,8,6,107,184,0.46,218.8,0.54,218.8,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0143,0.000584,0.152,0.00619,1,0.238,0.39,0.0159,24.2,0.958,0.98,0.939,49.7,48.2,48.2,1160
2020-08-28,2019,11,48,241,398.17,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,214.2,0.54,214.2,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.014,0.000567,0.15,0.0061,1,0.232,0.382,0.0155,24.2,0.957,0.98,0.938,48.7,47.7,47.7,1150
2020-08-29,2019,11,48,242,393.52,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,209.5,0.53,209.5,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.00055,0.148,0.00601,1,0.225,0.373,0.0152,24.3,0.956,0.98,0.937,47.7,46.7,46.7,1120
2020-08-30,2019,11,48,243,388.87,0.55,2,Mod_Wet,54,9,8,6,107,184,0.47,204.9,0.53,204.9,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000534,0.146,0.00592,1,0.219,0.365,0.0148,24.3,0.956,0.98,0.937,46.6,45.7,45.7,1100
2020-08-31,2019,11,48,244,385.31,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,201.3,0.52,201.3,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0129,0.000521,0.144,0.00586,1,0.214,0.359,0.0145,24.3,0.955,0.98,0.936,45.9,44.9,44.9,1080
2020-09-01,2019,12,49,245,380.12,0.55,2,Mod_Wet,46,7,6,4,75,138,0.36,242.1,0.64,242.1,0,0,0,0,-4,4,46,7,6,0,79,301,990,965.3,24.7,0.142,0.0163,0.000661,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
2020-09-02,2019,12,49,246,374.38,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,236.4,0.63,236.4,0,0,0,0,-4,4,46,7,6,0,79,295,990,965.3,24.7,0.14,0.0158,0.000641,0.156,0.00629,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.2,25.5,50.9,1220
2020-09-03,2019,12,49,247,368.64,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,230.6,0.63,230.6,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.00062,0.153,0.00618,2,0.0982,0.251,0.0102,24.5,0.923,0.97,0.896,25.6,24.8,49.6,1190
2020-09-04,2019,12,49,248,363.99,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,226,0.62,226,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.015,0.000604,0.151,0.0061,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.8,48.2,48.2,1160
2020-09-05,2019,12,49,249,358.79,0.57,2,Mod_Wet,46,7,6,4,75,138,0.39,220.8,0.61,220.8,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.006,1,0.241,0.389,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2020-09-06,2019,12,49,250,353.6,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,215.6,0.61,215.6,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.132,0.0141,0.000567,0.147,0.0059,1,0.234,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
2020-09-07,2019,12,49,251,348.4,0.58,2,Mod_Wet,46,7,6,4,75,138,0.4,210.4,0.6,210.4,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.3,47.4,47.4,1140
2020-09-08,2019,12,50,252,343.75,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,205.8,0.6,205.8,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0132,0.000532,0.142,0.00572,1,0.22,0.362,0.0146,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
2020-09-09,2019,12,50,253,339.1,0.59,2,Mod_Wet,46,7,6,4,75,138,0.41,201.1,0.59,201.1,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000516,0.14,0.00563,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2020-09-10,2019,12,50,254,335.55,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,197.6,0.59,197.6,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0125,0.000503,0.139,0.00556,1,0.209,0.348,0.014,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2020-09-11,2019,12,50,255,331.45,0.6,2,Mod_Wet,46,7,6,4,75,138,0.42,193.4,0.58,193.4,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.34,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2020-09-12,2019,12,50,256,327.35,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,189.3,0.58,189.3,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.7,42.7,1020
2020-09-13,2019,12,50,257,323.24,0.61,2,Mod_Wet,46,7,6,4,75,138,0.43,185.2,0.57,185.2,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.6,41.7,41.7,1000
2020-09-14,2019,12,50,258,319.14,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,181.1,0.57,181.1,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000446,0.131,0.00526,1,0.187,0.318,0.0127,24.7,0.949,0.98,0.93,41.6,40.8,40.8,978
2020-09-15,2019,12,51,259,315.04,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,177,0.56,177,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00518,1,0.182,0.311,0.0124,24.7,0.948,0.977,0.927,40.7,39.8,39.8,954
2020-09-16,2019,12,51,260,311.49,0.63,2,Mod_Wet,46,7,6,4,75,138,0.44,173.5,0.56,173.5,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.118,0.0105,0.000419,0.128,0.00511,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.8,38.9,38.9,933
2020-09-17,2019,12,51,261,307.93,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,169.9,0.55,169.9,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.127,0.00505,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,38,38,912
2020-09-18,2019,12,51,262,305.47,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,167.5,0.55,167.5,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2020-09-19,2019,12,51,263,302.46,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,164.5,0.54,164.5,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00973,0.000388,0.124,0.00495,1,0.165,0.289,0.0115,24.8,0.944,0.971,0.917,37.8,36.7,36.7,880
2020-09-20,2019,12,51,264,298.36,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,160.4,0.54,160.4,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00938,0.000374,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,857
2020-09-21,2019,12,51,265,295.9,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,157.9,0.53,157.9,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00917,0.000365,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
2020-09-22,2019,12,52,266,292.89,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,154.9,0.53,154.9,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00892,0.000355,0.12,0.00477,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.5,34.5,34.5,827
2020-09-23,2019,12,52,267,289.89,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,151.9,0.52,151.9,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00866,0.000344,0.119,0.00472,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,811
2020-09-24,2019,12,52,268,286.88,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,148.9,0.52,148.9,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.0084,0.000334,0.117,0.00466,1,0.143,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,794
2020-09-25,2019,12,52,269,283.87,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,145.9,0.51,145.9,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00815,0.000324,0.116,0.00461,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.91,33.4,32.4,32.4,778
2020-09-26,2019,12,52,270,280.86,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,142.9,0.51,142.9,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00789,0.000314,0.115,0.00455,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.7,31.7,31.7,761
2020-09-27,2019,12,52,271,277.85,0.68,2,Mod_Wet,46,7,6,4,75,138,0.5,139.8,0.5,139.8,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00764,0.000303,0.113,0.0045,1,0.131,0.245,0.00971,24.9,0.935,0.97,0.907,32,31,31,745
2020-09-28,2019,12,52,272,275.39,0.68,2,Mod_Wet,46,7,6,4,75,138,0.5,137.4,0.5,137.4,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00743,0.000295,0.112,0.00446,1,0.128,0.24,0.00953,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2020-09-29,2019,12,53,273,272.93,0.69,2,Mod_Wet,46,7,6,4,75,138,0.51,134.9,0.49,134.9,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.00722,0.000286,0.111,0.00441,1,0.125,0.236,0.00936,25,0.933,0.97,0.905,30.8,29.9,29.9,718
2020-09-30,2019,12,53,274,269.92,0.69,2,Mod_Wet,46,7,6,4,75,138,0.51,131.9,0.49,131.9,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00696,0.000276,0.11,0.00436,1,0.121,0.23,0.00914,25,0.932,0.97,0.904,30.1,29.2,29.2,701
2020-10-01,2020,1,1,275,266.92,0.7,2,Mod_Wet,41,6,4,3,56,110,0.41,156.9,0.59,156.9,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2020-10-02,2020,1,1,276,264.46,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2020-10-03,2020,1,1,277,261.99,0.71,2,Mod_Wet,41,6,4,3,56,110,0.42,152,0.58,152,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00867,0.000343,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
2020-10-04,2020,1,1,278,259.53,0.71,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2020-10-05,2020,1,1,279,257.07,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2020-10-06,2020,1,1,280,254.61,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2020-10-07,2020,1,1,281,252.15,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2020-10-08,2020,1,2,282,249.69,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2020-10-09,2020,1,2,283,247.23,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2020-10-10,2020,1,2,284,245.86,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,135.9,0.55,135.9,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2020-10-11,2020,1,2,285,243.95,0.75,3,Normal,37,5,3,2,50,97,0.4,146.9,0.6,146.9,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00824,0.000325,0.112,0.0044,1,0.141,0.252,0.00996,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2020-10-12,2020,1,2,286,242.03,0.75,3,Normal,37,5,3,2,50,97,0.4,145,0.6,145,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00808,0.000319,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
2020-10-13,2020,1,2,287,240.12,0.76,3,Normal,37,5,3,2,50,97,0.4,143.1,0.6,143.1,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00433,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2020-10-14,2020,1,2,288,238.21,0.77,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
2020-10-15,2020,1,3,289,236.29,0.77,3,Normal,37,5,3,2,50,97,0.41,139.3,0.59,139.3,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00759,0.000299,0.108,0.00426,1,0.131,0.239,0.0094,25.1,0.935,0.97,0.906,32.1,31.1,31.1,747
2020-10-16,2020,1,3,290,236.02,0.77,3,Normal,37,5,3,2,50,97,0.41,139,0.59,139,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00938,25.1,0.934,0.97,0.906,32,31.1,31.1,746
2020-10-17,2020,1,3,291,234.1,0.78,3,Normal,37,5,3,2,50,97,0.41,137.1,0.59,137.1,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2020-10-18,2020,1,3,292,231.1,0.79,3,Normal,37,5,3,2,50,97,0.42,134.1,0.58,134.1,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00715,0.000281,0.106,0.00417,1,0.124,0.229,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2020-10-19,2020,1,3,293,228.64,0.8,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2020-10-20,2020,1,3,294,227.27,0.8,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2020-10-21,2020,1,3,295,225.35,0.81,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00666,0.000262,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,688
2020-10-22,2020,1,4,296,223.44,0.81,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2020-10-23,2020,1,4,297,221.53,0.82,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2020-10-24,2020,1,4,298,219.61,0.82,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2020-10-25,2020,1,4,299,217.7,0.83,3,Normal,37,5,3,2,50,97,0.45,120.7,0.55,120.7,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.105,0.205,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2020-10-26,2020,1,4,300,215.78,0.83,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.2,26.4,26.4,634
2020-10-27,2020,1,4,301,213.87,0.84,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00568,0.000223,0.0983,0.00385,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2020-10-28,2020,1,4,302,212.5,0.84,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0977,0.00383,1,0.0984,0.196,0.00769,25.3,0.922,0.97,0.894,26.4,25.7,25.7,616
2020-10-29,2020,1,5,303,211.14,0.84,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2020-10-30,2020,1,5,304,209.77,0.85,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2020-10-31,2020,1,5,305,208.4,0.85,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2020-11-01,2020,2,5,306,208.13,0.85,3,Normal,36,5,3,2,47,93,0.45,115.1,0.55,115.1,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.00381,1,0.0979,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2020-11-02,2020,2,5,307,208.4,0.85,3,Normal,36,5,3,2,47,93,0.45,115.4,0.55,115.4,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0973,0.00381,1,0.0983,0.196,0.00766,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
2020-11-03,2020,2,5,308,208.67,0.85,3,Normal,36,5,3,2,47,93,0.45,115.7,0.55,115.7,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0919,0.00558,0.000218,0.0975,0.00382,1,0.0987,0.196,0.00768,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2020-11-04,2020,2,5,309,211.68,0.84,3,Normal,36,5,3,2,47,93,0.44,118.7,0.56,118.7,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0929,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.00789,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2020-11-05,2020,2,6,310,213.6,0.84,3,Normal,36,5,3,2,47,93,0.43,120.6,0.56,120.6,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2020-11-06,2020,2,6,311,216.6,0.83,3,Normal,36,5,3,2,47,93,0.43,123.6,0.57,123.6,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2020-11-07,2020,2,6,312,219.61,0.82,3,Normal,36,5,3,2,47,93,0.42,126.6,0.58,126.6,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0957,0.00651,0.000256,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2020-11-08,2020,2,6,313,218.79,0.82,3,Normal,36,5,3,2,47,93,0.42,125.8,0.57,125.8,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2020-11-09,2020,2,6,314,217.97,0.83,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2020-11-10,2020,2,6,315,216.06,0.83,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00621,0.000243,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2020-11-11,2020,2,6,316,217.97,0.83,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2020-11-12,2020,2,7,317,223.17,0.81,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2020-11-13,2020,2,7,318,226.17,0.8,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2020-11-14,2020,2,7,319,229.18,0.8,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2020-11-15,2020,2,7,320,232.19,0.79,3,Normal,36,5,3,2,47,93,0.4,139.2,0.6,139.2,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2020-11-16,2020,2,7,321,232.46,0.79,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00425,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2020-11-17,2020,2,7,322,235.47,0.78,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2020-11-18,2020,2,7,323,239.03,0.76,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2020-11-19,2020,2,8,324,240.39,0.76,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2020-11-20,2020,2,8,325,240.12,0.76,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2020-11-21,2020,2,8,326,238.21,0.77,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2020-11-22,2020,2,8,327,240.12,0.76,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2020-11-23,2020,2,8,328,243.67,0.75,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2020-11-24,2020,2,8,329,247.23,0.74,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2020-11-25,2020,2,8,330,246.41,0.74,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2020-11-26,2020,2,9,331,245.04,0.75,3,Normal,36,5,3,2,47,93,0.38,152,0.62,152,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2020-11-27,2020,2,9,332,247.5,0.74,3,Normal,36,5,3,2,47,93,0.38,154.5,0.62,154.5,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2020-11-28,2020,2,9,333,251.06,0.73,3,Normal,36,5,3,2,47,93,0.37,158.1,0.63,158.1,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2020-11-29,2020,2,9,334,254.06,0.72,3,Normal,36,5,3,2,47,93,0.37,161.1,0.63,161.1,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2020-11-30,2020,2,9,335,253.79,0.72,3,Normal,36,5,3,2,47,93,0.37,160.8,0.63,160.8,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00942,0.000372,0.117,0.00464,1,0.16,0.277,0.0109,25,0.942,0.97,0.914,37.2,36.1,36.1,865
2020-12-01,2020,3,9,336,255.71,0.72,4,Mod_Dry,31,5,3,2,36,77,0.3,178.7,0.7,178.7,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00488,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2020-12-02,2020,3,9,337,260.35,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,183.3,0.7,183.3,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.6,41.7,41.7,1000
2020-12-03,2020,3,10,338,265.55,0.7,4,Mod_Dry,31,5,3,2,36,77,0.29,188.6,0.71,188.6,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000467,0.128,0.00506,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2020-12-04,2020,3,10,339,270.74,0.69,4,Mod_Dry,31,5,3,2,36,77,0.28,193.7,0.72,193.7,0,0,0,0,-2,2,31,5,3,0,38,233,990,964.8,25.2,0.118,0.0122,0.000485,0.13,0.00515,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2020-12-05,2020,3,10,340,274.85,0.68,4,Mod_Dry,31,5,3,2,36,77,0.28,197.8,0.72,197.8,0,0,0,0,-2,2,31,5,3,0,38,237,990,964.8,25.2,0.119,0.0126,0.000499,0.132,0.00523,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2020-12-06,2020,3,10,341,278.95,0.68,4,Mod_Dry,31,5,3,2,36,77,0.28,201.9,0.72,201.9,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.121,0.0129,0.000513,0.133,0.0053,1,0.215,0.349,0.0138,24.8,0.955,0.98,0.936,47,46,46,1100
2020-12-07,2020,3,10,342,285.24,0.66,4,Mod_Dry,31,5,3,2,36,77,0.27,208.2,0.73,208.2,0,0,0,0,-2,2,31,5,3,0,38,247,990,964.8,25.2,0.123,0.0135,0.000535,0.136,0.00542,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.4,47.5,47.5,1140
2020-12-08,2020,3,10,343,290.98,0.66,4,Mod_Dry,31,5,3,2,36,77,0.27,214,0.73,214,0,0,0,0,-2,2,31,5,3,0,38,253,990,964.9,25.1,0.125,0.0139,0.000555,0.139,0.00552,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2020-12-09,2020,3,10,344,296.17,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,219.2,0.74,219.2,0,0,0,0,-2,2,31,5,3,0,38,258,990,964.9,25.1,0.127,0.0144,0.000573,0.141,0.00562,1,0.238,0.379,0.0151,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
2020-12-10,2020,3,11,345,301.37,0.64,4,Mod_Dry,31,5,3,2,36,77,0.26,224.4,0.74,224.4,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.00571,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2020-12-11,2020,3,11,346,308.75,0.63,4,Mod_Dry,31,5,3,2,36,77,0.25,231.8,0.75,231.8,0,0,0,0,-2,2,31,5,3,0,38,271,990,964.9,25.1,0.131,0.0154,0.000617,0.147,0.00585,2,0.0989,0.245,0.0098,24.8,0.924,0.97,0.896,26,25.3,50.5,1210
2020-12-12,2020,3,11,347,314.49,0.62,4,Mod_Dry,31,5,3,2,36,77,0.24,237.5,0.76,237.5,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000637,0.149,0.00596,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2020-12-13,2020,3,11,348,320.24,0.62,4,Mod_Dry,31,5,3,2,36,77,0.24,243.2,0.76,243.2,0,0,0,0,-2,2,31,5,3,0,38,282,990,965,25,0.135,0.0164,0.000657,0.152,0.00606,2,0.107,0.258,0.0103,24.7,0.927,0.97,0.899,27.4,26.5,53.1,1270
2020-12-14,2020,3,11,349,328.71,0.61,4,Mod_Dry,31,5,3,2,36,77,0.23,251.7,0.77,251.7,0,0,0,0,-2,2,31,5,3,0,38,291,990,965,25,0.138,0.0178,0.000714,0.156,0.00625,2,0.112,0.268,0.0108,24.7,0.93,0.97,0.902,28.3,27.5,55,1320
2020-12-15,2020,3,11,350,337.19,0.6,4,Mod_Dry,31,5,3,2,36,77,0.23,260.2,0.77,260.2,0,0,0,0,-2,2,31,5,3,0,38,299,990,965.1,24.9,0.141,0.0218,0.000875,0.163,0.00654,2,0.118,0.281,0.0113,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
2020-12-16,2020,3,11,351,346.76,0.59,4,Mod_Dry,31,5,3,2,36,77,0.22,269.8,0.78,269.8,0,0,0,0,-2,2,31,5,3,0,38,309,990,965.1,24.9,0.145,0.0263,0.00106,0.171,0.00687,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.3,29.4,58.9,1410
2020-12-17,2020,3,12,352,355.78,0.58,4,Mod_Dry,31,5,3,2,36,77,0.22,278.8,0.78,278.8,0,0,0,0,-2,2,31,5,3,0,38,318,990,965.2,24.8,0.148,0.0306,0.00123,0.178,0.00718,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.3,30.4,60.8,1460
2020-12-18,2020,3,12,353,364.26,0.57,4,Mod_Dry,31,5,3,2,36,77,0.21,287.3,0.79,287.3,0,0,0,0,-2,2,31,5,3,0,38,326,990,965.2,24.8,0.151,0.0346,0.0014,0.185,0.00748,2,0.136,0.322,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
2020-12-19,2020,3,12,354,373.83,0.56,4,Mod_Dry,31,5,3,2,36,77,0.21,296.8,0.79,296.8,0,0,0,0,-2,2,31,5,3,0,38,336,990,965.3,24.7,0.154,0.0391,0.00158,0.193,0.00781,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.7,1550
2020-12-20,2020,3,12,355,386.68,0.55,4,Mod_Dry,31,5,3,2,36,77,0.2,309.7,0.8,309.7,0,0,0,0,-2,2,31,5,3,0,38,349,990,965.3,24.7,0.159,0.0452,0.00183,0.204,0.00826,2,0.152,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.7,67.5,1620
2020-12-21,2020,3,12,356,397.89,0.54,4,Mod_Dry,31,5,3,2,36,77,0.19,320.9,0.81,320.9,0,0,0,0,-2,2,31,5,3,0,38,360,990,965.4,24.6,0.163,0.0505,0.00205,0.213,0.00866,2,0.159,0.372,0.0151,24.2,0.944,0.97,0.915,36,34.9,69.8,1680
2020-12-22,2020,3,12,357,412.93,0.52,4,Mod_Dry,31,5,3,2,36,77,0.19,335.9,0.81,335.9,0,0,0,0,-2,2,31,5,3,0,38,375,990,965.5,24.5,0.168,0.0576,0.00235,0.225,0.00918,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.919,37.6,36.5,73.1,1750
2020-12-23,2020,3,12,358,430.71,0.51,4,Mod_Dry,31,5,3,2,36,77,0.18,353.7,0.82,353.7,0,0,0,0,-2,2,31,5,3,0,38,393,990,965.5,24.5,0.174,0.066,0.0027,0.24,0.00981,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2020-12-24,2020,3,13,359,449.03,0.5,4,Mod_Dry,31,5,3,2,36,77,0.17,372,0.83,372,0,0,0,0,-2,2,31,5,3,0,38,411,990,965.6,24.4,0.181,0.0746,0.00306,0.255,0.0105,2,0.194,0.449,0.0184,23.9,0.951,0.979,0.932,41.5,40.7,81.3,1950
2020-12-25,2020,3,13,360,466.8,0.48,4,Mod_Dry,31,5,3,2,36,77,0.17,389.8,0.83,389.8,0,0,0,0,-2,2,31,5,3,0,38,429,990,965.7,24.3,0.187,0.083,0.00342,0.27,0.0111,2,0.206,0.475,0.0196,23.8,0.954,0.98,0.935,43.4,42.6,85.1,2040
2020-12-26,2020,3,13,361,487.31,0.47,4,Mod_Dry,31,5,3,2,36,77,0.16,410.3,0.84,410.3,0,0,0,0,-2,2,31,5,3,0,38,449,990,965.8,24.2,0.194,0.0927,0.00383,0.287,0.0118,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.3,2140
2020-12-27,2020,3,13,362,507.27,0.46,4,Mod_Dry,31,5,3,2,36,77,0.15,430.3,0.85,430.3,0,0,0,0,-2,2,31,5,3,0,38,469,990,965.9,24.1,0.201,0.102,0.00423,0.303,0.0126,2,0.233,0.536,0.0222,23.6,0.957,0.98,0.938,47.6,46.7,93.3,2240
2020-12-28,2020,3,13,363,529.96,0.44,4,Mod_Dry,31,5,3,2,36,77,0.14,453,0.85,453,0,0,0,0,-2,2,31,5,3,0,38,492,990,966,24,0.209,0.113,0.0047,0.322,0.0134,2,0.248,0.57,0.0237,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2020-12-29,2020,3,13,364,549.92,0.43,4,Mod_Dry,31,5,3,2,36,77,0.14,472.9,0.86,472.9,0,0,0,0,-2,2,31,5,3,0,38,512,990,966.1,23.9,0.217,0.122,0.00511,0.34,0.0142,2,0.262,0.601,0.0251,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2020-12-30,2020,3,13,365,568.79,0.42,4,Mod_Dry,31,5,3,2,36,77,0.14,491.8,0.86,491.8,0,0,0,0,-2,2,31,5,3,0,38,531,990,966.2,23.8,0.228,0.131,0.0055,0.359,0.0151,3,0.164,0.523,0.0219,23.3,0.945,0.97,0.917,35.4,34.4,103,2470
2020-12-31,2020,3,14,366,590.94,0.41,4,Mod_Dry,31,5,3,2,36,77,0.13,513.9,0.87,513.9,0,0,0,0,-2,2,31,5,3,0,38,553,990,966.3,23.7,0.241,0.144,0.00608,0.385,0.0162,3,0.174,0.559,0.0235,23.2,0.948,0.97,0.919,36.9,35.8,107,2580
2021-01-01,2020,4,14,1,613.64,0.4,3,Normal,41,6,4,3,66,120,0.2,493.6,0.8,493.6,0,0,0,0,-3,3,41,6,4,0,69,545,990,966.4,23.6,0.236,0.132,0.00558,0.368,0.0156,3,0.165,0.533,0.0225,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
2021-01-02,2020,4,14,2,636.33,0.39,3,Normal,41,6,4,3,66,120,0.19,516.3,0.81,516.3,0,0,0,0,-3,3,41,6,4,0,69,567,990,966.4,23.6,0.249,0.146,0.00619,0.395,0.0168,3,0.175,0.57,0.0242,23,0.948,0.97,0.919,36.8,35.7,107,2570
2021-01-03,2020,4,14,3,660.12,0.38,3,Normal,41,6,4,3,66,120,0.18,540.1,0.82,540.1,0,0,0,0,-3,3,41,6,4,0,69,591,990,966.5,23.5,0.262,0.162,0.0069,0.424,0.0181,3,0.186,0.61,0.026,22.8,0.95,0.972,0.924,38.3,37.3,112,2680
2021-01-04,2020,4,14,4,682.27,0.37,3,Normal,41,6,4,3,66,120,0.18,562.3,0.82,562.3,0,0,0,0,-3,3,41,6,4,0,69,613,990,966.6,23.4,0.275,0.177,0.00756,0.452,0.0193,3,0.196,0.647,0.0277,22.7,0.952,0.975,0.928,39.7,38.8,116,2790
2021-01-05,2020,4,14,5,701.14,0.36,3,Normal,41,6,4,3,66,120,0.17,581.1,0.83,581.1,0,0,0,0,-3,3,41,6,4,0,69,632,990,966.7,23.3,0.286,0.189,0.00812,0.475,0.0204,3,0.204,0.679,0.0291,22.6,0.953,0.978,0.932,40.9,40,120,2880
2021-01-06,2020,4,14,6,719.46,0.35,3,Normal,41,6,4,3,66,120,0.17,599.5,0.83,599.5,0,0,0,0,-3,3,41,6,4,0,69,650,990,966.8,23.2,0.296,0.201,0.00867,0.498,0.0214,3,0.212,0.71,0.0306,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
2021-01-07,2020,4,15,7,738.87,0.34,3,Normal,41,6,4,3,66,120,0.16,618.9,0.84,618.9,0,0,0,0,-3,3,41,6,4,0,69,670,990,966.9,23.1,0.307,0.214,0.00926,0.522,0.0225,3,0.221,0.743,0.0321,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
2021-01-08,2020,4,15,8,756.64,0.34,3,Normal,41,6,4,3,66,120,0.16,636.6,0.84,636.6,0,0,0,0,-3,3,41,6,4,0,69,688,990,966.9,23.1,0.317,0.226,0.00981,0.544,0.0236,3,0.229,0.773,0.0335,22.3,0.956,0.98,0.937,44.4,43.5,130,3130
2021-01-09,2020,4,15,9,770.59,0.33,3,Normal,41,6,4,3,66,120,0.16,650.6,0.84,650.6,0,0,0,0,-3,3,41,6,4,0,69,702,990,967,23,0.325,0.236,0.0102,0.561,0.0244,3,0.235,0.796,0.0346,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2021-01-10,2020,4,15,10,783.79,0.32,3,Normal,41,6,4,3,66,120,0.15,663.8,0.85,663.8,0,0,0,0,-3,3,41,6,4,0,69,715,990,967,23,0.333,0.244,0.0106,0.577,0.0251,3,0.241,0.818,0.0356,22.1,0.957,0.98,0.938,46,45.1,135,3240
2021-01-11,2020,4,15,11,797.29,0.32,2,Mod_Wet,46,7,6,4,76,139,0.17,658.3,0.83,658.3,0,0,0,0,-4,4,46,7,6,0,80,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0355,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2021-01-12,2020,4,15,12,812.34,0.31,2,Mod_Wet,46,7,6,4,76,139,0.17,673.3,0.83,673.3,0,0,0,0,-4,4,46,7,6,0,80,732,990,967.1,22.9,0.343,0.251,0.011,0.593,0.026,3,0.246,0.839,0.0367,22,0.957,0.98,0.938,46.4,45.4,136,3270
2021-01-13,2020,4,15,13,832.34,0.3,2,Mod_Wet,46,7,6,4,76,139,0.17,693.3,0.83,693.3,0,0,0,0,-4,4,46,7,6,0,80,752,990,967.2,22.8,0.354,0.264,0.0116,0.618,0.0271,3,0.255,0.873,0.0383,21.9,0.957,0.98,0.938,47.5,46.5,140,3350
2021-01-14,2020,4,16,14,853.78,0.29,2,Mod_Wet,46,7,6,4,76,139,0.16,714.8,0.84,714.8,0,0,0,0,-4,4,46,7,6,0,80,774,990,967.3,22.7,0.366,0.278,0.0123,0.645,0.0284,3,0.264,0.909,0.0401,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
2021-01-15,2020,4,16,15,872.22,0.28,2,Mod_Wet,46,7,6,4,76,139,0.16,733.2,0.84,733.2,0,0,0,0,-4,4,46,7,6,0,80,792,990,967.4,22.6,0.38,0.291,0.0129,0.671,0.0297,3,0.272,0.943,0.0417,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2021-01-16,2020,4,16,16,887.07,0.28,2,Mod_Wet,46,7,6,4,76,139,0.16,748.1,0.84,748.1,0,0,0,0,-4,4,46,7,6,0,80,807,990,967.4,22.6,0.394,0.301,0.0133,0.694,0.0308,3,0.279,0.974,0.0432,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2021-01-17,2020,4,16,17,902.33,0.27,2,Mod_Wet,46,7,6,4,76,139,0.15,763.3,0.85,763.3,0,0,0,0,-4,4,46,7,6,0,80,822,990,967.5,22.5,0.408,0.308,0.0137,0.716,0.0318,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2021-01-18,2020,4,16,18,922.5,0.27,2,Mod_Wet,46,7,6,4,76,139,0.15,783.5,0.85,783.5,0,0,0,0,-4,4,46,7,6,0,80,843,990,967.6,22.4,0.426,0.318,0.0142,0.744,0.0332,4,0.207,0.951,0.0425,21.5,0.952,0.974,0.928,39.3,38.3,153,3670
2021-01-19,2020,4,16,19,943.24,0.26,2,Mod_Wet,46,7,6,4,76,139,0.15,804.2,0.85,804.2,0,0,0,0,-4,4,46,7,6,0,80,863,990,967.7,22.3,0.445,0.328,0.0147,0.773,0.0346,4,0.214,0.987,0.0442,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
2021-01-20,2020,4,16,20,969.33,0.25,2,Mod_Wet,46,7,6,4,76,139,0.14,830.3,0.86,830.3,0,0,0,0,-4,4,46,7,6,0,80,889,990,967.8,22.2,0.469,0.341,0.0153,0.81,0.0364,4,0.223,1.03,0.0465,21.2,0.954,0.978,0.933,41.1,40.3,161,3870
2021-01-21,2020,4,17,21,996.16,0.25,2,Mod_Wet,46,7,6,4,76,139,0.14,857.2,0.86,857.2,0,0,0,0,-4,4,46,7,6,0,80,916,990,967.9,22.1,0.494,0.354,0.016,0.847,0.0383,4,0.232,1.08,0.0488,21,0.955,0.98,0.935,42.2,41.4,165,3970
2021-01-22,2020,4,17,22,1023.7,0.24,2,Mod_Wet,46,7,6,4,76,139,0.14,884.7,0.86,884.7,0,0,0,0,-4,4,46,7,6,0,80,944,990,968,22,0.519,0.367,0.0167,0.886,0.0402,4,0.241,1.13,0.0512,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2021-01-23,2020,4,17,23,1051.8,0.24,2,Mod_Wet,46,7,6,4,76,139,0.13,912.9,0.87,912.9,0,0,0,0,-4,4,46,7,6,0,80,972,990,968.1,21.9,0.545,0.381,0.0174,0.925,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2021-01-24,2020,4,17,24,1085.9,0.23,2,Mod_Wet,46,7,6,4,76,139,0.13,946.9,0.87,946.9,0,0,0,0,-4,4,46,7,6,0,80,1010,990,968.2,21.8,0.576,0.397,0.0182,0.973,0.0446,4,0.262,1.24,0.0566,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
2021-01-25,2020,4,17,25,1120.8,0.22,2,Mod_Wet,46,7,6,4,76,139,0.12,981.8,0.88,981.8,0,0,0,0,-4,4,46,7,6,0,80,1040,990,968.3,21.7,0.612,0.414,0.0191,1.03,0.0472,4,0.274,1.3,0.0598,20.4,0.956,0.98,0.936,47,46,184,4420
2021-01-26,2020,4,17,26,1156.5,0.22,2,Mod_Wet,46,7,6,4,76,139,0.12,1017,0.88,1017,0,0,0,0,-4,4,46,7,6,0,80,1080,990,968.4,21.6,0.664,0.462,0.0214,1.13,0.0521,4,0.283,1.41,0.0652,20.2,0.955,0.98,0.936,48.1,47.2,189,4530
2021-01-27,2020,4,17,27,1192.8,0.21,2,Mod_Wet,46,7,6,4,76,139,0.12,1054,0.88,1054,0,0,0,0,-4,4,46,7,6,0,80,1110,990,968.5,21.5,0.717,0.544,0.0253,1.26,0.0587,4,0.291,1.55,0.0722,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2021-01-28,2020,4,18,28,1224.1,0.21,2,Mod_Wet,46,7,6,4,76,139,0.11,1085,0.89,1085,0,0,0,0,-4,4,46,7,6,0,80,1140,990,968.6,21.4,0.763,0.615,0.0287,1.38,0.0644,4,0.297,1.67,0.0783,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2021-01-29,2020,4,18,29,1255.9,0.2,2,Mod_Wet,46,7,6,4,76,139,0.11,1117,0.89,1100,17,4,1,1,-3,14,50,8,7,1,90,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2021-01-30,2020,4,18,30,1288.1,0.2,2,Mod_Wet,46,7,6,4,76,139,0.11,1149,0.89,1100,49,11,1,1,-3,39,57,8,7,1,115,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2021-01-31,2020,4,18,31,1308.9,0.19,2,Mod_Wet,46,7,6,4,76,139,0.11,1170,0.89,1100,70,16,2,2,-2,52,62,9,8,2,128,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2021-02-01,2020,5,18,32,1323.8,0.19,1,Wet,55,10,10,8,114,197,0.15,1127,0.85,1100,27,6,1,1,-7,26,61,11,11,1,140,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-02-02,2020,5,18,33,1338.8,0.19,1,Wet,55,10,10,8,114,197,0.15,1142,0.85,1100,42,9,1,1,-7,38,64,11,11,1,152,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2021-02-03,2020,5,18,34,1360,0.19,1,Wet,55,10,10,8,114,197,0.14,1163,0.85,1100,63,14,2,2,-6,51,69,12,12,2,165,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-02-04,2020,5,19,35,1375.2,0.18,1,Wet,55,10,10,8,114,197,0.14,1178,0.86,1100,78,18,2,2,-6,62,73,12,12,2,176,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
2021-02-05,2020,5,19,36,1390.5,0.18,1,Wet,55,10,10,8,114,197,0.14,1193,0.86,1100,93,21,3,3,-5,71,76,13,13,3,185,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2021-02-06,2020,5,19,37,1399.7,0.18,1,Wet,55,10,10,8,114,197,0.14,1203,0.86,1100,103,23,3,3,-5,79,78,13,13,3,193,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-02-07,2020,5,19,38,1408.9,0.18,1,Wet,55,10,10,8,114,197,0.14,1212,0.86,1100,112,25,3,3,-5,86,80,13,13,3,200,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.9,191,4590
2021-02-08,2020,5,19,39,1418.2,0.18,1,Wet,55,10,10,8,114,197,0.14,1221,0.86,1100,121,27,4,4,-4,90,82,14,14,4,204,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.8,191,4580
2021-02-09,2020,5,19,40,1427.5,0.18,1,Wet,55,10,10,8,114,197,0.14,1231,0.86,1100,131,30,4,4,-4,97,85,14,14,4,211,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2021-02-10,2020,5,19,41,1443.1,0.17,1,Wet,55,10,10,8,114,197,0.14,1246,0.86,1100,146,33,4,4,-4,109,88,14,14,4,223,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-02-11,2020,5,20,42,1458.7,0.17,2,Mod_Wet,49,8,7,5,93,162,0.11,1297,0.89,1100,197,45,6,6,1,139,94,14,13,6,232,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2021-02-12,2020,5,20,43,1480.7,0.17,2,Mod_Wet,49,8,7,5,93,162,0.11,1319,0.89,1100,219,49,7,7,2,154,98,15,14,7,247,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2021-02-13,2020,5,20,44,1502.9,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1341,0.89,1100,241,51,7,7,2,174,100,15,14,7,267,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2021-02-14,2020,5,20,45,1531.7,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1370,0.89,1100,270,51,8,8,3,200,100,16,15,8,293,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2021-02-15,2020,5,20,46,1567.1,0.15,2,Mod_Wet,49,8,7,5,93,162,0.1,1405,0.9,1100,305,51,9,9,4,232,100,17,16,9,325,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2021-02-16,2020,5,20,47,1609.4,0.14,2,Mod_Wet,49,8,7,5,93,162,0.1,1447,0.9,1100,347,51,10,11,5,270,100,18,18,10,363,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
2021-02-17,2020,5,20,48,1665.5,0.14,2,Mod_Wet,49,8,7,5,93,162,0.097,1503,0.9,1100,403,51,10,12,7,323,100,18,19,12,416,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2021-02-18,2020,5,21,49,1722.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.094,1560,0.91,1100,460,51,10,14,9,376,100,18,21,14,469,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-02-19,2020,5,21,50,1779.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.091,1618,0.91,1100,518,51,10,16,11,430,100,18,23,16,523,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2021-02-20,2020,5,21,51,1845.1,0.12,2,Mod_Wet,49,8,7,5,93,162,0.088,1683,0.91,1100,583,51,10,18,12,492,100,18,25,17,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2021-02-21,2020,5,21,52,1911.2,0.11,2,Mod_Wet,49,8,7,5,93,162,0.085,1749,0.92,1100,649,51,10,18,14,556,100,18,25,19,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2021-02-22,2020,5,21,53,1971,0.11,2,Mod_Wet,49,8,7,5,93,162,0.082,1809,0.92,1100,709,51,10,18,16,614,100,18,25,21,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-02-23,2020,5,21,54,2038.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.08,1877,0.92,1100,777,51,10,18,18,680,100,18,25,23,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-02-24,2020,5,21,55,2114.3,0.099,2,Mod_Wet,49,8,7,5,93,162,0.077,1952,0.92,1100,852,51,10,18,21,752,100,18,25,26,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2021-02-25,2020,5,22,56,2191,0.094,2,Mod_Wet,49,8,7,5,93,162,0.074,2029,0.93,1100,929,51,10,18,23,827,100,18,25,28,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2021-02-26,2020,5,22,57,2268.5,0.087,2,Mod_Wet,49,8,7,5,93,162,0.071,2107,0.93,1100,1010,51,10,18,25,903,100,18,25,30,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2021-02-27,2020,5,22,58,2317,0.082,2,Mod_Wet,49,8,7,5,93,162,0.07,2155,0.93,1100,1060,51,10,18,27,949,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2021-02-28,2020,5,22,59,2358.3,0.077,2,Mod_Wet,49,8,7,5,93,162,0.069,2196,0.93,1100,1100,51,10,18,28,989,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2021-03-01,2020,6,22,60,2384.6,0.073,2,Mod_Wet,59,11,12,13,144,239,0.1,2146,0.9,1100,1050,41,7,13,18,967,100,18,25,31,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2021-03-02,2020,6,22,61,2403.5,0.071,2,Mod_Wet,59,11,12,13,144,239,0.099,2165,0.9,1100,1070,41,7,13,19,985,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2021-03-03,2020,6,22,62,2414.9,0.07,2,Mod_Wet,59,11,12,13,144,239,0.099,2176,0.9,1100,1080,41,7,13,19,996,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2021-03-04,2020,6,23,63,2418.7,0.069,2,Mod_Wet,59,11,12,13,144,239,0.099,2180,0.9,1100,1080,41,7,13,19,1000,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2021-03-05,2020,6,23,64,2414.9,0.07,2,Mod_Wet,59,11,12,13,144,239,0.099,2176,0.9,1100,1080,41,7,13,19,996,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2021-03-06,2020,6,23,65,2411.1,0.07,2,Mod_Wet,59,11,12,13,144,239,0.099,2172,0.9,1100,1070,41,7,13,19,992,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2021-03-07,2020,6,23,66,2399.8,0.071,2,Mod_Wet,59,11,12,13,144,239,0.1,2161,0.9,1100,1060,41,7,13,19,981,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2021-03-08,2020,6,23,67,2388.4,0.073,2,Mod_Wet,59,11,12,13,144,239,0.1,2149,0.9,1100,1050,41,7,13,18,970,100,18,25,31,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2021-03-09,2020,6,23,68,2377.1,0.074,2,Mod_Wet,59,11,12,13,144,239,0.1,2138,0.9,1100,1040,41,7,13,18,959,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2021-03-10,2020,6,23,69,2365.8,0.076,2,Mod_Wet,59,11,12,13,144,239,0.1,2127,0.9,1100,1030,41,7,13,18,948,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2021-03-11,2020,6,24,70,2354.5,0.077,2,Mod_Wet,59,11,12,13,144,239,0.1,2115,0.9,1100,1020,41,7,13,17,937,100,18,25,30,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2021-03-12,2020,6,24,71,2343.2,0.079,2,Mod_Wet,59,11,12,13,144,239,0.1,2104,0.9,1100,1000,41,7,13,17,926,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
