date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-03-13,2020,6,24,72,2332,0.08,2,Mod_Wet,59,11,12,13,144,239,0.1,2093,0.9,1100,993,41,7,13,17,915,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2021-03-14,2020,6,24,73,2320.7,0.081,2,Mod_Wet,59,11,12,13,144,239,0.1,2082,0.9,1100,982,41,7,13,16,905,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2021-03-15,2020,6,24,74,2309.5,0.083,2,Mod_Wet,59,11,12,13,144,239,0.1,2071,0.9,1100,971,41,7,13,16,894,100,18,25,29,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2021-03-16,2020,6,24,75,2298.3,0.084,2,Mod_Wet,59,11,12,13,144,239,0.1,2059,0.9,1100,959,41,7,13,16,882,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2021-03-17,2020,6,24,76,2287.1,0.085,2,Mod_Wet,59,11,12,13,144,239,0.1,2048,0.9,1100,948,41,7,13,15,872,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2021-03-18,2020,6,25,77,2276,0.086,2,Mod_Wet,59,11,12,13,144,239,0.1,2037,0.9,1100,937,41,7,13,15,861,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2021-03-19,2020,6,25,78,2264.8,0.088,2,Mod_Wet,59,11,12,13,144,239,0.11,2026,0.89,1100,926,41,7,13,15,850,100,18,25,28,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2021-03-20,2020,6,25,79,2253.7,0.089,2,Mod_Wet,59,11,12,13,144,239,0.11,2015,0.89,1100,915,41,7,13,14,840,100,18,25,27,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2021-03-21,2020,6,25,80,2242.6,0.09,3,Normal,49,9,9,9,107,183,0.082,2060,0.92,1100,960,51,9,16,20,864,100,18,25,29,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2021-03-22,2020,6,25,81,2238.9,0.09,3,Normal,49,9,9,9,107,183,0.082,2056,0.92,1100,956,51,9,16,20,860,100,18,25,29,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2021-03-23,2020,6,25,82,2235.2,0.091,3,Normal,49,9,9,9,107,183,0.082,2052,0.92,1100,952,51,9,16,20,856,100,18,25,29,963,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2021-03-24,2020,6,25,83,2238.9,0.09,3,Normal,49,9,9,9,107,183,0.082,2056,0.92,1100,956,51,9,16,20,860,100,18,25,29,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2021-03-25,2020,6,26,84,2250,0.089,3,Normal,49,9,9,9,107,183,0.081,2067,0.92,1100,967,51,9,16,20,871,100,18,25,29,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2021-03-26,2020,6,26,85,2268.5,0.087,3,Normal,49,9,9,9,107,183,0.081,2086,0.92,1100,986,51,9,16,21,889,100,18,25,30,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2021-03-27,2020,6,26,86,2287.1,0.085,3,Normal,49,9,9,9,107,183,0.08,2104,0.92,1100,1000,51,9,16,21,907,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2021-03-28,2020,6,26,87,2305.8,0.083,3,Normal,49,9,9,9,107,183,0.079,2123,0.92,1100,1020,51,9,16,22,925,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2021-03-29,2020,6,26,88,2332,0.08,3,Normal,49,9,9,9,107,183,0.079,2149,0.92,1100,1050,51,9,16,22,951,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2021-03-30,2020,6,26,89,2358.3,0.077,3,Normal,49,9,9,9,107,183,0.078,2175,0.92,1100,1080,51,9,16,23,976,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2021-03-31,2020,6,26,90,2384.6,0.073,3,Normal,49,9,9,9,107,183,0.077,2202,0.92,1100,1100,51,9,16,24,1000,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2021-04-01,2020,7,27,91,2411.1,0.07,3,Normal,54,13,14,19,117,217,0.09,2194,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2021-04-02,2020,7,27,92,2437.7,0.068,3,Normal,54,13,14,19,117,217,0.089,2221,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2021-04-03,2020,7,27,93,2464.3,0.066,3,Normal,54,13,14,19,117,217,0.088,2247,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2021-04-04,2020,7,27,94,2491.1,0.063,3,Normal,54,13,14,19,117,217,0.087,2274,0.91,1100,1170,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2021-04-05,2020,7,27,95,2525.6,0.061,3,Normal,54,13,14,19,117,217,0.086,2309,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2021-04-06,2020,7,27,96,2560.3,0.058,3,Normal,54,13,14,19,117,217,0.085,2343,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2021-04-07,2020,7,27,97,2595.1,0.055,3,Normal,54,13,14,19,117,217,0.084,2378,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2021-04-08,2020,7,28,98,2630.1,0.052,3,Normal,54,13,14,19,117,217,0.083,2413,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2021-04-09,2020,7,28,99,2665.2,0.049,3,Normal,54,13,14,19,117,217,0.081,2448,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2021-04-10,2020,7,28,100,2700.5,0.047,3,Normal,54,13,14,19,117,217,0.08,2483,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2021-04-11,2020,7,28,101,2735.9,0.045,3,Normal,54,13,14,19,117,217,0.079,2519,0.92,1100,1420,46,5,11,24,1330,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2021-04-12,2020,7,28,102,2771.4,0.043,3,Normal,54,13,14,19,117,217,0.078,2554,0.92,1100,1450,46,5,11,25,1370,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2021-04-13,2020,7,28,103,2807.1,0.041,3,Normal,54,13,14,19,117,217,0.077,2590,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2021-04-14,2020,7,28,104,2842.9,0.039,3,Normal,54,13,14,19,117,217,0.076,2626,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2021-04-15,2020,7,29,105,2870.9,0.038,3,Normal,54,13,14,19,117,217,0.076,2654,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2021-04-16,2020,7,29,106,2898.9,0.036,3,Normal,54,13,14,19,117,217,0.075,2682,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2021-04-17,2020,7,29,107,2927.1,0.035,3,Normal,54,13,14,19,117,217,0.074,2710,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2021-04-18,2020,7,29,108,2939.1,0.035,3,Normal,54,13,14,19,117,217,0.074,2722,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2021-04-19,2020,7,29,109,2951.2,0.034,3,Normal,54,13,14,19,117,217,0.073,2734,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2021-04-20,2020,7,29,110,2955.3,0.034,3,Normal,54,13,14,19,117,217,0.073,2738,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2021-04-21,2020,7,29,111,2959.3,0.034,3,Normal,54,13,14,19,117,217,0.073,2742,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2021-04-22,2020,7,30,112,2947.2,0.034,3,Normal,54,13,14,19,117,217,0.074,2730,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2021-04-23,2020,7,30,113,2935.1,0.035,3,Normal,54,13,14,19,117,217,0.074,2718,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2021-04-24,2020,7,30,114,2915,0.036,3,Normal,54,13,14,19,117,217,0.074,2698,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2021-04-25,2020,7,30,115,2886.9,0.037,3,Normal,54,13,14,19,117,217,0.075,2670,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2021-04-26,2020,7,30,116,2858.9,0.038,3,Normal,54,13,14,19,117,217,0.076,2642,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2021-04-27,2020,7,30,117,2831,0.039,3,Normal,54,13,14,19,117,217,0.077,2614,0.92,1100,1510,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2021-04-28,2020,7,30,118,2803.2,0.041,3,Normal,54,13,14,19,117,217,0.077,2586,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2021-04-29,2020,7,31,119,2767.5,0.043,3,Normal,54,13,14,19,117,217,0.078,2550,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2021-04-30,2020,7,31,120,2731.9,0.045,3,Normal,54,13,14,19,117,217,0.079,2515,0.92,1100,1420,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2021-05-01,2020,8,31,121,2696.6,0.047,3,Normal,55,13,13,17,178,276,0.1,2421,0.9,1100,1320,45,5,12,23,1240,100,18,25,40,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2021-05-02,2020,8,31,122,2661.3,0.05,3,Normal,55,13,13,17,178,276,0.1,2385,0.9,1100,1290,45,5,12,22,1200,100,18,25,39,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2021-05-03,2020,8,31,123,2626.2,0.052,3,Normal,55,13,13,17,178,276,0.1,2350,0.9,1100,1250,45,5,12,21,1170,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2021-05-04,2020,8,31,124,2591.3,0.055,3,Normal,55,13,13,17,178,276,0.11,2315,0.89,1100,1220,45,5,12,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2021-05-05,2020,8,31,125,2556.4,0.058,3,Normal,55,13,13,17,178,276,0.11,2280,0.89,1100,1180,45,5,12,18,1100,100,18,25,35,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2021-05-06,2020,8,32,126,2521.8,0.061,3,Normal,55,13,13,17,178,276,0.11,2246,0.89,1100,1150,45,5,12,17,1070,100,18,25,34,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2021-05-07,2020,8,32,127,2487.3,0.064,3,Normal,55,13,13,17,178,276,0.11,2211,0.89,1100,1110,45,5,12,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2021-05-08,2020,8,32,128,2452.9,0.067,3,Normal,55,13,13,17,178,276,0.11,2177,0.89,1100,1080,45,5,12,15,1000,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2021-05-09,2020,8,32,129,2418.7,0.069,3,Normal,55,13,13,17,178,276,0.11,2143,0.89,1100,1040,45,5,12,14,967,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2021-05-10,2020,8,32,130,2384.6,0.073,3,Normal,55,13,13,17,178,276,0.12,2109,0.88,1100,1010,45,5,12,13,934,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2021-05-11,2020,8,32,131,2350.7,0.078,3,Normal,55,13,13,17,178,276,0.12,2075,0.88,1100,975,45,5,12,12,901,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2021-05-12,2020,8,32,132,2317,0.082,3,Normal,55,13,13,17,178,276,0.12,2041,0.88,1100,941,45,5,12,11,868,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2021-05-13,2020,8,33,133,2283.4,0.085,3,Normal,55,13,13,17,178,276,0.12,2007,0.88,1100,907,45,5,12,10,835,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2021-05-14,2020,8,33,134,2242.6,0.09,3,Normal,55,13,13,17,178,276,0.12,1967,0.88,1100,867,45,5,12,9,796,100,18,25,26,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2021-05-15,2020,8,33,135,2194.7,0.094,3,Normal,55,13,13,17,178,276,0.13,1919,0.87,1100,819,45,5,12,8,749,100,18,25,25,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2021-05-16,2020,8,33,136,2154.4,0.097,3,Normal,55,13,13,17,178,276,0.13,1878,0.87,1100,778,45,5,12,6,710,100,18,25,23,888,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2021-05-17,2020,8,33,137,2114.3,0.099,3,Normal,55,13,13,17,178,276,0.13,1838,0.87,1100,738,45,5,12,5,671,100,18,25,22,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2021-05-18,2020,8,33,138,2074.6,0.1,3,Normal,55,13,13,17,178,276,0.13,1799,0.87,1100,699,45,5,12,4,633,100,18,25,21,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2021-05-19,2020,8,33,139,2035.1,0.11,3,Normal,55,13,13,17,178,276,0.14,1759,0.86,1100,659,45,5,12,3,594,100,18,25,20,772,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-05-20,2020,8,34,140,2002.9,0.11,3,Normal,55,13,13,17,178,276,0.14,1727,0.86,1100,627,45,5,12,2,563,100,18,25,19,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2021-05-21,2020,8,34,141,1971,0.11,3,Normal,55,13,13,17,178,276,0.14,1695,0.86,1100,595,45,5,12,1,532,100,18,25,18,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-05-22,2020,8,34,142,1939.2,0.11,3,Normal,55,13,13,17,178,276,0.14,1663,0.86,1100,563,45,5,12,0,501,100,18,25,17,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-05-23,2020,8,34,143,1907.7,0.12,3,Normal,55,13,13,17,178,276,0.14,1632,0.85,1100,532,45,5,12,-1,471,100,18,25,16,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2021-05-24,2020,8,34,144,1876.3,0.12,3,Normal,55,13,13,17,178,276,0.15,1600,0.85,1100,500,45,5,12,-2,440,100,18,25,15,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-05-25,2020,8,34,145,1845.1,0.12,3,Normal,55,13,13,17,178,276,0.15,1569,0.85,1100,469,45,5,12,-3,410,100,18,25,14,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2021-05-26,2020,8,34,146,1814.1,0.12,3,Normal,55,13,13,17,178,276,0.15,1538,0.85,1100,438,45,5,12,-4,380,100,18,25,13,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-05-27,2020,8,35,147,1783.3,0.13,3,Normal,55,13,13,17,178,276,0.15,1507,0.84,1100,407,45,5,12,-5,350,100,18,25,12,528,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-05-28,2020,8,35,148,1752.7,0.13,3,Normal,55,13,13,17,178,276,0.16,1477,0.84,1100,377,45,5,11,-6,322,100,18,24,11,500,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-05-29,2020,8,35,149,1722.3,0.13,3,Normal,55,13,13,17,178,276,0.16,1446,0.84,1100,346,45,5,11,-7,292,100,18,24,10,470,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-05-30,2020,8,35,150,1692.1,0.13,3,Normal,55,13,13,17,178,276,0.16,1416,0.84,1100,316,45,5,10,-8,264,100,18,23,9,442,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-05-31,2020,8,35,151,1662.2,0.14,3,Normal,55,13,13,17,178,276,0.17,1386,0.83,1100,286,45,5,9,-8,235,100,18,22,9,413,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2021-06-01,2020,9,35,152,1632.4,0.14,3,Normal,53,12,12,13,120,210,0.13,1422,0.87,1100,322,47,6,10,-3,262,100,18,22,10,382,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2021-06-02,2020,9,35,153,1602.9,0.14,3,Normal,53,12,12,13,120,210,0.13,1393,0.87,1100,293,47,6,9,-4,235,100,18,21,9,355,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2021-06-03,2020,9,36,154,1573.6,0.15,3,Normal,53,12,12,13,120,210,0.13,1364,0.87,1100,264,47,6,8,-5,208,100,18,20,8,328,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-06-04,2020,9,36,155,1544.5,0.15,3,Normal,53,12,12,13,120,210,0.14,1335,0.86,1100,235,47,6,7,-6,181,100,18,19,7,301,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2021-06-05,2020,9,36,156,1515.7,0.16,3,Normal,53,12,12,13,120,210,0.14,1306,0.86,1100,206,47,6,6,-7,154,100,18,18,6,274,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2021-06-06,2020,9,36,157,1487.1,0.16,3,Normal,53,12,12,13,120,210,0.14,1277,0.86,1100,177,40,5,5,-8,135,93,17,17,5,255,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2021-06-07,2020,9,36,158,1458.7,0.17,3,Normal,53,12,12,13,120,210,0.14,1249,0.86,1100,149,34,4,5,-9,115,87,16,17,4,235,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-06-08,2020,9,36,159,1430.6,0.17,3,Normal,53,12,12,13,120,210,0.15,1221,0.85,1100,121,27,4,4,-9,95,80,16,16,4,215,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2021-06-09,2020,9,36,160,1402.8,0.18,3,Normal,53,12,12,13,120,210,0.15,1193,0.85,1100,93,21,3,3,-10,76,74,15,15,3,196,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-06-10,2020,9,37,161,1363,0.19,3,Normal,53,12,12,13,120,210,0.15,1153,0.85,1100,53,12,2,2,-11,48,65,14,14,2,168,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-06-11,2020,9,37,162,1317.8,0.19,3,Normal,53,12,12,13,120,210,0.16,1108,0.84,1100,8,2,0,0,-13,19,55,12,12,0,139,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-06-12,2020,9,37,163,1273.4,0.2,3,Normal,53,12,12,13,120,210,0.17,1063,0.83,1063,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.758,0.566,0.0266,1.32,0.0623,4,0.293,1.62,0.0761,19.6,0.954,0.98,0.935,48.8,47.8,191,4590
2021-06-13,2020,9,37,164,1235.6,0.2,3,Normal,53,12,12,13,120,210,0.17,1026,0.83,1026,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.702,0.481,0.0225,1.18,0.0554,4,0.285,1.47,0.0687,19.9,0.955,0.98,0.936,47.8,46.8,187,4490
2021-06-14,2020,9,37,165,1198.5,0.21,3,Normal,53,12,12,13,120,210,0.17,988.5,0.82,988.5,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.648,0.417,0.0194,1.07,0.0496,4,0.276,1.34,0.0625,20.1,0.955,0.98,0.936,46.6,45.7,183,4390
2021-06-15,2020,9,37,166,1167.6,0.22,3,Normal,53,12,12,13,120,210,0.18,957.6,0.82,957.6,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.603,0.402,0.0187,1.01,0.0466,4,0.266,1.27,0.0589,20.3,0.955,0.98,0.936,45.5,44.6,178,4280
2021-06-16,2020,9,37,167,1137.2,0.22,3,Normal,53,12,12,13,120,210,0.18,927.2,0.81,927.2,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.574,0.388,0.0179,0.962,0.0444,4,0.255,1.22,0.0562,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
2021-06-17,2020,9,38,168,1107.3,0.23,3,Normal,53,12,12,13,120,210,0.19,897.3,0.81,897.3,0,0,0,0,-13,13,53,12,12,0,133,974,990,968.2,21.8,0.547,0.373,0.0172,0.92,0.0423,4,0.245,1.17,0.0536,20.6,0.955,0.98,0.936,43.3,42.4,170,4070
2021-06-18,2020,9,38,169,1083.3,0.23,3,Normal,53,12,12,13,120,210,0.19,873.3,0.81,873.3,0,0,0,0,-13,13,53,12,12,0,133,950,990,968.2,21.8,0.525,0.362,0.0166,0.886,0.0406,4,0.237,1.12,0.0515,20.7,0.954,0.98,0.935,42.3,41.5,166,3980
2021-06-19,2020,9,38,170,1059.6,0.24,3,Normal,53,12,12,13,120,210,0.2,849.6,0.8,849.6,0,0,0,0,-13,13,53,12,12,0,133,927,990,968.1,21.9,0.503,0.35,0.016,0.853,0.0389,4,0.229,1.08,0.0494,20.8,0.954,0.979,0.934,41.4,40.5,162,3890
2021-06-20,2020,9,38,171,1036.4,0.24,3,Normal,53,12,12,13,120,210,0.2,826.4,0.8,826.4,0,0,0,0,-13,13,53,12,12,0,133,903,990,968,22,0.482,0.339,0.0154,0.821,0.0373,4,0.221,1.04,0.0474,20.9,0.953,0.977,0.932,40.5,39.5,158,3790
2021-06-21,2020,9,38,172,1013.6,0.25,3,Normal,53,12,12,13,120,210,0.21,803.6,0.79,803.6,0,0,0,0,-13,13,53,12,12,0,133,881,990,967.9,22.1,0.461,0.328,0.0149,0.789,0.0358,4,0.214,1,0.0455,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2021-06-22,2020,9,38,173,991.23,0.25,3,Normal,53,12,12,13,120,210,0.21,781.2,0.79,781.2,0,0,0,0,-13,13,53,12,12,0,133,858,990,967.9,22.1,0.441,0.317,0.0143,0.758,0.0342,3,0.288,1.05,0.0473,21.1,0.956,0.98,0.937,51.5,48.2,145,3470
2021-06-23,2020,9,38,174,974.15,0.25,3,Normal,53,12,12,13,120,210,0.22,764.1,0.78,764.1,0,0,0,0,-13,13,53,12,12,0,133,841,990,967.8,22.2,0.425,0.309,0.0139,0.734,0.033,3,0.284,1.02,0.0458,21.2,0.956,0.98,0.937,50.6,48.2,145,3470
2021-06-24,2020,9,39,175,957.38,0.26,3,Normal,53,12,12,13,120,210,0.22,747.4,0.78,747.4,0,0,0,0,-13,13,53,12,12,0,133,824,990,967.7,22.3,0.41,0.3,0.0135,0.71,0.0319,3,0.279,0.989,0.0444,21.3,0.957,0.98,0.938,49.7,48.2,145,3470
2021-06-25,2020,9,39,176,940.91,0.26,3,Normal,53,12,12,13,120,210,0.22,730.9,0.78,730.9,0,0,0,0,-13,13,53,12,12,0,133,808,990,967.7,22.3,0.395,0.289,0.0129,0.684,0.0306,3,0.271,0.955,0.0428,21.4,0.957,0.98,0.937,48.9,47.9,144,3450
2021-06-26,2020,9,39,177,924.78,0.27,3,Normal,53,12,12,13,120,210,0.23,714.8,0.77,714.8,0,0,0,0,-13,13,53,12,12,0,133,792,990,967.6,22.4,0.38,0.278,0.0124,0.658,0.0294,3,0.264,0.922,0.0412,21.5,0.957,0.98,0.937,48,47,141,3390
2021-06-27,2020,9,39,178,908.99,0.27,3,Normal,53,12,12,13,120,210,0.23,699,0.77,699,0,0,0,0,-13,13,53,12,12,0,133,776,990,967.5,22.5,0.368,0.268,0.0119,0.635,0.0283,3,0.257,0.892,0.0397,21.6,0.957,0.98,0.937,47.2,46.2,139,3330
2021-06-28,2020,9,39,179,893.56,0.27,3,Normal,53,12,12,13,120,210,0.23,683.6,0.77,683.6,0,0,0,0,-13,13,53,12,12,0,133,761,990,967.5,22.5,0.359,0.258,0.0114,0.616,0.0274,3,0.25,0.866,0.0385,21.7,0.957,0.98,0.937,46.3,45.4,136,3270
2021-06-29,2020,9,39,180,878.54,0.28,3,Normal,53,12,12,13,120,210,0.24,668.5,0.76,668.5,0,0,0,0,-13,13,53,12,12,0,133,746,990,967.4,22.6,0.35,0.248,0.011,0.598,0.0265,3,0.243,0.841,0.0372,21.7,0.956,0.98,0.937,45.5,44.5,134,3210
2021-06-30,2020,9,39,181,863.93,0.29,3,Normal,53,12,12,13,120,210,0.24,653.9,0.76,653.9,0,0,0,0,-13,13,53,12,12,0,133,731,990,967.4,22.6,0.342,0.238,0.0105,0.58,0.0256,3,0.237,0.816,0.0361,21.8,0.956,0.98,0.937,44.6,43.7,131,3150
2021-07-01,2020,10,40,182,849.78,0.29,3,Normal,50,10,9,9,108,186,0.22,663.8,0.78,663.8,0,0,0,0,-9,9,50,10,9,0,117,733,990,967.3,22.7,0.343,0.244,0.0108,0.587,0.0259,3,0.241,0.829,0.0365,21.9,0.956,0.98,0.937,45.4,44.5,133,3200
2021-07-02,2020,10,40,183,836.14,0.3,3,Normal,50,10,9,9,108,186,0.22,650.1,0.78,650.1,0,0,0,0,-9,9,50,10,9,0,117,719,990,967.2,22.8,0.335,0.235,0.0103,0.57,0.0251,3,0.235,0.806,0.0354,21.9,0.956,0.98,0.937,44.6,43.7,131,3150
2021-07-03,2020,10,40,184,826.74,0.3,3,Normal,50,10,9,9,108,186,0.23,640.7,0.78,640.7,0,0,0,0,-9,9,50,10,9,0,117,710,990,967.2,22.8,0.33,0.229,0.01,0.559,0.0245,3,0.231,0.79,0.0346,22,0.956,0.98,0.937,44,43.2,129,3110
2021-07-04,2020,10,40,185,817.64,0.31,3,Normal,50,10,9,9,108,186,0.23,631.6,0.77,631.6,0,0,0,0,-9,9,50,10,9,0,117,701,990,967.2,22.8,0.325,0.223,0.00977,0.548,0.024,3,0.227,0.774,0.0339,22.1,0.955,0.98,0.936,43.5,42.6,128,3070
2021-07-05,2020,10,40,186,808.89,0.31,3,Normal,50,10,9,9,108,186,0.23,622.9,0.77,622.9,0,0,0,0,-9,9,50,10,9,0,117,692,990,967.1,22.9,0.32,0.217,0.00949,0.537,0.0235,3,0.223,0.76,0.0332,22.1,0.955,0.98,0.936,43,42.1,126,3030
2021-07-06,2020,10,40,187,800.52,0.31,3,Normal,50,10,9,9,108,186,0.23,614.5,0.77,614.5,0,0,0,0,-9,9,50,10,9,0,117,684,990,967.1,22.9,0.315,0.211,0.00924,0.526,0.023,3,0.219,0.745,0.0326,22.2,0.955,0.98,0.936,42.5,41.6,125,3000
2021-07-07,2020,10,40,188,792.59,0.32,3,Normal,50,10,9,9,108,186,0.23,606.6,0.77,606.6,0,0,0,0,-9,9,50,10,9,0,117,676,990,967.1,22.9,0.31,0.206,0.00899,0.517,0.0225,3,0.215,0.732,0.0319,22.2,0.954,0.98,0.935,42,41.2,124,2960
2021-07-08,2020,10,41,189,785.19,0.32,3,Normal,50,10,9,9,108,186,0.24,599.2,0.76,599.2,0,0,0,0,-9,9,50,10,9,0,117,668,990,967,23,0.306,0.201,0.00877,0.508,0.0221,3,0.212,0.72,0.0313,22.2,0.954,0.979,0.934,41.6,40.7,122,2930
2021-07-09,2020,10,41,190,778.46,0.33,3,Normal,50,10,9,9,108,186,0.24,592.5,0.76,592.5,0,0,0,0,-9,9,50,10,9,0,117,661,990,967,23,0.302,0.197,0.00856,0.499,0.0217,3,0.209,0.708,0.0308,22.3,0.954,0.978,0.933,41.1,40.3,121,2900
2021-07-10,2020,10,41,191,770.59,0.33,3,Normal,50,10,9,9,108,186,0.24,584.6,0.76,584.6,0,0,0,0,-9,9,50,10,9,0,117,654,990,967,23,0.298,0.192,0.00832,0.489,0.0213,3,0.206,0.695,0.0302,22.3,0.953,0.977,0.932,40.7,39.7,119,2860
2021-07-11,2020,10,41,192,763.75,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,536.8,0.7,536.8,0,0,0,0,-11,11,58,11,11,0,147,617,990,967,23,0.277,0.16,0.00692,0.437,0.0189,3,0.184,0.621,0.0269,22.4,0.95,0.97,0.921,37.4,36.3,109,2610
2021-07-12,2020,10,41,193,751.45,0.34,2,Mod_Wet,58,11,11,11,136,227,0.3,524.5,0.7,524.5,0,0,0,0,-11,11,58,11,11,0,147,604,990,966.9,23.1,0.27,0.151,0.00655,0.421,0.0182,3,0.179,0.6,0.026,22.5,0.949,0.97,0.92,36.6,35.5,106,2560
2021-07-13,2020,10,41,194,740.24,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,513.2,0.69,513.2,0,0,0,0,-11,11,58,11,11,0,147,593,990,966.9,23.1,0.264,0.144,0.00622,0.407,0.0176,3,0.173,0.581,0.0251,22.6,0.948,0.97,0.919,35.9,34.8,104,2500
2021-07-14,2020,10,41,195,728.48,0.35,2,Mod_Wet,58,11,11,11,136,227,0.31,501.5,0.69,501.5,0,0,0,0,-11,11,58,11,11,0,147,581,990,966.8,23.2,0.257,0.136,0.00587,0.393,0.0169,3,0.168,0.561,0.0242,22.6,0.946,0.97,0.918,35.1,34,102,2450
2021-07-15,2020,10,42,196,716.72,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,489.7,0.68,489.7,0,0,0,0,-11,11,58,11,11,0,147,570,990,966.8,23.2,0.25,0.13,0.0056,0.38,0.0164,2,0.273,0.653,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2021-07-16,2020,10,42,197,705.51,0.36,2,Mod_Wet,58,11,11,11,136,227,0.32,478.5,0.68,478.5,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00536,0.369,0.0158,2,0.265,0.634,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2021-07-17,2020,10,42,198,695.39,0.36,2,Mod_Wet,58,11,11,11,136,227,0.33,468.4,0.67,468.4,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00515,0.358,0.0154,2,0.259,0.617,0.0265,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2021-07-18,2020,10,42,199,684.73,0.37,2,Mod_Wet,58,11,11,11,136,227,0.33,457.7,0.67,457.7,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00492,0.347,0.0149,2,0.251,0.599,0.0256,22.8,0.957,0.98,0.938,48.9,47.9,95.9,2300
2021-07-19,2020,10,42,200,674.06,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,447.1,0.66,447.1,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.0047,0.336,0.0144,2,0.244,0.58,0.0248,22.8,0.958,0.98,0.939,47.9,47,93.9,2250
2021-07-20,2020,10,42,201,663.95,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,436.9,0.66,436.9,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.22,0.105,0.00449,0.326,0.0139,2,0.237,0.563,0.024,22.9,0.957,0.98,0.938,46.9,46,92,2210
2021-07-21,2020,10,42,202,654.92,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,427.9,0.65,427.9,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.0043,0.316,0.0135,2,0.231,0.547,0.0233,22.9,0.957,0.98,0.937,46,45.1,90.2,2170
2021-07-22,2020,10,43,203,645.35,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,418.4,0.65,418.4,0,0,0,0,-11,11,58,11,11,0,147,498,990,966.5,23.5,0.211,0.0965,0.0041,0.308,0.0131,2,0.225,0.533,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.3,2120
2021-07-23,2020,10,43,204,635.78,0.39,2,Mod_Wet,58,11,11,11,136,227,0.36,408.8,0.64,408.8,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0919,0.0039,0.3,0.0127,2,0.218,0.518,0.022,23,0.955,0.98,0.936,44.1,43.2,86.5,2080
2021-07-24,2020,10,43,205,626.76,0.39,2,Mod_Wet,58,11,11,11,136,227,0.36,399.8,0.64,399.8,0,0,0,0,-11,11,58,11,11,0,147,480,990,966.4,23.6,0.205,0.0877,0.00372,0.293,0.0124,2,0.212,0.505,0.0214,23.1,0.955,0.98,0.936,43.2,42.3,84.7,2030
2021-07-25,2020,10,43,206,617.74,0.39,2,Mod_Wet,58,11,11,11,136,227,0.37,390.7,0.63,390.7,0,0,0,0,-11,11,58,11,11,0,147,471,990,966.4,23.6,0.202,0.0834,0.00353,0.285,0.0121,2,0.206,0.491,0.0208,23.1,0.954,0.98,0.935,42.3,41.4,82.9,1990
2021-07-26,2020,10,43,207,609.81,0.4,2,Mod_Wet,58,11,11,11,136,227,0.37,382.8,0.63,382.8,0,0,0,0,-11,11,58,11,11,0,147,463,990,966.3,23.7,0.199,0.0797,0.00337,0.279,0.0118,2,0.201,0.479,0.0203,23.2,0.953,0.979,0.933,41.5,40.6,81.2,1950
2021-07-27,2020,10,43,208,601.33,0.4,2,Mod_Wet,58,11,11,11,136,227,0.38,374.3,0.62,374.3,0,0,0,0,-11,11,58,11,11,0,147,454,990,966.3,23.7,0.196,0.0757,0.00319,0.272,0.0115,2,0.195,0.467,0.0197,23.2,0.952,0.977,0.93,40.6,39.7,79.3,1900
2021-07-28,2020,10,43,209,592.85,0.41,2,Mod_Wet,58,11,11,11,136,227,0.38,365.9,0.62,365.9,0,0,0,0,-11,11,58,11,11,0,147,446,990,966.3,23.7,0.193,0.0717,0.00302,0.265,0.0111,2,0.189,0.454,0.0191,23.3,0.951,0.975,0.927,39.7,38.7,77.4,1860
2021-07-29,2020,10,44,210,584.38,0.41,2,Mod_Wet,58,11,11,11,136,227,0.39,357.4,0.61,357.4,0,0,0,0,-11,11,58,11,11,0,147,437,990,966.2,23.8,0.19,0.0677,0.00285,0.258,0.0108,2,0.184,0.441,0.0186,23.3,0.95,0.973,0.924,38.8,37.8,75.6,1810
2021-07-30,2020,10,44,211,576.45,0.42,2,Mod_Wet,58,11,11,11,136,227,0.39,349.4,0.61,349.4,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0639,0.00269,0.251,0.0105,2,0.178,0.429,0.018,23.4,0.949,0.972,0.922,38,36.9,73.8,1770
2021-07-31,2020,10,44,212,568.52,0.42,2,Mod_Wet,58,11,11,11,136,227,0.4,341.5,0.6,341.5,0,0,0,0,-11,11,58,11,11,0,147,422,990,966.2,23.8,0.184,0.0602,0.00252,0.244,0.0103,2,0.173,0.418,0.0175,23.4,0.947,0.97,0.919,37.2,36,72.1,1730
2021-08-01,2020,11,44,213,560.59,0.43,2,Mod_Wet,54,9,8,6,107,184,0.33,376.6,0.67,376.6,0,0,0,0,-6,6,54,9,8,0,113,448,990,966.1,23.9,0.194,0.0768,0.00321,0.27,0.0113,2,0.197,0.467,0.0196,23.4,0.952,0.979,0.931,41.2,40.3,80.5,1930
2021-08-02,2020,11,44,214,551.02,0.43,2,Mod_Wet,54,9,8,6,107,184,0.33,367,0.67,367,0,0,0,0,-6,6,54,9,8,0,113,438,990,966.1,23.9,0.19,0.0722,0.00302,0.262,0.011,2,0.19,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.4,1880
2021-08-03,2020,11,44,215,543.09,0.44,2,Mod_Wet,54,9,8,6,107,184,0.34,359.1,0.66,359.1,0,0,0,0,-6,6,54,9,8,0,113,430,990,966,24,0.187,0.0685,0.00286,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.3,38.3,76.7,1840
2021-08-04,2020,11,44,216,534.61,0.44,2,Mod_Wet,54,9,8,6,107,184,0.34,350.6,0.66,350.6,0,0,0,0,-6,6,54,9,8,0,113,422,990,966,24,0.184,0.0645,0.00269,0.249,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.8,1790
2021-08-05,2020,11,45,217,526.14,0.45,2,Mod_Wet,54,9,8,6,107,184,0.35,342.1,0.65,342.1,0,0,0,0,-6,6,54,9,8,0,113,413,990,966,24,0.181,0.0605,0.00252,0.242,0.0101,2,0.173,0.415,0.0173,23.6,0.947,0.971,0.92,37.5,36.4,72.9,1750
2021-08-06,2020,11,45,218,518.21,0.45,2,Mod_Wet,54,9,8,6,107,184,0.35,334.2,0.65,334.2,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.179,0.0567,0.00236,0.235,0.00978,2,0.168,0.403,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2021-08-07,2020,11,45,219,511.37,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,327.4,0.64,327.4,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0535,0.00222,0.23,0.00953,2,0.163,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.8,1670
2021-08-08,2020,11,45,220,503.99,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,320,0.64,320,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.174,0.05,0.00207,0.224,0.00926,2,0.158,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.1,68.2,1640
2021-08-09,2020,11,45,221,496.6,0.46,2,Mod_Wet,54,9,8,6,107,184,0.37,312.6,0.63,312.6,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0465,0.00193,0.217,0.009,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.7,1600
2021-08-10,2020,11,45,222,489.22,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,305.2,0.62,305.2,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0431,0.00178,0.211,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.2,1560
2021-08-11,2020,11,45,223,482.39,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,298.4,0.62,298.4,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0398,0.00164,0.206,0.00849,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2021-08-12,2020,11,46,224,476.64,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,292.6,0.61,292.6,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0371,0.00153,0.201,0.00829,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.2,31.3,62.5,1500
2021-08-13,2020,11,46,225,470.35,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,286.4,0.61,286.4,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0342,0.00141,0.196,0.00806,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.5,30.6,61.2,1470
2021-08-14,2020,11,46,226,464.06,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,280.1,0.6,280.1,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0312,0.00128,0.191,0.00784,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,29.9,59.9,1440
2021-08-15,2020,11,46,227,457.78,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,273.8,0.6,273.8,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0282,0.00116,0.185,0.00762,2,0.127,0.313,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
2021-08-16,2020,11,46,228,451.49,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,267.5,0.59,267.5,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0253,0.00104,0.18,0.0074,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2021-08-17,2020,11,46,229,445.74,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,261.7,0.59,261.7,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0225,0.000924,0.176,0.00719,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.8,28,56,1340
2021-08-18,2020,11,46,230,440,0.5,2,Mod_Wet,54,9,8,6,107,184,0.42,256,0.58,256,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0198,0.000812,0.171,0.00699,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.7,1310
2021-08-19,2020,11,47,231,434.26,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,250.3,0.58,250.3,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.0171,0.0007,0.166,0.00679,2,0.111,0.277,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2021-08-20,2020,11,47,232,429.61,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,245.6,0.57,245.6,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0166,0.00068,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27.1,26.2,52.5,1260
2021-08-21,2020,11,47,233,424.42,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,240.4,0.57,240.4,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.000661,0.162,0.0066,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.3,1230
2021-08-22,2020,11,47,234,419.22,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,235.2,0.56,235.2,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000642,0.159,0.0065,2,0.101,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.2,1200
2021-08-23,2020,11,47,235,414.03,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,230,0.56,230,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000624,0.157,0.0064,1,0.253,0.41,0.0167,24.1,0.957,0.98,0.938,52.1,48.2,48.2,1160
2021-08-24,2020,11,47,236,408.83,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,224.8,0.55,224.8,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000605,0.155,0.0063,1,0.246,0.401,0.0163,24.2,0.959,0.98,0.939,51.1,48.2,48.2,1160
2021-08-25,2020,11,47,237,403.64,0.53,2,Mod_Wet,54,9,8,6,107,184,0.46,219.6,0.54,219.6,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000587,0.153,0.0062,1,0.239,0.392,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
2021-08-26,2020,11,48,238,398.99,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,215,0.54,215,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.00057,0.15,0.00612,1,0.233,0.383,0.0156,24.2,0.957,0.98,0.938,48.9,47.9,47.9,1150
2021-08-27,2020,11,48,239,394.34,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,210.3,0.53,210.3,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000553,0.148,0.00603,1,0.226,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,46.9,46.9,1130
2021-08-28,2020,11,48,240,389.69,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,205.7,0.53,205.7,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.3,24.7,0.133,0.0132,0.000537,0.146,0.00594,1,0.22,0.367,0.0149,24.3,0.956,0.98,0.937,46.8,45.9,45.9,1100
2021-08-29,2020,11,48,241,385.04,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,201,0.52,201,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0128,0.00052,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.8,44.9,44.9,1080
2021-08-30,2020,11,48,242,381.49,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,197.5,0.52,197.5,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000508,0.143,0.00578,1,0.209,0.352,0.0143,24.3,0.954,0.98,0.935,45,44.1,44.1,1060
2021-08-31,2020,11,48,243,377.39,0.56,2,Mod_Wet,54,9,8,6,107,184,0.49,193.4,0.51,193.4,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0122,0.000493,0.141,0.00571,1,0.204,0.345,0.0139,24.4,0.953,0.98,0.934,44,43.2,43.2,1040
2021-09-01,2020,12,48,244,372.19,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,234.2,0.63,234.2,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2021-09-02,2020,12,49,245,365.9,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,227.9,0.62,227.9,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0151,0.00061,0.152,0.00613,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
2021-09-03,2020,12,49,246,361.25,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,223.3,0.62,223.3,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000594,0.15,0.00604,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2021-09-04,2020,12,49,247,356.06,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,218.1,0.61,218.1,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000576,0.148,0.00595,1,0.237,0.384,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2021-09-05,2020,12,49,248,350.86,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,212.9,0.61,212.9,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.131,0.0138,0.000557,0.145,0.00585,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,48.9,47.9,47.9,1150
2021-09-06,2020,12,49,249,345.67,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,207.7,0.6,207.7,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.000539,0.143,0.00575,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.7,46.8,46.8,1120
2021-09-07,2020,12,49,250,341.02,0.59,2,Mod_Wet,46,7,6,4,75,138,0.41,203,0.59,203,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000522,0.141,0.00566,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.7,45.7,1100
2021-09-08,2020,12,49,251,336.37,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,198.4,0.59,198.4,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000506,0.139,0.00558,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.7,44.7,1070
2021-09-09,2020,12,50,252,331.72,0.6,2,Mod_Wet,46,7,6,4,75,138,0.42,193.7,0.58,193.7,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00549,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2021-09-10,2020,12,50,253,328.17,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,190.2,0.58,190.2,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000477,0.135,0.00542,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2021-09-11,2020,12,50,254,324.06,0.61,2,Mod_Wet,46,7,6,4,75,138,0.43,186.1,0.57,186.1,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000463,0.134,0.00535,1,0.194,0.327,0.0131,24.7,0.951,0.98,0.932,42.8,41.9,41.9,1010
2021-09-12,2020,12,50,255,319.96,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,182,0.57,182,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.000449,0.132,0.00527,1,0.188,0.32,0.0128,24.7,0.949,0.98,0.93,41.8,41,41,983
2021-09-13,2020,12,50,256,315.86,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,177.9,0.56,177.9,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000434,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,959
2021-09-14,2020,12,50,257,311.76,0.63,2,Mod_Wet,46,7,6,4,75,138,0.44,173.8,0.56,173.8,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.00042,0.128,0.00512,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.9,38.9,38.9,935
2021-09-15,2020,12,50,258,307.66,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,169.7,0.55,169.7,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000406,0.126,0.00504,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,37.9,37.9,911
2021-09-16,2020,12,51,259,304.1,0.64,2,Mod_Wet,46,7,6,4,75,138,0.45,166.1,0.55,166.1,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00987,0.000393,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.944,0.972,0.918,38.1,37.1,37.1,890
2021-09-17,2020,12,51,260,300.55,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,162.6,0.54,162.6,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00957,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,869
2021-09-18,2020,12,51,261,296.99,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,159,0.54,159,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00926,0.000369,0.122,0.00485,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.4,35.4,849
2021-09-19,2020,12,51,262,293.44,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,155.4,0.53,155.4,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00896,0.000357,0.12,0.00478,1,0.152,0.273,0.0108,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2021-09-20,2020,12,51,263,290.98,0.66,2,Mod_Wet,46,7,6,4,75,138,0.47,153,0.53,153,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00875,0.000348,0.119,0.00474,1,0.149,0.268,0.0107,24.9,0.94,0.97,0.912,35.1,34,34,817
2021-09-21,2020,12,51,264,287.97,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,150,0.52,150,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.0085,0.000338,0.118,0.00468,1,0.145,0.263,0.0104,24.9,0.939,0.97,0.911,34.4,33.4,33.4,800
2021-09-22,2020,12,51,265,284.96,0.67,2,Mod_Wet,46,7,6,4,75,138,0.48,147,0.52,147,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00824,0.000328,0.116,0.00463,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,784
2021-09-23,2020,12,52,266,281.96,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,144,0.51,144,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00799,0.000317,0.115,0.00457,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,767
2021-09-24,2020,12,52,267,278.95,0.68,2,Mod_Wet,46,7,6,4,75,138,0.49,140.9,0.51,140.9,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00773,0.000307,0.114,0.00452,1,0.133,0.247,0.00979,24.9,0.936,0.97,0.908,32.3,31.3,31.3,751
2021-09-25,2020,12,52,268,275.94,0.68,2,Mod_Wet,46,7,6,4,75,138,0.5,137.9,0.5,137.9,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00747,0.000297,0.113,0.00447,1,0.129,0.241,0.00957,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2021-09-26,2020,12,52,269,272.93,0.69,2,Mod_Wet,46,7,6,4,75,138,0.51,134.9,0.49,134.9,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.00722,0.000286,0.111,0.00441,1,0.125,0.236,0.00936,25,0.933,0.97,0.905,30.8,29.9,29.9,718
2021-09-27,2020,12,52,270,269.92,0.69,2,Mod_Wet,46,7,6,4,75,138,0.51,131.9,0.49,131.9,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00696,0.000276,0.11,0.00436,1,0.121,0.23,0.00914,25,0.932,0.97,0.904,30.1,29.2,29.2,701
2021-09-28,2020,12,52,271,266.92,0.7,2,Mod_Wet,46,7,6,4,75,138,0.52,128.9,0.48,128.9,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.00671,0.000266,0.109,0.0043,1,0.117,0.225,0.00892,25,0.931,0.97,0.903,29.4,28.5,28.5,685
2021-09-29,2020,12,52,272,263.91,0.7,2,Mod_Wet,46,7,6,4,75,138,0.52,125.9,0.48,125.9,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.00645,0.000256,0.107,0.00425,1,0.112,0.22,0.0087,25,0.929,0.97,0.901,28.7,27.9,27.9,668
2021-09-30,2020,12,53,273,260.9,0.71,2,Mod_Wet,46,7,6,4,75,138,0.53,122.9,0.47,122.9,0,0,0,0,-4,4,46,7,6,0,79,182,990,964.7,25.3,0.0997,0.0062,0.000245,0.106,0.00419,1,0.108,0.214,0.00849,25,0.928,0.97,0.9,28,27.2,27.2,652
2021-10-01,2021,1,1,274,258.44,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2021-10-02,2021,1,1,275,261.45,0.71,2,Mod_Wet,41,6,4,3,56,110,0.42,151.4,0.58,151.4,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00862,0.000341,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2021-10-03,2021,1,1,276,262.81,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2021-10-04,2021,1,1,277,262.54,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,152.5,0.58,152.5,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2021-10-05,2021,1,1,278,262.27,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2021-10-06,2021,1,1,279,260.9,0.71,2,Mod_Wet,41,6,4,3,56,110,0.42,150.9,0.58,150.9,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
2021-10-07,2021,1,1,280,260.63,0.71,2,Mod_Wet,41,6,4,3,56,110,0.42,150.6,0.58,150.6,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00855,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,808
