date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-10-08,2021,1,2,281,257.62,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,147.6,0.57,147.6,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.0083,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2021-10-09,2021,1,2,282,255.16,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,145.2,0.57,145.2,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2021-10-10,2021,1,2,283,252.15,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2021-10-11,2021,1,2,284,249.14,0.74,2,Mod_Wet,41,6,4,3,56,110,0.44,139.1,0.56,139.1,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00758,0.000299,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,744
2021-10-12,2021,1,2,285,246.14,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,136.1,0.55,136.1,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
2021-10-13,2021,1,2,286,243.67,0.75,2,Mod_Wet,41,6,4,3,56,110,0.45,133.7,0.55,133.7,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2021-10-14,2021,1,2,287,241.21,0.76,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2021-10-15,2021,1,3,288,238.75,0.76,2,Mod_Wet,41,6,4,3,56,110,0.46,128.8,0.54,128.8,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.099,0.00669,0.000264,0.106,0.00417,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,688
2021-10-16,2021,1,3,289,236.29,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,126.3,0.53,126.3,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0981,0.00648,0.000255,0.105,0.00412,1,0.113,0.218,0.00857,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2021-10-17,2021,1,3,290,234.92,0.78,2,Mod_Wet,41,6,4,3,56,110,0.47,124.9,0.53,124.9,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.0041,1,0.111,0.215,0.00847,25.2,0.929,0.97,0.901,28.6,27.8,27.8,667
2021-10-18,2021,1,3,291,233.01,0.78,2,Mod_Wet,41,6,4,3,56,110,0.47,123,0.53,123,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0969,0.00621,0.000244,0.103,0.00406,1,0.109,0.212,0.00833,25.2,0.927,0.97,0.9,28.2,27.3,27.3,656
2021-10-19,2021,1,3,292,231.1,0.79,2,Mod_Wet,41,6,4,3,56,110,0.48,121.1,0.52,121.1,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0963,0.00604,0.000238,0.102,0.00403,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.9,26.9,645
2021-10-20,2021,1,3,293,229.18,0.8,2,Mod_Wet,41,6,4,3,56,110,0.48,119.2,0.52,119.2,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0956,0.00588,0.000231,0.101,0.00399,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.3,26.4,26.4,635
2021-10-21,2021,1,3,294,227.81,0.8,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2021-10-22,2021,1,4,295,226.45,0.8,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2021-10-23,2021,1,4,296,228.91,0.8,3,Normal,37,5,3,2,50,97,0.42,131.9,0.58,131.9,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00696,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2021-10-24,2021,1,4,297,232.46,0.79,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00726,0.000286,0.106,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2021-10-25,2021,1,4,298,232.19,0.79,3,Normal,37,5,3,2,50,97,0.42,135.2,0.58,135.2,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00724,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2021-10-26,2021,1,4,299,230.82,0.79,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2021-10-27,2021,1,4,300,229.46,0.79,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.226,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2021-10-28,2021,1,4,301,230.28,0.79,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000278,0.106,0.00415,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2021-10-29,2021,1,5,302,232.74,0.78,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00729,0.000287,0.107,0.0042,1,0.126,0.232,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2021-10-30,2021,1,5,303,233.56,0.78,3,Normal,37,5,3,2,50,97,0.41,136.6,0.58,136.6,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2021-10-31,2021,1,5,304,232.19,0.79,3,Normal,37,5,3,2,50,97,0.42,135.2,0.58,135.2,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00724,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2021-11-01,2021,2,5,305,229.18,0.8,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2021-11-02,2021,2,5,306,231.1,0.79,3,Normal,36,5,3,2,47,93,0.4,138.1,0.6,138.1,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2021-11-03,2021,2,5,307,236.29,0.77,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2021-11-04,2021,2,5,308,241.49,0.76,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2021-11-05,2021,2,6,309,241.76,0.75,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2021-11-06,2021,2,6,310,239.3,0.76,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2021-11-07,2021,2,6,311,236.29,0.77,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2021-11-08,2021,2,6,312,233.28,0.78,3,Normal,36,5,3,2,47,93,0.4,140.3,0.6,140.3,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00945,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2021-11-09,2021,2,6,313,231.92,0.79,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2021-11-10,2021,2,6,314,231.1,0.79,3,Normal,36,5,3,2,47,93,0.4,138.1,0.6,138.1,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2021-11-11,2021,2,6,315,229.18,0.8,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2021-11-12,2021,2,7,316,230.55,0.79,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2021-11-13,2021,2,7,317,235.2,0.78,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2021-11-14,2021,2,7,318,238.75,0.76,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2021-11-15,2021,2,7,319,241.76,0.75,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2021-11-16,2021,2,7,320,239.85,0.76,3,Normal,36,5,3,2,47,93,0.39,146.8,0.61,146.8,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00823,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2021-11-17,2021,2,7,321,237.39,0.77,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2021-11-18,2021,2,7,322,235.47,0.78,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2021-11-19,2021,2,8,323,236.84,0.77,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2021-11-20,2021,2,8,324,238.21,0.77,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2021-11-21,2021,2,8,325,239.57,0.76,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2021-11-22,2021,2,8,326,242.03,0.75,3,Normal,36,5,3,2,47,93,0.38,149,0.62,149,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2021-11-23,2021,2,8,327,241.21,0.76,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2021-11-24,2021,2,8,328,239.85,0.76,3,Normal,36,5,3,2,47,93,0.39,146.8,0.61,146.8,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00823,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2021-11-25,2021,2,8,329,237.93,0.77,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2021-11-26,2021,2,9,330,237.11,0.77,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2021-11-27,2021,2,9,331,236.29,0.77,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2021-11-28,2021,2,9,332,238.21,0.77,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2021-11-29,2021,2,9,333,239.57,0.76,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2021-11-30,2021,2,9,334,237.66,0.77,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2021-12-01,2021,3,9,335,236.84,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,159.8,0.68,159.8,0,0,0,0,-2,2,31,5,3,0,38,199,990,964.6,25.4,0.106,0.00934,0.000368,0.115,0.00453,1,0.158,0.273,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,863
2021-12-02,2021,3,9,336,236.02,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,159,0.67,159,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00927,0.000365,0.115,0.00452,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2021-12-03,2021,3,10,337,235.74,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,158.7,0.67,158.7,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00924,0.000364,0.115,0.00451,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,857
2021-12-04,2021,3,10,338,236.02,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,159,0.67,159,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00927,0.000365,0.115,0.00452,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2021-12-05,2021,3,10,339,236.29,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,159.3,0.67,159.3,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.106,0.00929,0.000366,0.115,0.00452,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,36.9,35.8,35.8,860
2021-12-06,2021,3,10,340,238.75,0.76,4,Mod_Dry,31,5,3,2,36,77,0.32,161.8,0.68,161.8,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.106,0.0095,0.000374,0.116,0.00457,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,874
2021-12-07,2021,3,10,341,243.4,0.75,4,Mod_Dry,31,5,3,2,36,77,0.32,166.4,0.68,166.4,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00989,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,901
2021-12-08,2021,3,10,342,246.41,0.74,4,Mod_Dry,31,5,3,2,36,77,0.31,169.4,0.69,169.4,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000401,0.119,0.00471,1,0.171,0.29,0.0115,25,0.945,0.975,0.921,39.3,38.3,38.3,919
2021-12-09,2021,3,10,343,247.78,0.74,4,Mod_Dry,31,5,3,2,36,77,0.31,170.8,0.69,170.8,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000406,0.12,0.00473,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.6,38.6,38.6,927
2021-12-10,2021,3,11,344,249.14,0.74,4,Mod_Dry,31,5,3,2,36,77,0.31,172.1,0.69,172.1,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00476,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,39,39,935
2021-12-11,2021,3,11,345,251.6,0.73,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2021-12-12,2021,3,11,346,252.97,0.73,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2021-12-13,2021,3,11,347,254.89,0.72,5,Dry,26,4,3,2,24,59,0.23,195.9,0.77,195.9,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
2021-12-14,2021,3,11,348,256.8,0.72,5,Dry,26,4,3,2,24,59,0.23,197.8,0.77,197.8,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1090
2021-12-15,2021,3,11,349,257.62,0.72,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2021-12-16,2021,3,11,350,261.72,0.71,5,Dry,26,4,3,2,24,59,0.23,202.7,0.78,202.7,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2021-12-17,2021,3,12,351,265.28,0.7,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2021-12-18,2021,3,12,352,269.38,0.69,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2021-12-19,2021,3,12,353,273.48,0.68,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2021-12-20,2021,3,12,354,275.94,0.68,5,Dry,26,4,3,2,24,59,0.21,216.9,0.79,216.9,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2021-12-21,2021,3,12,355,280.04,0.67,5,Dry,26,4,3,2,24,59,0.21,221,0.79,221,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000577,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2021-12-22,2021,3,12,356,283.6,0.67,5,Dry,26,4,3,2,24,59,0.21,224.6,0.79,224.6,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.00059,0.141,0.00561,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2021-12-23,2021,3,12,357,286.06,0.66,5,Dry,26,4,3,2,24,59,0.21,227.1,0.79,227.1,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000598,0.142,0.00566,2,0.0958,0.238,0.00947,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2021-12-24,2021,3,13,358,288.52,0.66,5,Dry,26,4,3,2,24,59,0.2,229.5,0.8,229.5,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.0057,2,0.0974,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
2021-12-25,2021,3,13,359,290.43,0.66,5,Dry,26,4,3,2,24,59,0.2,231.4,0.8,231.4,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00574,2,0.0987,0.243,0.00967,24.9,0.923,0.97,0.896,26.1,25.3,50.6,1210
2021-12-26,2021,3,13,360,291.8,0.65,5,Dry,26,4,3,2,24,59,0.2,232.8,0.8,232.8,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000618,0.145,0.00576,2,0.0996,0.245,0.00973,24.9,0.924,0.97,0.896,26.2,25.5,50.9,1220
2021-12-27,2021,3,13,361,293.17,0.65,5,Dry,26,4,3,2,24,59,0.2,234.2,0.8,234.2,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000623,0.145,0.00579,2,0.101,0.246,0.00979,24.9,0.924,0.97,0.897,26.4,25.6,51.2,1230
2021-12-28,2021,3,13,362,293.99,0.65,5,Dry,26,4,3,2,24,59,0.2,235,0.8,235,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000626,0.146,0.0058,2,0.101,0.247,0.00983,24.9,0.924,0.97,0.897,26.5,25.7,51.4,1230
2021-12-29,2021,3,13,363,298.09,0.64,5,Dry,26,4,3,2,24,59,0.2,239.1,0.8,239.1,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.132,0.0161,0.00064,0.148,0.00588,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.3,1260
2021-12-30,2021,3,13,364,301.64,0.64,5,Dry,26,4,3,2,24,59,0.2,242.6,0.8,242.6,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000653,0.149,0.00595,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1280
2021-12-31,2021,3,14,365,306.84,0.63,5,Dry,26,4,3,2,24,59,0.19,247.8,0.81,247.8,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000671,0.151,0.00604,2,0.11,0.261,0.0104,24.8,0.928,0.97,0.901,28,27.1,54.3,1300
2022-01-01,2021,4,14,1,310.94,0.63,5,Dry,29,5,4,2,33,73,0.23,237.9,0.77,237.9,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2022-01-02,2021,4,14,2,314.49,0.62,5,Dry,29,5,4,2,33,73,0.23,241.5,0.77,241.5,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
2022-01-03,2021,4,14,3,321.88,0.61,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2022-01-04,2021,4,14,4,329.26,0.6,5,Dry,29,5,4,2,33,73,0.22,256.3,0.78,256.3,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.0008,0.159,0.00639,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2022-01-05,2021,4,14,5,337.74,0.6,5,Dry,29,5,4,2,33,73,0.22,264.7,0.78,264.7,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.024,0.000962,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2022-01-06,2021,4,14,6,346.21,0.59,5,Dry,29,5,4,2,33,73,0.21,273.2,0.79,273.2,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.028,0.00112,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2022-01-07,2021,4,15,7,355.78,0.58,5,Dry,29,5,4,2,33,73,0.2,282.8,0.8,282.8,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0325,0.00131,0.181,0.0073,2,0.133,0.315,0.0127,24.5,0.936,0.97,0.908,31.8,30.9,61.7,1480
2022-01-08,2021,4,15,8,364.81,0.57,5,Dry,29,5,4,2,33,73,0.2,291.8,0.8,291.8,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0367,0.00148,0.189,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.7,1530
2022-01-09,2021,4,15,9,372.74,0.56,5,Dry,29,5,4,2,33,73,0.2,299.7,0.8,299.7,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0405,0.00164,0.195,0.00789,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2022-01-10,2021,4,15,10,381.21,0.55,5,Dry,29,5,4,2,33,73,0.19,308.2,0.81,308.2,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0445,0.0018,0.202,0.00819,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2022-01-11,2021,4,15,11,388.05,0.55,5,Dry,29,5,4,2,33,73,0.19,315.1,0.81,315.1,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0477,0.00193,0.208,0.00843,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2022-01-12,2021,4,15,12,395.43,0.54,5,Dry,29,5,4,2,33,73,0.18,322.4,0.81,322.4,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0512,0.00208,0.214,0.00869,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1680
2022-01-13,2021,4,15,13,401.17,0.53,5,Dry,29,5,4,2,33,73,0.18,328.2,0.82,328.2,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0539,0.00219,0.219,0.00889,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
2022-01-14,2021,4,16,14,405.28,0.53,5,Dry,29,5,4,2,33,73,0.18,332.3,0.82,332.3,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0558,0.00227,0.222,0.00904,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.1,72.3,1740
2022-01-15,2021,4,16,15,405.55,0.53,5,Dry,29,5,4,2,33,73,0.18,332.6,0.82,332.6,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.056,0.00228,0.222,0.00904,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.2,72.4,1740
2022-01-16,2021,4,16,16,405.82,0.53,5,Dry,29,5,4,2,33,73,0.18,332.8,0.82,332.8,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.0561,0.00228,0.222,0.00905,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.917,37.3,36.2,72.4,1740
2022-01-17,2021,4,16,17,406.1,0.53,5,Dry,29,5,4,2,33,73,0.18,333.1,0.82,333.1,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0562,0.00229,0.223,0.00906,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.918,37.3,36.2,72.5,1740
2022-01-18,2021,4,16,18,410.2,0.53,5,Dry,29,5,4,2,33,73,0.18,337.2,0.82,337.2,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0582,0.00237,0.226,0.00921,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2022-01-19,2021,4,16,19,417.58,0.52,5,Dry,29,5,4,2,33,73,0.17,344.6,0.82,344.6,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0616,0.00251,0.232,0.00947,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.1,1800
2022-01-20,2021,4,16,20,424.42,0.52,5,Dry,29,5,4,2,33,73,0.17,351.4,0.83,351.4,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0649,0.00265,0.238,0.00971,2,0.18,0.418,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.7,1840
2022-01-21,2021,4,17,21,429.61,0.51,5,Dry,29,5,4,2,33,73,0.17,356.6,0.83,356.6,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0673,0.00275,0.242,0.0099,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.9,1870
2022-01-22,2021,4,17,22,433.71,0.51,5,Dry,29,5,4,2,33,73,0.17,360.7,0.83,360.7,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0693,0.00283,0.246,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
2022-01-23,2021,4,17,23,438.36,0.5,5,Dry,29,5,4,2,33,73,0.17,365.4,0.83,365.4,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0714,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.9,1920
2022-01-24,2021,4,17,24,444.1,0.5,5,Dry,29,5,4,2,33,73,0.16,371.1,0.84,371.1,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0742,0.00304,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.931,41.5,40.6,81.2,1950
2022-01-25,2021,4,17,25,450.94,0.49,5,Dry,29,5,4,2,33,73,0.16,377.9,0.84,377.9,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0774,0.00318,0.26,0.0107,2,0.198,0.457,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.7,1980
2022-01-26,2021,4,17,26,461.06,0.49,5,Dry,29,5,4,2,33,73,0.16,388.1,0.84,388.1,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0822,0.00338,0.268,0.011,2,0.204,0.473,0.0194,23.9,0.953,0.98,0.934,43.3,42.4,84.8,2040
2022-01-27,2021,4,17,27,474.46,0.48,5,Dry,29,5,4,2,33,73,0.15,401.5,0.85,401.5,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.191,0.0885,0.00365,0.279,0.0115,2,0.213,0.493,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.6,2100
2022-01-28,2021,4,18,28,487.85,0.47,5,Dry,29,5,4,2,33,73,0.15,414.9,0.85,414.9,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.195,0.0948,0.00392,0.29,0.012,2,0.223,0.513,0.0212,23.7,0.956,0.98,0.937,46.1,45.2,90.3,2170
2022-01-29,2021,4,18,29,501.8,0.46,5,Dry,29,5,4,2,33,73,0.14,428.8,0.85,428.8,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.101,0.0042,0.302,0.0125,2,0.232,0.534,0.0221,23.6,0.957,0.98,0.938,47.5,46.6,93.1,2230
2022-01-30,2021,4,18,30,513.01,0.45,5,Dry,29,5,4,2,33,73,0.14,440,0.86,440,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00443,0.311,0.0129,2,0.24,0.55,0.0228,23.5,0.958,0.98,0.938,48.6,47.7,95.3,2290
2022-01-31,2021,4,18,31,524.77,0.45,5,Dry,29,5,4,2,33,73,0.14,451.8,0.86,451.8,0,0,0,0,-2,2,29,5,4,0,35,490,990,966,24,0.208,0.112,0.00467,0.321,0.0133,2,0.247,0.568,0.0236,23.5,0.958,0.98,0.939,49.8,48.2,96.4,2310
2022-02-01,2021,5,18,32,537.62,0.44,5,Dry,31,6,4,3,41,85,0.16,452.6,0.84,452.6,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.0047,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2022-02-02,2021,5,18,33,549.92,0.43,5,Dry,31,6,4,3,41,85,0.15,464.9,0.84,464.9,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.118,0.00495,0.333,0.0139,2,0.256,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2022-02-03,2021,5,18,34,562.23,0.43,5,Dry,31,6,4,3,41,85,0.15,477.2,0.85,477.2,0,0,0,0,-3,3,31,6,4,0,44,518,990,966.1,23.9,0.221,0.124,0.00521,0.345,0.0145,2,0.265,0.61,0.0256,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2022-02-04,2021,5,19,35,574.53,0.42,5,Dry,31,6,4,3,41,85,0.15,489.5,0.85,489.5,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,103,2460
2022-02-05,2021,5,19,36,584.65,0.41,5,Dry,31,6,4,3,41,85,0.14,499.6,0.85,499.6,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00567,0.369,0.0155,3,0.167,0.536,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2510
2022-02-06,2021,5,19,37,594.22,0.41,5,Dry,31,6,4,3,41,85,0.14,509.2,0.86,509.2,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00595,0.38,0.016,3,0.172,0.552,0.0233,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2022-02-07,2021,5,19,38,603.79,0.4,5,Dry,31,6,4,3,41,85,0.14,518.8,0.86,518.8,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00623,0.392,0.0166,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2022-02-08,2021,5,19,39,611.72,0.4,5,Dry,31,6,4,3,41,85,0.14,526.7,0.86,526.7,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00646,0.402,0.017,3,0.18,0.582,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2640
2022-02-09,2021,5,19,40,618.56,0.39,5,Dry,31,6,4,3,41,85,0.14,533.6,0.86,533.6,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.157,0.00666,0.41,0.0174,3,0.183,0.593,0.0251,23,0.949,0.972,0.923,38.1,37.1,111,2670
2022-02-10,2021,5,19,41,628.13,0.39,5,Dry,31,6,4,3,41,85,0.14,543.1,0.86,543.1,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.164,0.00694,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
2022-02-11,2021,5,20,42,638.24,0.39,5,Dry,31,6,4,3,41,85,0.13,553.2,0.87,553.2,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.171,0.00724,0.435,0.0185,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
2022-02-12,2021,5,20,43,648.36,0.38,5,Dry,31,6,4,3,41,85,0.13,563.4,0.87,563.4,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00754,0.447,0.019,3,0.196,0.643,0.0274,22.9,0.952,0.976,0.929,40.1,39.1,117,2820
2022-02-13,2021,5,20,44,657.39,0.38,5,Dry,31,6,4,3,41,85,0.13,572.4,0.87,572.4,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.00781,0.458,0.0195,3,0.2,0.659,0.0281,22.8,0.952,0.977,0.931,40.7,39.7,119,2860
2022-02-14,2021,5,20,45,668.6,0.37,5,Dry,31,6,4,3,41,85,0.13,583.6,0.87,583.6,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.281,0.191,0.00815,0.472,0.0202,3,0.205,0.677,0.0289,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2022-02-15,2021,5,20,46,681.99,0.37,5,Dry,31,6,4,3,41,85,0.13,597,0.88,597,0,0,0,0,-3,3,31,6,4,0,44,638,990,966.6,23.4,0.289,0.2,0.00855,0.489,0.0209,3,0.211,0.7,0.03,22.7,0.954,0.98,0.935,42.2,41.4,124,2980
2022-02-16,2021,5,20,47,698.13,0.36,5,Dry,31,6,4,3,41,85,0.12,613.1,0.88,613.1,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.211,0.00903,0.509,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.4,127,3050
2022-02-17,2021,5,20,48,715.9,0.35,5,Dry,31,6,4,3,41,85,0.12,630.9,0.88,630.9,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.308,0.222,0.00957,0.531,0.0228,3,0.226,0.757,0.0326,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
2022-02-18,2021,5,21,49,732.58,0.35,5,Dry,31,6,4,3,41,85,0.12,647.6,0.88,647.6,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.551,0.0238,3,0.234,0.785,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2022-02-19,2021,5,21,50,751.45,0.34,5,Dry,31,6,4,3,41,85,0.11,666.5,0.89,666.5,0,0,0,0,-3,3,31,6,4,0,44,707,990,966.9,23.1,0.329,0.246,0.0107,0.575,0.0249,3,0.242,0.817,0.0354,22.3,0.957,0.98,0.938,46.4,45.5,137,3280
2022-02-20,2021,5,21,51,770.31,0.33,5,Dry,31,6,4,3,41,85,0.11,685.3,0.89,685.3,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2022-02-21,2021,5,21,52,785.19,0.32,5,Dry,31,6,4,3,41,85,0.11,700.2,0.89,700.2,0,0,0,0,-3,3,31,6,4,0,44,741,990,967,23,0.348,0.269,0.0117,0.616,0.0269,3,0.258,0.874,0.0381,22.1,0.957,0.98,0.938,48.4,47.4,142,3410
2022-02-22,2021,5,21,53,805.49,0.31,5,Dry,31,6,4,3,41,85,0.11,720.5,0.89,720.5,0,0,0,0,-3,3,31,6,4,0,44,761,990,967.1,22.9,0.359,0.282,0.0123,0.642,0.028,3,0.267,0.908,0.0397,22,0.957,0.98,0.938,49.5,48.2,145,3470
2022-02-23,2021,5,21,54,832.34,0.3,5,Dry,31,6,4,3,41,85,0.1,747.3,0.9,747.3,0,0,0,0,-3,3,31,6,4,0,44,788,990,967.2,22.8,0.377,0.3,0.0132,0.677,0.0297,3,0.279,0.956,0.042,21.8,0.957,0.98,0.938,51,48.2,145,3470
2022-02-24,2021,5,21,55,861.88,0.29,5,Dry,31,6,4,3,41,85,0.099,776.9,0.9,776.9,0,0,0,0,-3,3,31,6,4,0,44,818,990,967.3,22.7,0.404,0.315,0.0139,0.719,0.0317,4,0.205,0.923,0.0408,21.7,0.952,0.975,0.928,39.4,38.4,154,3690
2022-02-25,2021,5,22,56,897.93,0.27,5,Dry,31,6,4,3,41,85,0.095,812.9,0.91,812.9,0,0,0,0,-3,3,31,6,4,0,44,854,990,967.5,22.5,0.437,0.332,0.0148,0.769,0.0342,4,0.217,0.986,0.0438,21.5,0.954,0.978,0.933,40.9,40,160,3840
2022-02-26,2021,5,22,57,936.27,0.26,5,Dry,31,6,4,3,41,85,0.091,851.3,0.91,851.3,0,0,0,0,-3,3,31,6,4,0,44,892,990,967.6,22.4,0.472,0.351,0.0157,0.823,0.0368,4,0.23,1.05,0.0471,21.3,0.955,0.98,0.936,42.4,41.6,166,3990
2022-02-27,2021,5,22,58,976.57,0.25,5,Dry,31,6,4,3,41,85,0.087,891.6,0.91,891.6,0,0,0,0,-3,3,31,6,4,0,44,933,990,967.8,22.2,0.509,0.371,0.0167,0.879,0.0396,4,0.243,1.12,0.0506,21.1,0.956,0.98,0.936,44,43.1,173,4140
2022-02-28,2021,5,22,59,1013.6,0.25,5,Dry,31,6,4,3,41,85,0.084,928.6,0.92,928.6,0,0,0,0,-3,3,31,6,4,0,44,970,990,967.9,22.1,0.542,0.388,0.0176,0.931,0.0422,4,0.256,1.19,0.0538,20.9,0.956,0.98,0.937,45.4,44.5,178,4270
2022-03-01,2021,6,22,60,1041.5,0.24,3,Normal,49,9,9,9,107,183,0.18,858.5,0.82,858.5,0,0,0,0,-9,9,49,9,9,0,116,926,990,968,22,0.502,0.355,0.0161,0.857,0.039,4,0.232,1.09,0.0496,20.9,0.954,0.98,0.935,41.9,41.1,164,3950
2022-03-02,2021,6,22,61,1070.1,0.23,3,Normal,49,9,9,9,107,183,0.17,887.1,0.83,887.1,0,0,0,0,-9,9,49,9,9,0,116,954,990,968.1,21.9,0.528,0.368,0.0168,0.897,0.041,4,0.242,1.14,0.052,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
2022-03-03,2021,6,22,62,1099.3,0.23,3,Normal,49,9,9,9,107,183,0.17,916.3,0.83,916.3,0,0,0,0,-9,9,49,9,9,0,116,983,990,968.2,21.8,0.555,0.382,0.0176,0.937,0.043,4,0.252,1.19,0.0546,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2022-03-04,2021,6,23,63,1123.5,0.22,3,Normal,49,9,9,9,107,183,0.16,940.5,0.84,940.5,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.577,0.394,0.0182,0.971,0.0447,4,0.26,1.23,0.0567,20.5,0.955,0.98,0.936,45.1,44.2,177,4240
2022-03-05,2021,6,23,64,1148.2,0.22,3,Normal,49,9,9,9,107,183,0.16,965.2,0.84,965.2,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.6,0.406,0.0188,1.01,0.0465,4,0.268,1.27,0.0589,20.4,0.955,0.98,0.936,46,45.1,180,4330
2022-03-06,2021,6,23,65,1173.2,0.22,3,Normal,49,9,9,9,107,183,0.16,990.2,0.84,990.2,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.4,21.6,0.636,0.418,0.0194,1.05,0.0489,4,0.277,1.33,0.0617,20.2,0.955,0.98,0.936,46.9,46,184,4410
2022-03-07,2021,6,23,66,1198.5,0.21,3,Normal,49,9,9,9,107,183,0.15,1015,0.85,1015,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.673,0.458,0.0213,1.13,0.0526,4,0.283,1.41,0.0658,20.1,0.955,0.98,0.936,47.7,46.8,187,4490
2022-03-08,2021,6,23,67,1229.9,0.21,3,Normal,49,9,9,9,107,183,0.15,1047,0.85,1047,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.719,0.528,0.0247,1.25,0.0583,4,0.289,1.54,0.0719,19.8,0.955,0.98,0.936,48.6,47.6,191,4570
2022-03-09,2021,6,23,68,1255.9,0.2,3,Normal,49,9,9,9,107,183,0.15,1073,0.85,1073,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.757,0.587,0.0276,1.34,0.0631,4,0.295,1.64,0.0769,19.7,0.954,0.98,0.935,49.3,48.2,193,4630
2022-03-10,2021,6,23,69,1282.3,0.2,3,Normal,49,9,9,9,107,183,0.14,1099,0.86,1099,0,0,0,0,-9,9,49,9,9,0,116,1170,990,968.8,21.2,0.796,0.646,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50,48.2,193,4630
2022-03-11,2021,6,24,70,1308.9,0.19,3,Normal,49,9,9,9,107,183,0.14,1126,0.86,1100,26,6,1,1,-8,26,55,10,10,1,133,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2022-03-12,2021,6,24,71,1329.8,0.19,3,Normal,49,9,9,9,107,183,0.14,1147,0.86,1100,47,11,1,1,-8,42,60,10,10,1,149,1180,990,968.9,21.1,0.816,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2022-03-13,2021,6,24,72,1344.8,0.19,3,Normal,49,9,9,9,107,183,0.14,1162,0.86,1100,62,14,2,2,-7,51,63,11,11,2,158,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2022-03-14,2021,6,24,73,1360,0.19,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2022-03-15,2021,6,24,74,1369.1,0.19,3,Normal,49,9,9,9,107,183,0.13,1186,0.87,1100,86,19,3,3,-6,67,68,12,12,3,174,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2022-03-16,2021,6,24,75,1378.2,0.18,3,Normal,49,9,9,9,107,183,0.13,1195,0.87,1100,95,21,3,3,-6,74,70,12,12,3,181,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2022-03-17,2021,6,24,76,1387.4,0.18,3,Normal,49,9,9,9,107,183,0.13,1204,0.87,1100,104,24,3,3,-6,80,73,12,12,3,187,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2022-03-18,2021,6,25,77,1396.6,0.18,3,Normal,49,9,9,9,107,183,0.13,1214,0.87,1100,114,26,3,3,-6,88,75,12,12,3,195,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2022-03-19,2021,6,25,78,1399.7,0.18,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,48,192,4600
2022-03-20,2021,6,25,79,1402.8,0.18,3,Normal,49,9,9,9,107,183,0.13,1220,0.87,1100,120,27,4,4,-5,90,76,13,13,4,197,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2022-03-21,2021,6,25,80,1412,0.18,4,Mod_Dry,41,8,7,6,67,129,0.091,1283,0.91,1100,183,41,5,6,-1,132,82,13,13,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2022-03-22,2021,6,25,81,1427.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.09,1299,0.91,1100,199,45,6,6,0,142,86,14,13,6,209,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2022-03-23,2021,6,25,82,1443.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.089,1314,0.91,1100,214,48,6,7,0,153,89,14,14,6,220,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2022-03-24,2021,6,25,83,1465,0.17,4,Mod_Dry,41,8,7,6,67,129,0.088,1336,0.91,1100,236,53,7,7,1,168,94,15,14,7,235,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2022-03-25,2021,6,26,84,1493.4,0.16,4,Mod_Dry,41,8,7,6,67,129,0.086,1364,0.91,1100,264,59,8,8,2,187,100,16,15,8,254,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4520
2022-03-26,2021,6,26,85,1528.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.084,1399,0.92,1100,299,59,9,9,3,219,100,17,16,9,286,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2022-03-27,2021,6,26,86,1563.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.083,1435,0.92,1100,335,59,10,10,4,252,100,18,17,10,319,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2022-03-28,2021,6,26,87,1599.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.081,1471,0.92,1100,371,59,10,11,5,286,100,18,18,11,353,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.0919,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2022-03-29,2021,6,26,88,1635.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.079,1507,0.92,1100,407,59,10,12,6,320,100,18,19,12,387,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2022-03-30,2021,6,26,89,1678.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.077,1550,0.92,1100,450,59,10,14,8,359,100,18,21,14,426,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2022-03-31,2021,6,26,90,1722.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.075,1593,0.93,1100,493,59,10,15,9,400,100,18,22,15,467,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2022-04-01,2021,7,27,91,1766.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.084,1618,0.92,1100,518,55,7,15,6,435,100,18,25,16,507,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2022-04-02,2021,7,27,92,1803.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.082,1656,0.92,1100,556,55,7,15,7,472,100,18,25,17,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2022-04-03,2021,7,27,93,1841.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.08,1694,0.92,1100,594,55,7,15,8,509,100,18,25,18,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2022-04-04,2021,7,27,94,1879.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.079,1732,0.92,1100,632,55,7,15,9,546,100,18,25,19,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2022-04-05,2021,7,27,95,1918.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.077,1770,0.92,1100,670,55,7,15,10,583,100,18,25,20,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2022-04-06,2021,7,27,96,1949.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.076,1802,0.92,1100,702,55,7,15,11,614,100,18,25,21,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2022-04-07,2021,7,27,97,1981.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.075,1834,0.93,1100,734,55,7,15,12,645,100,18,25,22,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2022-04-08,2021,7,28,98,2020.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.073,1873,0.93,1100,773,55,7,15,13,683,100,18,25,23,755,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2022-04-09,2021,7,28,99,2060.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.072,1912,0.93,1100,812,55,7,15,14,721,100,18,25,24,793,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2022-04-10,2021,7,28,100,2107.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.07,1959,0.93,1100,859,55,7,15,16,766,100,18,25,26,838,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2022-04-11,2021,7,28,101,2161.7,0.096,4,Mod_Dry,45,11,10,10,72,148,0.069,2014,0.93,1100,914,55,7,15,17,820,100,18,25,27,892,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2022-04-12,2021,7,28,102,2209.4,0.092,4,Mod_Dry,45,11,10,10,72,148,0.067,2061,0.93,1100,961,55,7,15,19,865,100,18,25,29,937,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2022-04-13,2021,7,28,103,2257.4,0.088,4,Mod_Dry,45,11,10,10,72,148,0.066,2109,0.93,1100,1010,55,7,15,20,912,100,18,25,30,984,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2022-04-14,2021,7,28,104,2290.9,0.085,4,Mod_Dry,45,11,10,10,72,148,0.065,2143,0.94,1100,1040,55,7,15,21,945,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2022-04-15,2021,7,29,105,2317,0.082,4,Mod_Dry,45,11,10,10,72,148,0.064,2169,0.94,1100,1070,55,7,15,22,970,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2022-04-16,2021,7,29,106,2343.2,0.079,4,Mod_Dry,45,11,10,10,72,148,0.063,2195,0.94,1100,1100,55,7,15,23,995,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2022-04-17,2021,7,29,107,2369.5,0.075,4,Mod_Dry,45,11,10,10,72,148,0.063,2222,0.94,1100,1120,55,7,15,24,1020,100,18,25,34,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2022-04-18,2021,7,29,108,2388.4,0.073,4,Mod_Dry,45,11,10,10,72,148,0.062,2240,0.94,1100,1140,55,7,15,24,1040,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2022-04-19,2021,7,29,109,2407.3,0.071,4,Mod_Dry,45,11,10,10,72,148,0.061,2259,0.94,1100,1160,55,7,15,25,1060,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2022-04-20,2021,7,29,110,2426.3,0.069,4,Mod_Dry,45,11,10,10,72,148,0.061,2278,0.94,1100,1180,55,7,15,25,1080,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2022-04-21,2021,7,29,111,2437.7,0.068,3,Normal,54,13,14,19,117,217,0.089,2221,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2022-04-22,2021,7,30,112,2449.1,0.067,3,Normal,54,13,14,19,117,217,0.089,2232,0.91,1100,1130,46,5,11,15,1060,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2022-04-23,2021,7,30,113,2452.9,0.067,3,Normal,54,13,14,19,117,217,0.088,2236,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2022-04-24,2021,7,30,114,2456.7,0.066,3,Normal,54,13,14,19,117,217,0.088,2240,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2022-04-25,2021,7,30,115,2460.5,0.066,3,Normal,54,13,14,19,117,217,0.088,2244,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2022-04-26,2021,7,30,116,2464.3,0.066,3,Normal,54,13,14,19,117,217,0.088,2247,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2022-04-27,2021,7,30,117,2468.2,0.065,3,Normal,54,13,14,19,117,217,0.088,2251,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2022-04-28,2021,7,30,118,2472,0.065,3,Normal,54,13,14,19,117,217,0.088,2255,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2022-04-29,2021,7,31,119,2475.8,0.065,3,Normal,54,13,14,19,117,217,0.088,2259,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2022-04-30,2021,7,31,120,2479.6,0.064,3,Normal,54,13,14,19,117,217,0.087,2263,0.91,1100,1160,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2022-05-01,2021,8,31,121,2483.4,0.064,3,Normal,55,13,13,17,178,276,0.11,2207,0.89,1100,1110,45,5,12,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2022-05-02,2021,8,31,122,2479.6,0.064,3,Normal,55,13,13,17,178,276,0.11,2204,0.89,1100,1100,45,5,12,16,1030,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2022-05-03,2021,8,31,123,2468.2,0.065,3,Normal,55,13,13,17,178,276,0.11,2192,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2022-05-04,2021,8,31,124,2456.7,0.066,3,Normal,55,13,13,17,178,276,0.11,2181,0.89,1100,1080,45,5,12,15,1000,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2022-05-05,2021,8,31,125,2445.3,0.067,3,Normal,55,13,13,17,178,276,0.11,2169,0.89,1100,1070,45,5,12,15,992,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2022-05-06,2021,8,32,126,2433.9,0.068,3,Normal,55,13,13,17,178,276,0.11,2158,0.89,1100,1060,45,5,12,15,981,100,18,25,32,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2022-05-07,2021,8,32,127,2414.9,0.07,3,Normal,55,13,13,17,178,276,0.11,2139,0.89,1100,1040,45,5,12,14,963,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2022-05-08,2021,8,32,128,2396,0.072,3,Normal,55,13,13,17,178,276,0.12,2120,0.89,1100,1020,45,5,12,14,944,100,18,25,31,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2022-05-09,2021,8,32,129,2369.5,0.075,3,Normal,55,13,13,17,178,276,0.12,2094,0.88,1100,994,45,5,12,13,919,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2022-05-10,2021,8,32,130,2343.2,0.079,3,Normal,55,13,13,17,178,276,0.12,2067,0.88,1100,967,45,5,12,12,893,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
