date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-05-11,2021,8,32,131,2317,0.082,3,Normal,55,13,13,17,178,276,0.12,2041,0.88,1100,941,45,5,12,11,868,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2022-05-12,2021,8,32,132,2283.4,0.085,3,Normal,55,13,13,17,178,276,0.12,2007,0.88,1100,907,45,5,12,10,835,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2022-05-13,2021,8,33,133,2242.6,0.09,3,Normal,55,13,13,17,178,276,0.12,1967,0.88,1100,867,45,5,12,9,796,100,18,25,26,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2022-05-14,2021,8,33,134,2194.7,0.094,3,Normal,55,13,13,17,178,276,0.13,1919,0.87,1100,819,45,5,12,8,749,100,18,25,25,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2022-05-15,2021,8,33,135,2147.1,0.097,3,Normal,55,13,13,17,178,276,0.13,1871,0.87,1100,771,45,5,12,6,703,100,18,25,23,881,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2022-05-16,2021,8,33,136,2099.8,0.1,3,Normal,55,13,13,17,178,276,0.13,1824,0.87,1100,724,45,5,12,5,657,100,18,25,22,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2022-05-17,2021,8,33,137,2053,0.1,3,Normal,55,13,13,17,178,276,0.13,1777,0.87,1100,677,45,5,12,3,612,100,18,25,20,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2022-05-18,2021,8,33,138,2006.5,0.11,3,Normal,55,13,13,17,178,276,0.14,1731,0.86,1100,631,45,5,12,2,567,100,18,25,19,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2022-05-19,2021,8,33,139,1960.4,0.11,3,Normal,55,13,13,17,178,276,0.14,1684,0.86,1100,584,45,5,12,1,521,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2022-05-20,2021,8,34,140,1914.7,0.11,3,Normal,55,13,13,17,178,276,0.14,1639,0.86,1100,539,45,5,12,-1,478,100,18,25,16,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2022-05-21,2021,8,34,141,1869.3,0.12,3,Normal,55,13,13,17,178,276,0.15,1593,0.85,1100,493,45,5,12,-2,433,100,18,25,15,611,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2022-05-22,2021,8,34,142,1831.3,0.12,3,Normal,55,13,13,17,178,276,0.15,1555,0.85,1100,455,45,5,12,-3,396,100,18,25,14,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2022-05-23,2021,8,34,143,1793.5,0.12,3,Normal,55,13,13,17,178,276,0.15,1518,0.85,1100,418,45,5,12,-4,360,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2022-05-24,2021,8,34,144,1756.1,0.13,3,Normal,55,13,13,17,178,276,0.16,1480,0.84,1100,380,45,5,12,-6,324,100,18,25,11,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2022-05-25,2021,8,34,145,1719,0.13,3,Normal,55,13,13,17,178,276,0.16,1443,0.84,1100,343,45,5,10,-7,290,100,18,23,10,468,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2022-05-26,2021,8,34,146,1682.1,0.13,3,Normal,55,13,13,17,178,276,0.16,1406,0.84,1100,306,45,5,9,-8,255,100,18,22,9,433,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2022-05-27,2021,8,35,147,1645.6,0.14,3,Normal,55,13,13,17,178,276,0.17,1370,0.83,1100,270,45,5,8,-9,221,100,18,21,8,399,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2022-05-28,2021,8,35,148,1609.4,0.14,3,Normal,55,13,13,17,178,276,0.17,1333,0.83,1100,233,45,5,7,-10,186,100,18,20,7,364,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2022-05-29,2021,8,35,149,1573.6,0.15,3,Normal,55,13,13,17,178,276,0.17,1298,0.82,1100,198,45,5,6,-11,153,100,18,19,6,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2022-05-30,2021,8,35,150,1538.1,0.15,3,Normal,55,13,13,17,178,276,0.18,1262,0.82,1100,162,37,5,5,-12,127,92,18,18,5,305,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2022-05-31,2021,8,35,151,1509.3,0.16,3,Normal,55,13,13,17,178,276,0.18,1233,0.82,1100,133,30,4,4,-13,108,85,17,17,4,286,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0742,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2022-06-01,2021,9,35,152,1480.7,0.17,3,Normal,53,12,12,13,120,210,0.14,1271,0.86,1100,171,39,5,5,-8,130,92,17,17,5,250,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2022-06-02,2021,9,35,153,1452.4,0.17,3,Normal,53,12,12,13,120,210,0.14,1242,0.85,1100,142,32,4,4,-9,111,85,16,16,4,231,1220,990,969.3,20.7,0.87,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.4,190,4560
2022-06-03,2021,9,36,154,1424.4,0.18,3,Normal,53,12,12,13,120,210,0.15,1214,0.85,1100,114,26,3,3,-10,92,79,15,15,3,212,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2022-06-04,2021,9,36,155,1396.6,0.18,3,Normal,53,12,12,13,120,210,0.15,1187,0.85,1100,87,20,3,3,-10,71,73,15,15,3,191,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2022-06-05,2021,9,36,156,1350.9,0.19,3,Normal,53,12,12,13,120,210,0.15,1141,0.84,1100,41,9,1,1,-12,42,62,13,13,1,162,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2022-06-06,2021,9,36,157,1300,0.2,3,Normal,53,12,12,13,120,210,0.16,1090,0.84,1090,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.8,21.2,0.797,0.625,0.0296,1.42,0.0672,4,0.298,1.72,0.0813,19.4,0.954,0.98,0.935,49.5,48.2,193,4630
2022-06-07,2021,9,36,158,1255.9,0.2,3,Normal,53,12,12,13,120,210,0.17,1046,0.83,1046,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.732,0.526,0.0247,1.26,0.0591,4,0.289,1.55,0.0727,19.7,0.954,0.98,0.935,48.3,47.4,189,4550
2022-06-08,2021,9,36,159,1212.7,0.21,3,Normal,53,12,12,13,120,210,0.17,1003,0.83,1003,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.669,0.429,0.02,1.1,0.0512,4,0.281,1.38,0.0643,20.1,0.955,0.98,0.936,47.1,46.1,185,4430
2022-06-09,2021,9,36,160,1176,0.22,3,Normal,53,12,12,13,120,210,0.18,966,0.82,966,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.5,21.5,0.615,0.407,0.0189,1.02,0.0474,4,0.269,1.29,0.0599,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2022-06-10,2021,9,37,161,1139.9,0.22,3,Normal,53,12,12,13,120,210,0.18,929.9,0.82,929.9,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.577,0.389,0.018,0.966,0.0446,4,0.256,1.22,0.0564,20.4,0.955,0.98,0.936,44.5,43.6,174,4190
2022-06-11,2021,9,37,162,1110,0.23,3,Normal,53,12,12,13,120,210,0.19,900,0.81,900,0,0,0,0,-13,13,53,12,12,0,133,977,990,968.2,21.8,0.549,0.375,0.0172,0.924,0.0425,4,0.246,1.17,0.0538,20.6,0.955,0.98,0.936,43.4,42.5,170,4080
2022-06-12,2021,9,37,163,1080.6,0.23,3,Normal,53,12,12,13,120,210,0.19,870.6,0.81,870.6,0,0,0,0,-13,13,53,12,12,0,133,948,990,968.2,21.8,0.522,0.36,0.0165,0.883,0.0404,4,0.236,1.12,0.0512,20.7,0.954,0.98,0.935,42.2,41.4,166,3970
2022-06-13,2021,9,37,164,1051.8,0.24,3,Normal,53,12,12,13,120,210,0.2,841.9,0.8,841.9,0,0,0,0,-13,13,53,12,12,0,133,919,990,968.1,21.9,0.496,0.346,0.0158,0.843,0.0384,4,0.227,1.07,0.0487,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2022-06-14,2021,9,37,165,1028.8,0.24,3,Normal,53,12,12,13,120,210,0.2,818.8,0.8,818.8,0,0,0,0,-13,13,53,12,12,0,133,896,990,968,22,0.475,0.335,0.0152,0.81,0.0368,4,0.219,1.03,0.0468,21,0.953,0.976,0.931,40.1,39.2,157,3760
2022-06-15,2021,9,37,166,1006.1,0.25,3,Normal,53,12,12,13,120,210,0.21,796.1,0.79,796.1,0,0,0,0,-13,13,53,12,12,0,133,873,990,967.9,22.1,0.454,0.324,0.0147,0.778,0.0353,4,0.211,0.99,0.0448,21.1,0.953,0.974,0.928,39.2,38.2,153,3670
2022-06-16,2021,9,37,167,983.87,0.25,3,Normal,53,12,12,13,120,210,0.21,773.9,0.79,773.9,0,0,0,0,-13,13,53,12,12,0,133,851,990,967.8,22.2,0.434,0.314,0.0141,0.747,0.0337,3,0.286,1.03,0.0466,21.1,0.956,0.98,0.937,51.1,48.2,145,3470
2022-06-17,2021,9,38,168,962.14,0.26,3,Normal,53,12,12,13,120,210,0.22,752.1,0.78,752.1,0,0,0,0,-13,13,53,12,12,0,133,829,990,967.7,22.3,0.414,0.303,0.0136,0.717,0.0322,3,0.281,0.998,0.0448,21.3,0.957,0.98,0.938,50,48.2,145,3470
2022-06-18,2021,9,38,169,945.58,0.26,3,Normal,53,12,12,13,120,210,0.22,735.6,0.78,735.6,0,0,0,0,-13,13,53,12,12,0,133,813,990,967.7,22.3,0.399,0.292,0.0131,0.691,0.031,3,0.274,0.965,0.0432,21.4,0.957,0.98,0.937,49.1,48.1,144,3470
2022-06-19,2021,9,38,170,929.35,0.26,3,Normal,53,12,12,13,120,210,0.23,719.4,0.77,719.4,0,0,0,0,-13,13,53,12,12,0,133,796,990,967.6,22.4,0.384,0.282,0.0126,0.665,0.0297,3,0.266,0.932,0.0416,21.5,0.957,0.98,0.937,48.3,47.3,142,3400
2022-06-20,2021,9,38,171,913.46,0.27,3,Normal,53,12,12,13,120,210,0.23,703.5,0.77,703.5,0,0,0,0,-13,13,53,12,12,0,133,780,990,967.6,22.4,0.37,0.271,0.0121,0.641,0.0286,3,0.259,0.9,0.0401,21.5,0.957,0.98,0.937,47.4,46.4,139,3340
2022-06-21,2021,9,38,172,897.93,0.27,3,Normal,53,12,12,13,120,210,0.23,687.9,0.77,687.9,0,0,0,0,-13,13,53,12,12,0,133,765,990,967.5,22.5,0.361,0.261,0.0116,0.622,0.0276,3,0.252,0.874,0.0388,21.6,0.957,0.98,0.937,46.5,45.6,137,3280
2022-06-22,2021,9,38,173,882.79,0.28,3,Normal,53,12,12,13,120,210,0.24,672.8,0.76,672.8,0,0,0,0,-13,13,53,12,12,0,133,750,990,967.4,22.6,0.353,0.25,0.0111,0.603,0.0267,3,0.245,0.848,0.0376,21.7,0.957,0.98,0.937,45.7,44.8,134,3220
2022-06-23,2021,9,38,174,868.06,0.28,3,Normal,53,12,12,13,120,210,0.24,658.1,0.76,658.1,0,0,0,0,-13,13,53,12,12,0,133,735,990,967.4,22.6,0.344,0.241,0.0106,0.585,0.0258,3,0.239,0.823,0.0364,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
2022-06-24,2021,9,39,175,853.78,0.29,3,Normal,53,12,12,13,120,210,0.25,643.8,0.75,643.8,0,0,0,0,-13,13,53,12,12,0,133,721,990,967.3,22.7,0.336,0.231,0.0102,0.567,0.025,3,0.232,0.799,0.0352,21.9,0.956,0.98,0.936,44,43.1,129,3110
2022-06-25,2021,9,39,176,839.99,0.3,3,Normal,53,12,12,13,120,210,0.25,630,0.75,630,0,0,0,0,-13,13,53,12,12,0,133,707,990,967.3,22.7,0.328,0.222,0.00976,0.55,0.0242,3,0.226,0.776,0.0341,22,0.955,0.98,0.936,43.2,42.3,127,3050
2022-06-26,2021,9,39,177,826.74,0.3,3,Normal,53,12,12,13,120,210,0.25,616.7,0.75,616.7,0,0,0,0,-13,13,53,12,12,0,133,694,990,967.2,22.8,0.321,0.213,0.00934,0.534,0.0234,3,0.22,0.754,0.0331,22,0.955,0.98,0.936,42.4,41.6,125,2990
2022-06-27,2021,9,39,178,814.09,0.31,3,Normal,53,12,12,13,120,210,0.26,604.1,0.74,604.1,0,0,0,0,-13,13,53,12,12,0,133,681,990,967.2,22.8,0.314,0.205,0.00895,0.518,0.0227,3,0.214,0.732,0.0321,22.1,0.954,0.98,0.935,41.7,40.8,122,2940
2022-06-28,2021,9,39,179,805.49,0.31,3,Normal,53,12,12,13,120,210,0.26,595.5,0.74,595.5,0,0,0,0,-13,13,53,12,12,0,133,672,990,967.1,22.9,0.309,0.199,0.00869,0.507,0.0222,3,0.21,0.718,0.0314,22.2,0.954,0.978,0.933,41.1,40.3,121,2900
2022-06-29,2021,9,39,180,797.29,0.32,3,Normal,53,12,12,13,120,210,0.26,587.3,0.74,587.3,0,0,0,0,-13,13,53,12,12,0,133,664,990,967.1,22.9,0.304,0.193,0.00844,0.497,0.0217,3,0.207,0.704,0.0307,22.2,0.953,0.977,0.932,40.6,39.7,119,2860
2022-06-30,2021,9,39,181,789.56,0.32,3,Normal,53,12,12,13,120,210,0.27,579.6,0.73,579.6,0,0,0,0,-13,13,53,12,12,0,133,657,990,967.1,22.9,0.3,0.188,0.0082,0.488,0.0213,3,0.203,0.691,0.0301,22.3,0.953,0.976,0.93,40.2,39.2,118,2820
2022-07-01,2021,10,40,182,782.41,0.32,3,Normal,50,10,9,9,108,186,0.24,596.4,0.76,596.4,0,0,0,0,-9,9,50,10,9,0,117,665,990,967,23,0.305,0.199,0.00868,0.504,0.0219,3,0.211,0.715,0.0311,22.3,0.954,0.979,0.934,41.4,40.5,122,2920
2022-07-02,2021,10,40,183,773.72,0.33,3,Normal,50,10,9,9,108,186,0.24,587.7,0.76,587.7,0,0,0,0,-9,9,50,10,9,0,117,657,990,967,23,0.3,0.194,0.00842,0.493,0.0214,3,0.207,0.7,0.0304,22.3,0.953,0.978,0.932,40.9,39.9,120,2880
2022-07-03,2021,10,40,184,766.21,0.33,3,Normal,50,10,9,9,108,186,0.24,580.2,0.76,580.2,0,0,0,0,-9,9,50,10,9,0,117,649,990,967,23,0.295,0.189,0.00819,0.484,0.021,3,0.204,0.688,0.0299,22.3,0.953,0.977,0.931,40.4,39.5,118,2840
2022-07-04,2021,10,40,185,753.36,0.34,3,Normal,50,10,9,9,108,186,0.25,567.4,0.75,567.4,0,0,0,0,-9,9,50,10,9,0,117,636,990,966.9,23.1,0.288,0.18,0.0078,0.468,0.0203,3,0.198,0.666,0.0288,22.4,0.952,0.975,0.928,39.6,38.6,116,2780
2022-07-05,2021,10,40,186,742.15,0.34,3,Normal,50,10,9,9,108,186,0.25,556.1,0.75,556.1,0,0,0,0,-9,9,50,10,9,0,117,625,990,966.9,23.1,0.282,0.173,0.00746,0.454,0.0196,3,0.193,0.647,0.028,22.5,0.951,0.974,0.926,38.9,37.9,114,2730
2022-07-06,2021,10,40,187,730.39,0.35,3,Normal,50,10,9,9,108,186,0.26,544.4,0.74,544.4,0,0,0,0,-9,9,50,10,9,0,117,613,990,966.8,23.2,0.275,0.165,0.0071,0.44,0.019,3,0.187,0.627,0.0271,22.6,0.95,0.972,0.924,38.1,37.1,111,2670
2022-07-07,2021,10,40,188,718.64,0.35,3,Normal,50,10,9,9,108,186,0.26,532.6,0.74,532.6,0,0,0,0,-9,9,50,10,9,0,117,602,990,966.8,23.2,0.268,0.157,0.00675,0.425,0.0183,3,0.182,0.607,0.0262,22.6,0.949,0.97,0.921,37.4,36.3,109,2610
2022-07-08,2021,10,41,189,707.42,0.36,3,Normal,50,10,9,9,108,186,0.26,521.4,0.74,521.4,0,0,0,0,-9,9,50,10,9,0,117,590,990,966.7,23.3,0.262,0.149,0.00642,0.411,0.0177,3,0.177,0.588,0.0253,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2022-07-09,2021,10,41,190,697.31,0.36,3,Normal,50,10,9,9,108,186,0.27,511.3,0.73,511.3,0,0,0,0,-9,9,50,10,9,0,117,580,990,966.7,23.3,0.256,0.143,0.00612,0.399,0.0171,3,0.173,0.571,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2510
2022-07-10,2021,10,41,191,686.64,0.36,3,Normal,50,10,9,9,108,186,0.27,500.6,0.73,500.6,0,0,0,0,-9,9,50,10,9,0,117,570,990,966.6,23.4,0.25,0.135,0.0058,0.386,0.0165,3,0.168,0.553,0.0237,22.8,0.946,0.97,0.918,35.3,34.3,103,2470
2022-07-11,2021,10,41,192,675.98,0.37,3,Normal,50,10,9,9,108,186,0.28,490,0.72,490,0,0,0,0,-9,9,50,10,9,0,117,559,990,966.6,23.4,0.244,0.13,0.00557,0.374,0.016,2,0.273,0.648,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2022-07-12,2021,10,41,193,665.86,0.37,3,Normal,50,10,9,9,108,186,0.28,479.9,0.72,479.9,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.238,0.125,0.00535,0.364,0.0155,2,0.266,0.63,0.0269,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
2022-07-13,2021,10,41,194,655.74,0.38,3,Normal,50,10,9,9,108,186,0.28,469.7,0.72,469.7,0,0,0,0,-9,9,50,10,9,0,117,539,990,966.5,23.5,0.233,0.121,0.00514,0.353,0.0151,2,0.26,0.613,0.0261,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2022-07-14,2021,10,41,195,646.72,0.38,3,Normal,50,10,9,9,108,186,0.29,460.7,0.71,460.7,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.116,0.00495,0.344,0.0146,2,0.253,0.598,0.0254,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2022-07-15,2021,10,42,196,637.15,0.39,3,Normal,50,10,9,9,108,186,0.29,451.1,0.71,451.1,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00475,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.4,2290
2022-07-16,2021,10,42,197,627.58,0.39,3,Normal,50,10,9,9,108,186,0.3,441.6,0.7,441.6,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.107,0.00455,0.324,0.0137,2,0.241,0.565,0.0239,23,0.958,0.98,0.938,47.7,46.8,93.6,2250
2022-07-17,2021,10,42,198,618.56,0.39,3,Normal,50,10,9,9,108,186,0.3,432.6,0.7,432.6,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.103,0.00437,0.316,0.0134,2,0.234,0.55,0.0233,23.1,0.957,0.98,0.938,46.8,45.9,91.8,2200
2022-07-18,2021,10,42,199,609.53,0.4,3,Normal,50,10,9,9,108,186,0.3,423.5,0.69,423.5,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.209,0.0989,0.00418,0.308,0.013,2,0.228,0.537,0.0227,23.1,0.956,0.98,0.937,45.9,45,90,2160
2022-07-19,2021,10,42,200,601.6,0.4,3,Normal,50,10,9,9,108,186,0.31,415.6,0.69,415.6,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0952,0.00402,0.302,0.0127,2,0.223,0.525,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.5,2120
2022-07-20,2021,10,42,201,593.13,0.41,3,Normal,50,10,9,9,108,186,0.31,407.1,0.69,407.1,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.204,0.0912,0.00384,0.295,0.0124,2,0.217,0.512,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.8,2080
2022-07-21,2021,10,42,202,584.65,0.41,2,Mod_Wet,58,11,11,11,136,227,0.39,357.6,0.61,357.6,0,0,0,0,-11,11,58,11,11,0,147,438,990,966.2,23.8,0.19,0.0678,0.00285,0.258,0.0108,2,0.184,0.442,0.0186,23.3,0.95,0.974,0.924,38.8,37.8,75.6,1820
2022-07-22,2021,10,43,203,576.72,0.42,2,Mod_Wet,58,11,11,11,136,227,0.39,349.7,0.61,349.7,0,0,0,0,-11,11,58,11,11,0,147,430,990,966.2,23.8,0.187,0.0641,0.00269,0.251,0.0106,2,0.179,0.43,0.0181,23.4,0.949,0.972,0.922,38,37,73.9,1770
2022-07-23,2021,10,43,204,568.79,0.42,2,Mod_Wet,58,11,11,11,136,227,0.4,341.8,0.6,341.8,0,0,0,0,-11,11,58,11,11,0,147,422,990,966.2,23.8,0.184,0.0603,0.00253,0.245,0.0103,2,0.173,0.418,0.0175,23.4,0.947,0.97,0.919,37.2,36.1,72.1,1730
2022-07-24,2021,10,43,205,560.86,0.43,2,Mod_Wet,58,11,11,11,136,227,0.41,333.9,0.59,333.9,0,0,0,0,-11,11,58,11,11,0,147,414,990,966.1,23.9,0.182,0.0566,0.00237,0.238,0.00998,2,0.168,0.406,0.017,23.5,0.946,0.97,0.918,36.4,35.3,70.5,1690
2022-07-25,2021,10,43,206,554.03,0.43,2,Mod_Wet,58,11,11,11,136,227,0.41,327,0.59,327,0,0,0,0,-11,11,58,11,11,0,147,407,990,966.1,23.9,0.179,0.0534,0.00223,0.233,0.00973,2,0.163,0.396,0.0166,23.5,0.945,0.97,0.917,35.6,34.6,69.1,1660
2022-07-26,2021,10,43,207,546.64,0.43,2,Mod_Wet,58,11,11,11,136,227,0.41,319.6,0.58,319.6,0,0,0,0,-11,11,58,11,11,0,147,400,990,966.1,23.9,0.177,0.0499,0.00208,0.226,0.00946,2,0.158,0.385,0.0161,23.6,0.944,0.97,0.916,34.9,33.8,67.6,1620
2022-07-27,2021,10,43,208,539.26,0.44,2,Mod_Wet,58,11,11,11,136,227,0.42,312.3,0.58,312.3,0,0,0,0,-11,11,58,11,11,0,147,392,990,966,24,0.174,0.0464,0.00193,0.22,0.00919,2,0.153,0.374,0.0156,23.6,0.943,0.97,0.915,34.1,33,66.1,1590
2022-07-28,2021,10,43,209,531.88,0.44,2,Mod_Wet,58,11,11,11,136,227,0.43,304.9,0.57,304.9,0,0,0,0,-11,11,58,11,11,0,147,385,990,966,24,0.171,0.0429,0.00179,0.214,0.00893,2,0.148,0.363,0.0151,23.6,0.942,0.97,0.913,33.3,32.3,64.6,1550
2022-07-29,2021,10,44,210,525.04,0.45,2,Mod_Wet,58,11,11,11,136,227,0.43,298,0.57,298,0,0,0,0,-11,11,58,11,11,0,147,378,990,966,24,0.169,0.0397,0.00165,0.209,0.00868,2,0.144,0.352,0.0147,23.7,0.941,0.97,0.912,32.6,31.6,63.2,1520
2022-07-30,2021,10,44,211,518.21,0.45,2,Mod_Wet,58,11,11,11,136,227,0.44,291.2,0.56,291.2,0,0,0,0,-11,11,58,11,11,0,147,371,990,965.9,24.1,0.167,0.0365,0.00151,0.203,0.00843,2,0.139,0.342,0.0142,23.7,0.939,0.97,0.911,31.8,30.9,61.7,1480
2022-07-31,2021,10,44,212,511.37,0.46,2,Mod_Wet,58,11,11,11,136,227,0.44,284.4,0.56,284.4,0,0,0,0,-11,11,58,11,11,0,147,364,990,965.9,24.1,0.164,0.0332,0.00138,0.197,0.00819,2,0.134,0.332,0.0138,23.8,0.938,0.97,0.91,31.1,30.1,60.3,1450
2022-08-01,2021,11,44,213,504.53,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,320.5,0.64,320.5,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0503,0.00208,0.224,0.00928,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.2,34.2,68.4,1640
2022-08-02,2021,11,44,214,497.7,0.46,2,Mod_Wet,54,9,8,6,107,184,0.37,313.7,0.63,313.7,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0471,0.00195,0.218,0.00904,2,0.154,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,66.9,1610
2022-08-03,2021,11,44,215,490.31,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,306.3,0.63,306.3,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0436,0.0018,0.212,0.00877,2,0.149,0.362,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2022-08-04,2021,11,44,216,482.93,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,298.9,0.62,298.9,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0401,0.00165,0.206,0.00851,2,0.144,0.35,0.0145,23.9,0.941,0.97,0.912,32.9,31.9,63.9,1530
2022-08-05,2021,11,45,217,476.1,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,292.1,0.61,292.1,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.0369,0.00152,0.201,0.00827,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2022-08-06,2021,11,45,218,469.26,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,285.3,0.61,285.3,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0336,0.00139,0.195,0.00802,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,61,1460
2022-08-07,2021,11,45,219,463.52,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,279.5,0.6,279.5,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0309,0.00127,0.19,0.00782,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.7,1430
2022-08-08,2021,11,45,220,457.23,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,273.2,0.6,273.2,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.028,0.00115,0.185,0.0076,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2022-08-09,2021,11,45,221,450.94,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,266.9,0.59,266.9,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.025,0.00103,0.18,0.00738,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57.1,1370
2022-08-10,2021,11,45,222,444.65,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,260.6,0.59,260.6,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.022,0.000903,0.175,0.00716,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2022-08-11,2021,11,45,223,438.91,0.5,2,Mod_Wet,54,9,8,6,107,184,0.42,254.9,0.58,254.9,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0193,0.000791,0.17,0.00695,2,0.115,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.3,54.5,1310
2022-08-12,2021,11,46,224,433.17,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,249.2,0.57,249.2,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.149,0.0169,0.000692,0.165,0.00677,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.6,53.3,1280
2022-08-13,2021,11,46,225,427.42,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,243.4,0.57,243.4,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.147,0.0164,0.000672,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52,1250
2022-08-14,2021,11,46,226,422.78,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,238.8,0.56,238.8,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.016,0.000655,0.161,0.00657,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51,1220
2022-08-15,2021,11,46,227,417.58,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,233.6,0.56,233.6,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0156,0.000636,0.159,0.00647,2,0.1,0.259,0.0106,24.3,0.924,0.97,0.897,25.7,24.9,49.8,1200
2022-08-16,2021,11,46,228,412.39,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,228.4,0.55,228.4,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0152,0.000618,0.156,0.00637,1,0.251,0.407,0.0166,24.1,0.958,0.98,0.939,51.8,48.2,48.2,1160
2022-08-17,2021,11,46,229,407.19,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,223.2,0.55,223.2,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000599,0.154,0.00627,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.7,48.2,48.2,1160
2022-08-18,2021,11,46,230,401.99,0.53,2,Mod_Wet,54,9,8,6,107,184,0.46,218,0.54,218,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.138,0.0143,0.000581,0.152,0.00617,1,0.237,0.389,0.0158,24.2,0.958,0.98,0.939,49.6,48.2,48.2,1160
2022-08-19,2021,11,47,231,396.8,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,212.8,0.54,212.8,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0138,0.000562,0.15,0.00607,1,0.23,0.379,0.0154,24.2,0.957,0.98,0.938,48.4,47.4,47.4,1140
2022-08-20,2021,11,47,232,392.15,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,208.2,0.53,208.2,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000546,0.147,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.4,46.4,1110
2022-08-21,2021,11,47,233,387.5,0.55,2,Mod_Wet,54,9,8,6,107,184,0.47,203.5,0.53,203.5,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.132,0.013,0.000529,0.145,0.0059,1,0.217,0.363,0.0147,24.3,0.955,0.98,0.936,46.3,45.4,45.4,1090
2022-08-22,2021,11,47,234,382.85,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,198.8,0.52,198.8,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000513,0.143,0.00581,1,0.211,0.354,0.0144,24.3,0.955,0.98,0.936,45.3,44.4,44.4,1070
2022-08-23,2021,11,47,235,378.21,0.55,2,Mod_Wet,54,9,8,6,107,184,0.49,194.2,0.51,194.2,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0123,0.000496,0.141,0.00572,1,0.205,0.346,0.014,24.4,0.953,0.98,0.934,44.2,43.3,43.3,1040
2022-08-24,2021,11,47,236,374.65,0.56,2,Mod_Wet,54,9,8,6,107,184,0.49,190.7,0.51,190.7,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000483,0.14,0.00566,1,0.2,0.34,0.0137,24.4,0.952,0.98,0.933,43.4,42.6,42.6,1020
2022-08-25,2021,11,47,237,370.55,0.56,2,Mod_Wet,54,9,8,6,107,184,0.5,186.6,0.5,186.6,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.126,0.0116,0.000469,0.138,0.00558,1,0.194,0.332,0.0134,24.4,0.951,0.98,0.932,42.5,41.6,41.6,999
2022-08-26,2021,11,48,238,366.45,0.57,2,Mod_Wet,54,9,8,6,107,184,0.5,182.4,0.5,182.4,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0113,0.000455,0.136,0.0055,1,0.189,0.325,0.0131,24.4,0.95,0.979,0.93,41.5,40.7,40.7,976
2022-08-27,2021,11,48,239,362.35,0.57,2,Mod_Wet,54,9,8,6,107,184,0.51,178.3,0.49,178.3,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.124,0.0109,0.00044,0.134,0.00542,1,0.183,0.318,0.0128,24.5,0.949,0.977,0.927,40.6,39.7,39.7,952
2022-08-28,2021,11,48,240,358.24,0.57,2,Mod_Wet,54,9,8,6,107,184,0.51,174.2,0.49,174.2,0,0,0,0,-6,6,54,9,8,0,113,245,990,965.2,24.8,0.122,0.0106,0.000426,0.133,0.00535,1,0.178,0.31,0.0125,24.5,0.947,0.975,0.924,39.7,38.7,38.7,928
2022-08-29,2021,11,48,241,354.14,0.58,2,Mod_Wet,54,9,8,6,107,184,0.52,170.1,0.48,170.1,0,0,0,0,-6,6,54,9,8,0,113,241,990,965.2,24.8,0.121,0.0102,0.000411,0.131,0.00527,1,0.172,0.303,0.0122,24.5,0.946,0.973,0.921,38.7,37.7,37.7,904
2022-08-30,2021,11,48,242,350.04,0.58,2,Mod_Wet,54,9,8,6,107,184,0.53,166,0.47,166,0,0,0,0,-6,6,54,9,8,0,113,237,990,965.2,24.8,0.119,0.00986,0.000397,0.129,0.00519,1,0.167,0.296,0.0119,24.6,0.945,0.971,0.918,37.8,36.7,36.7,881
2022-08-31,2021,11,48,243,345.94,0.59,2,Mod_Wet,54,9,8,6,107,184,0.53,161.9,0.47,161.9,0,0,0,0,-6,6,54,9,8,0,113,233,990,965.1,24.9,0.118,0.00951,0.000383,0.127,0.00512,1,0.161,0.288,0.0116,24.6,0.944,0.97,0.915,36.8,35.7,35.7,858
2022-09-01,2021,12,48,244,341.29,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,203.3,0.6,203.3,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2022-09-02,2021,12,49,245,336.64,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,198.6,0.59,198.6,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1070
2022-09-03,2021,12,49,246,331.45,0.6,2,Mod_Wet,46,7,6,4,75,138,0.42,193.4,0.58,193.4,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.34,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2022-09-04,2021,12,49,247,326.25,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,188.3,0.58,188.3,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0118,0.000471,0.135,0.00539,1,0.197,0.331,0.0133,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
2022-09-05,2021,12,49,248,321.6,0.61,2,Mod_Wet,46,7,6,4,75,138,0.43,183.6,0.57,183.6,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000454,0.133,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.3,41.3,992
2022-09-06,2021,12,49,249,316.96,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,179,0.56,179,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000438,0.13,0.00522,1,0.184,0.315,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,966
2022-09-07,2021,12,49,250,313.4,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,175.4,0.56,175.4,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0107,0.000426,0.129,0.00515,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.3,39.4,39.4,944
2022-09-08,2021,12,49,251,309.3,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,171.3,0.55,171.3,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00507,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
2022-09-09,2021,12,50,252,305.2,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,167.2,0.55,167.2,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00996,0.000397,0.125,0.005,1,0.168,0.294,0.0117,24.8,0.945,0.973,0.919,38.4,37.3,37.3,896
2022-09-10,2021,12,50,253,301.1,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,163.1,0.54,163.1,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00961,0.000383,0.124,0.00492,1,0.163,0.286,0.0114,24.8,0.943,0.971,0.916,37.4,36.3,36.3,872
2022-09-11,2021,12,50,254,296.99,0.65,3,Normal,40,6,4,3,65,118,0.4,179,0.6,179,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000437,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2022-09-12,2021,12,50,255,293.44,0.65,3,Normal,40,6,4,3,65,118,0.4,175.4,0.6,175.4,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
2022-09-13,2021,12,50,256,289.89,0.66,3,Normal,40,6,4,3,65,118,0.41,171.9,0.59,171.9,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000412,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.6,38.6,38.6,927
2022-09-14,2021,12,50,257,286.33,0.66,3,Normal,40,6,4,3,65,118,0.41,168.3,0.59,168.3,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2022-09-15,2021,12,50,258,282.78,0.67,3,Normal,40,6,4,3,65,118,0.42,164.8,0.58,164.8,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00976,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2022-09-16,2021,12,51,259,279.22,0.67,3,Normal,40,6,4,3,65,118,0.42,161.2,0.58,161.2,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2022-09-17,2021,12,51,260,276.76,0.68,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00924,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,851
2022-09-18,2021,12,51,261,273.75,0.68,3,Normal,40,6,4,3,65,118,0.43,155.8,0.57,155.8,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00899,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.8,34.8,834
2022-09-19,2021,12,51,262,270.74,0.69,3,Normal,40,6,4,3,65,118,0.44,152.7,0.56,152.7,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2022-09-20,2021,12,51,263,267.74,0.69,3,Normal,40,6,4,3,65,118,0.44,149.7,0.56,149.7,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00848,0.000336,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,802
2022-09-21,2021,12,51,264,265.28,0.7,3,Normal,40,6,4,3,65,118,0.45,147.3,0.56,147.3,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00827,0.000328,0.113,0.00449,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.8,32.8,788
2022-09-22,2021,12,51,265,262.81,0.7,3,Normal,40,6,4,3,65,118,0.45,144.8,0.55,144.8,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00806,0.000319,0.112,0.00445,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2022-09-23,2021,12,52,266,259.81,0.71,3,Normal,40,6,4,3,65,118,0.45,141.8,0.55,141.8,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.0078,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2022-09-24,2021,12,52,267,256.8,0.72,3,Normal,40,6,4,3,65,118,0.46,138.8,0.54,138.8,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00755,0.000299,0.11,0.00434,1,0.13,0.24,0.00948,25,0.935,0.97,0.906,31.8,30.9,30.9,741
2022-09-25,2021,12,52,268,253.79,0.72,3,Normal,40,6,4,3,65,118,0.47,135.8,0.54,135.8,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00729,0.000288,0.108,0.00429,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2022-09-26,2021,12,52,269,251.33,0.73,3,Normal,40,6,4,3,65,118,0.47,133.3,0.53,133.3,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00708,0.00028,0.107,0.00424,1,0.122,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
2022-09-27,2021,12,52,270,248.87,0.74,3,Normal,40,6,4,3,65,118,0.47,130.9,0.53,130.9,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00687,0.000272,0.106,0.0042,1,0.119,0.225,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2022-09-28,2021,12,52,271,246.41,0.74,3,Normal,40,6,4,3,65,118,0.48,128.4,0.52,128.4,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00666,0.000263,0.105,0.00415,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2022-09-29,2021,12,52,272,243.95,0.75,3,Normal,40,6,4,3,65,118,0.48,126,0.52,126,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00646,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2022-09-30,2021,12,53,273,241.49,0.76,3,Normal,40,6,4,3,65,118,0.49,123.5,0.51,123.5,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0968,0.00625,0.000246,0.103,0.00406,1,0.109,0.212,0.00837,25.1,0.928,0.97,0.9,28.2,27.4,27.4,658
2022-10-01,2022,1,1,274,240.12,0.76,3,Normal,37,5,3,2,50,97,0.4,143.1,0.6,143.1,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00433,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2022-10-02,2022,1,1,275,238.21,0.77,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
2022-10-03,2022,1,1,276,236.29,0.77,3,Normal,37,5,3,2,50,97,0.41,139.3,0.59,139.3,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00759,0.000299,0.108,0.00426,1,0.131,0.239,0.0094,25.1,0.935,0.97,0.906,32.1,31.1,31.1,747
2022-10-04,2022,1,1,277,234.38,0.78,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000292,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2022-10-05,2022,1,1,278,232.46,0.79,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00726,0.000286,0.106,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2022-10-06,2022,1,1,279,230.55,0.79,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0985,0.0071,0.000279,0.106,0.00416,1,0.123,0.228,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2022-10-07,2022,1,1,280,228.64,0.8,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2022-10-08,2022,1,2,281,226.72,0.8,3,Normal,37,5,3,2,50,97,0.43,129.7,0.57,129.7,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000266,0.104,0.00409,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,695
2022-10-09,2022,1,2,282,224.81,0.81,3,Normal,37,5,3,2,50,97,0.43,127.8,0.57,127.8,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00661,0.00026,0.103,0.00405,1,0.115,0.218,0.00857,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2022-10-10,2022,1,2,283,222.89,0.81,3,Normal,37,5,3,2,50,97,0.43,125.9,0.56,125.9,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00645,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2022-10-11,2022,1,2,284,220.98,0.82,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2022-10-12,2022,1,2,285,219.06,0.82,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.00024,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28,27.2,27.2,653
2022-10-13,2022,1,2,286,217.15,0.83,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2022-10-14,2022,1,2,287,215.24,0.83,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.0058,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2022-10-15,2022,1,3,288,213.32,0.84,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2022-10-16,2022,1,3,289,211.41,0.84,3,Normal,37,5,3,2,50,97,0.46,114.4,0.54,114.4,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00547,0.000214,0.0973,0.00381,1,0.097,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2022-10-17,2022,1,3,290,209.49,0.85,3,Normal,37,5,3,2,50,97,0.46,112.5,0.54,112.5,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00378,1,0.0944,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,24.9,24.9,599
2022-10-18,2022,1,3,291,208.13,0.85,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.0052,0.000203,0.0958,0.00375,1,0.0925,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2022-10-19,2022,1,3,292,206.76,0.86,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2022-10-20,2022,1,3,293,205.39,0.86,3,Normal,37,5,3,2,50,97,0.47,108.4,0.53,108.4,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00496,0.000194,0.0946,0.0037,1,0.0888,0.183,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2022-10-21,2022,1,3,294,204.03,0.87,3,Normal,37,5,3,2,50,97,0.47,107,0.53,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.094,0.00368,1,0.087,0.181,0.00708,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2022-10-22,2022,1,4,295,202.66,0.87,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00473,0.000185,0.0934,0.00365,1,0.0851,0.179,0.00698,25.4,0,0,0,0,0,0,0
2022-10-23,2022,1,4,296,202.39,0.87,3,Normal,37,5,3,2,50,97,0.48,105.4,0.52,105.4,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0848,0.178,0.00696,25.4,0,0,0,0,0,0,0
2022-10-24,2022,1,4,297,202.11,0.87,3,Normal,37,5,3,2,50,97,0.48,105.1,0.52,105.1,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0844,0.178,0.00694,25.4,0,0,0,0,0,0,0
2022-10-25,2022,1,4,298,202.93,0.87,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0936,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
2022-10-26,2022,1,4,299,203.21,0.87,3,Normal,37,5,3,2,50,97,0.48,106.2,0.52,106.2,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.0859,0.18,0.00702,25.4,0,0,0,0,0,0,0
2022-10-27,2022,1,4,300,201.29,0.88,3,Normal,37,5,3,2,50,97,0.48,104.3,0.52,104.3,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00461,0.00018,0.0928,0.00363,1,0.0833,0.176,0.00688,25.4,0,0,0,0,0,0,0
2022-10-28,2022,1,4,301,199.92,0.88,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.0045,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2022-10-29,2022,1,5,302,199.65,0.88,3,Normal,37,5,3,2,50,97,0.49,102.7,0.51,102.7,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0876,0.00448,0.000175,0.0921,0.0036,1,0.0811,0.173,0.00677,25.4,0,0,0,0,0,0,0
2022-10-30,2022,1,5,303,201.02,0.88,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.000179,0.0927,0.00362,1,0.0829,0.176,0.00686,25.4,0,0,0,0,0,0,0
2022-10-31,2022,1,5,304,202.39,0.87,3,Normal,37,5,3,2,50,97,0.48,105.4,0.52,105.4,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0848,0.178,0.00696,25.4,0,0,0,0,0,0,0
2022-11-01,2022,2,5,305,201.56,0.88,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2022-11-02,2022,2,5,306,202.39,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,135.4,0.67,135.4,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2022-11-03,2022,2,5,307,206.49,0.86,4,Mod_Dry,29,4,2,2,30,67,0.32,139.5,0.68,139.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2022-11-04,2022,2,5,308,211.14,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.008,0.000313,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2022-11-05,2022,2,6,309,213.6,0.84,4,Mod_Dry,29,4,2,2,30,67,0.31,146.6,0.69,146.6,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00821,0.000322,0.108,0.00423,1,0.14,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2022-11-06,2022,2,6,310,217.15,0.83,4,Mod_Dry,29,4,2,2,30,67,0.31,150.2,0.69,150.2,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00851,0.000334,0.109,0.00429,1,0.145,0.255,0.00999,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2022-11-07,2022,2,6,311,221.8,0.82,4,Mod_Dry,29,4,2,2,30,67,0.3,154.8,0.7,154.8,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2022-11-08,2022,2,6,312,223.17,0.81,4,Mod_Dry,29,4,2,2,30,67,0.3,156.2,0.7,156.2,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00902,0.000354,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,845
2022-11-09,2022,2,6,313,225.08,0.81,4,Mod_Dry,29,4,2,2,30,67,0.3,158.1,0.7,158.1,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00919,0.000361,0.113,0.00443,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2022-11-10,2022,2,6,314,229.18,0.8,4,Mod_Dry,29,4,2,2,30,67,0.29,162.2,0.71,162.2,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00954,0.000375,0.115,0.00451,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,879
2022-11-11,2022,2,6,315,233.28,0.78,3,Normal,36,5,3,2,47,93,0.4,140.3,0.6,140.3,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00945,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2022-11-12,2022,2,7,316,236.84,0.77,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2022-11-13,2022,2,7,317,239.3,0.76,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2022-11-14,2022,2,7,318,242.31,0.75,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2022-11-15,2022,2,7,319,243.13,0.75,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2022-11-16,2022,2,7,320,241.76,0.75,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2022-11-17,2022,2,7,321,239.3,0.76,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2022-11-18,2022,2,7,322,236.84,0.77,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2022-11-19,2022,2,8,323,233.83,0.78,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2022-11-20,2022,2,8,324,230.82,0.79,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2022-11-21,2022,2,8,325,230.55,0.79,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2022-11-22,2022,2,8,326,234.65,0.78,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2022-11-23,2022,2,8,327,237.11,0.77,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2022-11-24,2022,2,8,328,240.12,0.76,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2022-11-25,2022,2,8,329,245.31,0.75,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2022-11-26,2022,2,9,330,250.51,0.73,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2022-11-27,2022,2,9,331,253.52,0.73,3,Normal,36,5,3,2,47,93,0.37,160.5,0.63,160.5,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00939,0.000372,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
2022-11-28,2022,2,9,332,256.53,0.72,3,Normal,36,5,3,2,47,93,0.36,163.5,0.64,163.5,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00965,0.000382,0.118,0.00469,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2022-11-29,2022,2,9,333,257.89,0.71,3,Normal,36,5,3,2,47,93,0.36,164.9,0.64,164.9,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00977,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37.1,37.1,889
2022-11-30,2022,2,9,334,258.71,0.71,3,Normal,36,5,3,2,47,93,0.36,165.7,0.64,165.7,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00984,0.000389,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,894
2022-12-01,2022,3,9,335,259.53,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,182.5,0.7,182.5,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000446,0.125,0.00495,1,0.189,0.314,0.0124,24.9,0.949,0.98,0.93,42.4,41.5,41.5,997
2022-12-02,2022,3,9,336,260.35,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,183.3,0.7,183.3,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.6,41.7,41.7,1000
2022-12-03,2022,3,10,337,261.17,0.71,4,Mod_Dry,31,5,3,2,36,77,0.29,184.2,0.7,184.2,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000452,0.126,0.00498,1,0.191,0.317,0.0125,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
2022-12-04,2022,3,10,338,261.99,0.71,4,Mod_Dry,31,5,3,2,36,77,0.29,185,0.71,185,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.115,0.0115,0.000454,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2022-12-05,2022,3,10,339,263.91,0.7,4,Mod_Dry,31,5,3,2,36,77,0.29,186.9,0.71,186.9,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.000461,0.127,0.00503,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2022-12-06,2022,3,10,340,270.2,0.69,4,Mod_Dry,31,5,3,2,36,77,0.28,193.2,0.71,193.2,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0122,0.000483,0.13,0.00514,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.934,44.9,44,44,1060
2022-12-07,2022,3,10,341,278.13,0.68,4,Mod_Dry,31,5,3,2,36,77,0.28,201.1,0.72,201.1,0,0,0,0,-2,2,31,5,3,0,38,240,990,964.8,25.2,0.12,0.0128,0.00051,0.133,0.00529,1,0.214,0.347,0.0138,24.8,0.955,0.98,0.936,46.8,45.9,45.9,1100
2022-12-08,2022,3,10,342,284.96,0.67,4,Mod_Dry,31,5,3,2,36,77,0.27,208,0.73,208,0,0,0,0,-2,2,31,5,3,0,38,247,990,964.8,25.2,0.123,0.0134,0.000534,0.136,0.00541,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2022-12-09,2022,3,10,343,292.35,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,215.3,0.74,215.3,0,0,0,0,-2,2,31,5,3,0,38,254,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00555,1,0.233,0.373,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2022-12-10,2022,3,11,344,299.73,0.64,4,Mod_Dry,31,5,3,2,36,77,0.26,222.7,0.74,222.7,0,0,0,0,-2,2,31,5,3,0,38,262,990,964.9,25.1,0.128,0.0147,0.000585,0.143,0.00568,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2022-12-11,2022,3,11,345,307.11,0.63,4,Mod_Dry,31,5,3,2,36,77,0.25,230.1,0.75,230.1,0,0,0,0,-2,2,31,5,3,0,38,269,990,964.9,25.1,0.131,0.0153,0.000611,0.146,0.00582,2,0.0978,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2022-12-12,2022,3,11,346,313.95,0.62,4,Mod_Dry,31,5,3,2,36,77,0.24,236.9,0.76,236.9,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000635,0.149,0.00595,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2022-12-13,2022,3,11,347,319.69,0.62,4,Mod_Dry,31,5,3,2,36,77,0.24,242.7,0.76,242.7,0,0,0,0,-2,2,31,5,3,0,38,282,990,965,25,0.135,0.0164,0.000655,0.151,0.00605,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.3,26.5,53,1270
2022-12-14,2022,3,11,348,325.98,0.61,4,Mod_Dry,31,5,3,2,36,77,0.24,249,0.76,249,0,0,0,0,-2,2,31,5,3,0,38,288,990,965,25,0.137,0.0169,0.000677,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1300
2022-12-15,2022,3,11,349,334.46,0.6,4,Mod_Dry,31,5,3,2,36,77,0.23,257.5,0.77,257.5,0,0,0,0,-2,2,31,5,3,0,38,296,990,965.1,24.9,0.14,0.0205,0.000823,0.161,0.00645,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2022-12-16,2022,3,11,350,339.1,0.59,4,Mod_Dry,31,5,3,2,36,77,0.23,262.1,0.77,262.1,0,0,0,0,-2,2,31,5,3,0,38,301,990,965.1,24.9,0.142,0.0227,0.000912,0.165,0.00661,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2022-12-17,2022,3,12,351,345.39,0.59,4,Mod_Dry,31,5,3,2,36,77,0.22,268.4,0.78,268.4,0,0,0,0,-2,2,31,5,3,0,38,307,990,965.1,24.9,0.144,0.0257,0.00103,0.17,0.00682,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2022-12-18,2022,3,12,352,354.96,0.58,4,Mod_Dry,31,5,3,2,36,77,0.22,278,0.78,278,0,0,0,0,-2,2,31,5,3,0,38,317,990,965.2,24.8,0.147,0.0302,0.00122,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.3,60.6,1460
2022-12-19,2022,3,12,353,364.53,0.57,4,Mod_Dry,31,5,3,2,36,77,0.21,287.5,0.79,287.5,0,0,0,0,-2,2,31,5,3,0,38,327,990,965.2,24.8,0.151,0.0347,0.0014,0.185,0.00749,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.3,31.4,62.7,1510
2022-12-20,2022,3,12,354,370.82,0.56,4,Mod_Dry,31,5,3,2,36,77,0.21,293.8,0.79,293.8,0,0,0,0,-2,2,31,5,3,0,38,333,990,965.3,24.7,0.153,0.0377,0.00152,0.191,0.00771,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33,32,64.1,1540
2022-12-21,2022,3,12,355,377.11,0.56,4,Mod_Dry,31,5,3,2,36,77,0.2,300.1,0.8,300.1,0,0,0,0,-2,2,31,5,3,0,38,339,990,965.3,24.7,0.155,0.0407,0.00164,0.196,0.00793,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2022-12-22,2022,3,12,356,386.68,0.55,4,Mod_Dry,31,5,3,2,36,77,0.2,309.7,0.8,309.7,0,0,0,0,-2,2,31,5,3,0,38,349,990,965.3,24.7,0.159,0.0452,0.00183,0.204,0.00826,2,0.152,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.7,67.5,1620
2022-12-23,2022,3,12,357,395.71,0.54,4,Mod_Dry,31,5,3,2,36,77,0.2,318.7,0.81,318.7,0,0,0,0,-2,2,31,5,3,0,38,358,990,965.4,24.6,0.162,0.0494,0.00201,0.211,0.00858,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1660
2022-12-24,2022,3,13,358,405.28,0.53,4,Mod_Dry,31,5,3,2,36,77,0.19,328.3,0.81,328.3,0,0,0,0,-2,2,31,5,3,0,38,367,990,965.4,24.6,0.165,0.0539,0.0022,0.219,0.00892,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
2022-12-25,2022,3,13,359,412.11,0.53,4,Mod_Dry,31,5,3,2,36,77,0.19,335.1,0.81,335.1,0,0,0,0,-2,2,31,5,3,0,38,374,990,965.5,24.5,0.168,0.0572,0.00233,0.225,0.00916,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.9,1750
2022-12-26,2022,3,13,360,417.85,0.52,4,Mod_Dry,31,5,3,2,36,77,0.18,340.9,0.82,340.9,0,0,0,0,-2,2,31,5,3,0,38,380,990,965.5,24.5,0.17,0.0599,0.00244,0.229,0.00936,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.2,1780
2022-12-27,2022,3,13,361,426.33,0.51,4,Mod_Dry,31,5,3,2,36,77,0.18,349.3,0.82,349.3,0,0,0,0,-2,2,31,5,3,0,38,388,990,965.5,24.5,0.173,0.0639,0.00261,0.236,0.00966,2,0.178,0.415,0.0169,24.1,0.948,0.974,0.924,39.1,38.1,76.2,1830
2022-12-28,2022,3,13,362,434.26,0.51,4,Mod_Dry,31,5,3,2,36,77,0.18,357.3,0.82,357.3,0,0,0,0,-2,2,31,5,3,0,38,396,990,965.6,24.4,0.175,0.0676,0.00277,0.243,0.00994,2,0.184,0.427,0.0175,24,0.949,0.976,0.926,39.9,39,78,1870
2022-12-29,2022,3,13,363,443.83,0.5,4,Mod_Dry,31,5,3,2,36,77,0.17,366.8,0.83,366.8,0,0,0,0,-2,2,31,5,3,0,38,406,990,965.6,24.4,0.179,0.0721,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,24,0.951,0.978,0.93,41,40.1,80.2,1920
2022-12-30,2022,3,13,364,457.78,0.49,4,Mod_Dry,31,5,3,2,36,77,0.17,380.8,0.83,380.8,0,0,0,0,-2,2,31,5,3,0,38,420,990,965.7,24.3,0.184,0.0787,0.00323,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.933,42.5,41.6,83.2,2000
2022-12-31,2022,3,14,365,476.1,0.48,4,Mod_Dry,31,5,3,2,36,77,0.16,399.1,0.84,399.1,0,0,0,0,-2,2,31,5,3,0,38,438,990,965.7,24.3,0.19,0.0874,0.0036,0.278,0.0114,2,0.212,0.489,0.0202,23.8,0.955,0.98,0.936,44.4,43.5,87.1,2090