datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1109541600000,2005,2,2004,5,22,7,0.355,0.0628,0.292,16602.9,107.6,107.6,98.83,3,2,2.2857142857142856,586.8,572.1,601.1,482.9,465.1,103.9,85,107,0,0,0,0.177,0.141,0.187,482.9,465.1,516.1,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.229,0.219,0.243,0.127,0.119,0.146,0.0054,0.005,0.0061,0.592,0.527,0.629,0.025,0.022,0.026,23.17,23.11,23.23,0.954,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,47.16,35.1,52.55,44.42,34.05,48.2,0,0,0,0,0,0,0.549,0,0.063,0.18,0.82,0.18,46.8
1110146400000,2005,3,2004,6,23,7,0.344,0.0647,0.279,16195.2,96.4,96.4,96.4,2,2,2,568.7,564.7,572.6,461.7,457.7,107,107,107,0,0,0,0.188,0.187,0.189,461.7,457.7,465.6,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.217,0.215,0.22,0.117,0.115,0.119,0.0049,0.0048,0.005,0.588,0.582,0.595,0.025,0.024,0.025,23.25,23.23,23.28,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,50.4,50.03,50.75,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.19,0.81,0.19,47.1
1110751200000,2005,3,2004,6,24,7,0.341,0.0647,0.276,16195.2,96.4,96.4,96.4,2,2,2,563.3,560.3,566.6,456.3,453.3,107,107,107,0,0,0,0.19,0.189,0.191,456.3,453.3,459.6,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.214,0.213,0.216,0.114,0.113,0.116,0.0048,0.0047,0.0049,0.579,0.575,0.585,0.024,0.024,0.025,23.29,23.27,23.3,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.9,49.62,50.2,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.19,0.81,0.19,47.5
1111356000000,2005,3,2004,6,25,7,0.355,0.0647,0.29,16760.6,106.6,106.6,99.77,3,2,2.4285714285714284,587,563,619.9,480,456.1,107,107,107,0,0,0,0.183,0.173,0.19,480,456.1,512.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.228,0.214,0.246,0.126,0.114,0.144,0.0053,0.0048,0.0061,0.572,0.524,0.615,0.024,0.022,0.026,23.19,23.06,23.29,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.29,34.99,51.8,42.44,33.94,48.2,0,0,0,0,0,0,0.554,0,0.065,0.18,0.82,0.18,47.2
1111960800000,2005,3,2004,6,26,7,0.424,0.0694,0.355,20348.6,133,133,121.1,3,3,3,701.7,633.9,777.2,587,526.9,114.7,107,125,0,0,0,0.164,0.153,0.173,587,526.9,652.2,990,990,990,966.7,966.4,967,23.3,23,23.6,0.29,0.254,0.33,0.193,0.153,0.237,0.0083,0.0065,0.01,0.69,0.587,0.803,0.03,0.025,0.035,22.6,22.19,22.98,0.953,0.949,0.956,0.977,0.971,0.98,0.931,0.921,0.937,41.31,37.55,45.24,40.37,36.46,44.33,0,0,0,0,0,0,0.673,0,0.069,0.16,0.84,0.16,48
1112565600000,2005,4,2004,7,27,7,0.539,0.0756,0.463,25233.1,166.1,166.1,150.2,4,3,3.4285714285714284,891,802.2,983.9,766,677.2,125,125,125,0,0,0,0.141,0.127,0.156,766,677.2,858.9,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.413,0.344,0.494,0.306,0.253,0.355,0.014,0.011,0.016,0.966,0.845,1.08,0.043,0.037,0.049,21.57,21.08,22.05,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.67,39.95,51.48,44.31,38.99,48.2,0,0,0,0,0,0,0.834,0,0.076,0.14,0.86,0.14,46.8
1113170400000,2005,4,2004,7,28,7,0.68,0.0756,0.604,31062.4,192.8,192.8,184.9,4,4,4,1124,1021,1227,999.2,896.1,125,125,125,0.2857,0,2,0.112,0.102,0.122,998.9,896.1,1100,990,990,990,968.3,968,968.6,21.7,21.4,22,0.646,0.528,0.783,0.474,0.373,0.648,0.022,0.017,0.03,1.4,1.15,1.73,0.064,0.052,0.081,20.31,19.66,20.89,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.45,43.85,50.58,46.22,42.97,48.2,0,0,0,0,0,0,1.03,0,0.076,0.11,0.89,0.11,45.7
1113775200000,2005,4,2004,7,29,7,0.774,0.0835,0.665,32390.4,192.8,192.8,192.8,4,4,4,1279,1253,1294,1141,1128,138.1,125,148,41,28,57,0.108,0.0975,0.116,1100,1100,1100,990,990,990,968.8,968.7,968.8,21.2,21.2,21.3,0.807,0.795,0.813,0.648,0.648,0.648,0.031,0.03,0.031,1.75,1.74,1.76,0.083,0.082,0.083,19.47,19.42,19.56,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.07,49.93,50.32,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.109,0.11,0.86,0.14,41.8
1114380000000,2005,4,2004,7,30,7,0.711,0.0894,0.62,31553.1,192.8,192.8,187.8,4,4,4,1175,1089,1256,1027,941.6,147.9,147,148,1.143,0,8,0.126,0.118,0.135,1026,941.6,1100,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.688,0.571,0.798,0.503,0.395,0.648,0.023,0.018,0.03,1.47,1.23,1.75,0.069,0.056,0.082,20.08,19.55,20.6,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.17,45.43,50.29,46.95,44.52,48.2,0,0,0,0,0,0,1.04,0,0.091,0.13,0.87,0.13,44.4
1114984800000,2005,5,2004,8,31,7,0.592,0.0889,0.503,26745.4,173.8,173.8,159.2,4,3,3.7142857142857144,978.7,904.5,1060,831.7,757.5,147,147,147,0,0,0,0.151,0.139,0.163,831.7,757.5,912.6,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.47,0.402,0.544,0.342,0.306,0.381,0.015,0.014,0.017,1.06,0.986,1.18,0.048,0.044,0.054,21.14,20.74,21.49,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,44.8,40.01,51.97,43.24,39.06,48.2,0,0,0,0,0,0,0.884,0,0.089,0.15,0.85,0.15,45.2
1115589600000,2005,5,2004,8,32,7,0.503,0.0889,0.415,23138.2,144.6,144.6,137.7,3,3,3,832.5,785.2,884.9,685.5,638.2,147,147,147,0,0,0,0.177,0.166,0.187,685.5,638.2,737.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.35,0.323,0.384,0.259,0.227,0.294,0.011,0.0099,0.013,0.86,0.78,0.953,0.038,0.034,0.042,21.91,21.61,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.94,44.22,49.87,45.91,43.34,48.2,0,0,0,0,0,0,0.765,0,0.088,0.18,0.83,0.17,46
1116194400000,2005,5,2004,8,33,7,0.441,0.0889,0.352,20080.3,128,128,119.5,3,3,3,729.1,683.4,773.7,582.1,536.4,147,147,147,0,0,0,0.202,0.19,0.215,582.1,536.4,626.7,990,990,990,966.8,966.6,967,23.2,23,23.4,0.291,0.265,0.316,0.19,0.159,0.22,0.0082,0.0068,0.0095,0.685,0.608,0.76,0.03,0.026,0.033,22.5,22.24,22.76,0.953,0.95,0.955,0.977,0.971,0.98,0.931,0.923,0.936,40.78,37.89,43.54,39.84,36.81,42.67,0,0,0,0,0,0,0.664,0,0.089,0.2,0.8,0.2,45.5
1116799200000,2005,5,2004,8,34,7,0.381,0.0889,0.292,16781.6,107.5,107.5,99.89,3,2,2.4285714285714284,630,593.4,668.9,483,446.4,147,147,147,0,0,0,0.234,0.22,0.248,483,446.4,521.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.235,0.214,0.257,0.128,0.11,0.15,0.0054,0.0046,0.0064,0.582,0.539,0.629,0.025,0.023,0.027,23,22.84,23.16,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.15,35.16,51.9,42.45,34.1,48.2,0,0,0,0,0,0,0.555,0,0.089,0.23,0.77,0.23,44
1117404000000,2005,5,2004,8,35,7,0.333,0.0768,0.257,15322.9,94.83,94.83,91.21,2,2,2,551.3,522,581.6,424.3,403,127,119,147,0,0,0,0.23,0.212,0.257,424.3,403,441.9,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.205,0.197,0.211,0.0993,0.0892,0.108,0.0042,0.0037,0.0045,0.533,0.501,0.559,0.022,0.021,0.023,23.39,23.23,23.55,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.53,44.45,48.38,45.6,43.56,47.41,0,0,0,0,0,0,0.507,0,0.076,0.23,0.77,0.23,46
1118008800000,2005,6,2004,9,36,7,0.296,0.072,0.224,13453.6,85.29,85.29,80.08,2,2,2,488.9,466,513,369.9,347,119,119,119,0,0,0,0.244,0.232,0.255,369.9,347,394,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.177,0.194,0.0736,0.0628,0.085,0.003,0.0026,0.0035,0.451,0.417,0.487,0.019,0.017,0.02,23.75,23.6,23.89,0.951,0.948,0.954,0.977,0.973,0.98,0.93,0.922,0.935,40.96,38.53,43.51,40.04,37.48,42.64,0,0,0,0,0,0,0.445,0,0.072,0.24,0.76,0.24,45.5
1118613600000,2005,6,2004,9,37,7,0.265,0.072,0.193,11598.7,73.29,73.29,69.04,2,2,2,438.7,419.8,458.6,319.7,300.8,119,119,119,0,0,0,0.271,0.259,0.283,319.7,300.8,339.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.161,0.175,0.0499,0.041,0.0593,0.002,0.0017,0.0024,0.376,0.348,0.406,0.015,0.014,0.017,24.05,23.93,24.16,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.92,35.58,33.53,37.73,34.52,32.52,36.64,0,0,0,0,0,0,0.384,0,0.072,0.27,0.73,0.27,43.8
1119218400000,2005,6,2004,9,38,7,0.24,0.072,0.168,10116.1,63.69,63.69,60.21,2,2,2,397.3,381.8,413.5,278.3,262.8,119,119,119,0,0,0,0.3,0.288,0.312,278.3,262.8,294.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.148,0.159,0.0304,0.023,0.038,0.0012,0.00093,0.0015,0.314,0.291,0.338,0.013,0.012,0.014,24.3,24.2,24.4,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,31.04,29.31,32.83,30.11,28.43,31.84,0,0,0,0,0,0,0.335,0,0.072,0.3,0.7,0.3,42.2
1119823200000,2005,6,2004,9,39,7,0.22,0.0691,0.151,9063.78,55.75,55.75,53.95,2,2,2,363.3,350.9,376.6,249,242.9,114.3,108,119,0,0,0,0.314,0.301,0.328,249,242.9,257.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.139,0.146,0.0176,0.0164,0.0206,0.00071,0.00066,0.00083,0.27,0.262,0.283,0.011,0.011,0.011,24.51,24.43,24.58,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,27.81,27.14,28.74,26.98,26.33,27.88,0,0,0,0,0,0,0.3,0,0.069,0.31,0.69,0.31,41.2
1120428000000,2005,7,2004,10,40,7,0.203,0.0653,0.137,8287.6,51.75,51.75,49.33,2,1,1.4285714285714286,335.2,324.3,346.8,227.2,216.3,108,108,108,0,0,0,0.322,0.311,0.333,227.2,216.3,238.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.13,0.138,0.0151,0.0141,0.016,0.0006,0.00057,0.00065,0.33,0.248,0.398,0.013,0.01,0.016,24.59,24.53,24.66,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.47,25.74,52.35,38.44,24.97,48.2,0,0,0,0,0,0,0.274,0,0.066,0.32,0.67,0.33,40.8
1121032800000,2005,7,2004,10,41,7,0.189,0.0653,0.123,7755.13,48.19,48.19,46.16,1,1,1,311.7,302.7,320.8,203.7,194.7,108,108,108,0,0,0,0.347,0.337,0.357,203.7,194.7,212.8,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.129,0.0131,0.0123,0.0138,0.00052,0.00049,0.00055,0.356,0.34,0.372,0.014,0.014,0.015,24.69,24.62,24.75,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.1,45.05,49.17,46.16,44.15,48.19,0,0,0,0,0,0,0.256,0,0.066,0.35,0.65,0.35,41
1121637600000,2005,7,2004,10,42,7,0.176,0.0653,0.111,6944.88,43.46,43.46,41.34,1,1,1,290.7,281.7,299.7,182.7,173.7,108,108,108,0,0,0,0.372,0.36,0.383,182.7,173.7,191.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.121,0.0113,0.0105,0.012,0.00045,0.00042,0.00048,0.318,0.302,0.335,0.013,0.012,0.013,24.82,24.77,24.87,0.949,0.947,0.952,0.979,0.976,0.98,0.93,0.924,0.933,42.22,40.1,44.34,41.34,39.15,43.46,0,0,0,0,0,0,0.23,0,0.065,0.37,0.63,0.37,39.5
1122242400000,2005,7,2004,10,43,7,0.164,0.0653,0.0991,6170.39,38.53,38.53,36.73,1,1,1,271.8,264.5,279.2,163.8,156.5,108,108,108,0,0,0,0.397,0.387,0.408,163.8,156.5,171.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.114,0.00968,0.00905,0.0103,0.00038,0.00036,0.00041,0.285,0.272,0.298,0.011,0.011,0.012,24.93,24.89,24.97,0.944,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.922,37.79,36.06,39.52,36.73,34.98,38.53,0,0,0,0,0,0,0.204,0,0.0649,0.4,0.6,0.4,37.6
1122847200000,2005,8,2004,11,44,7,0.152,0.0562,0.0961,5992.73,38.08,38.08,35.67,1,1,1,252,242.8,262,159,149.8,93,93,93,0,0,0,0.369,0.355,0.383,159,149.8,169,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00926,0.00849,0.0101,0.00037,0.00033,0.0004,0.274,0.258,0.292,0.011,0.01,0.012,25.02,24.96,25.08,0.942,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.921,36.74,34.61,39.09,35.67,33.58,38.08,0,0,0,0,0,0,0.198,0,0.0559,0.37,0.63,0.37,39.4
1123452000000,2005,8,2004,11,45,7,0.14,0.0562,0.0838,5209.31,32.89,32.89,31.01,1,1,1,231.6,224,239.8,138.6,131,93,93,93,0,0,0,0.402,0.388,0.415,138.6,131,146.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.098,0.104,0.00753,0.00688,0.00823,0.0003,0.00027,0.00032,0.238,0.224,0.253,0.0094,0.0088,0.01,25.17,25.11,25.23,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.97,30.18,33.91,31.01,29.27,32.89,0,0,0,0,0,0,0.172,0,0.0562,0.4,0.6,0.4,37.2
1124056800000,2005,8,2004,11,46,7,0.13,0.0562,0.0742,4597.45,28.71,28.71,27.37,1,1,1,215.7,210,221.5,122.7,117,93,93,93,0,0,0,0.431,0.42,0.443,122.7,117,128.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0931,0.0971,0.00618,0.0057,0.00668,0.00024,0.00022,0.00026,0.209,0.199,0.22,0.0082,0.0078,0.0086,25.3,25.25,25.34,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.21,26.84,29.6,27.37,26.04,28.71,0,0,0,0,0,0,0.152,0,0.0558,0.43,0.57,0.43,35.4
1124661600000,2005,8,2004,11,47,7,0.122,0.0562,0.0662,1810.02,25.59,25.59,10.77,1,1,1,202.4,196.6,208.1,109.4,103.6,93,93,93,0,0,0,0.46,0.447,0.473,109.4,103.6,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0883,0.0924,0.00505,0.00456,0.00554,0.0002,0.00018,0.00022,0.186,0.175,0.196,0.0073,0.0069,0.0077,25.39,25.36,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.894,11.11,0,26.38,10.77,0,25.59,0,4,0,0,0.571,0,0.0599,0.571,0.0558,0.46,0.54,0.46,14.8
1125266400000,2005,8,2004,11,48,7,0.114,0.049,0.0652,2419.36,26.19,26.19,14.4,1,1,1,188.8,181.1,194.7,107.8,98.99,81,72,93,0,0,0,0.428,0.38,0.484,107.8,98.99,117.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0867,0.0911,0.00492,0.00416,0.00574,0.00019,0.00016,0.00022,0.182,0.167,0.198,0.0071,0.0065,0.0077,25.4,25.38,25.42,0.526,0,0.923,0.554,0,0.97,0.51,0,0.895,14.85,0,27,14.4,0,26.19,0,3,0,0,0.429,0,0.08,0.429,0.0488,0.43,0.57,0.43,21.2
1125871200000,2005,9,2004,12,49,7,0.104,0.0435,0.0604,3698.08,23.56,23.56,22.01,1,1,1,171.9,166,178.6,99.92,94.02,72,72,72,0,0,0,0.419,0.403,0.434,99.92,94.02,106.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0828,0.0873,0.00424,0.00374,0.00481,0.00017,0.00015,0.00019,0.167,0.156,0.178,0.0065,0.0061,0.007,25.38,25.38,25.38,0.914,0.912,0.918,0.968,0.966,0.97,0.885,0.883,0.888,22.73,21.47,24.28,22.01,20.74,23.56,0,0,0,0,0,0,0.122,0,0.0436,0.42,0.58,0.42,35.6
1126476000000,2005,9,2004,12,50,7,0.0958,0.0435,0.0523,3222.66,20.35,20.35,19.18,1,1,1,158.4,153.2,164.1,86.44,81.17,72,72,72,0,0,0,0.455,0.439,0.47,86.44,81.17,92.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0783,0.0822,0.0031,0.00265,0.00358,0.00012,0.0001,0.00014,0.142,0.133,0.153,0.0056,0.0052,0.006,25.37,25.37,25.38,0.926,0.92,0.932,0.963,0.96,0.965,0.892,0.888,0.895,19.92,18.83,21.08,19.18,18.09,20.35,0,0,0,0,0,0,0.107,0,0.0435,0.45,0.55,0.45,33.6
1127080800000,2005,9,2004,12,51,7,0.0893,0.0435,0.0458,2835.93,17.8,17.8,16.88,1,1,1,147.7,143.6,151.8,75.7,71.6,72,72,72,0,0,0,0.488,0.474,0.501,75.7,71.6,79.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0749,0.0778,0.00218,0.00184,0.00253,0.000086,0.000072,0.000099,0.123,0.116,0.131,0.0048,0.0045,0.0051,25.38,25.37,25.38,0.933,0.922,0.939,0.96,0.96,0.96,0.896,0.885,0.901,17.58,16.43,18.54,16.88,15.77,17.8,0,0,0,0,0,0,0.0938,0,0.0435,0.49,0.51,0.49,31.8
1127685600000,2005,9,2004,12,52,7,0.0846,0.0401,0.0445,2701.51,18.98,18.98,16.08,1,1,1,139.8,136.2,142.2,73.56,67.49,66.29,52,72,0,0,0,0.473,0.378,0.516,73.56,67.49,85.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0735,0.0763,0.002,0.00149,0.00302,0.000079,0.000058,0.00012,0.118,0.109,0.137,0.0046,0.0043,0.0054,25.38,25.36,25.39,0.913,0.899,0.928,0.961,0.96,0.962,0.877,0.863,0.893,16.74,15.11,19.72,16.08,14.51,18.98,0,0,0,0,0,0,0.0893,0,0.0401,0.47,0.53,0.47,31.9
1128290400000,2005,10,2005,1,1,7,0.0793,0.0314,0.0478,2966.78,18.31,18.31,17.66,1,1,1,131.1,127.2,134.3,79.06,75.19,52,52,52,0,0,0,0.397,0.387,0.409,79.06,75.19,82.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0727,0.0752,0.00247,0.00214,0.00275,0.000097,0.000084,0.00011,0.126,0.119,0.132,0.0049,0.0047,0.0052,25.37,25.37,25.38,0.935,0.931,0.94,0.96,0.96,0.961,0.898,0.894,0.903,18.39,17.6,19.05,17.66,16.89,18.31,0,0,0,0,0,0,0.0981,0,0.0315,0.4,0.6,0.4,37.4
1128895200000,2005,10,2005,1,2,7,0.075,0.0314,0.0435,2672.1,16.83,16.83,15.91,1,1,1,124,121.5,126.9,71.99,69.45,52,52,52,0,0,0,0.419,0.41,0.428,71.99,69.45,74.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0726,0.00187,0.00165,0.00212,0.000073,0.000065,0.000083,0.113,0.109,0.118,0.0044,0.0043,0.0046,25.39,25.38,25.39,0.924,0.91,0.94,0.96,0.96,0.96,0.887,0.874,0.902,16.57,15.74,17.53,15.91,15.11,16.83,0,0,0,0,0,0,0.0884,0,0.0315,0.42,0.58,0.42,35.6
1129500000000,2005,10,2005,1,3,7,0.072,0.0314,0.0405,2414.86,14.86,14.86,14.37,1,1,1,119,116.8,120.6,67.03,64.8,52,52,52,0,0,0,0.437,0.431,0.445,67.03,64.8,68.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00145,0.00126,0.00158,0.000057,0.000049,0.000062,0.105,0.102,0.108,0.0041,0.004,0.0042,25.39,25.39,25.4,0.897,0.884,0.906,0.96,0.96,0.96,0.861,0.849,0.87,14.97,14.28,15.48,14.37,13.7,14.86,0,0,0,0,0,0,0.0799,0,0.0315,0.44,0.56,0.44,33.5
1130104800000,2005,10,2005,1,4,7,0.0693,0.0314,0.0379,971.13,13.62,13.62,5.781,1,1,1,114.6,112.7,116.5,62.61,60.7,52,52,52,0,0,0,0.454,0.446,0.461,62.61,60.7,64.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00107,0.00091,0.00124,0.000042,0.000036,0.000048,0.0989,0.0962,0.102,0.0039,0.0038,0.004,25.4,25.4,25.4,0.377,0,0.883,0.411,0,0.96,0.362,0,0.848,6.021,0,14.19,5.781,0,13.62,0,4,0,0,0.571,0,0.0321,0.571,0.0314,0.45,0.55,0.45,14
1130709600000,2005,10,2005,1,5,7,0.0719,0.0304,0.0415,1886.02,17.29,17.29,11.23,1,1,1,118.9,112.4,127.2,68.66,60.42,50.29,50,52,0,0,0,0.424,0.393,0.463,68.66,60.42,77.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.073,0.00159,0.000886,0.00231,0.000062,0.000035,0.000091,0.108,0.0958,0.122,0.0042,0.0038,0.0048,25.39,25.38,25.4,0.656,0,0.937,0.686,0,0.96,0.63,0,0.9,11.69,0,18.01,11.23,0,17.29,0,2,0,0,0.286,0,0.0624,0.286,0.0304,0.42,0.58,0.42,26.2
1131314400000,2005,11,2005,2,6,7,0.0856,0.0302,0.0553,3393.6,22.44,22.44,20.2,1,1,1,141.5,130.7,152.1,91.49,80.74,50,50,50,0,0,0,0.354,0.329,0.382,91.49,80.74,102.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0743,0.0818,0.00353,0.00261,0.00443,0.00014,0.0001,0.00017,0.148,0.128,0.167,0.0058,0.005,0.0065,25.35,25.34,25.37,0.921,0.912,0.933,0.965,0.96,0.97,0.888,0.884,0.896,20.93,18.74,23.14,20.2,17.99,22.44,0,0,0,0,0,0,0.112,0,0.0303,0.35,0.65,0.35,39.6
1131919200000,2005,11,2005,2,7,7,0.0916,0.0302,0.0614,3747.84,23.29,23.29,22.31,1,1,1,151.5,149.1,155.6,101.5,99.06,50,50,50,0,0,0,0.33,0.321,0.335,101.5,99.06,105.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0807,0.083,0.00438,0.00417,0.00473,0.00017,0.00016,0.00019,0.166,0.161,0.173,0.0065,0.0063,0.0068,25.34,25.34,25.34,0.912,0.911,0.915,0.969,0.968,0.97,0.884,0.882,0.887,23.02,22.45,24.01,22.31,21.73,23.29,0,0,0,0,0,0,0.124,0,0.0302,0.33,0.67,0.33,40.9
1132524000000,2005,11,2005,2,8,7,0.0942,0.0302,0.064,3919.48,25.46,25.46,23.33,1,1,1,155.8,150.4,164.7,105.8,100.4,50,50,50,0,0,0,0.321,0.304,0.332,105.8,100.4,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0812,0.0862,0.00474,0.00429,0.0055,0.00019,0.00017,0.00022,0.173,0.164,0.189,0.0068,0.0064,0.0074,25.34,25.34,25.34,0.915,0.911,0.921,0.97,0.969,0.97,0.887,0.883,0.894,24.06,22.74,26.25,23.33,22.03,25.46,0,0,0,0,0,0,0.13,0,0.0302,0.32,0.68,0.32,41.6
1133128800000,2005,11,2005,2,9,7,0.104,0.0334,0.0704,4349.42,27.25,27.25,25.89,1,1,1,171.5,168.8,175.3,116.4,111.9,55.14,50,59,0,0,0,0.321,0.291,0.345,116.4,111.9,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0867,0.0888,0.00564,0.00526,0.00612,0.00022,0.00021,0.00024,0.193,0.186,0.202,0.0076,0.0073,0.0079,25.35,25.34,25.36,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.899,26.69,25.59,28.1,25.89,24.82,27.25,0,0,0,0,0,0,0.144,0,0.0336,0.32,0.68,0.32,41.8
1133733600000,2005,12,2005,3,10,7,0.109,0.0357,0.0732,4542.45,27.88,27.88,27.04,1,1,1,180.1,177.8,183.5,121.1,118.8,59,59,59,0,0,0,0.328,0.321,0.332,121.1,118.8,124.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0891,0.0911,0.00604,0.00585,0.00633,0.00024,0.00023,0.00025,0.202,0.198,0.208,0.0079,0.0077,0.0081,25.36,25.36,25.36,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.87,27.3,28.74,27.04,26.48,27.88,0,0,0,0,0,0,0.15,0,0.0358,0.33,0.67,0.33,41.7
1134338400000,2005,12,2005,3,11,7,0.112,0.0357,0.076,4731.17,29.83,29.83,28.16,1,1,1,184.7,181.9,191.7,125.7,122.9,59,59,59,0,0,0,0.319,0.308,0.324,125.7,122.9,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0905,0.094,0.00644,0.00619,0.00703,0.00025,0.00024,0.00027,0.21,0.205,0.223,0.0082,0.008,0.0087,25.36,25.36,25.36,0.928,0.927,0.932,0.97,0.97,0.97,0.901,0.899,0.904,29.03,28.33,30.75,28.16,27.48,29.83,0,0,0,0,0,0,0.156,0,0.036,0.32,0.68,0.32,42.2
1134943200000,2005,12,2005,3,12,7,0.119,0.0357,0.0838,5242.3,31.91,31.91,31.2,1,1,1,197.5,193.1,200.5,138.5,134.1,59,59,59,0,0,0,0.299,0.294,0.306,138.5,134.1,141.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0945,0.0971,0.00752,0.00715,0.00777,0.00029,0.00028,0.0003,0.233,0.225,0.238,0.0091,0.0088,0.0093,25.36,25.36,25.36,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.17,31.08,32.9,31.2,30.15,31.91,0,0,0,0,0,0,0.173,0,0.0352,0.3,0.7,0.3,44.1
1135548000000,2005,12,2005,3,13,7,0.127,0.0369,0.09,5644.33,34.98,34.98,33.6,1,1,1,209.9,202.7,216.9,148.9,143.7,61,59,73,0,0,0,0.291,0.276,0.337,148.9,143.7,154.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0979,0.102,0.00841,0.00796,0.00891,0.00033,0.00031,0.00035,0.252,0.242,0.262,0.0099,0.0095,0.01,25.29,25.25,25.34,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.64,33.36,36.06,33.6,32.36,34.98,0,0,0,0,0,0,0.187,0,0.037,0.29,0.71,0.29,44.4
1136152800000,2006,1,2005,4,14,7,0.139,0.0442,0.0945,5914.3,38.04,38.04,35.2,1,1,1,229.2,219.3,241.2,156.2,146.3,73,73,73,0,0,0,0.319,0.303,0.333,156.2,146.3,168.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.108,0.00903,0.00819,0.01,0.00036,0.00032,0.0004,0.267,0.249,0.288,0.01,0.0098,0.011,25.16,25.06,25.24,0.941,0.937,0.945,0.971,0.97,0.974,0.913,0.909,0.92,36.26,33.94,39.06,35.2,32.92,38.04,0,0,0,0,0,0,0.196,0,0.0445,0.32,0.68,0.32,42.5
1136757600000,2006,1,2005,4,15,7,0.16,0.0442,0.116,7337.6,48.2,48.2,43.68,1,1,1,264.8,246.4,284.7,191.8,173.4,73,73,73,0,0,0,0.276,0.256,0.296,191.8,173.4,211.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.11,0.124,0.0121,0.0105,0.0137,0.00048,0.00041,0.00055,0.33,0.297,0.366,0.013,0.012,0.015,24.91,24.8,25.02,0.952,0.946,0.957,0.979,0.977,0.98,0.932,0.924,0.938,44.6,40.27,49.26,43.68,39.33,48.2,0,0,0,0,0,0,0.243,0,0.044,0.28,0.72,0.28,45.9
1137362400000,2006,1,2005,4,16,7,0.198,0.0442,0.154,9318.68,62.98,62.98,55.47,2,1,1.8571428571428572,327,293.7,361.5,254,220.7,73,73,73,0,0,0,0.224,0.202,0.249,254,220.7,288.5,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.127,0.151,0.0219,0.0145,0.0352,0.00088,0.00058,0.0014,0.296,0.245,0.382,0.012,0.0098,0.015,24.67,24.47,24.83,0.935,0.924,0.958,0.971,0.97,0.98,0.908,0.896,0.939,32.38,26.08,51.33,31.18,25.3,48.2,0,0,0,0,0,0,0.308,0,0.044,0.22,0.78,0.22,47.1
1137967200000,2006,1,2005,4,17,7,0.248,0.0442,0.204,12377.8,81.89,81.89,73.68,2,2,2,410.7,373.3,447.1,337.7,300.3,73,73,73,0,0,0,0.178,0.163,0.196,337.7,300.3,374.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.168,0.155,0.181,0.0584,0.0407,0.0756,0.0024,0.0016,0.0031,0.397,0.341,0.452,0.016,0.014,0.019,24.16,23.94,24.39,0.946,0.94,0.952,0.973,0.97,0.98,0.921,0.912,0.932,37.84,33.77,41.79,36.84,32.76,40.95,0,0,0,0,0,0,0.409,0,0.044,0.18,0.82,0.18,49.9
1138572000000,2006,1,2005,4,18,7,0.3,0.0493,0.25,15114.4,95.98,95.98,89.97,2,2,2,495.6,460.5,529.4,414.1,387.5,81.57,73,85,0,0,0,0.165,0.154,0.175,414.1,387.5,444.4,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.186,0.207,0.0944,0.0819,0.109,0.0039,0.0034,0.0045,0.512,0.472,0.558,0.021,0.019,0.023,23.66,23.46,23.86,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.9,43.22,48.97,44.98,42.35,47.99,0,0,0,0,0,0,0.5,0,0.05,0.16,0.83,0.17,50.4
1139176800000,2006,2,2005,5,19,7,0.347,0.0514,0.296,17073.8,109.4,109.4,101.6,3,2,2.5714285714285716,573.9,541.2,609.5,488.9,456.2,85,85,85,0,0,0,0.148,0.139,0.157,488.9,456.2,524.5,990,990,990,966.2,966,966.3,23.8,23.7,24,0.228,0.211,0.248,0.131,0.114,0.151,0.0055,0.0048,0.0064,0.566,0.516,0.61,0.024,0.022,0.026,23.25,23.08,23.39,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.916,0.939,42.63,35.03,52.06,40.76,33.98,48.2,0,0,0,0,0,0,0.565,0,0.051,0.15,0.85,0.15,49.2
1139781600000,2006,2,2005,5,20,7,0.4,0.0514,0.349,20146.5,128.4,128.4,119.9,3,3,3,661.6,620.7,705.5,576.6,535.7,85,85,85,0,0,0,0.129,0.12,0.137,576.6,535.7,620.5,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.277,0.254,0.302,0.186,0.159,0.216,0.0079,0.0067,0.0093,0.666,0.597,0.74,0.028,0.025,0.032,22.79,22.54,23.02,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.923,0.936,40.9,38.29,43.67,39.97,37.23,42.8,0,0,0,0,0,0,0.666,0,0.051,0.13,0.87,0.13,50.4
1140386400000,2006,2,2005,5,21,7,0.465,0.0514,0.414,23326.9,144.6,144.6,138.9,3,3,3,769,718.9,823.1,684,633.9,85,85,85,0,0,0,0.111,0.103,0.118,684,633.9,738.1,990,990,990,967,966.8,967.2,23,22.8,23.2,0.339,0.31,0.369,0.258,0.224,0.294,0.011,0.0097,0.013,0.847,0.762,0.938,0.037,0.033,0.041,22.18,21.87,22.46,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.42,44.49,50.49,46.28,43.6,48.2,0,0,0,0,0,0,0.771,0,0.051,0.11,0.89,0.11,50.2
1140991200000,2006,2,2005,5,22,7,0.586,0.0704,0.515,27525.3,182,182,163.8,4,3,3.857142857142857,968.2,851.8,1094,851.8,766.8,116.4,85,129,0,0,0,0.12,0.0958,0.139,851.8,766.8,964.9,990,990,990,967.8,967.3,968.2,22.2,21.8,22.7,0.482,0.394,0.589,0.351,0.31,0.406,0.016,0.014,0.019,1.08,0.967,1.26,0.048,0.043,0.058,21.17,20.54,21.7,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.01,39.85,52.03,42.68,38.88,48.2,0,0,0,0,0,0,0.91,0,0.071,0.12,0.88,0.12,47
1141596000000,2006,3,2005,6,23,7,0.776,0.0874,0.654,32231.4,192.8,192.8,191.9,4,4,4,1284,1140,1415,1139,1011,144.4,129,183,58,0,132,0.112,0.0966,0.132,1081,1011,1100,990,990,990,968.8,968.3,969.2,21.2,20.8,21.7,0.782,0.65,0.852,0.606,0.448,0.648,0.029,0.021,0.031,1.68,1.38,1.8,0.08,0.064,0.087,19.52,18.99,20.28,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,49.34,48.03,50.5,47.96,47.07,48.2,0,0,0,0,0,0,1.07,0,0.122,0.11,0.84,0.16,41.5
1142200800000,2006,3,2005,6,24,7,0.901,0.111,0.665,31648.1,190.4,190.4,188.4,4,4,4,1490,1437,1545,1307,1254,183,183,183,207.4,154,262,0.123,0.118,0.127,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.884,0.863,0.903,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.091,18.71,18.52,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.06,47.55,48.57,47.1,46.6,47.6,0,0,0,0,0,0,1.05,0,0.236,0.12,0.74,0.26,35.1
1142805600000,2006,3,2005,6,25,7,0.991,0.111,0.665,30768.7,185.6,185.6,183.1,4,4,4,1639,1567,1719,1456,1384,183,183,183,356,284,436,0.112,0.106,0.117,1100,1100,1100,990,990,990,969.9,969.7,970.2,20.1,19.8,20.3,0.913,0.908,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.094,18.21,17.94,18.44,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.72,46.02,47.34,45.79,45.1,46.4,0,0,0,0,0,0,1.02,0,0.326,0.11,0.67,0.33,31
1143410400000,2006,3,2005,6,26,7,1.12,0.105,0.665,29549.1,179.1,179.1,175.9,4,4,4,1848,1756,1922,1675,1573,173,148,183,574.9,473,674,0.0938,0.077,0.104,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.52,17.28,17.82,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.87,44.22,45.69,43.97,43.34,44.77,0,0,0,0,0,0,0.977,0,0.455,0.094,0.59,0.41,26.4
1144015200000,2006,4,2005,7,27,7,1.18,0.0895,0.665,28935.6,173,173,172.2,4,4,4,1954,1932,1967,1806,1784,148,148,148,705.7,684,719,0.0758,0.0752,0.0766,1100,1100,1100,990,990,990,971,970.9,971,19,19,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.17,17.13,17.24,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.94,43.82,44.13,43.06,42.94,43.24,0,0,0,0,0,0,0.957,0,0.515,0.076,0.56,0.44,24.5
1144620000000,2006,4,2005,7,28,7,1.21,0.0895,0.665,28646.3,171.4,171.4,170.5,4,4,4,2007,1978,2028,1859,1830,148,148,148,759,730,780,0.0737,0.073,0.0748,1100,1100,1100,990,990,990,971.1,971,971.2,18.9,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,17.01,16.96,17.1,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.5,43.35,43.73,42.63,42.48,42.85,0,0,0,0,0,0,0.947,0,0.545,0.074,0.55,0.45,23.7
1145224800000,2006,4,2005,7,29,7,1.23,0.0895,0.665,28527.8,170.2,170.2,169.8,4,4,4,2033,2017,2042,1885,1869,148,148,148,785,769,794,0.0728,0.0725,0.0734,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.1,0.099,0.1,16.95,16.92,16.98,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.32,43.26,43.42,42.45,42.39,42.55,0,0,0,0,0,0,0.943,0,0.565,0.073,0.54,0.46,23.2
1145829600000,2006,4,2005,7,30,7,1.16,0.0895,0.665,29116.9,176.2,176.2,173.3,4,4,4,1922,1838,1999,1774,1690,148,148,148,674.4,590,751,0.0771,0.074,0.0805,1100,1100,1100,990,990,990,970.8,970.6,971.1,19.2,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.28,17.03,17.55,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.21,43.54,44.95,43.33,42.67,44.05,0,0,0,0,0,0,0.963,0,0.495,0.077,0.57,0.43,25.1
1146434400000,2006,5,2005,8,31,7,1.04,0.116,0.665,30316.8,183.6,183.6,180.5,4,4,4,1716,1626,1807,1524,1434,192,192,192,424,334,515,0.112,0.106,0.118,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.95,17.65,18.25,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.03,45.22,46.83,45.11,44.32,45.89,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.2
1147039200000,2006,5,2005,8,32,7,0.913,0.116,0.665,31534.5,190.9,190.9,187.7,4,4,4,1510,1424,1596,1318,1232,192,192,192,217.6,132,304,0.127,0.12,0.135,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.887,0.852,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.65,18.35,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.88,47.09,48.7,46.93,46.15,47.73,0,0,0,0,0,0,1.04,0,0.248,0.13,0.73,0.27,34.5
1147644000000,2006,5,2005,8,33,7,0.77,0.116,0.638,31813.2,192.8,192.8,189.4,4,4,4,1274,1162,1397,1082,970,192,192,192,27.14,0,105,0.151,0.137,0.165,1055,970,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.742,0.606,0.841,0.554,0.408,0.648,0.026,0.019,0.031,1.59,1.28,1.79,0.075,0.059,0.086,19.65,19.06,20.31,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.44,46.13,49.79,47.34,45.21,48.2,0,0,0,0,0,0,1.05,0,0.132,0.15,0.83,0.17,41.3
1148248800000,2006,5,2005,8,34,7,0.639,0.116,0.523,27688.4,176.5,176.5,164.8,4,4,4,1057,991.2,1132,864.7,799.2,192,192,192,0,0,0,0.182,0.17,0.194,864.7,799.2,939.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.508,0.448,0.576,0.358,0.326,0.394,0.016,0.015,0.018,1.1,0.986,1.23,0.05,0.045,0.057,20.82,20.46,21.15,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.1,39.49,45.02,41.2,38.5,44.12,0,0,0,0,0,0,0.916,0,0.116,0.18,0.82,0.18,43.3
1148853600000,2006,5,2005,8,35,7,0.56,0.105,0.454,24253.7,144.6,144.6,144.4,3,3,3,925.5,878.5,974.1,751.2,717.5,174.3,161,192,0,0,0,0.188,0.174,0.204,751.2,717.5,782.1,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.402,0.371,0.432,0.301,0.28,0.318,0.013,0.012,0.014,0.983,0.916,1.04,0.044,0.041,0.047,21.42,21.16,21.67,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.3,48.63,51.75,48.12,47.66,48.2,0,0,0,0,0,0,0.802,0,0.106,0.19,0.81,0.19,43.3
1149458400000,2006,6,2005,9,36,7,0.505,0.0974,0.408,22807.3,140.6,140.6,135.8,3,3,3,834.8,807.2,863.9,673.8,646.2,161,161,161,0,0,0,0.193,0.186,0.199,673.8,646.2,702.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.346,0.33,0.362,0.251,0.233,0.271,0.011,0.01,0.012,0.843,0.796,0.892,0.037,0.035,0.039,21.92,21.75,22.08,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.18,44.58,47.82,45.25,43.68,46.87,0,0,0,0,0,0,0.754,0,0.097,0.19,0.81,0.19,45.2
1150063200000,2006,6,2005,9,37,7,0.47,0.0974,0.372,21102.9,129.6,129.6,125.6,3,3,3,776.4,751.2,798.9,615.4,590.2,161,161,161,0,0,0,0.207,0.202,0.214,615.4,590.2,637.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.313,0.298,0.325,0.212,0.195,0.227,0.0092,0.0085,0.0099,0.744,0.702,0.782,0.032,0.03,0.034,22.25,22.12,22.39,0.955,0.954,0.956,0.98,0.979,0.98,0.935,0.933,0.937,42.73,41.2,44.08,41.87,40.31,43.2,0,0,0,0,0,0,0.698,0,0.098,0.21,0.79,0.21,44.9
1150668000000,2006,6,2005,9,38,7,0.428,0.0974,0.33,18830.6,118.6,118.6,112.1,3,3,3,707,675.4,739.4,546,514.4,161,161,161,0,0,0,0.228,0.218,0.238,546,514.4,578.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.273,0.255,0.292,0.166,0.145,0.187,0.0071,0.0062,0.0081,0.627,0.574,0.682,0.027,0.025,0.029,22.65,22.46,22.82,0.95,0.948,0.953,0.973,0.97,0.977,0.925,0.919,0.931,38.4,36.38,40.46,37.36,35.28,39.53,0,0,0,0,0,0,0.623,0,0.098,0.23,0.77,0.23,44
1151272800000,2006,6,2005,9,39,7,0.386,0.0929,0.294,16522.2,104.1,104.1,98.35,3,2,2.2857142857142856,638.9,612.8,666.4,485.3,468.2,153.6,135,161,0,0,0,0.24,0.217,0.256,485.3,468.2,505.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.238,0.229,0.25,0.128,0.12,0.139,0.0054,0.0051,0.0059,0.604,0.543,0.638,0.026,0.023,0.027,22.94,22.87,23.03,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,46.98,35.15,52.38,44.26,34.1,48.2,0,0,0,0,0,0,0.546,0,0.092,0.24,0.76,0.24,42.8
1151877600000,2006,7,2005,10,40,7,0.351,0.0816,0.269,15852.8,96.4,96.4,94.36,2,2,2,580.1,557.3,604.3,445.1,422.3,135,135,135,0,0,0,0.233,0.223,0.242,445.1,422.3,469.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.205,0.227,0.109,0.0983,0.121,0.0046,0.0041,0.0051,0.567,0.531,0.607,0.024,0.022,0.026,23.22,23.08,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.51,46.26,50.82,47.18,45.34,48.2,0,0,0,0,0,0,0.524,0,0.082,0.23,0.77,0.23,45.2
1152482400000,2006,7,2005,10,41,7,0.32,0.108,0.212,12581.2,89.22,89.22,74.89,2,2,2,529.7,510.6,549.9,350.9,324.6,178.7,135,186,0,0,0,0.338,0.245,0.364,350.9,324.6,414.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.174,0.203,0.0646,0.0522,0.0948,0.0027,0.0022,0.004,0.427,0.388,0.52,0.018,0.016,0.022,23.59,23.41,23.71,0.948,0.945,0.956,0.972,0.97,0.98,0.922,0.916,0.937,38.49,35.65,45.52,37.44,34.58,44.61,0,0,0,0,0,0,0.416,0,0.108,0.34,0.66,0.34,39.3
1153087200000,2006,7,2005,10,42,7,0.294,0.112,0.182,10772.5,67.86,67.86,64.12,2,2,2,486.3,469.8,504.3,300.3,283.8,186,186,186,0,0,0,0.383,0.369,0.396,300.3,283.8,318.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.172,0.0408,0.033,0.0492,0.0017,0.0014,0.002,0.352,0.327,0.379,0.015,0.013,0.016,23.86,23.75,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.05,31.26,34.98,32.06,30.32,33.93,0,0,0,0,0,0,0.356,0,0.112,0.38,0.62,0.38,36.6
1153692000000,2006,7,2005,10,43,7,0.272,0.112,0.159,9452.08,59.53,59.53,56.26,2,2,2,449.3,434.5,464.6,263.3,248.5,186,186,186,0,0,0,0.414,0.4,0.428,263.3,248.5,278.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.148,0.158,0.0233,0.0169,0.0305,0.00096,0.00069,0.0013,0.296,0.275,0.319,0.012,0.011,0.013,24.08,23.99,24.17,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29,27.38,30.69,28.13,26.56,29.77,0,0,0,0,0,0,0.313,0,0.113,0.41,0.58,0.42,34.8
1154296800000,2006,7,2005,10,44,7,0.251,0.0964,0.154,9194.56,58.08,58.08,54.73,2,2,2,414.3,398.7,429.9,254.9,243.7,159.4,155,186,0,0,0,0.385,0.365,0.433,254.9,243.7,270.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.147,0.143,0.152,0.02,0.0165,0.0266,0.00082,0.00067,0.0011,0.282,0.267,0.304,0.011,0.011,0.012,24.25,24.18,24.34,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.21,26.85,29.94,27.36,26.04,29.04,0,0,0,0,0,0,0.304,0,0.097,0.38,0.61,0.39,36.6
1154901600000,2006,8,2005,11,45,7,0.23,0.0937,0.137,8214.47,51.32,51.32,48.9,2,1,1.2857142857142858,380.8,368.4,394.1,225.8,213.4,155,155,155,0,0,0,0.407,0.393,0.421,225.8,213.4,239.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.141,0.0149,0.0139,0.0161,0.00061,0.00056,0.00065,0.353,0.256,0.406,0.014,0.01,0.016,24.34,24.27,24.4,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.63,25.93,52.39,41.64,25.15,48.2,0,0,0,0,0,0,0.272,0,0.093,0.41,0.6,0.4,35.7
1155506400000,2006,8,2005,11,46,7,0.213,0.0937,0.119,7445.93,46.95,46.95,44.32,1,1,1,352.4,341.3,364.3,197.4,186.3,155,155,155,0,0,0,0.44,0.426,0.454,197.4,186.3,209.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.131,0.0125,0.0116,0.0135,0.0005,0.00047,0.00055,0.348,0.328,0.369,0.014,0.013,0.015,24.49,24.41,24.57,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.23,42.67,47.91,44.32,41.82,46.95,0,0,0,0,0,0,0.246,0,0.094,0.44,0.56,0.44,35
1156111200000,2006,8,2005,11,47,7,0.199,0.0937,0.105,6514.91,41.02,41.02,38.78,1,1,1,328.6,319.7,337.7,173.6,164.7,155,155,155,0,0,0,0.472,0.459,0.485,173.6,164.7,182.7,990,990,990,965,965,965.1,25,24.9,25,0.118,0.115,0.122,0.0105,0.00975,0.0113,0.00042,0.00039,0.00045,0.306,0.29,0.322,0.012,0.012,0.013,24.65,24.59,24.71,0.947,0.944,0.95,0.975,0.971,0.98,0.924,0.917,0.931,39.75,37.68,41.85,38.78,36.59,41.02,0,0,0,0,0,0,0.215,0,0.094,0.47,0.53,0.47,32.7
1156716000000,2006,8,2005,11,48,7,0.186,0.0842,0.101,6305.36,41.96,41.96,37.53,1,1,1,306.9,295.9,316.7,167.7,152.7,139.1,118,155,0,0,0,0.452,0.389,0.504,167.7,152.7,185.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.111,0.119,0.01,0.00873,0.0115,0.0004,0.00035,0.00046,0.294,0.268,0.323,0.012,0.011,0.013,24.77,24.73,24.81,0.945,0.94,0.95,0.974,0.97,0.98,0.92,0.912,0.931,38.52,34.91,42.82,37.53,33.86,41.96,0,0,0,0,0,0,0.209,0,0.085,0.45,0.54,0.46,33.9
1157320800000,2006,9,2005,12,49,7,0.17,0.0714,0.0991,6162.41,39.11,39.11,36.68,1,1,1,281.8,272.7,291.8,163.8,154.7,118,118,118,0,0,0,0.419,0.404,0.433,163.8,154.7,173.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.115,0.00968,0.0089,0.0105,0.00038,0.00035,0.00042,0.284,0.268,0.302,0.011,0.011,0.012,24.89,24.83,24.94,0.944,0.941,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.73,35.59,40.07,36.68,34.52,39.11,0,0,0,0,0,0,0.204,0,0.0709,0.42,0.58,0.42,36.2
1157925600000,2006,9,2005,12,50,7,0.158,0.0714,0.0865,5355.2,33.84,33.84,31.88,1,1,1,261.1,253.2,269.6,143.1,135.2,118,118,118,0,0,0,0.452,0.438,0.466,143.1,135.2,151.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00791,0.00725,0.00864,0.00031,0.00029,0.00034,0.247,0.233,0.263,0.0098,0.0092,0.01,25.01,24.96,25.05,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.86,31,34.88,31.88,30.07,33.84,0,0,0,0,0,0,0.177,0,0.0715,0.45,0.55,0.45,33.9
1158530400000,2006,9,2005,12,51,7,0.147,0.0714,0.0759,4681.12,29.51,29.51,27.86,1,1,1,243.6,237.1,250.8,125.6,119.1,118,118,118,0,0,0,0.485,0.471,0.498,125.6,119.1,132.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0975,0.0952,0.1,0.00642,0.00587,0.00704,0.00025,0.00023,0.00028,0.216,0.204,0.229,0.0085,0.0081,0.009,25.12,25.07,25.17,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.73,27.2,30.42,27.86,26.38,29.51,0,0,0,0,0,0,0.155,0,0.0711,0.49,0.52,0.48,31.8
1159135200000,2006,9,2005,12,52,7,0.139,0.0696,0.0698,4289.53,28.65,28.65,25.53,1,1,1,230.4,225.3,235.2,115.4,109.3,115,97,118,0,0,0,0.499,0.43,0.519,115.4,109.3,128.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0937,0.0917,0.0967,0.00556,0.00504,0.00666,0.00022,0.0002,0.00026,0.197,0.187,0.219,0.0078,0.0073,0.0086,25.22,25.19,25.25,0.922,0.918,0.93,0.97,0.97,0.97,0.894,0.89,0.902,26.32,24.84,29.53,25.53,24.09,28.65,0,0,0,0,0,0,0.142,0,0.0692,0.5,0.5,0.5,30.9
1159740000000,2006,10,2006,1,1,7,0.134,0.0587,0.0754,4671.47,28.46,28.46,27.81,1,1,1,221.7,219.1,224.5,124.7,122.1,97,97,97,0,0,0,0.438,0.432,0.443,124.7,122.1,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0945,0.0964,0.00635,0.00613,0.00659,0.00025,0.00024,0.00026,0.213,0.208,0.218,0.0083,0.0082,0.0086,25.26,25.24,25.28,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.899,0.902,28.67,28.04,29.34,27.81,27.2,28.46,0,0,0,0,0,0,0.154,0,0.0586,0.44,0.56,0.44,34.9
1160344800000,2006,10,2006,1,2,7,0.127,0.0587,0.0688,4242.48,26.62,26.62,25.25,1,1,1,210.8,205.1,216.6,113.8,108.1,97,97,97,0,0,0,0.46,0.448,0.473,113.8,108.1,119.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0916,0.0896,0.0936,0.00542,0.00494,0.00592,0.00021,0.00019,0.00023,0.193,0.183,0.203,0.0076,0.0072,0.008,25.34,25.3,25.39,0.921,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.03,24.67,27.44,25.25,23.93,26.62,0,0,0,0,0,0,0.14,0,0.0582,0.46,0.54,0.46,33.4
1160949600000,2006,10,2006,1,3,7,0.122,0.0587,0.0638,1131.55,23.61,23.61,6.735,1,1,1,202.5,199.9,203.8,105.5,102.9,97,97,97,0,0,0,0.479,0.476,0.485,105.5,102.9,106.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0877,0.0891,0.00472,0.0045,0.00482,0.00018,0.00018,0.00019,0.178,0.174,0.181,0.007,0.0068,0.0071,25.41,25.4,25.43,0.261,0,0.915,0.277,0,0.97,0.254,0,0.888,6.944,0,24.34,6.735,0,23.61,0,5,0,0,0.714,0,0.0374,0.714,0.0582,0.48,0.52,0.48,9.28
1161554400000,2006,10,2006,1,4,7,0.117,0.0587,0.0583,0,0,0,0,1,1,1,193.4,189.3,198.6,96.36,92.26,97,97,97,0,0,0,0.502,0.489,0.513,96.36,92.26,101.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0854,0.084,0.0873,0.00394,0.00359,0.00438,0.00015,0.00014,0.00017,0.162,0.155,0.171,0.0063,0.006,0.0067,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0587,0.5,0.5,0.5,0
1162159200000,2006,10,2006,1,5,7,0.118,0.0457,0.0721,3505.93,30.02,30.02,20.87,1,1,1,194.8,188.4,200.5,119.2,91.44,75.57,67,97,0,0,0,0.389,0.334,0.515,119.2,91.44,133.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0837,0.095,0.00589,0.00352,0.00709,0.00023,0.00014,0.00028,0.2,0.153,0.225,0.0078,0.006,0.0088,25.39,25.37,25.42,0.665,0,0.932,0.693,0,0.97,0.645,0,0.904,21.51,0,30.95,20.87,0,30.02,0,2,0,0,0.286,0,0.116,0.286,0.0459,0.39,0.61,0.39,29.7
1162764000000,2006,11,2006,2,6,7,0.124,0.0405,0.0837,5235.47,31.9,31.9,31.16,1,1,1,205.5,202.4,208.7,138.5,135.4,67,67,67,0,0,0,0.326,0.321,0.331,138.5,135.4,141.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0957,0.0979,0.00752,0.00726,0.00779,0.00029,0.00028,0.0003,0.234,0.228,0.239,0.0091,0.0089,0.0094,25.33,25.31,25.36,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.13,31.4,32.88,31.16,30.46,31.9,0,0,0,0,0,0,0.173,0,0.0403,0.33,0.67,0.33,42.2
1163368800000,2006,11,2006,2,7,7,0.124,0.0405,0.0838,5236.94,31.9,31.9,31.17,1,1,1,205.5,203.5,208.7,138.5,136.5,67,67,67,0,0,0,0.326,0.321,0.329,138.5,136.5,141.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0961,0.0979,0.00752,0.00735,0.00779,0.00029,0.00029,0.0003,0.234,0.23,0.239,0.0091,0.009,0.0094,25.33,25.31,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.14,31.66,32.88,31.17,30.71,31.9,0,0,0,0,0,0,0.173,0,0.0402,0.33,0.68,0.32,42.2
1163973600000,2006,11,2006,2,8,7,0.124,0.0405,0.0839,5244.45,32.21,32.21,31.22,1,1,1,205.7,201.8,210,138.7,134.8,67,67,67,0,0,0,0.326,0.319,0.332,138.7,134.8,143,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0955,0.0984,0.00754,0.00721,0.00791,0.00029,0.00028,0.00031,0.234,0.227,0.242,0.0092,0.0089,0.0095,25.33,25.3,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.18,31.27,33.21,31.22,30.33,32.21,0,0,0,0,0,0,0.173,0,0.0401,0.33,0.68,0.32,42.3
1164578400000,2006,11,2006,2,9,7,0.125,0.0384,0.0867,5427.62,32.84,32.84,32.31,1,1,1,206.9,201,212.8,143.3,139.8,63.57,59,67,0,0,0,0.307,0.29,0.324,143.3,139.8,145.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0982,0.0972,0.0993,0.00793,0.00763,0.00814,0.00031,0.0003,0.00032,0.242,0.236,0.247,0.0095,0.0092,0.0097,25.32,25.28,25.35,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.31,32.43,33.86,32.31,31.46,32.84,0,0,0,0,0,0,0.179,0,0.0383,0.31,0.69,0.31,43.4
1165183200000,2006,12,2006,3,10,7,0.128,0.0357,0.0923,5790.82,36.1,36.1,34.47,1,1,1,211.6,202.4,218.8,152.6,143.4,59,59,59,0,0,0,0.279,0.27,0.292,152.6,143.4,159.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0978,0.104,0.00872,0.00794,0.00933,0.00034,0.00031,0.00037,0.258,0.242,0.271,0.01,0.0095,0.011,25.27,25.22,25.34,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.54,33.35,37.21,34.47,32.35,36.1,0,0,0,0,0,0,0.191,0,0.0357,0.28,0.72,0.28,45.2
1165788000000,2006,12,2006,3,11,7,0.137,0.0357,0.102,6398.77,40.09,40.09,38.09,1,1,1,226.8,219.1,234.9,167.8,160.1,59,59,59,0,0,0,0.26,0.251,0.269,167.8,160.1,175.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.109,0.01,0.00936,0.0107,0.00039,0.00037,0.00042,0.286,0.272,0.3,0.011,0.011,0.012,25.15,25.09,25.21,0.944,0.942,0.947,0.974,0.97,0.978,0.92,0.914,0.926,39.1,37.28,40.99,38.09,36.16,40.09,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.7
1166392800000,2006,12,2006,3,12,7,0.148,0.0357,0.112,7109.48,43.69,43.69,42.32,1,1,1,244.3,236.3,250.2,185.3,177.3,59,59,59,0,0,0,0.242,0.236,0.25,185.3,177.3,191.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.115,0.0115,0.0108,0.012,0.00045,0.00043,0.00047,0.317,0.302,0.327,0.013,0.012,0.013,25.02,24.97,25.08,0.95,0.947,0.952,0.98,0.979,0.98,0.931,0.927,0.933,43.19,41.31,44.58,42.32,40.44,43.69,0,0,0,0,0,0,0.235,0,0.036,0.24,0.76,0.24,48
1166997600000,2006,12,2006,3,13,7,0.158,0.0357,0.123,7735.7,48.2,48.2,46.05,1,1,1,261.9,249.1,278.7,202.9,190.1,59,59,59,0,0,0,0.226,0.212,0.237,202.9,190.1,219.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.114,0.125,0.013,0.0119,0.0144,0.00051,0.00047,0.00057,0.348,0.325,0.378,0.014,0.013,0.015,24.9,24.81,24.98,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.32,44.32,51.22,46.05,43.44,48.2,0,0,0,0,0,0,0.256,0,0.035,0.23,0.78,0.22,49
1167602400000,2007,1,2006,4,14,7,0.19,0.0442,0.146,8916.21,60.49,60.49,53.07,2,1,1.7142857142857142,314.8,285.5,350,241.8,212.5,73,73,73,0,0,0,0.233,0.209,0.256,241.8,212.5,277,990,990,990,965,964.8,965.2,25,24.8,25.2,0.134,0.124,0.147,0.0186,0.0138,0.0298,0.00074,0.00055,0.0012,0.3,0.243,0.381,0.012,0.0097,0.015,24.72,24.54,24.85,0.937,0.923,0.958,0.973,0.97,0.98,0.912,0.895,0.939,34.65,25.8,51.27,33.42,25.02,48.2,0,0,0,0,0,0,0.295,0,0.044,0.23,0.77,0.23,46.9
1168207200000,2007,1,2006,4,15,7,0.249,0.0442,0.205,12397.9,84.88,84.88,73.8,2,2,2,411.2,365.1,461.3,338.2,292.1,73,73,73,0,0,0,0.178,0.158,0.2,338.2,292.1,388.3,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.168,0.152,0.186,0.0586,0.0369,0.0823,0.0024,0.0015,0.0034,0.398,0.329,0.473,0.016,0.013,0.019,24.16,23.85,24.45,0.946,0.938,0.954,0.973,0.97,0.98,0.921,0.91,0.934,37.89,32.86,43.31,36.9,31.87,42.44,0,0,0,0,0,0,0.41,0,0.044,0.18,0.82,0.18,49.8
1168812000000,2007,1,2006,4,16,7,0.338,0.0457,0.293,17176,114.3,114.3,102.2,3,2,2.5714285714285716,559.4,483.5,639.9,483.8,410.5,75.57,73,91,0,0,0,0.136,0.119,0.151,483.8,410.5,548.9,990,990,990,966.1,965.8,966.5,23.9,23.5,24.2,0.227,0.194,0.263,0.13,0.0927,0.168,0.0055,0.0038,0.0071,0.559,0.506,0.62,0.023,0.021,0.026,23.33,22.92,23.72,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.916,0.938,41.93,35.02,50.4,40.74,33.97,48.2,0,0,0,0,0,0,0.568,0,0.045,0.14,0.87,0.13,50.8
1169416800000,2007,1,2006,4,17,7,0.445,0.055,0.39,22246.4,142.8,142.8,132.4,3,3,3,736,665.3,795.7,645,574.3,91,91,91,0,0,0,0.124,0.114,0.137,645,574.3,704.7,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.317,0.277,0.351,0.232,0.185,0.272,0.01,0.0079,0.012,0.782,0.663,0.883,0.034,0.028,0.039,22.37,22.03,22.78,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,45.05,40.73,48.58,44.14,39.82,47.61,0,0,0,0,0,0,0.736,0,0.055,0.12,0.88,0.12,50
1170021600000,2007,1,2006,4,18,7,0.538,0.0709,0.467,24979.1,161.9,161.9,148.7,4,3,3.2857142857142856,888.9,814.1,971.7,771.6,723.1,117.3,91,137,0,0,0,0.131,0.105,0.154,771.6,723.1,834.7,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.408,0.362,0.469,0.312,0.284,0.343,0.014,0.012,0.015,0.982,0.914,1.04,0.044,0.04,0.047,21.56,21.18,21.93,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.09,39.94,52.29,45.78,38.97,48.2,0,0,0,0,0,0,0.826,0,0.071,0.13,0.87,0.13,46.4
1170626400000,2007,2,2006,5,19,7,0.717,0.085,0.615,31155.4,192.8,192.8,185.4,4,4,4,1185,1014,1378,1045,876.6,140.6,137,162,27.43,0,116,0.12,0.105,0.135,1017,876.6,1100,990,990,990,968.5,967.9,969.1,21.5,20.9,22.1,0.683,0.508,0.841,0.517,0.363,0.648,0.024,0.016,0.031,1.48,1.11,1.79,0.069,0.05,0.086,20.04,19.12,20.95,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,47.58,42.99,50.46,46.36,42.13,48.2,0,0,0,0,0,0,1.03,0,0.102,0.12,0.86,0.14,43.5
1171231200000,2007,2,2006,5,20,7,0.948,0.098,0.665,31201.6,190.8,190.8,185.7,4,4,4,1567,1424,1736,1405,1262,162,162,162,304.6,162,474,0.104,0.0933,0.114,1100,1100,1100,990,990,990,969.7,969.2,970.2,20.3,19.8,20.8,0.895,0.861,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.86,0.091,0.087,0.094,18.46,17.89,18.95,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.38,45.88,48.68,46.43,44.96,47.7,0,0,0,0,0,0,1.03,0,0.283,0.1,0.7,0.3,32.9
1171836000000,2007,2,2006,5,21,7,1.23,0.098,0.665,28568.2,177.3,177.3,170,4,4,4,2041,1807,2287,1879,1645,162,162,162,779.3,545,1025,0.0798,0.0708,0.0896,1100,1100,1100,990,990,990,971.2,970.5,971.8,18.8,18.2,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.97,16.33,17.65,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.38,41.67,45.23,42.51,40.82,44.33,0,0,0,0,0,0,0.945,0,0.565,0.08,0.54,0.46,23.2
1172440800000,2007,2,2006,5,22,7,1.49,0.125,0.665,26642.6,161.7,161.7,158.6,4,4,4,2456,2343,2541,2250,2181,206,162,239,1150,1081,1202,0.0836,0.0666,0.0968,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.72,16.2,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.926,40.57,40.02,41.31,39.65,39.06,40.43,0,0,0,0,0,0,0.881,0,0.825,0.084,0.45,0.55,17.9
