datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1236549600000,2009,3,2008,6,23,7,0.608,0.078,0.53,28298.1,184.3,184.3,168.4,4,4,4,1005,929.4,1110,876.2,800.4,129,129,129,0,0,0,0.129,0.116,0.139,876.2,800.4,981,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.509,0.439,0.606,0.363,0.326,0.414,0.016,0.015,0.019,1.11,0.978,1.29,0.05,0.044,0.059,20.99,20.46,21.4,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,43.01,40.04,47.03,42.11,39.08,46.09,0,0,0,0,0,0,0.936,0,0.078,0.13,0.87,0.13,46.5
1237154400000,2009,3,2008,6,24,7,0.82,0.078,0.659,32041.9,192.8,192.8,190.7,4,4,4,1356,1162,1541,1227,1033,129,129,129,137.4,0,312,0.0961,0.0837,0.111,1089,1033,1100,990,990,990,969,968.4,969.6,21,20.4,21.6,0.822,0.682,0.903,0.624,0.497,0.648,0.03,0.023,0.032,1.74,1.47,1.85,0.083,0.068,0.091,19.23,18.53,20.12,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.94,47.57,50.36,47.68,46.62,48.2,0,0,0,0,0,0,1.06,0,0.161,0.095,0.8,0.2,39.1
1237759200000,2009,3,2008,6,25,7,1.13,0.078,0.665,29483.7,184.1,184.1,175.5,4,4,4,1867,1609,2136,1738,1480,129,129,129,637.4,380,907,0.0698,0.0604,0.0802,1100,1100,1100,990,990,990,970.6,969.8,971.4,19.4,18.6,20.2,0.922,0.911,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.092,0.1,17.48,16.7,18.3,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,44.77,42.65,46.98,43.87,41.8,46.04,0,0,0,0,0,0,0.975,0,0.465,0.069,0.59,0.41,26.1
1238364000000,2009,3,2008,6,26,7,1.46,0.116,0.665,26820.8,165,165,159.6,4,4,4,2418,2220,2607,2226,2091,191.9,129,217,1126,991,1290,0.0789,0.0563,0.0922,1100,1100,1100,990,990,990,972.1,971.6,972.6,17.9,17.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.56,16.49,0.945,0.943,0.946,0.978,0.975,0.98,0.924,0.92,0.928,40.82,39.59,42.1,39.91,38.6,41.26,0,0,0,0,0,0,0.887,0,0.795,0.079,0.46,0.54,18.4
1238968800000,2009,4,2008,7,27,7,1.67,0.131,0.665,25190,152.8,152.8,149.9,4,4,4,2768,2665,2823,2551,2448,217,217,217,1451,1348,1506,0.0784,0.0769,0.0814,1100,1100,1100,990,990,990,973,972.7,973.1,17,16.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.17,15.04,15.42,0.942,0.941,0.943,0.973,0.972,0.974,0.916,0.915,0.918,38.53,38.17,39.2,37.49,37.11,38.2,0,0,0,0,0,0,0.833,0,1.005,0.078,0.4,0.6,15.1
1239573600000,2009,4,2008,7,28,7,1.68,0.131,0.665,25145.8,151.4,151.4,149.7,4,4,4,2778,2716,2819,2561,2499,217,217,217,1461,1399,1502,0.0781,0.077,0.0799,1100,1100,1100,990,990,990,973,972.8,973.1,17,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.15,15.05,15.3,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.915,0.917,38.47,38.2,38.87,37.42,37.13,37.84,0,0,0,0,0,0,0.832,0,1.015,0.078,0.4,0.6,15
1240178400000,2009,4,2008,7,29,7,1.57,0.131,0.665,25954.8,157.1,157.1,154.5,4,4,4,2604,2510,2689,2387,2293,217,217,217,1287,1193,1372,0.0834,0.0807,0.0864,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.36,15.79,0.943,0.942,0.944,0.975,0.974,0.976,0.92,0.918,0.922,39.61,39.05,40.22,38.62,38.03,39.27,0,0,0,0,0,0,0.858,0,0.905,0.083,0.42,0.58,16.5
1240783200000,2009,4,2008,7,30,7,1.43,0.147,0.665,27033.8,163.9,163.9,160.9,4,4,4,2373,2265,2476,2130,1989,242.3,217,276,1030,889,1159,0.103,0.0876,0.122,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.13,15.88,16.39,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.12,40.44,41.81,40.23,39.51,40.97,0,0,0,0,0,0,0.894,0,0.765,0.1,0.47,0.53,18.9
1241388000000,2009,5,2008,8,31,7,1.24,0.167,0.665,28452.5,173.6,173.6,169.4,4,4,4,2057,1915,2209,1781,1639,276,276,276,680.9,539,833,0.134,0.125,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.9,16.52,17.3,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.2,42.17,44.28,42.34,41.33,43.4,0,0,0,0,0,0,0.941,0,0.575,0.13,0.54,0.46,22.9
1241992800000,2009,5,2008,8,32,7,1.06,0.167,0.665,30140.2,183.3,183.3,179.4,4,4,4,1746,1632,1869,1470,1356,276,276,276,370.1,256,493,0.158,0.148,0.169,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.85,17.45,18.22,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.77,44.68,46.77,44.85,43.78,45.83,0,0,0,0,0,0,0.997,0,0.395,0.16,0.63,0.37,28.4
1242597600000,2009,5,2008,8,33,7,0.907,0.138,0.665,31604,191.4,191.4,188.1,4,4,4,1500,1412,1596,1272,1220,228,192,276,171.9,120,220,0.151,0.128,0.181,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.879,0.848,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.69,18.34,19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.99,47.08,48.82,47.03,46.14,47.84,0,0,0,0,0,0,1.05,0,0.242,0.15,0.73,0.27,34.8
1243202400000,2009,5,2008,8,34,7,0.754,0.116,0.627,31503.9,192.8,192.8,187.5,4,4,4,1247,1134,1378,1055,942.4,192,192,192,17.29,0,86,0.155,0.139,0.169,1037,942.4,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.714,0.579,0.833,0.528,0.395,0.648,0.025,0.018,0.031,1.53,1.23,1.78,0.072,0.057,0.085,19.8,19.13,20.44,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.98,45.12,49.73,46.88,44.22,48.2,0,0,0,0,0,0,1.04,0,0.127,0.15,0.83,0.17,41.8
1243807200000,2009,6,2008,9,35,7,0.623,0.0974,0.526,27964.9,177.9,177.9,166.5,4,4,4,1030,962.1,1105,869.4,801.1,161,161,161,0,0,0,0.157,0.146,0.167,869.4,801.1,943.6,990,990,990,968,967.7,968.2,22,21.8,22.3,0.509,0.447,0.577,0.36,0.327,0.396,0.016,0.015,0.018,1.11,0.987,1.23,0.05,0.044,0.057,20.91,20.54,21.26,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.51,39.81,45.39,41.61,38.84,44.48,0,0,0,0,0,0,0.925,0,0.097,0.16,0.84,0.16,44.9
1244412000000,2009,6,2008,9,36,7,0.549,0.0974,0.452,24174,144.6,144.6,143.9,3,3,3,907.9,866,945.6,746.9,705,161,161,161,0,0,0,0.178,0.17,0.186,746.9,705,784.6,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.398,0.364,0.432,0.298,0.272,0.319,0.013,0.012,0.014,0.973,0.895,1.04,0.043,0.04,0.047,21.5,21.28,21.74,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.19,47.94,52.18,47.96,46.98,48.2,0,0,0,0,0,0,0.799,0,0.097,0.18,0.82,0.18,44
1245016800000,2009,6,2008,9,37,7,0.494,0.0974,0.396,22278.4,138.6,138.6,132.6,3,3,3,816.4,788.1,851.8,655.4,627.1,161,161,161,0,0,0,0.197,0.189,0.204,655.4,627.1,690.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.335,0.319,0.355,0.239,0.22,0.262,0.01,0.0096,0.012,0.812,0.764,0.871,0.036,0.033,0.038,22.02,21.82,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.11,43.44,47.15,44.2,42.57,46.21,0,0,0,0,0,0,0.737,0,0.098,0.2,0.8,0.2,45.1
1245621600000,2009,6,2008,9,38,7,0.457,0.0974,0.36,20459.2,126.5,126.5,121.8,3,3,3,756,726,781.1,595,565,161,161,161,0,0,0,0.213,0.206,0.222,595,565,620.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.284,0.315,0.198,0.178,0.215,0.0086,0.0077,0.0094,0.71,0.659,0.752,0.031,0.028,0.033,22.37,22.22,22.54,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.48,39.62,43.02,40.59,38.63,42.16,0,0,0,0,0,0,0.677,0,0.097,0.21,0.79,0.21,44.8
1246226400000,2009,6,2008,9,39,7,0.418,0.108,0.31,17515.2,114.1,114.1,104.3,3,2,2.7142857142857144,691,665.6,717,512.2,479.6,178.9,161,186,0,0,0,0.259,0.225,0.279,512.2,479.6,556,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.256,0.238,0.279,0.144,0.125,0.172,0.0062,0.0053,0.0074,0.604,0.547,0.644,0.026,0.023,0.028,22.73,22.59,22.82,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.917,0.937,41.09,35.04,52.08,39.34,33.99,48.2,0,0,0,0,0,0,0.579,0,0.108,0.26,0.74,0.26,41.9
1246831200000,2009,7,2008,10,40,7,0.383,0.112,0.27,15776.2,96.4,96.4,93.91,2,2,2,632.5,608.4,657.1,446.5,422.4,186,186,186,0,0,0,0.294,0.283,0.306,446.5,422.4,471.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.22,0.209,0.233,0.11,0.0984,0.121,0.0047,0.0042,0.0052,0.574,0.535,0.615,0.024,0.023,0.026,23,22.86,23.13,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.18,45.82,50.52,46.95,44.9,48.2,0,0,0,0,0,0,0.522,0,0.113,0.29,0.7,0.3,41.2
1247436000000,2009,7,2008,10,41,7,0.35,0.112,0.238,14088.9,88.24,88.24,83.86,2,2,2,578.8,556.8,600.5,392.8,370.8,186,186,186,0,0,0,0.321,0.31,0.334,392.8,370.8,414.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.191,0.206,0.0844,0.074,0.0946,0.0035,0.0031,0.004,0.491,0.457,0.523,0.021,0.019,0.022,23.3,23.17,23.44,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.81,40.53,45.02,41.93,39.61,44.12,0,0,0,0,0,0,0.466,0,0.112,0.32,0.68,0.32,40.3
1248040800000,2009,7,2008,10,42,7,0.321,0.112,0.208,12335.5,77.69,77.69,73.43,2,2,2,530.5,511.6,549.9,344.5,325.6,186,186,186,0,0,0,0.351,0.338,0.364,344.5,325.6,363.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.175,0.188,0.0616,0.0527,0.0708,0.0026,0.0022,0.003,0.418,0.39,0.447,0.017,0.016,0.019,23.59,23.48,23.71,0.948,0.945,0.95,0.972,0.97,0.976,0.921,0.917,0.927,37.77,35.77,39.82,36.71,34.7,38.85,0,0,0,0,0,0,0.408,0,0.113,0.35,0.65,0.35,38.4
1248645600000,2009,7,2008,10,43,7,0.295,0.107,0.188,11141.9,68.86,68.86,66.32,2,2,2,487.4,468.7,505.4,310.3,295.8,177.1,155,186,0,0,0,0.363,0.326,0.386,310.3,295.8,321.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.164,0.173,0.0455,0.0386,0.0506,0.0019,0.0016,0.0021,0.366,0.345,0.38,0.015,0.014,0.016,23.84,23.75,23.92,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.916,34.19,32.57,35.49,33.16,31.6,34.43,0,0,0,0,0,0,0.368,0,0.107,0.36,0.64,0.36,37.8
1249250400000,2009,8,2008,11,44,7,0.267,0.0937,0.173,10340,65.78,65.78,61.55,2,2,2,441.4,422.5,461.3,286.4,267.5,155,155,155,0,0,0,0.351,0.336,0.367,286.4,267.5,306.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.158,0.151,0.165,0.0342,0.0253,0.0436,0.0014,0.001,0.0018,0.328,0.3,0.358,0.013,0.012,0.015,24.09,23.97,24.2,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.73,29.64,33.91,30.77,28.75,32.89,0,0,0,0,0,0,0.342,0,0.094,0.35,0.65,0.35,38.7
1249855200000,2009,8,2008,11,45,7,0.243,0.0937,0.149,8850.46,56.26,56.26,52.68,2,1,1.8571428571428572,401.2,386.1,416.8,246.2,231.1,155,155,155,0,0,0,0.386,0.372,0.401,246.2,231.1,261.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.139,0.149,0.0177,0.0154,0.0226,0.00072,0.00062,0.00092,0.293,0.258,0.409,0.012,0.01,0.017,24.3,24.23,24.39,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.938,31.13,26.08,52.66,29.78,25.3,48.2,0,0,0,0,0,0,0.293,0,0.094,0.39,0.61,0.39,36.4
1250460000000,2009,8,2008,11,46,7,0.223,0.0937,0.129,7940.11,48.2,48.2,47.26,1,1,1,368.6,356.3,381.5,213.6,201.3,155,155,155,0,0,0,0.42,0.406,0.435,213.6,201.3,226.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.137,0.0139,0.0129,0.015,0.00056,0.00052,0.00061,0.377,0.355,0.4,0.015,0.014,0.016,24.38,24.29,24.46,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.88,46.13,51.72,47.26,45.21,48.2,0,0,0,0,0,0,0.263,0,0.094,0.42,0.58,0.42,35.6
1251064800000,2009,8,2008,11,47,7,0.206,0.0937,0.112,6996.92,44.29,44.29,41.65,1,1,1,340.7,329.8,352.2,185.7,174.8,155,155,155,0,0,0,0.455,0.44,0.47,185.7,174.8,197.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.119,0.127,0.0115,0.0106,0.0125,0.00046,0.00043,0.0005,0.327,0.308,0.348,0.013,0.012,0.014,24.57,24.49,24.64,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.925,0.935,42.54,40.02,45.19,41.65,39.06,44.29,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,34
1251669600000,2009,8,2008,11,48,7,0.191,0.0746,0.116,7274.44,46.3,46.3,43.3,1,1,1,315,303.8,326.3,191.8,171.3,123.3,118,155,0,0,0,0.391,0.366,0.475,191.8,171.3,204.7,990,990,990,965,964.9,965,25,25,25.1,0.121,0.117,0.125,0.012,0.0103,0.0131,0.00048,0.00041,0.00053,0.335,0.301,0.357,0.013,0.012,0.014,24.69,24.63,24.76,0.952,0.946,0.956,0.979,0.974,0.98,0.932,0.922,0.936,44.22,39.2,47.25,43.3,38.19,46.3,0,0,0,0,0,0,0.241,0,0.075,0.39,0.61,0.39,38.1
1252274400000,2009,9,2008,12,49,7,0.176,0.0714,0.105,6545.08,41.21,41.21,38.96,1,1,1,291.2,282.2,300.3,173.2,164.2,118,118,118,0,0,0,0.405,0.393,0.418,173.2,164.2,182.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.118,0.0105,0.00971,0.0112,0.00042,0.00039,0.00045,0.301,0.285,0.317,0.012,0.011,0.013,24.83,24.78,24.89,0.947,0.944,0.949,0.976,0.971,0.98,0.924,0.917,0.93,39.92,37.83,42.06,38.96,36.74,41.21,0,0,0,0,0,0,0.216,0,0.071,0.41,0.6,0.4,37.2
1252879200000,2009,9,2008,12,50,7,0.164,0.0714,0.0925,5734.71,36.01,36.01,34.14,1,1,1,271,263.4,279.2,153,145.4,118,118,118,0,0,0,0.436,0.423,0.448,153,145.4,161.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.11,0.00875,0.00811,0.00945,0.00035,0.00032,0.00038,0.265,0.251,0.28,0.011,0.01,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,35.19,33.4,37.12,34.14,32.4,36.01,0,0,0,0,0,0,0.19,0,0.0715,0.44,0.56,0.44,35
1253484000000,2009,9,2008,12,51,7,0.153,0.0714,0.0821,5069.54,31.83,31.83,30.18,1,1,1,253.7,247.2,260.9,135.7,129.2,118,118,118,0,0,0,0.465,0.452,0.477,135.7,129.2,142.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0988,0.104,0.00728,0.00673,0.0079,0.00029,0.00027,0.00031,0.234,0.222,0.247,0.0093,0.0088,0.0098,25.05,25.01,25.09,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.11,29.59,32.81,30.18,28.71,31.83,0,0,0,0,0,0,0.168,0,0.0709,0.47,0.54,0.46,33.1
1254088800000,2009,9,2008,12,52,7,0.147,0.0641,0.0828,5128.06,32.88,32.88,30.52,1,1,1,242.9,239.8,245.3,136.9,125.4,106,97,118,0,0,0,0.436,0.398,0.485,136.9,125.4,146.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0974,0.103,0.00738,0.00641,0.00824,0.00029,0.00025,0.00033,0.235,0.216,0.252,0.0093,0.0085,0.01,25.11,25.08,25.12,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.901,0.91,31.47,28.7,33.9,30.52,27.84,32.88,0,0,0,0,0,0,0.17,0,0.0642,0.44,0.56,0.44,34.9
1254693600000,2009,10,2009,1,1,7,0.141,0.0587,0.0819,5082.79,31.51,31.51,30.25,1,1,1,232.4,227,237.9,135.4,130,97,97,97,0,0,0,0.417,0.408,0.427,135.4,130,140.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0992,0.0973,0.101,0.00726,0.0068,0.00773,0.00029,0.00027,0.0003,0.232,0.222,0.242,0.0091,0.0087,0.0095,25.17,25.13,25.22,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.19,29.92,32.48,30.25,29.02,31.51,0,0,0,0,0,0,0.168,0,0.0591,0.42,0.58,0.42,36
1255298400000,2009,10,2009,1,2,7,0.133,0.0587,0.0747,4621.93,28.58,28.58,27.51,1,1,1,220.4,215.8,225.1,123.4,118.8,97,97,97,0,0,0,0.44,0.431,0.45,123.4,118.8,128.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.095,0.0933,0.0966,0.00624,0.00585,0.00664,0.00024,0.00023,0.00026,0.21,0.202,0.219,0.0083,0.0079,0.0086,25.27,25.23,25.3,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.36,27.24,29.47,27.51,26.42,28.58,0,0,0,0,0,0,0.153,0,0.0583,0.44,0.56,0.44,34.8
1255903200000,2009,10,2009,1,3,7,0.127,0.0587,0.0682,4205.55,25.98,25.98,25.03,1,1,1,209.8,204.6,213.9,112.8,107.6,97,97,97,0,0,0,0.462,0.454,0.474,112.8,107.6,116.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0912,0.0894,0.0927,0.00534,0.00489,0.00568,0.00021,0.00019,0.00022,0.191,0.182,0.199,0.0075,0.0071,0.0078,25.35,25.32,25.39,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.895,25.81,24.53,26.78,25.03,23.8,25.98,0,0,0,0,0,0,0.139,0,0.0588,0.46,0.54,0.46,33.1
1256508000000,2009,10,2009,1,4,7,0.121,0.0561,0.0647,723.447,30.14,30.14,4.306,1,1,1,199.7,197.7,202.7,107,100.7,92.71,67,97,0,0,0,0.465,0.333,0.491,107,100.7,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.087,0.0952,0.00485,0.00431,0.00714,0.00019,0.00017,0.00028,0.18,0.17,0.226,0.0071,0.0066,0.0088,25.41,25.37,25.43,0.133,0,0.932,0.139,0,0.97,0.129,0,0.904,4.439,0,31.08,4.306,0,30.14,0,6,0,0,0.857,0,0.0239,0.857,0.0563,0.46,0.53,0.47,5.98
1257112800000,2009,11,2009,2,5,7,0.13,0.0405,0.0897,5614.45,34.77,34.77,33.42,1,1,1,215.3,206.2,221.3,148.3,139.2,67,67,67,0,0,0,0.311,0.303,0.325,148.3,139.2,154.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.097,0.102,0.00836,0.00758,0.00886,0.00033,0.0003,0.00035,0.251,0.235,0.262,0.0099,0.0092,0.01,25.26,25.21,25.33,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,34.45,32.3,35.85,33.42,31.33,34.77,0,0,0,0,0,0,0.186,0,0.0403,0.31,0.69,0.31,43.2
1257717600000,2009,11,2009,2,6,7,0.133,0.0518,0.081,5040.24,34.47,34.47,30,1,1,1,219.5,217.7,221.8,133.9,124.7,85.57,67,93,0,0,0,0.39,0.305,0.427,133.9,124.7,152.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0974,0.0951,0.102,0.00713,0.00635,0.00875,0.00028,0.00025,0.00034,0.228,0.212,0.259,0.0089,0.0083,0.01,25.26,25.22,25.28,0.932,0.928,0.94,0.97,0.97,0.97,0.904,0.9,0.911,30.93,28.7,35.53,30,27.84,34.47,0,0,0,0,0,0,0.167,0,0.052,0.39,0.61,0.39,37.9
1258322400000,2009,11,2009,2,7,7,0.142,0.0562,0.0855,5312.67,33.01,33.01,31.62,1,1,1,234.3,224.8,240.4,141.3,131.8,93,93,93,0,0,0,0.397,0.387,0.414,141.3,131.8,147.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0976,0.103,0.00776,0.00695,0.00828,0.00031,0.00027,0.00033,0.242,0.225,0.253,0.0095,0.0088,0.01,25.15,25.1,25.23,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.6,30.37,34.03,31.62,29.46,33.01,0,0,0,0,0,0,0.176,0,0.0565,0.4,0.6,0.4,37.4
1258927200000,2009,11,2009,2,8,7,0.146,0.0562,0.0902,5613.07,35.24,35.24,33.41,1,1,1,242.2,237.7,250.2,149.2,144.7,93,93,93,0,0,0,0.384,0.372,0.391,149.2,144.7,157.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00843,0.00805,0.00912,0.00033,0.00032,0.00036,0.256,0.248,0.27,0.01,0.0098,0.011,25.09,25.03,25.13,0.938,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,34.44,33.39,36.33,33.41,32.39,35.24,0,0,0,0,0,0,0.186,0,0.0558,0.38,0.62,0.38,38.4
1259532000000,2009,11,2009,2,9,7,0.154,0.048,0.106,6658.11,41.48,41.48,39.63,1,1,1,254.1,250.5,259.3,174.8,157.5,79.29,77,93,0,0,0,0.312,0.297,0.371,174.8,157.5,182.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.107,0.114,0.0106,0.00914,0.0112,0.00042,0.00036,0.00045,0.3,0.271,0.313,0.012,0.011,0.012,24.98,24.95,25.03,0.947,0.941,0.949,0.977,0.97,0.98,0.925,0.913,0.93,40.55,36.4,42.33,39.63,35.3,41.48,0,0,0,0,0,0,0.22,0,0.048,0.31,0.69,0.31,43.2
1260136800000,2009,12,2009,3,10,7,0.171,0.0466,0.124,7771.46,48.2,48.2,46.26,1,1,1,282.4,265,298.9,205.4,188,77,77,77,0,0,0,0.273,0.258,0.291,205.4,188,221.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.116,0.128,0.0132,0.0117,0.0146,0.00052,0.00046,0.00058,0.355,0.324,0.384,0.014,0.013,0.015,24.82,24.72,24.92,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.939,47.75,43.69,51.57,46.26,42.81,48.2,0,0,0,0,0,0,0.257,0,0.047,0.27,0.73,0.27,45.4
1260741600000,2009,12,2009,3,11,7,0.187,0.0466,0.14,8485.04,51.43,51.43,50.51,2,1,1.8571428571428572,309.1,301.4,312.9,232.1,224.4,77,77,77,0,0,0,0.249,0.246,0.255,232.1,224.4,235.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.128,0.133,0.0155,0.0148,0.0158,0.00062,0.00059,0.00063,0.268,0.243,0.389,0.011,0.0097,0.015,24.79,24.7,24.82,0.929,0.923,0.959,0.971,0.97,0.98,0.903,0.895,0.94,29.93,25.79,52.14,28.7,25.01,48.2,0,0,0,0,0,0,0.281,0,0.047,0.25,0.75,0.25,45.4
1261346400000,2009,12,2009,3,12,7,0.198,0.0357,0.162,9866.38,59.96,59.96,58.73,2,2,2,327.2,317,332.8,268.1,258,59,59,59,0,0,0,0.18,0.177,0.186,268.1,258,273.8,990,990,990,965,965,965.1,25,24.9,25,0.142,0.138,0.144,0.0256,0.0208,0.0282,0.001,0.00083,0.0011,0.291,0.276,0.299,0.012,0.011,0.012,24.67,24.64,24.74,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,30.27,29.13,30.91,29.36,28.26,29.98,0,0,0,0,0,0,0.326,0,0.036,0.18,0.82,0.18,49.8
1261951200000,2009,12,2009,3,13,7,0.213,0.0393,0.173,10519.7,64.11,64.11,62.62,2,2,2,351.4,336.9,364.3,286.4,277.9,65,59,73,0,0,0,0.185,0.168,0.204,286.4,277.9,293,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.149,0.145,0.152,0.0342,0.0302,0.0373,0.0014,0.0012,0.0015,0.319,0.306,0.328,0.013,0.012,0.013,24.52,24.45,24.61,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.91,32.28,31.37,33.05,31.31,30.43,32.06,0,0,0,0,0,0,0.348,0,0.04,0.18,0.81,0.19,49.4
1262556000000,2010,1,2009,4,14,7,0.234,0.0442,0.19,11489.8,73.36,73.36,68.39,2,2,2,386.8,366.7,409.9,313.8,293.7,73,73,73,0,0,0,0.189,0.178,0.199,313.8,293.7,336.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.16,0.153,0.168,0.0471,0.0376,0.058,0.0019,0.0015,0.0024,0.361,0.331,0.396,0.015,0.013,0.016,24.31,24.16,24.44,0.942,0.939,0.946,0.97,0.97,0.971,0.914,0.911,0.919,35.25,33.04,37.77,34.2,32.05,36.68,0,0,0,0,0,0,0.38,0,0.044,0.19,0.81,0.19,49.1
1263160800000,2010,1,2009,4,15,7,0.271,0.0442,0.226,13744.2,88.54,88.54,81.81,2,2,2,447.5,419.5,479.1,374.5,346.5,73,73,73,0,0,0,0.163,0.152,0.174,374.5,346.5,406.1,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.181,0.171,0.192,0.0758,0.0625,0.0907,0.0031,0.0026,0.0037,0.452,0.41,0.5,0.019,0.017,0.021,23.93,23.74,24.1,0.952,0.948,0.955,0.978,0.973,0.98,0.931,0.923,0.936,41.82,38.81,45.17,40.91,37.78,44.27,0,0,0,0,0,0,0.455,0,0.045,0.16,0.83,0.17,50.7
1263765600000,2010,1,2009,4,16,7,0.326,0.0442,0.282,16485.9,107.9,107.9,98.13,3,2,2.2857142857142856,538.9,492.5,589.3,465.9,419.5,73,73,73,0,0,0,0.136,0.124,0.148,465.9,419.5,516.3,990,990,990,966,965.8,966.3,24,23.7,24.2,0.216,0.197,0.242,0.119,0.097,0.146,0.005,0.004,0.0061,0.56,0.52,0.616,0.023,0.021,0.026,23.42,23.19,23.66,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.78,35.95,52.58,44,34.87,48.2,0,0,0,0,0,0,0.545,0,0.044,0.14,0.87,0.13,50.6
1264370400000,2010,1,2009,4,17,7,0.419,0.0442,0.375,21516,142.1,142.1,128.1,3,3,3,692.5,609.8,770.6,619.5,536.8,73,73,73,0,0,0,0.106,0.0947,0.12,619.5,536.8,697.6,990,990,990,966.7,966.3,967,23.3,23,23.7,0.3,0.253,0.345,0.215,0.16,0.267,0.0092,0.0067,0.012,0.736,0.597,0.868,0.032,0.025,0.038,22.59,22.15,23.06,0.954,0.95,0.957,0.978,0.973,0.98,0.934,0.924,0.938,43.63,38.44,48.34,42.69,37.39,47.37,0,0,0,0,0,0,0.712,0,0.044,0.11,0.89,0.11,51.4
1264975200000,2010,2,2009,5,18,7,0.516,0.0635,0.453,24743.2,160.9,160.9,147.3,4,3,3.2857142857142856,853.4,783.8,927.1,748.4,678.8,105,105,105,0,0,0,0.123,0.113,0.134,748.4,678.8,822.1,990,990,990,967.3,967,967.6,22.7,22.4,23,0.388,0.339,0.45,0.297,0.254,0.337,0.013,0.011,0.015,0.938,0.841,1.01,0.041,0.037,0.045,21.75,21.38,22.12,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.95,40.12,52.18,45.31,39.16,48.2,0,0,0,0,0,0,0.818,0,0.063,0.12,0.88,0.12,48
1265580000000,2010,2,2009,5,19,7,0.643,0.0746,0.569,29954.3,192,192,178.3,4,4,4,1064,957.4,1182,940.7,852.4,123.3,105,137,0,0,0,0.116,0.103,0.129,940.7,852.4,1045,990,990,990,968.1,967.7,968.5,21.9,21.5,22.3,0.57,0.478,0.698,0.406,0.352,0.523,0.019,0.016,0.024,1.24,1.06,1.51,0.056,0.048,0.07,20.67,20.02,21.21,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.48,42.31,48.97,44.57,41.47,47.99,0,0,0,0,0,0,0.991,0,0.074,0.12,0.88,0.12,46.6
1266184800000,2010,2,2009,5,20,7,0.845,0.085,0.665,32012.5,192.8,192.8,190.6,4,4,4,1397,1230,1548,1257,1093,140.6,137,162,157.7,0,286,0.101,0.0913,0.111,1099,1093,1100,990,990,990,969.2,968.6,969.6,20.8,20.4,21.4,0.844,0.769,0.9,0.646,0.632,0.648,0.031,0.03,0.032,1.79,1.7,1.85,0.086,0.079,0.091,19.06,18.51,19.68,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.92,47.53,50.31,47.64,46.58,48.2,0,0,0,0,0,0,1.06,0,0.18,0.1,0.79,0.21,37.9
1266789600000,2010,2,2009,5,21,7,1.09,0.098,0.665,29798.9,184.4,184.4,177.4,4,4,4,1806,1603,2007,1644,1441,162,162,162,544.3,341,745,0.0902,0.0807,0.101,1100,1100,1100,990,990,990,970.5,969.8,971.1,19.5,18.9,20.2,0.919,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.096,0.092,0.099,17.66,17.01,18.33,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.25,43.49,47.05,44.34,42.62,46.1,0,0,0,0,0,0,0.985,0,0.425,0.09,0.61,0.39,27.3
1267394400000,2010,3,2009,6,22,7,1.37,0.145,0.665,27517.6,168.9,168.9,163.8,4,4,4,2264,2067,2438,2025,1828,239,239,239,925.3,728,1099,0.106,0.098,0.116,1100,1100,1100,990,990,990,971.7,971.3,972.2,18.3,17.8,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.39,15.97,16.86,0.946,0.945,0.948,0.979,0.978,0.98,0.926,0.924,0.929,41.82,40.69,43.1,40.95,39.78,42.23,0,0,0,0,0,0,0.91,0,0.705,0.11,0.49,0.51,20.1
1267999200000,2010,3,2009,6,23,7,1.67,0.145,0.665,25256.6,157.3,157.3,150.3,4,4,4,2754,2503,3024,2515,2264,239,239,239,1415,1164,1685,0.0871,0.079,0.0955,1100,1100,1100,990,990,990,972.9,972.3,973.6,17.1,16.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.21,14.55,15.81,0.942,0.938,0.944,0.973,0.97,0.977,0.916,0.91,0.922,38.62,36.83,40.27,37.58,35.73,39.33,0,0,0,0,0,0,0.835,0,1.005,0.087,0.4,0.6,15.1
1268604000000,2010,3,2009,6,24,7,2,0.145,0.665,22867.4,140.5,140.5,136.1,4,4,4,3306,3118,3434,3067,2879,239,239,239,1967,1779,2095,0.0724,0.0696,0.0767,1100,1100,1100,990,990,990,974.2,973.8,974.5,15.8,15.5,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.92,13.65,14.33,0.935,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,35.08,34.33,36.2,34.03,33.3,35.12,0,0,0,0,0,0,0.756,0,1.335,0.072,0.33,0.67,11.4
1269208800000,2010,3,2009,6,25,7,2.13,0.145,0.665,22031.2,132.5,132.5,131.1,4,4,4,3526,3463,3565,3287,3224,239,239,239,2187,2124,2226,0.0678,0.067,0.069,1100,1100,1100,990,990,990,974.7,974.5,974.8,15.3,15.2,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.45,13.37,13.58,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.905,33.8,33.57,34.16,32.78,32.56,33.13,0,0,0,0,0,0,0.729,0,1.465,0.068,0.31,0.69,10.3
1269813600000,2010,3,2009,6,26,7,2.16,0.164,0.665,21832.1,130.2,130.2,130,4,4,4,3579,3569,3586,3308,3283,271,239,295,2207,2183,2239,0.0758,0.0668,0.0825,1100,1100,1100,990,990,990,974.8,974.8,974.8,15.2,15.2,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.34,13.32,13.36,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,33.49,33.45,33.55,32.49,32.44,32.54,0,0,0,0,0,0,0.722,0,1.495,0.076,0.31,0.69,10.1
1270418400000,2010,4,2009,7,27,7,2.21,0.178,0.665,21544.5,129.7,129.7,128.2,4,4,4,3655,3591,3737,3360,3296,295,295,295,2260,2196,2342,0.0807,0.0789,0.0822,1100,1100,1100,990,990,990,974.9,974.8,975.1,15.1,14.9,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.18,13,13.31,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,33.05,32.58,33.42,32.06,31.6,32.42,0,0,0,0,0,0,0.712,0,1.545,0.081,0.3,0.7,9.75
1271023200000,2010,4,2009,7,28,7,2.3,0.178,0.665,20968.7,125.7,125.7,124.8,4,4,4,3806,3767,3828,3511,3472,295,295,295,2411,2372,2433,0.0775,0.0771,0.0783,1100,1100,1100,990,990,990,975.3,975.2,975.3,14.7,14.7,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.86,12.81,12.94,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.899,0.901,32.17,32.04,32.4,31.2,31.08,31.43,0,0,0,0,0,0,0.693,0,1.635,0.077,0.29,0.71,9.12
1271628000000,2010,4,2009,7,29,7,2.3,0.178,0.665,20980.8,125.6,125.6,124.9,4,4,4,3803,3771,3823,3508,3476,295,295,295,2408,2376,2428,0.0776,0.0772,0.0782,1100,1100,1100,990,990,990,975.3,975.2,975.3,14.7,14.7,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.86,12.82,12.93,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.9,0.901,32.19,32.07,32.38,31.22,31.1,31.4,0,0,0,0,0,0,0.694,0,1.635,0.077,0.29,0.71,9.12
1272232800000,2010,4,2009,7,30,7,2.23,0.183,0.665,21403.6,129,129,127.4,4,4,4,3692,3621,3758,3390,3300,302.4,295,321,2290,2200,2363,0.0819,0.0785,0.0887,1100,1100,1100,990,990,990,975,974.9,975.2,15,14.8,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.1,12.96,13.25,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.903,32.84,32.45,33.25,31.85,31.48,32.25,0,0,0,0,0,0,0.708,0,1.565,0.082,0.3,0.7,9.6
1272837600000,2010,5,2009,8,31,7,2.1,0.194,0.665,22217.9,135.2,135.2,132.2,4,4,4,3476,3346,3591,3155,3025,321,321,321,2055,1925,2170,0.0924,0.0894,0.0959,1100,1100,1100,990,990,990,974.6,974.3,974.8,15.4,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.56,13.31,13.83,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.08,33.42,34.84,33.06,32.42,33.8,0,0,0,0,0,0,0.735,0,1.435,0.092,0.32,0.68,10.6
1273442400000,2010,5,2009,8,32,7,1.89,0.194,0.665,23604.8,145.2,145.2,140.5,4,4,4,3122,2939,3300,2801,2618,321,321,321,1701,1518,1879,0.103,0.0973,0.109,1100,1100,1100,990,990,990,973.8,973.4,974.2,16.2,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.33,13.93,14.76,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,36.21,35.11,37.4,35.13,34.06,36.29,0,0,0,0,0,0,0.781,0,1.225,0.1,0.35,0.65,12.5
1274047200000,2010,5,2009,8,33,7,1.64,0.194,0.665,25469.8,156,156,151.6,4,4,4,2708,2549,2879,2387,2228,321,321,321,1287,1128,1458,0.119,0.112,0.126,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.32,14.9,15.7,0.942,0.94,0.944,0.974,0.971,0.976,0.917,0.913,0.921,38.92,37.8,39.97,37.9,36.72,39,0,0,0,0,0,0,0.842,0,0.975,0.12,0.41,0.59,15.5
1274652000000,2010,5,2009,8,34,7,1.42,0.194,0.665,27137.8,165.8,165.8,161.5,4,4,4,2349,2191,2499,2028,1870,321,321,321,928.4,770,1078,0.137,0.128,0.147,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.82,16.56,0.946,0.944,0.947,0.979,0.977,0.98,0.925,0.922,0.928,41.27,40.29,42.29,40.38,39.35,41.45,0,0,0,0,0,0,0.897,0,0.755,0.14,0.47,0.53,19.1
1275256800000,2010,5,2009,8,35,7,1.19,0.161,0.665,28881.9,176.7,176.7,171.9,4,4,4,1971,1824,2129,1705,1567,266.1,257,321,605.3,467,718,0.135,0.124,0.151,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.14,16.71,17.59,0.948,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.86,42.7,45.07,42.98,41.84,44.17,0,0,0,0,0,0,0.955,0,0.525,0.14,0.56,0.44,24.3
1275861600000,2010,6,2009,9,36,7,1.01,0.155,0.665,30612.4,186,186,182.2,4,4,4,1664,1554,1780,1407,1297,257,257,257,306.9,197,423,0.155,0.144,0.165,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.921,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.12,17.74,18.48,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.48,45.46,47.44,45.55,44.55,46.49,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
1276466400000,2010,6,2009,9,37,7,0.863,0.155,0.662,31898.7,192.8,192.8,189.9,4,4,4,1427,1315,1519,1170,1058,257,257,257,76.43,0,162,0.18,0.169,0.195,1094,1058,1100,990,990,990,969.3,968.9,969.5,20.7,20.5,21.1,0.852,0.766,0.906,0.634,0.553,0.648,0.031,0.026,0.032,1.78,1.61,1.85,0.086,0.076,0.091,18.96,18.6,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.45,47.76,49.27,47.47,46.8,48.2,0,0,0,0,0,0,1.05,0,0.201,0.18,0.77,0.23,37
1277071200000,2010,6,2009,9,38,7,0.702,0.155,0.546,28328.6,184.2,184.2,168.6,4,4,4,1161,1065,1271,903.5,807.9,257,257,257,0,0,0,0.222,0.202,0.241,903.5,807.9,1014,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.57,0.475,0.701,0.38,0.33,0.453,0.018,0.015,0.021,1.2,1.02,1.44,0.055,0.047,0.068,20.4,19.81,20.88,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,43.06,39.4,47,42.16,38.4,46.06,0,0,0,0,0,0,0.937,0,0.156,0.22,0.78,0.22,40.4
1277676000000,2010,6,2009,9,39,7,0.592,0.145,0.447,23976.5,144.6,144.6,142.7,3,3,3,979.1,924.8,1042,739.2,697.8,239.9,227,257,0,0,0,0.245,0.233,0.258,739.2,697.8,784.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.408,0.369,0.454,0.294,0.267,0.319,0.013,0.012,0.015,0.976,0.892,1.06,0.044,0.04,0.048,21.22,20.91,21.51,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.02,46.93,51.28,47.57,45.99,48.2,0,0,0,0,0,0,0.793,0,0.145,0.24,0.76,0.24,40.5
1278280800000,2010,7,2009,10,40,7,0.523,0.137,0.386,21484.5,135.4,135.4,127.9,3,3,3,864.9,823.1,909,637.9,596.1,227,227,227,0,0,0,0.263,0.25,0.276,637.9,596.1,682,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.334,0.311,0.36,0.227,0.199,0.257,0.01,0.0087,0.011,0.791,0.721,0.866,0.035,0.032,0.039,21.85,21.6,22.09,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.937,43.51,41.05,46.06,42.63,40.16,45.14,0,0,0,0,0,0,0.71,0,0.137,0.26,0.74,0.26,41.1
1278885600000,2010,7,2009,10,41,7,0.478,0.137,0.341,19168.2,118.7,118.7,114.1,3,3,3,790.7,770,814.1,563.7,543,227,227,227,0,0,0,0.287,0.279,0.295,563.7,543,587.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.292,0.281,0.306,0.178,0.164,0.193,0.0077,0.0071,0.0085,0.666,0.631,0.705,0.029,0.027,0.031,22.27,22.14,22.39,0.952,0.95,0.953,0.974,0.971,0.977,0.927,0.923,0.931,39.05,37.76,40.5,38.03,36.67,39.57,0,0,0,0,0,0,0.634,0,0.137,0.29,0.71,0.29,40.1
1279490400000,2010,7,2009,10,42,7,0.439,0.137,0.302,16879.4,108,108,100.5,3,2,2.4285714285714284,726,693.2,759.9,499,466.2,227,227,227,0,0,0,0.313,0.299,0.327,499,466.2,532.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.256,0.237,0.275,0.136,0.119,0.157,0.0059,0.0051,0.0068,0.621,0.575,0.668,0.027,0.025,0.029,22.58,22.45,22.71,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.919,0.938,44.82,35.65,52.62,42.67,34.58,48.2,0,0,0,0,0,0,0.558,0,0.137,0.31,0.69,0.31,38.4
1280095200000,2010,7,2009,10,43,7,0.395,0.134,0.262,15334.8,95.48,95.48,91.28,2,2,2,653.8,625.7,682.5,433,407.7,220.9,184,227,0,0,0,0.338,0.294,0.358,433,407.7,455.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.218,0.208,0.231,0.103,0.0914,0.114,0.0044,0.0039,0.0049,0.556,0.517,0.595,0.024,0.022,0.025,22.93,22.77,23.04,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.938,46.57,44.01,48.72,45.64,43.13,47.74,0,0,0,0,0,0,0.507,0,0.133,0.34,0.66,0.34,38.8
1280700000000,2010,8,2009,11,44,7,0.356,0.111,0.245,14492.9,91.74,91.74,86.27,2,2,2,588.6,562.5,616.1,404.6,378.5,184,184,184,0,0,0,0.313,0.299,0.327,404.6,378.5,432.1,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.203,0.194,0.213,0.09,0.0777,0.103,0.0038,0.0033,0.0044,0.509,0.47,0.55,0.021,0.02,0.023,23.24,23.09,23.4,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,44.02,41.35,46.81,43.13,40.48,45.87,0,0,0,0,0,0,0.479,0,0.111,0.31,0.69,0.31,40.7
1281304800000,2010,8,2009,11,45,7,0.322,0.111,0.21,12462.1,79.08,79.08,74.18,2,2,2,531.8,509.7,554,347.8,325.7,184,184,184,0,0,0,0.346,0.332,0.361,347.8,325.7,370,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.176,0.191,0.0632,0.0527,0.0737,0.0026,0.0022,0.0031,0.424,0.391,0.457,0.018,0.016,0.019,23.58,23.45,23.72,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.917,0.929,38.13,35.79,40.47,37.09,34.72,39.54,0,0,0,0,0,0,0.412,0,0.112,0.34,0.65,0.35,38.7
1281909600000,2010,8,2009,11,46,7,0.293,0.111,0.181,10762.4,68.02,68.02,64.06,2,2,2,483.9,465.2,502.9,299.9,281.2,184,184,184,0,0,0,0.38,0.366,0.396,299.9,281.2,318.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.0406,0.0317,0.0495,0.0017,0.0013,0.0021,0.352,0.324,0.38,0.015,0.013,0.016,23.87,23.76,23.98,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33.02,30.98,35.06,32.03,30.05,34.01,0,0,0,0,0,0,0.356,0,0.112,0.38,0.62,0.38,36.7
1282514400000,2010,8,2009,11,47,7,0.268,0.111,0.157,9311.68,58.87,58.87,55.43,2,2,2,443.3,427.7,459.4,259.3,243.7,184,184,184,0,0,0,0.415,0.401,0.43,259.3,243.7,275.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.147,0.158,0.0218,0.0165,0.029,0.00089,0.00067,0.0012,0.291,0.27,0.315,0.012,0.011,0.013,24.11,24.02,24.21,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.57,26.84,30.35,27.71,26.03,29.44,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.7
1283119200000,2010,8,2009,11,48,7,0.245,0.0914,0.154,9183.3,58.97,58.97,54.66,2,2,2,405.4,387.5,422.5,254.2,233.3,151.1,138,184,0,0,0,0.372,0.335,0.441,254.2,233.3,273.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.143,0.153,0.0206,0.0156,0.0281,0.00084,0.00064,0.0011,0.282,0.258,0.308,0.011,0.011,0.013,24.3,24.23,24.39,0.93,0.924,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.18,25.66,30.4,27.33,24.89,29.49,0,0,0,0,0,0,0.304,0,0.091,0.37,0.63,0.37,37.5
1283724000000,2010,9,2009,12,49,7,0.222,0.0835,0.138,8333.09,52.54,52.54,49.6,2,1,1.4285714285714286,366.9,352.2,381.8,228.9,214.2,138,138,138,0,0,0,0.376,0.361,0.392,228.9,214.2,243.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.132,0.142,0.0152,0.014,0.0165,0.00061,0.00056,0.00067,0.335,0.255,0.404,0.014,0.01,0.016,24.43,24.36,24.49,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.38,25.96,52.37,38.57,25.18,48.2,0,0,0,0,0,0,0.276,0,0.084,0.38,0.62,0.38,37.5
1284328800000,2010,9,2009,12,50,7,0.203,0.0835,0.119,7462.83,47.19,47.19,44.42,1,1,1,335.2,323,347.6,197.2,185,138,138,138,0,0,0,0.412,0.397,0.427,197.2,185,209.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.13,0.0125,0.0115,0.0136,0.0005,0.00046,0.00055,0.347,0.325,0.369,0.014,0.013,0.015,24.58,24.49,24.66,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.33,42.51,48.15,44.42,41.66,47.19,0,0,0,0,0,0,0.247,0,0.084,0.41,0.59,0.41,36.8
1284933600000,2010,9,2009,12,51,7,0.186,0.0835,0.103,6398.31,40.7,40.7,38.09,1,1,1,308.2,297.5,318.9,170.2,159.5,138,138,138,0,0,0,0.448,0.433,0.464,170.2,159.5,180.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.12,0.0102,0.00931,0.0111,0.00041,0.00037,0.00044,0.299,0.28,0.318,0.012,0.011,0.013,24.76,24.69,24.83,0.946,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.929,39.09,36.61,41.56,38.09,35.51,40.7,0,0,0,0,0,0,0.212,0,0.083,0.45,0.55,0.45,34.4
1285538400000,2010,9,2009,12,52,7,0.173,0.0762,0.0972,6039.69,38.98,38.98,35.95,1,1,1,286.8,280.9,295.1,160.8,148.1,126,110,138,0,0,0,0.439,0.389,0.482,160.8,148.1,173.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00941,0.00834,0.0105,0.00037,0.00033,0.00042,0.281,0.259,0.301,0.011,0.01,0.012,24.87,24.84,24.9,0.943,0.939,0.946,0.972,0.97,0.976,0.916,0.91,0.924,36.97,33.93,39.94,35.95,32.91,38.98,0,0,0,0,0,0,0.2,0,0.0758,0.44,0.56,0.44,34.9
1286143200000,2010,10,2010,1,1,7,0.163,0.0665,0.0961,5970.37,37.69,37.69,35.54,1,1,1,268.8,259.8,277.9,158.8,149.8,110,110,110,0,0,0,0.409,0.396,0.423,158.8,149.8,167.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.106,0.113,0.00925,0.00848,0.01,0.00037,0.00034,0.0004,0.276,0.26,0.292,0.011,0.01,0.012,24.95,24.9,25,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.92,36.61,34.5,38.72,35.54,33.46,37.69,0,0,0,0,0,0,0.197,0,0.0669,0.41,0.59,0.41,36.6
1286748000000,2010,10,2010,1,2,7,0.153,0.0665,0.0863,5346.31,32.89,32.89,31.82,1,1,1,252.7,248.1,257.4,142.7,138.1,110,110,110,0,0,0,0.435,0.427,0.443,142.7,138.1,147.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00788,0.00748,0.00827,0.00031,0.0003,0.00033,0.247,0.239,0.255,0.0098,0.0094,0.01,25.04,25.02,25.07,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.81,31.71,33.91,31.82,30.76,32.89,0,0,0,0,0,0,0.177,0,0.0667,0.43,0.56,0.44,34.9
1287352800000,2010,10,2010,1,3,7,0.146,0.0665,0.0794,4908.46,30.45,30.45,29.22,1,1,1,241.3,235.2,246.7,131.3,125.2,110,110,110,0,0,0,0.456,0.446,0.468,131.3,125.2,136.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0999,0.0977,0.102,0.00691,0.00639,0.00737,0.00027,0.00025,0.00029,0.226,0.216,0.236,0.0089,0.0085,0.0093,25.13,25.08,25.17,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.12,28.71,31.39,29.22,27.85,30.45,0,0,0,0,0,0,0.162,0,0.0666,0.46,0.54,0.46,33.6
1287957600000,2010,10,2010,1,4,7,0.142,0.0665,0.0758,4679.11,29.02,29.02,27.85,1,1,1,235.3,228.4,240.4,125.3,118.4,110,110,110,0,0,0,0.468,0.458,0.482,125.3,118.4,130.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0977,0.0953,0.0995,0.0064,0.00581,0.00683,0.00025,0.00023,0.00027,0.216,0.203,0.225,0.0085,0.008,0.0089,25.17,25.13,25.23,0.928,0.924,0.931,0.97,0.97,0.97,0.901,0.896,0.903,28.71,27.06,29.92,27.85,26.25,29.02,0,0,0,0,0,0,0.155,0,0.0662,0.47,0.53,0.47,33
1288562400000,2010,11,2010,2,5,7,0.142,0.0562,0.0853,5303.66,32.64,32.64,31.57,1,1,1,234.1,226.4,238.8,141.1,133.4,93,93,93,0,0,0,0.398,0.39,0.411,141.1,133.4,145.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0982,0.103,0.00774,0.00709,0.00814,0.0003,0.00028,0.00032,0.242,0.228,0.25,0.0095,0.009,0.0099,25.15,25.12,25.21,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.55,30.76,33.65,31.57,29.83,32.64,0,0,0,0,0,0,0.175,0,0.0567,0.4,0.6,0.4,37.3
1289167200000,2010,11,2010,2,6,7,0.144,0.0562,0.0877,5454.87,33.51,33.51,32.47,1,1,1,238,235.7,242.6,145,142.7,93,93,93,0,0,0,0.391,0.383,0.395,145,142.7,149.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.101,0.104,0.00808,0.00788,0.00846,0.00032,0.00031,0.00033,0.249,0.245,0.257,0.0098,0.0096,0.01,25.12,25.09,25.14,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,33.47,32.94,34.55,32.47,31.95,33.51,0,0,0,0,0,0,0.18,0,0.0563,0.39,0.61,0.39,37.9
1289772000000,2010,11,2010,2,7,7,0.143,0.0562,0.0868,5396.4,32.95,32.95,32.12,1,1,1,236.5,233,240.1,143.5,140,93,93,93,0,0,0,0.393,0.387,0.399,143.5,140,147.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.1,0.103,0.00795,0.00765,0.00826,0.00031,0.0003,0.00033,0.246,0.24,0.252,0.0097,0.0094,0.01,25.14,25.11,25.16,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,33.11,32.3,33.97,32.12,31.33,32.95,0,0,0,0,0,0,0.178,0,0.0562,0.39,0.61,0.39,37.7
1290376800000,2010,11,2010,2,8,7,0.147,0.0562,0.0908,5651.53,35.12,35.12,33.64,1,1,1,243.2,234.4,249.7,150.2,141.4,93,93,93,0,0,0,0.383,0.372,0.397,150.2,141.4,156.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.106,0.00851,0.00777,0.00907,0.00034,0.00031,0.00036,0.258,0.242,0.269,0.01,0.0095,0.011,25.08,25.03,25.15,0.939,0.935,0.941,0.97,0.97,0.97,0.911,0.907,0.913,34.68,32.62,36.2,33.64,31.64,35.12,0,0,0,0,0,0,0.187,0,0.0562,0.38,0.62,0.38,38.4
1290981600000,2010,11,2010,2,9,7,0.16,0.0493,0.111,6969.2,45.03,45.03,41.48,1,1,1,264.4,253.2,274.6,182.8,160.2,81.57,77,93,0,0,0,0.309,0.28,0.367,182.8,160.2,197.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.108,0.119,0.0113,0.00937,0.0125,0.00045,0.00037,0.0005,0.315,0.276,0.341,0.012,0.011,0.014,24.93,24.86,25.01,0.949,0.942,0.954,0.977,0.97,0.98,0.928,0.914,0.935,42.43,37.04,45.95,41.48,35.93,45.03,0,0,0,0,0,0,0.23,0,0.049,0.31,0.69,0.31,43.6
1291586400000,2010,12,2010,3,10,7,0.174,0.0466,0.127,7968.49,48.2,48.2,47.43,1,1,1,287.6,276.5,295.6,210.6,199.5,77,77,77,0,0,0,0.268,0.26,0.278,210.6,199.5,218.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.12,0.126,0.0137,0.0127,0.0143,0.00054,0.0005,0.00057,0.364,0.344,0.378,0.014,0.014,0.015,24.79,24.74,24.85,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.97,46.41,50.82,47.43,45.48,48.2,0,0,0,0,0,0,0.264,0,0.047,0.27,0.73,0.27,45.8
1292191200000,2010,12,2010,3,11,7,0.188,0.0466,0.142,8581.61,53.26,53.26,51.08,2,1,1.8571428571428572,311.5,299.7,321.1,234.5,222.7,77,77,77,0,0,0,0.247,0.24,0.257,234.5,222.7,244.1,990,990,990,965,964.9,965,25,25,25.1,0.132,0.128,0.135,0.0157,0.0147,0.0165,0.00063,0.00058,0.00066,0.27,0.241,0.386,0.011,0.0096,0.015,24.77,24.72,24.83,0.93,0.922,0.959,0.971,0.97,0.98,0.903,0.895,0.94,30.18,25.6,51.76,28.98,24.83,48.2,0,0,0,0,0,0,0.284,0,0.046,0.25,0.76,0.24,45.6
1292796000000,2010,12,2010,3,12,7,0.216,0.0372,0.179,10844.6,71.57,71.57,64.55,2,2,2,356.8,329,387,295.3,252,61.57,59,77,0,0,0,0.173,0.152,0.234,295.3,252,328,990,990,990,965.2,965,965.3,24.8,24.7,25,0.152,0.138,0.163,0.0384,0.0179,0.0538,0.0015,0.00072,0.0022,0.332,0.269,0.381,0.013,0.011,0.015,24.48,24.28,24.69,0.939,0.93,0.945,0.97,0.97,0.97,0.911,0.902,0.916,33.27,28.36,36.89,32.28,27.51,35.78,0,0,0,0,0,0,0.359,0,0.037,0.17,0.83,0.17,50.2
1293400800000,2010,12,2010,3,13,7,0.277,0.0412,0.235,14273,91.85,91.85,84.96,2,2,2,457.4,402,515.2,389.3,343,68.14,59,91,0,0,0,0.148,0.124,0.184,389.3,343,424.2,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.186,0.168,0.2,0.0827,0.0609,0.0992,0.0034,0.0025,0.0041,0.474,0.403,0.528,0.019,0.016,0.022,23.87,23.55,24.19,0.953,0.947,0.957,0.979,0.973,0.98,0.933,0.921,0.937,43.41,38.53,46.86,42.48,37.48,45.93,0,0,0,0,0,0,0.472,0,0.042,0.15,0.85,0.15,51.5
1294005600000,2011,1,2010,4,14,7,0.36,0.055,0.305,17618.6,118.9,118.9,104.9,3,2,2.5714285714285716,594.6,535.7,662.6,503.6,444.7,91,91,91,0,0,0,0.154,0.137,0.17,503.6,444.7,571.6,990,990,990,966.3,966,966.6,23.7,23.4,24,0.238,0.208,0.276,0.141,0.109,0.183,0.0059,0.0045,0.0078,0.592,0.538,0.658,0.025,0.023,0.028,23.14,22.79,23.43,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.48,35.9,52.21,41.83,34.82,48.2,0,0,0,0,0,0,0.583,0,0.055,0.15,0.85,0.15,48.9
1294610400000,2011,1,2010,4,15,7,0.463,0.0799,0.384,21758.3,140.3,140.3,129.5,3,3,3,766.3,691.8,836.1,634.1,581.5,132.1,91,139,0,0,0,0.172,0.132,0.193,634.1,581.5,697.1,990,990,990,967,966.7,967.2,23,22.8,23.3,0.319,0.291,0.356,0.225,0.189,0.267,0.0098,0.0082,0.012,0.772,0.684,0.879,0.034,0.029,0.039,22.26,21.88,22.62,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.07,40.82,47.71,43.17,39.92,46.75,0,0,0,0,0,0,0.72,0,0.079,0.17,0.83,0.17,47
1295215200000,2011,1,2010,4,16,7,0.579,0.0841,0.495,26606.2,172.1,172.1,158.4,4,3,3.7142857142857144,957.4,866,1039,818.4,727,139,139,139,0,0,0,0.146,0.134,0.161,818.4,727,900,990,990,990,967.7,967.4,968,22.3,22,22.6,0.458,0.374,0.533,0.334,0.287,0.375,0.015,0.013,0.017,1.03,0.931,1.15,0.046,0.041,0.052,21.24,20.82,21.71,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.25,39.64,51.06,43.04,38.66,48.2,0,0,0,0,0,0,0.88,0,0.084,0.15,0.85,0.15,46
1295820000000,2011,1,2010,4,17,7,0.695,0.0841,0.61,31247.9,192.8,192.8,186,4,4,4,1149,1062,1250,1010,923.3,139,139,139,1.571,0,11,0.121,0.111,0.131,1008,923.3,1100,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.657,0.554,0.788,0.48,0.386,0.648,0.022,0.018,0.03,1.42,1.19,1.74,0.066,0.055,0.081,20.22,19.58,20.71,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.68,44.79,50.37,46.5,43.89,48.2,0,0,0,0,0,0,1.03,0,0.085,0.12,0.88,0.12,45
1296424800000,2011,1,2010,4,18,7,0.869,0.096,0.665,31911,192.8,192.8,189.9,4,4,4,1436,1300,1561,1278,1161,158.7,139,162,177.7,61,299,0.111,0.104,0.119,1100,1100,1100,990,990,990,969.3,968.8,969.7,20.7,20.3,21.2,0.863,0.811,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.083,0.091,18.91,18.47,19.4,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.58,47.42,49.88,47.49,46.47,48.2,0,0,0,0,0,0,1.06,0,0.204,0.11,0.77,0.23,36.7
1297029600000,2011,2,2010,5,19,7,1.07,0.098,0.665,29977.1,184.2,184.2,178.4,4,4,4,1775,1609,1936,1613,1447,162,162,162,513.1,347,674,0.0917,0.0837,0.101,1100,1100,1100,990,990,990,970.4,969.8,970.9,19.6,19.1,20.2,0.919,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.76,17.23,18.31,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.52,44.1,46.98,44.61,43.21,46.04,0,0,0,0,0,0,0.991,0,0.405,0.092,0.62,0.38,28
1297634400000,2011,2,2010,5,20,7,1.27,0.098,0.665,28235.2,171.3,171.3,168.1,4,4,4,2102,1982,2198,1940,1820,162,162,162,840.4,720,936,0.0772,0.0737,0.0818,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.78,16.55,17.09,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.87,42.25,43.69,42.02,41.4,42.82,0,0,0,0,0,0,0.934,0,0.605,0.077,0.52,0.48,22.2
1298239200000,2011,2,2010,5,21,7,1.37,0.098,0.665,27566.1,164.9,164.9,164.1,4,4,4,2257,2224,2276,2095,2062,162,162,162,995.6,962,1014,0.0718,0.0712,0.0728,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.36,16.48,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.928,41.86,41.74,42.08,41.02,40.9,41.24,0,0,0,0,0,0,0.912,0,0.705,0.072,0.49,0.51,20.1
1298844000000,2011,2,2010,5,22,7,1.39,0.138,0.665,27383.8,163.5,163.5,163,4,4,4,2297,2280,2324,2069,2044,228,162,239,969.1,944,1018,0.0992,0.0711,0.105,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.24,16.35,0.946,0.946,0.946,0.979,0.979,0.98,0.927,0.926,0.927,41.6,41.43,41.72,40.75,40.56,40.87,0,0,0,0,0,0,0.906,0,0.725,0.099,0.48,0.52,19.7
1299448800000,2011,3,2010,6,23,7,1.43,0.145,0.665,27073,161.9,161.9,161.1,4,4,4,2364,2336,2388,2125,2097,239,239,239,1025,997,1049,0.101,0.1,0.102,1100,1100,1100,990,990,990,972,971.9,972,18,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,16.09,16.22,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.925,0.926,41.17,41.01,41.35,40.29,40.12,40.48,0,0,0,0,0,0,0.895,0,0.765,0.1,0.47,0.53,18.9
1300053600000,2011,3,2010,6,24,7,1.47,0.145,0.665,26748.8,160.2,160.2,159.2,4,4,4,2434,2400,2468,2195,2161,239,239,239,1095,1061,1129,0.0982,0.0968,0.0996,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.9,16.06,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.72,40.49,40.94,39.8,39.57,40.04,0,0,0,0,0,0,0.885,0,0.805,0.099,0.45,0.55,18.2
