datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1364162400000,2013,3,2012,6,26,7,1.48,0.111,0.665,26681.6,165.4,165.4,158.8,4,4,4,2447,2206,2654,2264,2023,183,183,183,1164,923,1371,0.0751,0.069,0.083,1100,1100,1100,990,990,990,972.2,971.6,972.7,17.8,17.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.45,16.53,0.945,0.943,0.947,0.977,0.974,0.98,0.923,0.919,0.928,40.63,39.28,42.2,39.7,38.28,41.35,0,0,0,0,0,0,0.882,0,0.815,0.075,0.45,0.55,18
1364767200000,2013,4,2012,7,27,7,1.7,0.131,0.665,24999.9,151.7,151.7,148.8,4,4,4,2809,2704,2871,2592,2487,217,217,217,1492,1387,1554,0.0773,0.0756,0.0802,1100,1100,1100,990,990,990,973.1,972.8,973.2,16.9,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.92,15.33,0.941,0.941,0.942,0.972,0.971,0.974,0.915,0.914,0.918,38.26,37.85,38.95,37.2,36.77,37.92,0,0,0,0,0,0,0.827,0,1.035,0.077,0.39,0.61,14.7
1365372000000,2013,4,2012,7,28,7,1.71,0.131,0.665,24929.4,150.3,150.3,148.4,4,4,4,2824,2756,2875,2607,2539,217,217,217,1507,1439,1558,0.0769,0.0755,0.0787,1100,1100,1100,990,990,990,973.1,972.9,973.2,16.9,16.8,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.04,14.91,15.2,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.914,0.916,38.16,37.83,38.61,37.1,36.74,37.57,0,0,0,0,0,0,0.824,0,1.045,0.077,0.39,0.61,14.6
1365976800000,2013,4,2012,7,29,7,1.59,0.131,0.665,25835.5,156.7,156.7,153.8,4,4,4,2629,2526,2728,2412,2309,217,217,217,1312,1209,1411,0.0826,0.0795,0.0859,1100,1100,1100,990,990,990,972.6,972.4,972.9,17.4,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.27,15.76,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.922,39.44,38.79,40.12,38.45,37.76,39.17,0,0,0,0,0,0,0.854,0,0.925,0.082,0.42,0.58,16.2
1366581600000,2013,4,2012,7,30,7,1.43,0.131,0.665,27105.8,165,165,161.3,4,4,4,2357,2220,2483,2140,2003,217,217,217,1039,903,1166,0.0922,0.0874,0.0977,1100,1100,1100,990,990,990,972,971.6,972.3,18,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.86,16.49,0.945,0.944,0.946,0.979,0.977,0.98,0.925,0.923,0.928,41.22,40.39,42.1,40.34,39.46,41.26,0,0,0,0,0,0,0.896,0,0.765,0.092,0.47,0.53,19
1367186400000,2013,4,2012,7,31,7,1.22,0.12,0.665,28661.8,175,175,170.6,4,4,4,2014,1873,2165,1815,1681,199.1,192,217,714.9,581,848,0.099,0.0934,0.103,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.02,16.63,17.44,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.52,42.46,44.65,42.65,41.61,43.76,0,0,0,0,0,0,0.948,0,0.555,0.098,0.55,0.45,23.5
1367791200000,2013,5,2012,8,32,7,1.03,0.116,0.665,30348.3,184.5,184.5,180.6,4,4,4,1710,1600,1828,1518,1408,192,192,192,418.6,308,536,0.112,0.105,0.12,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.92,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.97,17.58,18.33,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.08,45.04,47.06,45.16,44.14,46.12,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
1368396000000,2013,5,2012,8,33,7,0.891,0.116,0.665,31767.1,192.3,192.3,189.1,4,4,4,1473,1387,1564,1281,1195,192,192,192,180.6,95,272,0.131,0.123,0.138,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.873,0.836,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.78,18.45,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.24,47.37,49.06,47.27,46.42,48.08,0,0,0,0,0,0,1.05,0,0.226,0.13,0.75,0.25,35.7
1369000800000,2013,5,2012,8,34,7,0.73,0.116,0.61,30952.2,192.8,192.8,184.2,4,4,4,1207,1097,1336,1015,904.6,192,192,192,6.286,0,44,0.16,0.144,0.175,1008,904.6,1100,990,990,990,968.5,968.2,969,21.5,21,21.8,0.672,0.544,0.814,0.49,0.377,0.648,0.023,0.017,0.031,1.44,1.17,1.76,0.067,0.054,0.084,20.01,19.28,20.63,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.14,43.69,49.81,46.06,42.82,48.2,0,0,0,0,0,0,1.02,0,0.12,0.16,0.84,0.16,42.4
1369605600000,2013,5,2012,8,35,7,0.605,0.111,0.494,26103.9,166.8,166.8,155.4,4,3,3.7142857142857144,1000,938.6,1067,817.1,777.6,183.1,161,192,0,0,0,0.183,0.169,0.197,817.1,777.6,875.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.463,0.425,0.518,0.334,0.315,0.363,0.015,0.014,0.017,1.04,0.974,1.12,0.047,0.044,0.051,21.08,20.77,21.32,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,43.98,39.52,51.88,42.29,38.53,48.2,0,0,0,0,0,0,0.863,0,0.111,0.18,0.82,0.18,43.1
1370210400000,2013,6,2012,9,36,7,0.531,0.0974,0.433,23769.1,144.6,144.6,141.5,3,3,3,877.3,834.2,922.5,716.3,673.2,161,161,161,0,0,0,0.184,0.175,0.193,716.3,673.2,761.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.374,0.345,0.411,0.279,0.251,0.308,0.012,0.011,0.014,0.918,0.842,1,0.041,0.037,0.045,21.67,21.41,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.54,46.16,50.98,47.16,45.24,48.2,0,0,0,0,0,0,0.786,0,0.098,0.18,0.82,0.18,44.8
1370815200000,2013,6,2012,9,37,7,0.48,0.0974,0.383,21625.9,133.5,133.5,128.7,3,3,3,793.9,770.6,821.2,632.9,609.6,161,161,161,0,0,0,0.203,0.196,0.209,632.9,609.6,660.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.323,0.309,0.338,0.224,0.208,0.242,0.0098,0.009,0.011,0.774,0.734,0.82,0.034,0.032,0.036,22.15,22,22.28,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.78,42.39,45.4,42.91,41.54,44.5,0,0,0,0,0,0,0.715,0,0.097,0.2,0.8,0.2,45.1
1371420000000,2013,6,2012,9,38,7,0.441,0.0974,0.343,19562.5,123.4,123.4,116.4,3,3,3,728.8,695.4,763.8,567.8,534.4,161,161,161,0,0,0,0.221,0.211,0.232,567.8,534.4,602.8,990,990,990,966.8,966.7,967,23.2,23,23.3,0.286,0.267,0.305,0.18,0.158,0.204,0.0078,0.0068,0.0088,0.664,0.608,0.723,0.029,0.026,0.031,22.52,22.32,22.71,0.952,0.949,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.78,37.67,41.98,38.81,36.58,41.14,0,0,0,0,0,0,0.647,0,0.098,0.22,0.78,0.22,44.4
1372024800000,2013,6,2012,9,39,7,0.396,0.0974,0.299,16987,107.6,107.6,101.1,3,2,2.5714285714285716,654.6,625.7,684.7,493.6,464.7,161,161,161,0,0,0,0.246,0.235,0.257,493.6,464.7,523.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.243,0.227,0.261,0.133,0.118,0.151,0.0057,0.005,0.0065,0.587,0.539,0.634,0.025,0.023,0.027,22.89,22.77,23,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.42,34.95,51.92,40.59,33.91,48.2,0,0,0,0,0,0,0.562,0,0.097,0.25,0.76,0.24,42.9
1372629600000,2013,7,2012,10,40,7,0.358,0.0816,0.276,16026.1,96.4,96.4,95.39,2,2,2,591.2,566.3,616.6,456.2,431.3,135,135,135,0,0,0,0.228,0.219,0.238,456.2,431.3,481.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.22,0.209,0.234,0.114,0.103,0.126,0.0048,0.0043,0.0053,0.585,0.545,0.628,0.025,0.023,0.027,23.16,23.01,23.31,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.58,47.17,51.95,47.7,46.23,48.2,0,0,0,0,0,0,0.53,0,0.082,0.23,0.77,0.23,44.8
1373234400000,2013,7,2012,10,41,7,0.325,0.0993,0.225,13399.6,90.89,90.89,79.76,2,2,2,537,515.7,558.4,372.8,329.7,164.1,135,186,0,0,0,0.307,0.242,0.361,372.8,329.7,423.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.19,0.176,0.206,0.075,0.0546,0.0988,0.0031,0.0023,0.0041,0.459,0.396,0.533,0.019,0.016,0.022,23.52,23.35,23.68,0.951,0.945,0.956,0.975,0.97,0.98,0.927,0.917,0.937,40.89,36.21,46.37,39.88,35.12,45.45,0,0,0,0,0,0,0.443,0,0.1,0.31,0.69,0.31,41.2
1373839200000,2013,7,2012,10,42,7,0.297,0.112,0.184,10922,68.83,68.83,65.01,2,2,2,490.6,472.3,508.9,304.6,286.3,186,186,186,0,0,0,0.379,0.365,0.394,304.6,286.3,322.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.174,0.0428,0.0341,0.0514,0.0018,0.0014,0.0021,0.358,0.331,0.386,0.015,0.014,0.016,23.83,23.72,23.94,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.51,31.53,35.48,32.51,30.58,34.41,0,0,0,0,0,0,0.361,0,0.113,0.38,0.62,0.38,36.8
1374444000000,2013,7,2012,10,43,7,0.273,0.112,0.16,9509.55,59.94,59.94,56.6,2,2,2,450.9,435.4,466.5,264.9,249.3,186,186,186,0,0,0,0.413,0.399,0.427,264.9,249.3,280.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.148,0.159,0.0241,0.0169,0.0314,0.00099,0.00069,0.0013,0.299,0.276,0.322,0.012,0.011,0.013,24.07,23.98,24.17,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.18,27.47,30.9,28.3,26.65,29.97,0,0,0,0,0,0,0.314,0,0.113,0.41,0.59,0.41,34.8
1375048800000,2013,7,2012,10,44,7,0.251,0.102,0.149,8866.57,56.03,56.03,52.78,2,2,2,414.6,397.9,430.2,246.3,234.3,168.3,155,186,0,0,0,0.406,0.373,0.443,246.3,234.3,260.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.145,0.143,0.149,0.0175,0.0157,0.022,0.00071,0.00064,0.0009,0.271,0.259,0.29,0.011,0.011,0.012,24.26,24.19,24.34,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,27.2,25.76,28.88,26.39,24.99,28.01,0,0,0,0,0,0,0.293,0,0.102,0.41,0.59,0.41,35.3
1375653600000,2013,8,2012,11,45,7,0.229,0.0937,0.135,8170.01,51.14,51.14,48.63,2,1,1.2857142857142858,378.1,363.7,393.2,223.1,208.7,155,155,155,0,0,0,0.41,0.394,0.426,223.1,208.7,238.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.141,0.0147,0.0135,0.016,0.0006,0.00054,0.00065,0.349,0.255,0.403,0.014,0.01,0.016,24.36,24.28,24.41,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,43.07,25.77,52,41.41,25,48.2,0,0,0,0,0,0,0.27,0,0.094,0.41,0.59,0.41,35.7
1376258400000,2013,8,2012,11,46,7,0.21,0.0937,0.117,7272.68,46.05,46.05,43.29,1,1,1,347.9,335.6,360.2,192.9,180.6,155,155,155,0,0,0,0.446,0.43,0.462,192.9,180.6,205.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0121,0.0111,0.0132,0.00049,0.00045,0.00053,0.34,0.318,0.362,0.014,0.013,0.015,24.52,24.44,24.6,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.937,44.18,41.35,46.99,43.29,40.48,46.05,0,0,0,0,0,0,0.24,0,0.093,0.45,0.56,0.44,34.6
1376863200000,2013,8,2012,11,47,7,0.194,0.0937,0.101,6225.78,39.6,39.6,37.06,1,1,1,321.5,311.8,332,166.5,156.8,155,155,155,0,0,0,0.482,0.467,0.497,166.5,156.8,177,990,990,990,965,965,965.1,25,24.9,25,0.116,0.112,0.12,0.0099,0.00907,0.0108,0.0004,0.00036,0.00043,0.293,0.276,0.312,0.012,0.011,0.013,24.7,24.63,24.77,0.945,0.942,0.948,0.973,0.97,0.977,0.919,0.913,0.926,38.1,35.85,40.52,37.06,34.78,39.6,0,0,0,0,0,0,0.206,0,0.093,0.48,0.52,0.48,32.1
1377468000000,2013,8,2012,11,48,7,0.181,0.0905,0.0906,5591.42,38.57,38.57,33.28,1,1,1,299.6,289.6,308.8,149.9,138.7,149.7,118,155,0,0,0,0.499,0.407,0.528,149.9,138.7,171.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.109,0.106,0.114,0.00849,0.00754,0.0103,0.00034,0.0003,0.00041,0.263,0.243,0.298,0.01,0.0097,0.012,24.84,24.79,24.88,0.939,0.935,0.946,0.971,0.97,0.975,0.912,0.907,0.922,34.28,31.64,39.55,33.28,30.69,38.57,0,0,0,0,0,0,0.185,0,0.0904,0.5,0.5,0.5,30.9
1378072800000,2013,9,2012,12,49,7,0.166,0.0714,0.0943,5853.54,37.69,37.69,34.84,1,1,1,274,262.5,286.1,156,144.5,118,118,118,0,0,0,0.431,0.413,0.449,156,144.5,168.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.104,0.112,0.00901,0.00804,0.01,0.00036,0.00032,0.0004,0.27,0.25,0.292,0.011,0.0099,0.012,24.93,24.86,25,0.941,0.937,0.945,0.971,0.97,0.973,0.913,0.909,0.92,35.89,33.2,38.72,34.84,32.21,37.69,0,0,0,0,0,0,0.194,0,0.0717,0.43,0.57,0.43,35.3
1378677600000,2013,9,2012,12,50,7,0.151,0.0714,0.0801,4945.37,31.39,31.39,29.44,1,1,1,250.4,241.5,259,132.4,123.5,118,118,118,0,0,0,0.472,0.456,0.489,132.4,123.5,141,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0999,0.0968,0.103,0.00701,0.00625,0.00773,0.00028,0.00025,0.00031,0.228,0.212,0.244,0.009,0.0084,0.0096,25.07,25.02,25.14,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.35,28.25,32.36,29.44,27.4,31.39,0,0,0,0,0,0,0.164,0,0.0709,0.47,0.53,0.47,32.8
1379282400000,2013,9,2012,12,51,7,0.14,0.0667,0.0731,4504.55,30.24,30.24,26.81,1,1,1,231.1,223.7,238.5,120.8,110.6,110.3,91,118,0,0,0,0.477,0.402,0.516,120.8,110.6,135.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0952,0.0922,0.0988,0.00602,0.00515,0.00724,0.00024,0.0002,0.00028,0.207,0.189,0.231,0.0081,0.0074,0.0091,25.21,25.16,25.24,0.925,0.919,0.933,0.97,0.97,0.97,0.897,0.891,0.905,27.64,25.17,31.17,26.81,24.41,30.24,0,0,0,0,0,0,0.149,0,0.0669,0.48,0.52,0.48,32.2
1379887200000,2013,9,2012,12,52,7,0.131,0.055,0.076,4712.49,29.37,29.37,28.05,1,1,1,216.6,210.9,222.3,125.6,119.9,91,91,91,0,0,0,0.42,0.409,0.432,125.6,119.9,131.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0934,0.0974,0.00643,0.00594,0.00691,0.00025,0.00023,0.00027,0.214,0.204,0.224,0.0084,0.008,0.0088,25.29,25.24,25.33,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,28.92,27.54,30.28,28.05,26.71,29.37,0,0,0,0,0,0,0.156,0,0.055,0.42,0.58,0.42,36
1380492000000,2013,9,2012,12,53,7,0.124,0.0457,0.0783,4876.99,30.36,30.36,29.03,1,1,1,205,200.7,209.5,129.4,118.5,75.57,73,91,0,0,0,0.368,0.351,0.434,129.4,118.5,135.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0949,0.0929,0.0966,0.00675,0.00582,0.00724,0.00026,0.00023,0.00028,0.219,0.201,0.229,0.0086,0.0079,0.009,25.35,25.32,25.38,0.93,0.924,0.933,0.97,0.97,0.97,0.902,0.896,0.905,29.93,27.21,31.29,29.03,26.39,30.36,0,0,0,0,0,0,0.161,0,0.0457,0.37,0.63,0.37,39.3
1381096800000,2013,10,2013,1,1,7,0.118,0.0442,0.074,4595.73,28.35,28.35,27.36,1,1,1,195.3,191.2,199.4,122.3,118.2,73,73,73,0,0,0,0.374,0.366,0.382,122.3,118.2,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0906,0.0935,0.00614,0.00579,0.00649,0.00024,0.00023,0.00025,0.206,0.198,0.213,0.008,0.0078,0.0083,25.38,25.38,25.39,0.926,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.2,27.17,29.23,27.36,26.35,28.35,0,0,0,0,0,0,0.152,0,0.044,0.37,0.63,0.37,38.9
1381701600000,2013,10,2013,1,2,7,0.112,0.0442,0.0683,4211.12,26.02,26.02,25.07,1,1,1,185.9,182.7,189.8,112.9,109.7,73,73,73,0,0,0,0.393,0.385,0.4,112.9,109.7,116.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0877,0.0902,0.00534,0.00507,0.00568,0.00021,0.0002,0.00022,0.189,0.183,0.196,0.0074,0.0072,0.0077,25.38,25.38,25.38,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.895,25.84,25.05,26.83,25.07,24.3,26.02,0,0,0,0,0,0,0.139,0,0.0437,0.39,0.61,0.39,37.6
1382306400000,2013,10,2013,1,3,7,0.112,0.0442,0.0678,4177.74,25.62,25.62,24.87,1,1,1,185,181.6,188.2,112,108.6,73,73,73,0,0,0,0.395,0.388,0.402,112,108.6,115.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0873,0.0896,0.00527,0.00498,0.00554,0.00021,0.00019,0.00022,0.188,0.181,0.193,0.0073,0.0071,0.0076,25.38,25.38,25.38,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.889,0.894,25.64,24.78,26.42,24.87,24.04,25.62,0,0,0,0,0,0,0.138,0,0.0442,0.39,0.61,0.39,37.3
1382911200000,2013,10,2013,1,4,7,0.112,0.0426,0.0689,4254.73,27.07,27.07,25.33,1,1,1,184.4,181.1,188.2,113.9,109.4,70.43,67,73,0,0,0,0.382,0.356,0.4,113.9,109.4,121.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0876,0.0906,0.00544,0.00505,0.00605,0.00021,0.0002,0.00024,0.19,0.183,0.203,0.0074,0.0072,0.0079,25.38,25.37,25.38,0.921,0.917,0.926,0.97,0.97,0.97,0.893,0.89,0.898,26.11,24.98,27.91,25.33,24.23,27.07,0,0,0,0,0,0,0.141,0,0.0431,0.38,0.62,0.38,38
1383516000000,2013,11,2013,2,5,7,0.117,0.0405,0.0767,4779.98,29.24,29.24,28.45,1,1,1,193.9,189,197.2,126.9,122,67,67,67,0,0,0,0.346,0.34,0.355,126.9,122,130.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0909,0.0938,0.00653,0.00612,0.00682,0.00026,0.00024,0.00027,0.213,0.204,0.219,0.0083,0.008,0.0086,25.37,25.37,25.38,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.899,0.903,29.33,28.12,30.15,28.45,27.28,29.24,0,0,0,0,0,0,0.158,0,0.0403,0.35,0.66,0.34,40.9
1384120800000,2013,11,2013,2,6,7,0.115,0.0405,0.0749,4655.84,28.27,28.27,27.71,1,1,1,190.8,188.2,193.1,123.8,121.2,67,67,67,0,0,0,0.351,0.347,0.356,123.8,121.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0906,0.0924,0.00627,0.00605,0.00647,0.00025,0.00024,0.00025,0.207,0.203,0.212,0.0081,0.0079,0.0083,25.37,25.37,25.37,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.57,27.91,29.15,27.71,27.07,28.27,0,0,0,0,0,0,0.154,0,0.0401,0.35,0.65,0.35,40.5
1384725600000,2013,11,2013,2,7,7,0.121,0.0346,0.0862,5400.22,35.67,35.67,32.14,1,1,1,199.8,191.7,207.6,142.5,124.7,57.29,50,67,0,0,0,0.288,0.241,0.349,142.5,124.7,157.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.097,0.0919,0.101,0.00786,0.00635,0.00914,0.00031,0.00025,0.00036,0.24,0.209,0.266,0.0094,0.0082,0.01,25.34,25.29,25.38,0.935,0.928,0.941,0.97,0.97,0.97,0.907,0.9,0.913,33.14,28.81,36.77,32.14,27.94,35.67,0,0,0,0,0,0,0.179,0,0.0348,0.29,0.71,0.29,44.6
1385330400000,2013,11,2013,2,8,7,0.126,0.031,0.0952,5983.94,36.38,36.38,35.62,1,1,1,208.7,205.7,211.7,157.4,152.7,51.29,50,59,0,0,0,0.246,0.237,0.279,157.4,152.7,160.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.101,0.102,0.00913,0.00873,0.0094,0.00036,0.00034,0.00037,0.266,0.258,0.271,0.01,0.01,0.011,25.28,25.27,25.3,0.941,0.939,0.942,0.97,0.97,0.971,0.913,0.911,0.914,36.72,35.55,37.48,35.62,34.48,36.38,0,0,0,0,0,0,0.198,0,0.0308,0.25,0.76,0.24,47.5
1385935200000,2013,12,2013,3,9,7,0.136,0.0357,0.1,6302.89,39.96,39.96,37.52,1,1,1,224.5,215.2,234.4,165.5,156.2,59,59,59,0,0,0,0.263,0.252,0.274,165.5,156.2,175.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.102,0.109,0.00982,0.00903,0.0107,0.00039,0.00035,0.00042,0.281,0.265,0.299,0.011,0.01,0.012,25.17,25.09,25.24,0.944,0.941,0.947,0.973,0.97,0.978,0.918,0.912,0.926,38.55,36.38,40.86,37.52,35.29,39.96,0,0,0,0,0,0,0.208,0,0.036,0.26,0.74,0.26,46.3
1386540000000,2013,12,2013,3,10,7,0.153,0.0357,0.118,7474.36,47.03,47.03,44.49,1,1,1,253.7,240.1,264.7,194.7,181.1,59,59,59,0,0,0,0.233,0.223,0.246,194.7,181.1,205.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.111,0.12,0.0123,0.0111,0.0132,0.00049,0.00044,0.00052,0.333,0.309,0.353,0.013,0.012,0.014,24.96,24.89,25.05,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.4,42.21,47.99,44.49,41.37,47.03,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.9
1387144800000,2013,12,2013,3,11,7,0.172,0.0357,0.137,8373.35,52.27,52.27,49.84,2,1,1.5714285714285714,285,270.5,297.8,226,211.5,59,59,59,0,0,0,0.207,0.198,0.218,226,211.5,238.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.122,0.131,0.015,0.0137,0.016,0.00059,0.00054,0.00064,0.3,0.238,0.38,0.012,0.0094,0.015,24.86,24.8,24.92,0.938,0.922,0.959,0.974,0.97,0.98,0.914,0.894,0.939,36.64,25.52,51.47,35.25,24.75,48.2,0,0,0,0,0,0,0.277,0,0.035,0.21,0.8,0.2,48.7
1387749600000,2013,12,2013,3,12,7,0.197,0.0357,0.162,9841.12,64.05,64.05,58.58,2,2,2,326.5,304.1,351.7,267.5,245.1,59,59,59,0,0,0,0.181,0.168,0.194,267.5,245.1,292.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.142,0.134,0.15,0.0255,0.0166,0.0371,0.001,0.00066,0.0015,0.29,0.258,0.328,0.012,0.01,0.013,24.68,24.51,24.82,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.9,0.91,30.19,27.67,33.02,29.29,26.84,32.03,0,0,0,0,0,0,0.325,0,0.035,0.18,0.82,0.18,50
1388354400000,2013,12,2013,3,13,7,0.245,0.0417,0.204,12344.4,81.51,81.51,73.48,2,2,2,405.6,362.9,445.5,336.6,303.9,69,59,73,0,0,0,0.17,0.157,0.186,336.6,303.9,372.5,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.167,0.154,0.18,0.0579,0.0424,0.0748,0.0024,0.0017,0.0031,0.395,0.344,0.449,0.016,0.014,0.018,24.18,23.95,24.44,0.946,0.941,0.951,0.973,0.97,0.979,0.92,0.913,0.932,37.75,34.26,41.61,36.74,33.23,40.76,0,0,0,0,0,0,0.408,0,0.041,0.17,0.83,0.17,50.4
1388959200000,2014,1,2013,4,14,7,0.305,0.0473,0.257,15456.2,96.4,96.4,92,2,2,2,503.8,457.8,549.6,425.6,384.8,78.14,73,91,0,0,0,0.155,0.141,0.171,425.6,384.8,458.6,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.2,0.185,0.213,0.0999,0.0806,0.115,0.0041,0.0033,0.0048,0.529,0.468,0.58,0.022,0.019,0.024,23.6,23.35,23.87,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.1,42.93,50.28,46,42.07,48.2,0,0,0,0,0,0,0.511,0,0.048,0.16,0.84,0.16,50.7
1389564000000,2014,1,2013,4,15,7,0.377,0.055,0.322,18544.1,123.5,123.5,110.4,3,2,2.857142857142857,622.8,566.3,685.5,531.8,475.3,91,91,91,0,0,0,0.147,0.133,0.161,531.8,475.3,594.5,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.253,0.221,0.289,0.157,0.123,0.198,0.0067,0.0052,0.0085,0.607,0.527,0.697,0.026,0.022,0.03,23.01,22.66,23.25,0.951,0.945,0.956,0.975,0.97,0.98,0.927,0.917,0.937,40.47,35.39,51.81,39.09,34.33,48.2,0,0,0,0,0,0,0.613,0,0.055,0.15,0.85,0.15,49.2
1390168800000,2014,1,2013,4,16,7,0.467,0.0701,0.397,22488.6,143.9,143.9,133.9,3,3,3,772.2,709.3,836.1,656.4,610.4,115.9,91,120,0,0,0,0.15,0.128,0.164,656.4,610.4,716.1,990,990,990,967,966.7,967.2,23,22.8,23.3,0.328,0.302,0.362,0.239,0.209,0.279,0.01,0.009,0.012,0.805,0.728,0.907,0.035,0.031,0.04,22.21,21.85,22.53,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.53,42.77,48.94,44.62,41.91,47.97,0,0,0,0,0,0,0.744,0,0.07,0.15,0.85,0.15,48.2
1390773600000,2014,1,2013,4,17,7,0.591,0.0798,0.511,27186.2,177.4,177.4,161.8,4,3,3.7142857142857144,977.1,866,1102,845.1,746,132,120,162,0,0,0,0.135,0.118,0.153,845.1,746,939.9,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.479,0.385,0.574,0.348,0.299,0.394,0.016,0.013,0.018,1.08,0.962,1.23,0.049,0.043,0.056,21.13,20.55,21.67,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,45.45,40.57,52.26,43.9,39.65,48.2,0,0,0,0,0,0,0.899,0,0.08,0.14,0.86,0.14,46
1391378400000,2014,2,2013,5,18,7,0.746,0.098,0.644,32088.1,192.8,192.8,191,4,4,4,1233,1148,1285,1071,986.2,162,162,162,5.286,0,23,0.132,0.126,0.141,1065,986.2,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.744,0.625,0.803,0.574,0.416,0.648,0.027,0.019,0.031,1.61,1.32,1.75,0.075,0.061,0.083,19.76,19.45,20.32,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.23,46.94,50.25,47.75,46,48.2,0,0,0,0,0,0,1.06,0,0.102,0.13,0.86,0.14,43
1391983200000,2014,2,2013,5,19,7,0.802,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1326,1294,1348,1164,1132,162,162,162,64.14,32,86,0.122,0.12,0.125,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.819,0.805,0.829,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.78,0.084,0.083,0.085,19.31,19.23,19.42,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.64,49.43,49.95,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.137,0.12,0.83,0.17,40.4
1392588000000,2014,2,2013,5,20,7,0.808,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1336,1309,1351,1174,1147,162,162,162,74,47,89,0.121,0.12,0.124,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.823,0.811,0.83,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.78,0.084,0.083,0.085,19.27,19.22,19.37,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.55,49.4,49.81,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.143,0.12,0.82,0.18,40.1
1393192800000,2014,2,2013,5,21,7,0.756,0.102,0.651,32261,192.8,192.8,192,4,4,4,1250,1224,1288,1082,1041,168,162,183,5.286,0,26,0.134,0.126,0.149,1077,1041,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.762,0.71,0.804,0.596,0.516,0.648,0.028,0.024,0.031,1.65,1.51,1.75,0.078,0.071,0.083,19.66,19.44,19.88,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.52,48.46,50.17,48.01,47.49,48.2,0,0,0,0,0,0,1.07,0,0.105,0.13,0.86,0.14,42.7
1393797600000,2014,3,2013,6,22,7,0.766,0.111,0.649,32246,192.8,192.8,191.9,4,4,4,1266,1227,1339,1083,1044,183,183,183,10.43,0,56,0.145,0.137,0.149,1072,1044,1100,990,990,990,968.7,968.6,969,21.3,21,21.4,0.761,0.715,0.822,0.586,0.522,0.648,0.028,0.024,0.031,1.64,1.53,1.77,0.077,0.071,0.084,19.62,19.27,19.86,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.22,48.54,49.9,47.99,47.57,48.2,0,0,0,0,0,0,1.07,0,0.117,0.14,0.85,0.15,42.1
1394402400000,2014,3,2013,6,23,7,0.889,0.111,0.665,31783.3,192.4,192.4,189.2,4,4,4,1470,1384,1561,1287,1201,183,183,183,186.6,101,278,0.125,0.117,0.132,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.874,0.839,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.091,18.79,18.47,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.26,47.41,49.08,47.3,46.46,48.1,0,0,0,0,0,0,1.05,0,0.224,0.12,0.75,0.25,35.8
1395007200000,2014,3,2013,6,24,7,1.04,0.111,0.665,30278.2,184.6,184.6,180.2,4,4,4,1723,1596,1873,1540,1413,183,183,183,439.7,313,590,0.107,0.0977,0.115,1100,1100,1100,990,990,990,970.2,969.8,970.7,19.8,19.3,20.2,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.094,0.092,0.097,17.93,17.44,18.35,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.98,44.65,47.09,45.06,43.76,46.15,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1395612000000,2014,3,2013,6,25,7,1.3,0.111,0.665,28034.3,173,173,166.9,4,4,4,2150,1932,2347,1967,1749,183,183,183,867.3,649,1064,0.0855,0.078,0.0947,1100,1100,1100,990,990,990,971.5,970.9,971.9,18.5,18.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.67,16.19,17.24,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.925,0.93,42.58,41.28,44.13,41.72,40.41,43.24,0,0,0,0,0,0,0.927,0,0.635,0.085,0.51,0.49,21.6
1396216800000,2014,3,2013,6,26,7,1.52,0.128,0.665,26356.3,160.3,160.3,156.9,4,4,4,2518,2396,2611,2306,2213,212.1,183,217,1205,1113,1294,0.0842,0.0764,0.0887,1100,1100,1100,990,990,990,972.3,972.1,972.6,17.7,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.78,15.55,16.07,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.92,0.925,40.17,39.56,40.97,39.22,38.57,40.07,0,0,0,0,0,0,0.872,0,0.855,0.084,0.44,0.56,17.3
1396821600000,2014,4,2013,7,27,7,1.6,0.131,0.665,25750.7,153.8,153.8,153.3,4,4,4,2647,2630,2657,2430,2413,217,217,217,1331,1313,1340,0.082,0.0817,0.0825,1100,1100,1100,990,990,990,972.7,972.6,972.7,17.3,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.46,15.44,15.5,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.919,0.919,39.32,39.25,39.43,38.32,38.25,38.44,0,0,0,0,0,0,0.852,0,0.935,0.082,0.42,0.58,16.1
1397426400000,2014,4,2013,7,28,7,1.6,0.131,0.665,25779.2,153.6,153.6,153.4,4,4,4,2641,2634,2650,2424,2417,217,217,217,1324,1317,1333,0.0822,0.0819,0.0824,1100,1100,1100,990,990,990,972.6,972.6,972.7,17.4,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.48,15.46,15.5,0.943,0.943,0.943,0.975,0.975,0.975,0.919,0.919,0.919,39.36,39.31,39.41,38.36,38.3,38.41,0,0,0,0,0,0,0.852,0,0.935,0.082,0.42,0.58,16.1
1398031200000,2014,4,2013,7,29,7,1.59,0.131,0.665,25812.9,154,154,153.6,4,4,4,2634,2622,2646,2417,2405,217,217,217,1317,1305,1329,0.0824,0.082,0.0828,1100,1100,1100,990,990,990,972.6,972.6,972.7,17.4,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.47,15.52,0.943,0.943,0.943,0.975,0.975,0.975,0.919,0.919,0.919,39.41,39.33,39.48,38.41,38.33,38.49,0,0,0,0,0,0,0.854,0,0.925,0.082,0.42,0.58,16.2
1398636000000,2014,4,2013,7,30,7,1.56,0.152,0.665,26084.3,157.1,157.1,155.3,4,4,4,2576,2510,2618,2325,2234,250.7,217,276,1225,1134,1301,0.0976,0.0829,0.11,1100,1100,1100,990,990,990,972.5,972.3,972.6,17.5,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.64,15.53,15.79,0.944,0.943,0.944,0.976,0.975,0.976,0.92,0.92,0.922,39.79,39.51,40.22,38.82,38.52,39.27,0,0,0,0,0,0,0.863,0,0.895,0.097,0.43,0.57,16.7
1399240800000,2014,5,2013,8,31,7,1.44,0.167,0.665,26993.7,163.5,163.5,160.7,4,4,4,2381,2280,2483,2105,2004,276,276,276,1005,904,1107,0.116,0.111,0.121,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.86,16.35,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.06,40.39,41.72,40.17,39.46,40.87,0,0,0,0,0,0,0.893,0,0.775,0.12,0.46,0.54,18.7
1399845600000,2014,5,2013,8,32,7,1.27,0.167,0.665,28263.6,172.1,172.1,168.2,4,4,4,2097,1957,2239,1821,1681,276,276,276,720.9,581,863,0.132,0.123,0.141,1100,1100,1100,990,990,990,971.3,971,971.7,18.7,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.8,16.45,17.17,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.92,41.98,43.91,42.06,41.14,43.03,0,0,0,0,0,0,0.935,0,0.605,0.13,0.52,0.48,22.3
1400450400000,2014,5,2013,8,33,7,1.09,0.167,0.665,29801.1,181.3,181.3,177.4,4,4,4,1804,1692,1918,1528,1416,276,276,276,428.4,316,542,0.153,0.144,0.163,1100,1100,1100,990,990,990,970.5,970.1,970.8,19.5,19.2,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.66,17.29,18.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.25,44.25,46.25,44.35,43.37,45.32,0,0,0,0,0,0,0.985,0,0.425,0.15,0.61,0.39,27.3
1401055200000,2014,5,2013,8,34,7,0.942,0.161,0.665,31254.4,189.2,189.2,186,4,4,4,1557,1468,1656,1291,1221,266.6,210,276,190.9,121,280,0.171,0.143,0.184,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.895,0.868,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.87,0.091,0.088,0.093,18.49,18.15,18.79,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.46,46.56,48.26,46.51,45.63,47.29,0,0,0,0,0,0,1.03,0,0.277,0.17,0.71,0.29,33.2
1401660000000,2014,6,2013,9,35,7,0.802,0.127,0.647,31918.3,192.8,192.8,190,4,4,4,1326,1201,1440,1116,991.3,210,210,210,45.29,0,130,0.159,0.146,0.175,1070,991.3,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.787,0.652,0.866,0.583,0.419,0.648,0.028,0.02,0.031,1.66,1.35,1.81,0.079,0.063,0.088,19.41,18.9,20.12,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.53,46.71,49.63,47.5,45.77,48.2,0,0,0,0,0,0,1.06,0,0.155,0.16,0.81,0.19,39.8
1402264800000,2014,6,2013,9,36,7,0.652,0.127,0.525,27505.4,178.1,178.1,163.7,4,3,3.857142857142857,1079,1001,1165,868.7,791.1,210,210,210,0,0,0,0.195,0.18,0.21,868.7,791.1,954.8,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.521,0.45,0.599,0.359,0.322,0.401,0.016,0.015,0.019,1.13,1.02,1.27,0.052,0.046,0.059,20.73,20.32,21.03,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.96,39.94,52.02,42.65,38.98,48.2,0,0,0,0,0,0,0.91,0,0.127,0.19,0.81,0.19,42.2
1402869600000,2014,6,2013,9,37,7,0.56,0.127,0.433,23577.3,144.6,144.6,140.3,3,3,3,926.2,878.5,979,716.2,668.5,210,210,210,0,0,0,0.227,0.215,0.239,716.2,668.5,769,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.384,0.35,0.429,0.279,0.248,0.311,0.012,0.011,0.014,0.927,0.841,1.03,0.041,0.037,0.046,21.47,21.16,21.74,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.06,45.45,50.87,46.78,44.54,48.2,0,0,0,0,0,0,0.78,0,0.127,0.23,0.77,0.23,42.1
1403474400000,2014,6,2013,9,38,7,0.499,0.127,0.372,20897.5,131.1,131.1,124.4,3,3,3,825.7,794.1,863.9,615.7,584.1,210,210,210,0,0,0,0.254,0.243,0.264,615.7,584.1,653.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.32,0.302,0.342,0.212,0.191,0.238,0.0093,0.0083,0.011,0.752,0.699,0.816,0.033,0.03,0.036,22.05,21.83,22.22,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.34,40.44,44.61,41.46,39.51,43.71,0,0,0,0,0,0,0.691,0,0.127,0.25,0.75,0.25,41.9
1404079200000,2014,6,2013,9,39,7,0.459,0.115,0.345,19520.7,121,121,116.2,3,3,3,759.3,726.6,786.6,569.8,540.6,189.4,186,210,0,0,0,0.25,0.239,0.267,569.8,540.6,593.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.29,0.273,0.303,0.182,0.162,0.198,0.0079,0.007,0.0086,0.671,0.621,0.71,0.029,0.027,0.031,22.39,22.27,22.57,0.952,0.95,0.954,0.975,0.971,0.979,0.929,0.923,0.933,39.71,37.89,41.23,38.73,36.81,40.35,0,0,0,0,0,0,0.646,0,0.114,0.25,0.75,0.25,42.5
1404684000000,2014,7,2013,10,40,7,0.413,0.112,0.301,17023.9,108.1,108.1,101.3,3,2,2.5714285714285716,683,651.9,714.8,497,465.9,186,186,186,0,0,0,0.272,0.26,0.285,497,465.9,528.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.248,0.231,0.266,0.135,0.119,0.154,0.0058,0.0051,0.0066,0.595,0.548,0.641,0.025,0.023,0.027,22.77,22.64,22.89,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.47,35.06,51.9,40.66,34.01,48.2,0,0,0,0,0,0,0.563,0,0.112,0.27,0.73,0.27,41.2
1405288800000,2014,7,2013,10,41,7,0.372,0.112,0.26,15311.1,96.4,96.4,91.14,2,2,2,615.4,589.3,642.9,429.4,403.3,186,186,186,0,0,0,0.303,0.289,0.316,429.4,403.3,456.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.212,0.202,0.225,0.102,0.0894,0.115,0.0043,0.0038,0.0049,0.546,0.506,0.591,0.023,0.021,0.025,23.09,22.94,23.24,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.5,43.9,49.21,45.57,43.02,48.2,0,0,0,0,0,0,0.506,0,0.112,0.3,0.7,0.3,41.2
1405893600000,2014,7,2013,10,42,7,0.337,0.137,0.2,11730.5,74.8,74.8,69.82,2,2,2,557.3,534.9,580.8,330.3,307.9,227,227,227,0,0,0,0.408,0.391,0.424,330.3,307.9,353.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.18,0.172,0.189,0.0549,0.0443,0.066,0.0023,0.0018,0.0028,0.401,0.367,0.436,0.017,0.015,0.018,23.49,23.35,23.63,0.946,0.942,0.949,0.97,0.97,0.973,0.918,0.914,0.923,35.97,33.61,38.45,34.91,32.6,37.4,0,0,0,0,0,0,0.388,0,0.137,0.41,0.59,0.41,34.8
1406498400000,2014,7,2013,10,43,7,0.307,0.126,0.18,10657.7,67.45,67.45,63.44,2,2,2,506.9,485.9,527.5,298.3,280,208.6,184,227,0,0,0,0.411,0.368,0.448,298.3,280,316.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.168,0.163,0.172,0.0398,0.0312,0.0482,0.0017,0.0013,0.002,0.351,0.325,0.376,0.015,0.013,0.016,23.77,23.67,23.86,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,32.7,30.6,34.77,31.72,29.68,33.73,0,0,0,0,0,0,0.352,0,0.127,0.41,0.59,0.41,34.7
1407103200000,2014,8,2013,11,44,7,0.278,0.111,0.166,9880.59,62.94,62.94,58.81,2,2,2,459.1,440.3,478.6,275.1,256.3,184,184,184,0,0,0,0.401,0.384,0.418,275.1,256.3,294.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.151,0.165,0.0289,0.02,0.038,0.0012,0.00082,0.0016,0.315,0.286,0.344,0.013,0.012,0.014,24.02,23.9,24.13,0.936,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,30.32,28.24,32.44,29.41,27.4,31.47,0,0,0,0,0,0,0.327,0,0.112,0.4,0.6,0.4,35.5
1407708000000,2014,8,2013,11,45,7,0.253,0.111,0.141,8425.02,53.45,53.45,50.15,2,1,1.5714285714285714,417.9,402.3,434,233.9,218.3,184,184,184,0,0,0,0.441,0.424,0.457,233.9,218.3,250,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.138,0.149,0.0156,0.0143,0.017,0.00064,0.00058,0.0007,0.324,0.259,0.408,0.013,0.011,0.017,24.2,24.14,24.26,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.897,0.939,36.95,25.72,51.84,35.4,24.95,48.2,0,0,0,0,0,0,0.279,0,0.112,0.44,0.56,0.44,33.3
1408312800000,2014,8,2013,11,46,7,0.232,0.111,0.12,7452.32,47.49,47.49,44.36,1,1,1,382.8,369.7,397.1,198.8,185.7,184,184,184,0,0,0,0.481,0.463,0.498,198.8,185.7,213.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.131,0.126,0.136,0.0126,0.0115,0.0139,0.00051,0.00047,0.00056,0.354,0.331,0.38,0.014,0.013,0.015,24.33,24.23,24.42,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.26,42.29,48.46,44.36,41.45,47.49,0,0,0,0,0,0,0.246,0,0.112,0.48,0.52,0.48,32.1
1408917600000,2014,8,2013,11,47,7,0.214,0.111,0.102,6302.39,40.48,40.48,37.51,1,1,1,353.3,341,365.6,169.3,157,184,184,184,0,0,0,0.521,0.503,0.54,169.3,157,181.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.12,0.116,0.125,0.0101,0.0091,0.0112,0.00041,0.00037,0.00045,0.302,0.28,0.324,0.012,0.011,0.013,24.53,24.45,24.62,0.946,0.942,0.95,0.973,0.97,0.979,0.921,0.914,0.93,38.53,35.71,41.35,37.51,34.63,40.48,0,0,0,0,0,0,0.208,0,0.112,0.52,0.48,0.52,29.5
1409522400000,2014,9,2013,12,48,7,0.196,0.0714,0.124,7763.36,48.2,48.2,46.21,1,1,1,323.4,310.7,337.5,205.4,192.7,118,118,118,0,0,0,0.365,0.35,0.38,205.4,192.7,219.5,990,990,990,965,965,965.1,25,24.9,25,0.126,0.121,0.131,0.0132,0.0121,0.0144,0.00053,0.00048,0.00058,0.359,0.336,0.384,0.014,0.013,0.015,24.62,24.53,24.71,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.39,44.48,50.58,46.21,43.59,48.2,0,0,0,0,0,0,0.257,0,0.072,0.36,0.63,0.37,39.6
1410127200000,2014,9,2013,12,49,7,0.179,0.0714,0.107,6718.5,42.65,42.65,39.99,1,1,1,295.4,284.7,306.6,177.4,166.7,118,118,118,0,0,0,0.4,0.385,0.414,177.4,166.7,188.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.12,0.0108,0.00992,0.0118,0.00043,0.00039,0.00047,0.309,0.289,0.329,0.012,0.012,0.013,24.81,24.74,24.87,0.948,0.944,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.92,38.4,43.52,39.99,37.35,42.65,0,0,0,0,0,0,0.222,0,0.072,0.4,0.6,0.4,37.5
1410732000000,2014,9,2013,12,50,7,0.164,0.0714,0.0929,5757.77,36.47,36.47,34.27,1,1,1,271.6,262.5,281.1,153.6,144.5,118,118,118,0,0,0,0.435,0.42,0.449,153.6,144.5,163.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.111,0.0088,0.00804,0.00962,0.00035,0.00032,0.00038,0.266,0.25,0.283,0.011,0.0099,0.011,24.95,24.89,25,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.33,33.2,37.57,34.27,32.21,36.47,0,0,0,0,0,0,0.19,0,0.0711,0.44,0.57,0.43,35.1
1411336800000,2014,9,2013,12,51,7,0.152,0.0714,0.0804,4966.43,31.52,31.52,29.56,1,1,1,251,243.1,259.5,133,125.1,118,118,118,0,0,0,0.47,0.455,0.485,133,125.1,141.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0973,0.103,0.00705,0.00639,0.00778,0.00028,0.00025,0.00031,0.229,0.215,0.244,0.0091,0.0085,0.0097,25.07,25.02,25.13,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.48,28.64,32.49,29.56,27.78,31.52,0,0,0,0,0,0,0.164,0,0.0716,0.47,0.53,0.47,32.7
1411941600000,2014,9,2013,12,52,7,0.143,0.0623,0.0804,4977.59,31.26,31.26,29.63,1,1,1,235.9,233,240.7,132.9,120.2,103,97,118,0,0,0,0.436,0.41,0.495,132.9,120.2,139.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0988,0.0956,0.101,0.00704,0.00597,0.00764,0.00028,0.00024,0.0003,0.228,0.206,0.24,0.009,0.0081,0.0094,25.16,25.14,25.17,0.932,0.926,0.935,0.97,0.97,0.97,0.904,0.898,0.907,30.54,27.46,32.23,29.63,26.64,31.26,0,0,0,0,0,0,0.165,0,0.0626,0.44,0.56,0.44,34.8
1412546400000,2014,10,2014,1,1,7,0.136,0.0587,0.0772,4785.34,29.95,29.95,28.48,1,1,1,224.7,219.6,231.1,127.7,122.6,97,97,97,0,0,0,0.432,0.42,0.442,127.7,122.6,134.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0947,0.0987,0.0066,0.00617,0.00715,0.00026,0.00024,0.00028,0.218,0.209,0.229,0.0086,0.0082,0.009,25.23,25.18,25.27,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.37,28.17,30.88,28.48,27.32,29.95,0,0,0,0,0,0,0.158,0,0.0588,0.43,0.57,0.43,35.2
1413151200000,2014,10,2014,1,2,7,0.13,0.0587,0.071,4387.1,26.88,26.88,26.11,1,1,1,214.5,210.6,217.7,117.5,113.6,97,97,97,0,0,0,0.453,0.446,0.461,117.5,113.6,120.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0915,0.094,0.00573,0.00541,0.00601,0.00022,0.00021,0.00024,0.2,0.193,0.205,0.0078,0.0075,0.0081,25.31,25.29,25.34,0.923,0.92,0.926,0.97,0.97,0.97,0.896,0.893,0.898,26.92,25.99,27.71,26.11,25.21,26.88,0,0,0,0,0,0,0.145,0,0.059,0.45,0.55,0.45,33.7
1413756000000,2014,10,2014,1,3,7,0.123,0.0587,0.0641,1750.32,24.76,24.76,10.42,1,1,1,202.9,197.2,208.7,105.9,100.2,97,97,97,0,0,0,0.478,0.465,0.492,105.9,100.2,111.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0868,0.0908,0.00475,0.00427,0.00524,0.00019,0.00017,0.00021,0.179,0.169,0.189,0.007,0.0066,0.0074,25.4,25.36,25.43,0.393,0,0.919,0.416,0,0.97,0.381,0,0.891,10.74,0,25.52,10.42,0,24.76,0,4,0,0,0.571,0,0.0579,0.571,0.0589,0.48,0.52,0.48,14.2
1414360800000,2014,10,2014,1,4,7,0.116,0.0535,0.0622,1301.1,27.21,27.21,7.745,1,1,1,191.3,187.9,195.8,102.8,91.71,88.43,67,97,0,0,0,0.462,0.355,0.514,102.8,91.71,121.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0867,0.0838,0.0908,0.00449,0.00355,0.0061,0.00018,0.00014,0.00024,0.172,0.154,0.204,0.0067,0.006,0.008,25.41,25.37,25.43,0.265,0,0.926,0.277,0,0.97,0.257,0,0.898,7.984,0,28.05,7.745,0,27.21,0,5,0,0,0.714,0,0.043,0.714,0.0538,0.46,0.54,0.46,11.2
1414965600000,2014,11,2014,2,5,7,0.118,0.0405,0.0779,4858.19,30.02,30.02,28.92,1,1,1,195.8,191.7,200.5,128.8,124.7,67,67,67,0,0,0,0.342,0.334,0.349,128.8,124.7,133.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0919,0.095,0.0067,0.00635,0.00709,0.00026,0.00025,0.00028,0.216,0.209,0.225,0.0085,0.0082,0.0088,25.37,25.37,25.38,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.81,28.81,30.95,28.92,27.94,30.02,0,0,0,0,0,0,0.161,0,0.0401,0.34,0.66,0.34,41.2
1415570400000,2014,11,2014,2,6,7,0.125,0.0405,0.0845,5280.52,31.9,31.9,31.43,1,1,1,206.6,205.1,208.7,139.6,138.1,67,67,67,0,0,0,0.324,0.321,0.327,139.6,138.1,141.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0966,0.0979,0.00762,0.00749,0.00779,0.0003,0.00029,0.0003,0.236,0.233,0.239,0.0092,0.0091,0.0094,25.32,25.31,25.34,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,32.4,32.04,32.88,31.43,31.08,31.9,0,0,0,0,0,0,0.175,0,0.0405,0.32,0.68,0.32,42.2
1416175200000,2014,11,2014,2,7,7,0.123,0.0405,0.0821,5131.73,30.89,30.89,30.55,1,1,1,202.8,201,204.3,135.8,134,67,67,67,0,0,0,0.33,0.328,0.333,135.8,134,137.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0952,0.0963,0.00729,0.00714,0.00742,0.00028,0.00028,0.00029,0.229,0.226,0.232,0.0089,0.0088,0.0091,25.35,25.34,25.37,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,31.49,31.08,31.85,30.55,30.14,30.89,0,0,0,0,0,0,0.17,0,0.0409,0.33,0.67,0.33,41.7
1416780000000,2014,11,2014,2,8,7,0.123,0.0405,0.0825,5154.22,31.21,31.21,30.68,1,1,1,203.4,201.3,205.7,136.4,134.3,67,67,67,0,0,0,0.33,0.326,0.333,136.4,134.3,138.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0953,0.0968,0.00734,0.00716,0.00754,0.00029,0.00028,0.00029,0.23,0.226,0.234,0.009,0.0088,0.0092,25.35,25.33,25.37,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.63,31.14,32.17,30.68,30.21,31.21,0,0,0,0,0,0,0.17,0,0.0405,0.33,0.67,0.33,41.9
1417384800000,2014,12,2014,3,9,7,0.128,0.0357,0.0923,5793.11,36.57,36.57,34.48,1,1,1,211.7,203.2,220.7,152.7,144.2,59,59,59,0,0,0,0.279,0.267,0.29,152.7,144.2,161.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0981,0.104,0.00873,0.00801,0.0095,0.00034,0.00031,0.00037,0.258,0.243,0.275,0.01,0.0095,0.011,25.27,25.2,25.34,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.908,0.915,35.54,33.55,37.66,34.48,32.54,36.57,0,0,0,0,0,0,0.192,0,0.0357,0.28,0.72,0.28,45.3
1417989600000,2014,12,2014,3,10,7,0.134,0.0357,0.0984,6185.68,37.51,37.51,36.82,1,1,1,221.7,219.1,224.5,162.7,160.1,59,59,59,0,0,0,0.266,0.263,0.269,162.7,160.1,165.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.105,0.104,0.106,0.00958,0.00936,0.00982,0.00038,0.00037,0.00039,0.276,0.272,0.281,0.011,0.011,0.011,25.19,25.17,25.21,0.943,0.942,0.944,0.972,0.97,0.973,0.916,0.914,0.918,37.9,37.28,38.56,36.82,36.16,37.51,0,0,0,0,0,0,0.205,0,0.0356,0.27,0.73,0.27,46.2
1418594400000,2014,12,2014,3,11,7,0.14,0.0357,0.104,6557.9,41.3,41.3,39.04,1,1,1,230.7,222.3,239.8,171.7,163.3,59,59,59,0,0,0,0.256,0.246,0.265,171.7,163.3,180.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.111,0.0103,0.00963,0.0111,0.00041,0.00038,0.00044,0.292,0.277,0.309,0.012,0.011,0.012,25.12,25.05,25.19,0.946,0.943,0.949,0.976,0.972,0.98,0.923,0.916,0.93,39.99,38.05,42.15,39.04,36.97,41.3,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.8
1419199200000,2014,12,2014,3,12,7,0.148,0.0357,0.112,7137.8,43.37,43.37,42.49,1,1,1,245,240.1,248.9,186,181.1,59,59,59,0,0,0,0.241,0.237,0.246,186,181.1,189.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.111,0.114,0.0116,0.0111,0.0119,0.00046,0.00044,0.00047,0.318,0.309,0.325,0.013,0.012,0.013,25.01,24.98,25.05,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,43.35,42.21,44.26,42.49,41.37,43.37,0,0,0,0,0,0,0.236,0,0.036,0.24,0.76,0.24,48.2
1419804000000,2014,12,2014,3,13,7,0.156,0.0405,0.116,7343.1,45.42,45.42,43.71,1,1,1,258.6,247,272.1,191.6,186.3,67,59,73,0,0,0,0.259,0.232,0.282,191.6,186.3,199.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.114,0.119,0.012,0.0116,0.0127,0.00048,0.00046,0.0005,0.329,0.32,0.343,0.013,0.013,0.014,24.94,24.87,25,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.6,43.3,46.35,43.71,42.44,45.42,0,0,0,0,0,0,0.243,0,0.04,0.26,0.74,0.26,47.1
1420408800000,2015,1,2014,4,14,7,0.174,0.0442,0.13,8040.07,50.29,50.29,47.86,2,1,1.1428571428571428,287.7,275.7,303.6,214.7,202.7,73,73,73,0,0,0,0.254,0.24,0.265,214.7,202.7,230.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.12,0.13,0.014,0.013,0.0153,0.00056,0.00052,0.00061,0.349,0.244,0.388,0.014,0.0097,0.015,24.8,24.72,24.85,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,45.98,25.92,52.15,44.27,25.15,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46.2
1421013600000,2015,1,2014,4,15,7,0.202,0.0442,0.158,9567.22,63.04,63.04,56.95,2,2,2,333.8,309.3,361.8,260.8,236.3,73,73,73,0,0,0,0.219,0.202,0.236,260.8,236.3,288.8,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.141,0.132,0.151,0.0233,0.0158,0.0353,0.00093,0.00063,0.0014,0.283,0.25,0.324,0.011,0.01,0.013,24.65,24.47,24.8,0.931,0.925,0.938,0.97,0.97,0.97,0.903,0.897,0.91,29.35,26.58,32.49,28.47,25.78,31.52,0,0,0,0,0,0,0.316,0,0.044,0.22,0.78,0.22,47.4
1421618400000,2015,1,2014,4,16,7,0.244,0.0442,0.2,12107.4,78.95,78.95,72.07,2,2,2,403.5,371.9,434.3,330.5,298.9,73,73,73,0,0,0,0.181,0.168,0.196,330.5,298.9,361.3,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.154,0.176,0.055,0.0401,0.0695,0.0022,0.0016,0.0028,0.386,0.339,0.432,0.016,0.014,0.018,24.2,24.01,24.4,0.945,0.94,0.95,0.972,0.97,0.977,0.919,0.912,0.928,37.07,33.62,40.41,36.03,32.61,39.47,0,0,0,0,0,0,0.4,0,0.044,0.18,0.82,0.18,49.6
1422223200000,2015,1,2014,4,17,7,0.304,0.0452,0.259,15288.6,96.4,96.4,91,2,2,2,502.2,447.1,568,427.4,374.1,74.71,73,85,0,0,0,0.149,0.135,0.163,427.4,374.1,483,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.201,0.181,0.224,0.101,0.0756,0.127,0.0042,0.0031,0.0053,0.532,0.452,0.62,0.022,0.019,0.026,23.61,23.22,23.94,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.24,41.79,52.56,45.5,40.95,48.2,0,0,0,0,0,0,0.506,0,0.045,0.15,0.85,0.15,50.3
1422828000000,2015,2,2014,5,18,7,0.408,0.0514,0.357,20525.6,138.3,138.3,122.2,3,3,3,674.7,594.5,761.3,589.7,509.5,85,85,85,0,0,0,0.127,0.112,0.143,589.7,509.5,676.3,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.285,0.239,0.334,0.195,0.141,0.253,0.0083,0.006,0.011,0.688,0.552,0.834,0.029,0.023,0.036,22.71,22.22,23.17,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,41.68,36.56,47.03,40.73,35.46,46.08,0,0,0,0,0,0,0.679,0,0.051,0.13,0.88,0.12,50.3
1423432800000,2015,2,2014,5,19,7,0.524,0.06,0.464,25375.4,165.5,165.5,151,4,3,3.4285714285714284,866.4,783.8,955,767.1,698.8,99.29,85,105,0,0,0,0.115,0.105,0.126,767.1,698.8,850,990,990,990,967.4,967,967.7,22.6,22.3,23,0.402,0.347,0.476,0.308,0.268,0.35,0.014,0.012,0.016,0.958,0.872,1.06,0.042,0.038,0.047,21.68,21.22,22.09,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.03,39.84,51.41,44.62,38.87,48.2,0,0,0,0,0,0,0.839,0,0.06,0.11,0.89,0.11,48.4
1424037600000,2015,2,2014,5,20,7,0.65,0.069,0.581,30529.6,188.7,188.7,181.7,4,4,4,1075,986.3,1154,960.8,881.3,114.1,105,137,0,0,0,0.106,0.0951,0.121,960.8,881.3,1017,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.585,0.505,0.657,0.408,0.366,0.461,0.019,0.017,0.021,1.26,1.11,1.4,0.058,0.05,0.065,20.61,20.22,21.04,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.36,43.44,48.14,45.43,42.57,47.18,0,0,0,0,0,0,1.01,0,0.069,0.11,0.89,0.11,47
1424642400000,2015,2,2014,5,21,7,0.725,0.0868,0.638,32226.9,192.8,192.8,191.8,4,4,4,1199,1173,1210,1055,1024,143.6,137,183,0,0,0,0.12,0.113,0.152,1055,1024,1073,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.716,0.685,0.739,0.547,0.477,0.587,0.025,0.022,0.027,1.55,1.45,1.62,0.072,0.067,0.076,19.92,19.82,20.08,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,49.2,47.96,49.77,47.96,47,48.2,0,0,0,0,0,0,1.07,0,0.087,0.12,0.88,0.12,44.5
1425247200000,2015,3,2014,6,22,7,0.73,0.111,0.619,31585.7,188.7,188.7,188,4,4,4,1207,1201,1213,1024,1018,183,183,183,0,0,0,0.152,0.151,0.152,1024,1018,1030,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.685,0.677,0.694,0.477,0.464,0.49,0.022,0.022,0.023,1.45,1.42,1.47,0.067,0.066,0.069,20,19.96,20.04,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.96,47.79,48.13,47,46.84,47.16,0,0,0,0,0,0,1.04,0,0.111,0.15,0.85,0.15,43.3
1425852000000,2015,3,2014,6,23,7,0.735,0.111,0.624,31733.1,190.6,190.6,188.9,4,4,4,1215,1207,1230,1032,1024,183,183,183,0,0,0,0.151,0.149,0.152,1032,1024,1047,990,990,990,968.6,968.6,968.6,21.4,21.4,21.4,0.697,0.685,0.719,0.494,0.477,0.528,0.023,0.022,0.025,1.48,1.45,1.54,0.069,0.067,0.072,19.95,19.84,20,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.19,47.96,48.62,47.22,47,47.65,0,0,0,0,0,0,1.05,0,0.111,0.15,0.85,0.15,43.2
1426456800000,2015,3,2014,6,24,7,0.803,0.101,0.66,32316,192.8,192.8,192.4,4,4,4,1328,1244,1412,1160,1061,167.6,129,183,68.57,0,183,0.127,0.0914,0.147,1092,1061,1100,990,990,990,968.9,968.7,969.2,21.1,20.8,21.3,0.808,0.74,0.857,0.63,0.561,0.648,0.03,0.026,0.031,1.74,1.59,1.8,0.082,0.075,0.087,19.33,18.99,19.74,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.33,48.79,49.99,48.09,47.82,48.2,0,0,0,0,0,0,1.07,0,0.143,0.13,0.82,0.18,40.2
1427061600000,2015,3,2014,6,25,7,0.905,0.078,0.665,31604.1,190.5,190.5,188.1,4,4,4,1496,1434,1541,1367,1305,129,129,129,267.4,205,312,0.0863,0.0837,0.09,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.89,0.866,0.903,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.85,0.09,0.087,0.091,18.69,18.53,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.99,47.57,48.59,47.03,46.62,47.62,0,0,0,0,0,0,1.05,0,0.24,0.086,0.73,0.27,34.9
