datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1427666400000,2015,3,2014,6,26,7,0.927,0.0862,0.665,31373.8,187.4,187.4,186.7,4,4,4,1532,1512,1545,1390,1364,142.6,129,148,289.6,264,316,0.0931,0.0835,0.0979,1100,1100,1100,990,990,990,969.6,969.5,969.6,20.4,20.4,20.5,0.908,0.903,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.091,0.091,18.56,18.52,18.62,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.64,47.55,47.81,46.69,46.6,46.85,0,0,0,0,0,0,1.04,0,0.262,0.093,0.72,0.28,33.8
1428271200000,2015,4,2014,7,27,7,0.893,0.0895,0.665,31702.7,189.4,189.4,188.7,4,4,4,1477,1459,1503,1329,1311,148,148,148,229.1,211,255,0.1,0.0985,0.101,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.895,0.883,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.83,1.86,0.09,0.089,0.091,18.75,18.65,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.14,47.89,48.33,47.18,46.93,47.36,0,0,0,0,0,0,1.05,0,0.228,0.1,0.74,0.26,35.5
1428876000000,2015,4,2014,7,28,7,0.9,0.0895,0.665,31632.6,189.3,189.3,188.3,4,4,4,1489,1462,1532,1341,1314,148,148,148,240.4,214,284,0.0994,0.0966,0.101,1100,1100,1100,990,990,990,969.4,969.4,969.6,20.6,20.4,20.6,0.899,0.885,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.09,0.089,0.091,18.71,18.55,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.03,47.64,48.3,47.07,46.68,47.33,0,0,0,0,0,0,1.05,0,0.235,0.099,0.74,0.26,35.1
1429480800000,2015,4,2014,7,29,7,0.962,0.0895,0.665,31039.4,186.2,186.2,184.8,4,4,4,1590,1548,1619,1442,1400,148,148,148,341.9,300,371,0.0931,0.0914,0.0956,1100,1100,1100,990,990,990,969.8,969.6,969.9,20.2,20.1,20.4,0.914,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.36,18.27,18.5,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.13,46.88,47.5,46.19,45.94,46.55,0,0,0,0,0,0,1.03,0,0.297,0.093,0.69,0.31,32.3
1430085600000,2015,4,2014,7,30,7,0.964,0.101,0.665,31023.7,186.1,186.1,184.7,4,4,4,1593,1551,1623,1426,1359,166.9,148,192,326.3,259,375,0.105,0.0912,0.124,1100,1100,1100,990,990,990,969.8,969.6,969.9,20.2,20.1,20.4,0.913,0.908,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.35,18.26,18.49,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.11,46.85,47.48,46.17,45.91,46.53,0,0,0,0,0,0,1.03,0,0.299,0.1,0.69,0.31,32.2
1430690400000,2015,5,2014,8,31,7,0.888,0.116,0.665,31791.9,191.7,191.7,189.2,4,4,4,1468,1403,1535,1276,1211,192,192,192,176.3,111,243,0.131,0.125,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.872,0.842,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.091,18.8,18.55,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.27,47.63,48.91,47.31,46.68,47.94,0,0,0,0,0,0,1.05,0,0.223,0.13,0.75,0.25,35.8
1431295200000,2015,5,2014,8,32,7,0.757,0.116,0.632,31647.5,192.8,192.8,188.4,4,4,4,1252,1148,1369,1060,956.2,192,192,192,15.57,0,77,0.154,0.14,0.167,1044,956.2,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.722,0.592,0.827,0.537,0.402,0.648,0.025,0.019,0.031,1.55,1.26,1.78,0.073,0.058,0.085,19.76,19.16,20.38,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.23,45.63,49.81,47.09,44.72,48.2,0,0,0,0,0,0,1.05,0,0.125,0.15,0.83,0.17,41.8
1431900000000,2015,5,2014,8,33,7,0.634,0.116,0.518,27459.3,174.5,174.5,163.4,4,4,4,1048,983.9,1118,856.2,791.9,192,192,192,0,0,0,0.184,0.172,0.195,856.2,791.9,926.1,990,990,990,968,967.8,968.3,22,21.7,22.2,0.5,0.441,0.564,0.353,0.322,0.387,0.016,0.015,0.018,1.08,0.973,1.21,0.049,0.044,0.056,20.87,20.52,21.19,0.954,0.953,0.955,0.978,0.974,0.98,0.933,0.928,0.936,41.77,39.19,44.51,40.86,38.19,43.62,0,0,0,0,0,0,0.908,0,0.116,0.18,0.82,0.18,43.3
1432504800000,2015,5,2014,8,34,7,0.559,0.116,0.443,23995.6,144.6,144.6,142.8,3,3,3,924.9,889.2,966.9,732.9,697.2,192,192,192,0,0,0,0.208,0.199,0.216,732.9,697.2,774.9,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.388,0.361,0.426,0.29,0.267,0.314,0.013,0.012,0.014,0.95,0.884,1.03,0.042,0.039,0.046,21.45,21.21,21.66,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.15,47.23,51.38,47.61,46.28,48.2,0,0,0,0,0,0,0.794,0,0.116,0.21,0.79,0.21,42.9
1433109600000,2015,6,2014,9,35,7,0.52,0.072,0.449,24292.8,144.6,144.6,144.6,3,3,3,860.6,845.8,878.5,741.6,726.8,119,119,119,0,0,0,0.138,0.135,0.141,741.6,726.8,759.5,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.384,0.371,0.401,0.296,0.287,0.307,0.013,0.013,0.014,0.956,0.927,0.99,0.042,0.041,0.044,21.7,21.6,21.79,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.33,49.54,51.29,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.071,0.14,0.86,0.14,46.7
1433714400000,2015,6,2014,9,36,7,0.502,0.0865,0.416,23229.1,144.6,144.6,138.3,3,3,3,830.1,814.1,843.9,687.1,653.1,143,119,161,0,0,0,0.172,0.141,0.198,687.1,653.1,724.9,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.351,0.334,0.37,0.26,0.237,0.285,0.011,0.01,0.013,0.863,0.808,0.924,0.038,0.035,0.041,21.92,21.8,22.04,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.09,44.98,49.43,46.09,44.08,48.2,0,0,0,0,0,0,0.768,0,0.086,0.17,0.83,0.17,46.3
1434319200000,2015,6,2014,9,37,7,0.478,0.0974,0.381,21527.9,131.3,131.3,128.1,3,3,3,790.6,770.3,808.9,629.6,609.3,161,161,161,0,0,0,0.204,0.199,0.209,629.6,609.3,647.9,990,990,990,967.1,967,967.1,22.9,22.9,23,0.321,0.309,0.331,0.222,0.208,0.234,0.0097,0.009,0.01,0.768,0.734,0.799,0.033,0.032,0.035,22.17,22.07,22.28,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.59,42.37,44.68,42.71,41.52,43.78,0,0,0,0,0,0,0.712,0,0.097,0.2,0.8,0.2,45
1434924000000,2015,6,2014,9,38,7,0.443,0.0974,0.346,19690.1,123.6,123.6,117.2,3,3,3,732.6,700.6,764.6,571.6,539.6,161,161,161,0,0,0,0.22,0.211,0.23,571.6,539.6,603.6,990,990,990,966.8,966.7,967,23.2,23,23.3,0.288,0.27,0.306,0.183,0.161,0.204,0.0079,0.0069,0.0089,0.67,0.616,0.724,0.029,0.026,0.031,22.5,22.32,22.68,0.952,0.95,0.954,0.976,0.972,0.98,0.929,0.923,0.935,40.02,38,42.03,39.07,36.93,41.18,0,0,0,0,0,0,0.651,0,0.097,0.22,0.78,0.22,44.4
1435528800000,2015,6,2014,9,39,7,0.399,0.108,0.291,16673.5,108.6,108.6,99.25,3,2,2.2857142857142856,660,630.9,689.9,481.1,444.9,178.9,161,186,0,0,0,0.272,0.233,0.295,481.1,444.9,528.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.238,0.219,0.263,0.127,0.109,0.154,0.0054,0.0046,0.0066,0.599,0.57,0.637,0.026,0.024,0.027,22.86,22.74,23.01,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.92,0.939,46.18,36.66,51.68,44.5,35.56,48.2,0,0,0,0,0,0,0.551,0,0.108,0.27,0.73,0.27,41.8
1436133600000,2015,7,2014,10,40,7,0.36,0.112,0.247,14620.6,92.34,92.34,87.03,2,2,2,594.5,568.8,621.3,408.5,382.8,186,186,186,0,0,0,0.313,0.299,0.327,408.5,382.8,435.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.204,0.195,0.214,0.0918,0.0797,0.104,0.0039,0.0033,0.0044,0.514,0.476,0.554,0.022,0.02,0.023,23.21,23.06,23.36,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.4,41.78,47.11,43.51,40.94,46.17,0,0,0,0,0,0,0.483,0,0.113,0.31,0.69,0.31,40.6
1436738400000,2015,7,2014,10,41,7,0.325,0.112,0.212,12580.2,80,80,74.88,2,2,2,537.1,514.9,560.3,351.2,328.9,186,186,186,0,0,0,0.346,0.332,0.361,351.2,328.9,374.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.176,0.192,0.0647,0.0543,0.0757,0.0027,0.0023,0.0032,0.428,0.395,0.463,0.018,0.016,0.019,23.55,23.42,23.69,0.949,0.945,0.952,0.973,0.97,0.978,0.923,0.917,0.931,38.47,36.12,40.9,37.44,35.03,40,0,0,0,0,0,0,0.416,0,0.113,0.34,0.65,0.35,38.7
1437343200000,2015,7,2014,10,42,7,0.295,0.112,0.183,10835.3,68.54,68.54,64.5,2,2,2,488.1,469.3,507.5,302.1,283.3,186,186,186,0,0,0,0.381,0.366,0.396,302.1,283.3,321.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.16,0.173,0.0416,0.0327,0.0508,0.0017,0.0013,0.0021,0.355,0.326,0.384,0.015,0.013,0.016,23.85,23.73,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.25,31.2,35.33,32.25,30.26,34.27,0,0,0,0,0,0,0.358,0,0.112,0.38,0.62,0.38,36.7
1437948000000,2015,7,2014,10,43,7,0.269,0.107,0.162,9642.95,59.9,59.9,57.4,2,2,2,445.3,428,463,268.1,253.5,177.1,155,186,0,0,0,0.397,0.357,0.423,268.1,253.5,278.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.149,0.158,0.0256,0.0186,0.0306,0.001,0.00076,0.0012,0.303,0.282,0.317,0.012,0.012,0.013,24.09,24,24.17,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.59,27.93,30.87,28.7,27.09,29.95,0,0,0,0,0,0,0.319,0,0.107,0.4,0.6,0.4,35.8
1438552800000,2015,8,2014,11,44,7,0.244,0.0937,0.151,8985.96,57.32,57.32,53.49,2,2,2,404,387.8,421.7,249,232.8,155,155,155,0,0,0,0.384,0.368,0.4,249,232.8,266.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.139,0.151,0.0186,0.0155,0.0249,0.00076,0.00063,0.001,0.274,0.254,0.299,0.011,0.01,0.012,24.31,24.2,24.41,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,27.57,25.74,29.55,26.74,24.97,28.66,0,0,0,0,0,0,0.297,0,0.093,0.38,0.62,0.38,36.8
1439157600000,2015,8,2014,11,45,7,0.223,0.0937,0.129,7905.46,48.2,48.2,47.06,1,1,1,367.9,354.7,382.6,212.9,199.7,155,155,155,0,0,0,0.422,0.405,0.437,212.9,199.7,227.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.137,0.0138,0.0127,0.0151,0.00056,0.00051,0.00061,0.376,0.352,0.402,0.015,0.014,0.016,24.38,24.28,24.47,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.72,45.76,51.94,47.06,44.85,48.2,0,0,0,0,0,0,0.261,0,0.094,0.42,0.58,0.42,35.5
1439762400000,2015,8,2014,11,46,7,0.205,0.0937,0.111,6900.27,43.92,43.92,41.07,1,1,1,338.3,326,350.6,183.3,171,155,155,155,0,0,0,0.458,0.442,0.475,183.3,171,195.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.117,0.126,0.0113,0.0103,0.0124,0.00045,0.00041,0.0005,0.323,0.301,0.345,0.013,0.012,0.014,24.59,24.5,24.67,0.95,0.946,0.954,0.978,0.974,0.98,0.929,0.922,0.934,41.98,39.14,44.82,41.07,38.13,43.92,0,0,0,0,0,0,0.228,0,0.094,0.46,0.54,0.46,33.7
1440367200000,2015,8,2014,11,47,7,0.189,0.0937,0.095,5859.71,37.26,37.26,34.88,1,1,1,312.2,302.7,322.4,157.2,147.7,155,155,155,0,0,0,0.497,0.481,0.512,157.2,147.7,167.4,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.116,0.00911,0.00831,0.00998,0.00036,0.00033,0.0004,0.276,0.259,0.295,0.011,0.01,0.012,24.76,24.69,24.83,0.942,0.939,0.945,0.97,0.97,0.972,0.914,0.91,0.919,35.94,33.76,38.31,34.88,32.75,37.26,0,0,0,0,0,0,0.194,0,0.094,0.5,0.5,0.5,31
1440972000000,2015,8,2014,11,48,7,0.173,0.0746,0.0986,6128.07,40.07,40.07,36.48,1,1,1,286.3,273.5,299.7,163,144.7,123.3,118,155,0,0,0,0.43,0.399,0.517,163,144.7,177.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.116,0.0096,0.00805,0.0108,0.00038,0.00032,0.00043,0.283,0.254,0.309,0.011,0.01,0.012,24.87,24.81,24.94,0.943,0.937,0.948,0.973,0.97,0.978,0.917,0.909,0.927,37.5,33.06,40.97,36.48,32.06,40.07,0,0,0,0,0,0,0.203,0,0.0744,0.43,0.57,0.43,35.4
1441576800000,2015,9,2014,12,49,7,0.156,0.0714,0.0849,5251.48,33.9,33.9,31.26,1,1,1,258.4,247.5,269.9,140.4,129.5,118,118,118,0,0,0,0.457,0.437,0.477,140.4,129.5,151.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0989,0.107,0.00768,0.00676,0.00866,0.0003,0.00027,0.00034,0.242,0.223,0.263,0.0096,0.0088,0.01,25.02,24.96,25.09,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,32.23,29.66,34.95,31.26,28.77,33.9,0,0,0,0,0,0,0.174,0,0.0711,0.46,0.54,0.46,33.7
1442181600000,2015,9,2014,12,50,7,0.143,0.0714,0.0714,4388.87,28.21,28.21,26.12,1,1,1,236,227,245,118,109,118,118,118,0,0,0,0.5,0.482,0.52,118,109,127,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0948,0.0916,0.098,0.00578,0.00501,0.00655,0.00023,0.0002,0.00026,0.202,0.186,0.219,0.008,0.0073,0.0086,25.18,25.11,25.25,0.924,0.918,0.93,0.97,0.97,0.97,0.896,0.89,0.902,26.93,24.77,29.08,26.12,24.03,28.21,0,0,0,0,0,0,0.145,0,0.0716,0.5,0.5,0.5,30.7
1442786400000,2015,9,2014,12,51,7,0.131,0.055,0.0764,4739.19,29.86,29.86,28.21,1,1,1,217.3,210.9,224.5,126.3,119.9,91,91,91,0,0,0,0.419,0.405,0.432,126.3,119.9,133.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0934,0.0982,0.00649,0.00594,0.0071,0.00025,0.00023,0.00028,0.215,0.204,0.228,0.0084,0.008,0.009,25.28,25.22,25.33,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.08,27.54,30.79,28.21,26.71,29.86,0,0,0,0,0,0,0.157,0,0.0546,0.42,0.58,0.42,36.2
1443391200000,2015,9,2014,12,52,7,0.123,0.0488,0.0746,4631.67,29.23,29.23,27.57,1,1,1,204,201,208.9,123.3,114.1,80.71,73,91,0,0,0,0.395,0.359,0.444,123.3,114.1,130.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0934,0.0913,0.0949,0.00623,0.00545,0.00682,0.00024,0.00021,0.00027,0.209,0.193,0.22,0.0082,0.0076,0.0086,25.37,25.35,25.38,0.927,0.921,0.931,0.97,0.97,0.97,0.899,0.893,0.903,28.42,26.15,30.13,27.57,25.36,29.23,0,0,0,0,0,0,0.153,0,0.0484,0.4,0.61,0.39,37.7
1443996000000,2015,10,2015,1,1,7,0.118,0.0442,0.0736,4572.94,28.61,28.61,27.22,1,1,1,194.7,189,200.5,121.7,116,73,73,73,0,0,0,0.375,0.364,0.386,121.7,116,127.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0899,0.0939,0.0061,0.00561,0.00658,0.00024,0.00022,0.00026,0.205,0.195,0.215,0.008,0.0076,0.0084,25.38,25.38,25.39,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.902,28.06,26.62,29.49,27.22,25.82,28.61,0,0,0,0,0,0,0.151,0,0.0444,0.37,0.62,0.38,38.8
1444600800000,2015,10,2015,1,2,7,0.111,0.0442,0.0673,4144.37,25.36,25.36,24.67,1,1,1,184.2,181.6,187.1,111.2,108.6,73,73,73,0,0,0,0.396,0.39,0.402,111.2,108.6,114.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0873,0.0892,0.0052,0.00498,0.00545,0.0002,0.00019,0.00021,0.186,0.181,0.191,0.0073,0.0071,0.0075,25.38,25.38,25.38,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.43,24.78,26.14,24.67,24.04,25.36,0,0,0,0,0,0,0.137,0,0.0437,0.4,0.61,0.39,37.3
1445205600000,2015,10,2015,1,3,7,0.106,0.0442,0.0617,3774.76,23.71,23.71,22.47,1,1,1,175,169.3,180.2,102,96.3,73,73,73,0,0,0,0.417,0.405,0.431,102,96.3,107.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0829,0.0868,0.00442,0.00394,0.00487,0.00017,0.00015,0.00019,0.169,0.159,0.179,0.0066,0.0062,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.967,0.97,0.885,0.882,0.888,23.18,21.93,24.44,22.47,21.21,23.71,0,0,0,0,0,0,0.125,0,0.0443,0.42,0.58,0.42,35.6
1445810400000,2015,10,2015,1,4,7,0.1,0.0422,0.0581,3572,25.86,25.86,21.26,1,1,1,165.9,163.8,167.9,96.15,90.83,69.71,50,73,0,0,0,0.42,0.301,0.446,96.15,90.83,116.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.081,0.0868,0.00392,0.00347,0.00563,0.00015,0.00014,0.00022,0.159,0.15,0.192,0.0062,0.0059,0.0075,25.37,25.34,25.38,0.92,0.917,0.922,0.966,0.965,0.97,0.889,0.886,0.895,22,20.83,26.66,21.26,20.1,25.86,0,0,0,0,0,0,0.118,0,0.0419,0.42,0.58,0.42,35.7
1446415200000,2015,11,2015,2,5,7,0.104,0.0302,0.0734,4551.35,27.45,27.45,27.09,1,1,1,171.4,169.8,172.8,121.4,119.8,50,50,50,0,0,0,0.292,0.289,0.294,121.4,119.8,122.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0886,0.0881,0.0891,0.00607,0.00594,0.00619,0.00024,0.00023,0.00024,0.201,0.198,0.204,0.0079,0.0078,0.008,25.34,25.34,25.34,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.899,27.93,27.55,28.3,27.09,26.72,27.45,0,0,0,0,0,0,0.151,0,0.0306,0.29,0.71,0.29,43.8
1447020000000,2015,11,2015,2,6,7,0.106,0.0302,0.0761,4733.7,28.89,28.89,28.18,1,1,1,175.9,172.8,178.9,125.9,122.8,50,50,50,0,0,0,0.284,0.28,0.289,125.9,122.8,128.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0891,0.0912,0.00645,0.00619,0.0067,0.00025,0.00024,0.00026,0.209,0.204,0.214,0.0082,0.008,0.0084,25.34,25.34,25.34,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.05,28.3,29.79,28.18,27.45,28.89,0,0,0,0,0,0,0.157,0,0.0299,0.28,0.72,0.28,44.7
1447624800000,2015,11,2015,2,7,7,0.114,0.0302,0.0836,5229.4,33.79,33.79,31.13,1,1,1,188.2,177.5,199.4,138.2,127.5,50,50,50,0,0,0,0.266,0.251,0.282,138.2,127.5,149.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0908,0.0985,0.0075,0.00659,0.00845,0.00029,0.00026,0.00033,0.231,0.212,0.251,0.009,0.0083,0.0098,25.35,25.34,25.35,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.902,0.91,32.09,29.45,34.84,31.13,28.57,33.79,0,0,0,0,0,0,0.173,0,0.0304,0.26,0.73,0.27,45.9
1448229600000,2015,11,2015,2,8,7,0.123,0.0302,0.0924,5809.99,35.05,35.05,34.58,1,1,1,202.8,200.7,204.8,152.8,150.7,50,50,50,0,0,0,0.246,0.244,0.249,152.8,150.7,154.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0997,0.099,0.1,0.00874,0.00856,0.00891,0.00034,0.00033,0.00035,0.257,0.254,0.261,0.01,0.0099,0.01,25.33,25.31,25.34,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,35.65,35.17,36.13,34.58,34.11,35.05,0,0,0,0,0,0,0.192,0,0.0306,0.25,0.75,0.25,47.2
1448834400000,2015,11,2015,2,9,7,0.127,0.0349,0.0922,5783.97,36.43,36.43,34.43,1,1,1,210.1,203.8,220.2,152.4,145.3,57.71,50,59,0,0,0,0.275,0.245,0.289,152.4,145.3,161.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0985,0.104,0.0087,0.0081,0.00945,0.00034,0.00032,0.00037,0.258,0.245,0.274,0.01,0.0096,0.011,25.28,25.21,25.33,0.939,0.937,0.942,0.97,0.97,0.971,0.911,0.908,0.915,35.49,33.8,37.53,34.43,32.79,36.43,0,0,0,0,0,0,0.191,0,0.0348,0.27,0.73,0.27,45.5
1449439200000,2015,12,2015,3,10,7,0.139,0.0357,0.104,6540.04,41.37,41.37,38.93,1,1,1,230.2,222.1,240.1,171.2,163.1,59,59,59,0,0,0,0.257,0.246,0.266,171.2,163.1,181.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.111,0.0103,0.00961,0.0111,0.00041,0.00038,0.00044,0.292,0.277,0.309,0.011,0.011,0.012,25.13,25.05,25.19,0.945,0.943,0.949,0.976,0.972,0.98,0.922,0.916,0.93,39.89,37.98,42.21,38.93,36.91,41.37,0,0,0,0,0,0,0.216,0,0.035,0.26,0.75,0.25,47.1
1450044000000,2015,12,2015,3,11,7,0.152,0.0357,0.116,7384.97,46.47,46.47,43.96,1,1,1,251.4,240.9,262.3,192.4,181.9,59,59,59,0,0,0,0.235,0.225,0.245,192.4,181.9,203.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.115,0.111,0.119,0.0121,0.0112,0.013,0.00048,0.00044,0.00052,0.329,0.311,0.349,0.013,0.012,0.014,24.97,24.9,25.04,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.86,42.4,47.42,43.96,41.55,46.47,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.6
1450648800000,2015,12,2015,3,12,7,0.164,0.0357,0.128,7976.14,48.2,48.2,47.48,1,1,1,270.7,261.2,282.2,211.7,202.2,59,59,59,0,0,0,0.218,0.209,0.226,211.7,202.2,223.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.119,0.126,0.0137,0.0129,0.0147,0.00055,0.00051,0.00058,0.364,0.347,0.385,0.014,0.014,0.015,24.85,24.79,24.91,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.37,47.17,52.04,47.48,46.22,48.2,0,0,0,0,0,0,0.264,0,0.036,0.22,0.78,0.22,48.6
1451253600000,2015,12,2015,3,13,7,0.18,0.0393,0.141,8528.13,52.21,52.21,50.76,2,1,1.8571428571428572,298,288.5,309.3,233,225.9,65,59,73,0,0,0,0.218,0.198,0.244,233,225.9,238.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.13,0.128,0.132,0.0156,0.015,0.016,0.00062,0.0006,0.00064,0.267,0.241,0.391,0.011,0.0096,0.016,24.84,24.71,24.91,0.929,0.923,0.959,0.971,0.97,0.98,0.903,0.895,0.94,30.12,25.8,52.52,28.82,25.02,48.2,0,0,0,0,0,0,0.282,0,0.039,0.22,0.78,0.22,47.4
1451858400000,2016,1,2015,4,14,7,0.206,0.0442,0.161,9790.41,63.33,63.33,58.28,2,2,2,339.8,318.9,363.2,266.8,245.9,73,73,73,0,0,0,0.215,0.201,0.229,266.8,245.9,290.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.136,0.151,0.0252,0.0166,0.036,0.001,0.00067,0.0015,0.291,0.261,0.326,0.012,0.01,0.013,24.61,24.46,24.74,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.9,0.91,30.04,27.68,32.65,29.14,26.85,31.67,0,0,0,0,0,0,0.324,0,0.045,0.21,0.78,0.22,47.5
1452463200000,2016,1,2015,4,15,7,0.245,0.0442,0.2,12140.9,79.51,79.51,72.27,2,2,2,404.4,373.3,436.7,331.4,300.3,73,73,73,0,0,0,0.181,0.167,0.196,331.4,300.3,363.7,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.155,0.177,0.0554,0.0407,0.0707,0.0023,0.0016,0.0029,0.388,0.341,0.436,0.016,0.014,0.018,24.2,24,24.39,0.945,0.94,0.95,0.972,0.97,0.977,0.919,0.912,0.929,37.16,33.77,40.67,36.13,32.76,39.76,0,0,0,0,0,0,0.401,0,0.045,0.18,0.82,0.18,49.6
1453068000000,2016,1,2015,4,16,7,0.282,0.0442,0.238,14439.5,89.76,89.76,85.95,2,2,2,466.6,447.4,485.1,393.6,374.4,73,73,73,0,0,0,0.156,0.15,0.163,393.6,374.4,412.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.188,0.181,0.194,0.0848,0.0757,0.0935,0.0035,0.0031,0.0039,0.481,0.452,0.509,0.02,0.019,0.021,23.82,23.71,23.93,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.85,41.82,45.79,42.97,40.98,44.88,0,0,0,0,0,0,0.477,0,0.044,0.16,0.84,0.16,51.2
1453672800000,2016,1,2015,4,17,7,0.307,0.0442,0.262,15738.7,96.4,96.4,93.68,2,2,2,506.9,489.8,531.3,433.9,416.8,73,73,73,0,0,0,0.144,0.137,0.149,433.9,416.8,458.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.202,0.196,0.211,0.104,0.0957,0.115,0.0043,0.004,0.0048,0.541,0.516,0.578,0.022,0.021,0.024,23.58,23.43,23.68,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.01,46.27,50.42,46.84,45.35,48.2,0,0,0,0,0,0,0.52,0,0.045,0.14,0.85,0.15,51.3
1454277600000,2016,2,2015,5,18,7,0.354,0.0514,0.303,17547.5,113.9,113.9,104.4,3,2,2.7142857142857144,585.9,543.1,631.7,500.9,458.1,85,85,85,0,0,0,0.146,0.135,0.157,500.9,458.1,546.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.235,0.212,0.26,0.138,0.115,0.166,0.0058,0.0048,0.007,0.571,0.514,0.615,0.024,0.022,0.026,23.2,22.96,23.38,0.95,0.945,0.958,0.974,0.97,0.98,0.925,0.916,0.938,40.92,34.92,51.41,39.41,33.87,48.2,0,0,0,0,0,0,0.58,0,0.051,0.15,0.86,0.14,49.6
1454882400000,2016,2,2015,5,19,7,0.419,0.0514,0.368,21152.1,135.7,135.7,125.9,3,3,3,692.9,646.7,746.8,607.9,561.7,85,85,85,0,0,0,0.123,0.114,0.131,607.9,561.7,661.8,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.295,0.269,0.326,0.207,0.176,0.243,0.0089,0.0075,0.011,0.718,0.641,0.809,0.031,0.027,0.035,22.61,22.3,22.87,0.954,0.952,0.957,0.979,0.976,0.98,0.934,0.929,0.938,42.86,39.97,46.17,41.97,39.01,45.24,0,0,0,0,0,0,0.699,0,0.051,0.12,0.88,0.12,50.5
1455487200000,2016,2,2015,5,20,7,0.496,0.0531,0.443,24300.1,153.6,153.6,144.6,4,3,3.142857142857143,820.1,767.9,884.9,732.3,682.9,87.86,85,105,0,0,0,0.107,0.0991,0.119,732.3,682.9,779.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.371,0.338,0.412,0.289,0.257,0.316,0.013,0.011,0.014,0.918,0.845,0.999,0.04,0.037,0.044,21.9,21.63,22.18,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.23,39.39,52.34,46.39,38.39,48.2,0,0,0,0,0,0,0.804,0,0.053,0.11,0.89,0.11,49
1456092000000,2016,2,2015,5,21,7,0.604,0.0635,0.541,28905.7,185.9,185.9,172.1,4,4,4,999.2,913.5,1091,894.2,808.5,105,105,105,0,0,0,0.105,0.0962,0.115,894.2,808.5,986.3,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.516,0.438,0.601,0.372,0.33,0.416,0.017,0.015,0.019,1.13,0.984,1.29,0.051,0.044,0.059,20.99,20.52,21.46,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.937,43.91,40.57,47.42,43.01,39.64,46.48,0,0,0,0,0,0,0.956,0,0.063,0.11,0.9,0.1,47.9
1456696800000,2016,2,2015,5,22,7,0.742,0.104,0.634,31888.8,192.8,192.8,189.8,4,4,4,1228,1126,1321,1056,979,171.9,105,183,7,0,38,0.14,0.0932,0.157,1049,979,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.72,0.619,0.813,0.538,0.413,0.648,0.025,0.019,0.031,1.55,1.31,1.76,0.072,0.06,0.083,19.84,19.33,20.3,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.65,46.52,49.96,47.45,45.59,48.2,0,0,0,0,0,0,1.05,0,0.108,0.14,0.85,0.15,43
1457301600000,2016,3,2015,6,23,7,0.847,0.111,0.665,32194.2,192.8,192.8,191.6,4,4,4,1401,1348,1440,1218,1165,183,183,183,117.7,65,157,0.131,0.127,0.136,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.846,0.825,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.81,0.086,0.084,0.087,19.04,18.9,19.23,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.92,48.54,49.44,47.91,47.57,48.2,0,0,0,0,0,0,1.06,0,0.182,0.13,0.79,0.21,38
1457906400000,2016,3,2015,6,24,7,0.932,0.111,0.665,31346,189.7,189.7,186.6,4,4,4,1541,1456,1656,1358,1273,183,183,183,258.1,173,373,0.119,0.111,0.126,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.895,0.868,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.093,18.54,18.15,18.84,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.6,46.58,48.39,46.65,45.65,47.43,0,0,0,0,0,0,1.04,0,0.267,0.12,0.71,0.29,33.6
1458511200000,2016,3,2015,6,25,7,1.14,0.111,0.665,29338.6,180.6,180.6,174.6,4,4,4,1887,1712,2060,1704,1529,183,183,183,604.1,429,777,0.0973,0.0888,0.107,1100,1100,1100,990,990,990,970.7,970.2,971.2,19.3,18.8,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.094,0.1,17.4,16.88,17.96,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.55,43.14,46.08,43.66,42.28,45.16,0,0,0,0,0,0,0.97,0,0.475,0.097,0.58,0.42,25.7
1459116000000,2016,3,2015,6,26,7,1.33,0.119,0.665,27782.7,167.9,167.9,165.4,4,4,4,2207,2107,2276,2009,1924,197.6,183,217,909.3,824,959,0.0894,0.0824,0.0966,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.53,16.36,16.77,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.19,41.74,42.84,41.34,40.9,41.98,0,0,0,0,0,0,0.919,0,0.665,0.089,0.5,0.5,20.9
1459720800000,2016,4,2015,7,27,7,1.4,0.131,0.665,27274.6,163.3,163.3,162.3,4,4,4,2321,2287,2354,2104,2070,217,217,217,1004,970,1037,0.0935,0.0922,0.0949,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.17,16.33,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.45,41.23,41.67,40.59,40.35,40.82,0,0,0,0,0,0,0.902,0,0.735,0.094,0.48,0.52,19.5
1460325600000,2016,4,2015,7,28,7,1.45,0.131,0.665,26943,161.1,161.1,160.4,4,4,4,2392,2366,2407,2175,2149,217,217,217,1075,1049,1090,0.0907,0.0901,0.0917,1100,1100,1100,990,990,990,972,972,972.1,18,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.08,16.04,16.14,0.945,0.945,0.945,0.978,0.978,0.979,0.925,0.924,0.925,40.99,40.89,41.16,40.09,39.99,40.28,0,0,0,0,0,0,0.891,0,0.785,0.09,0.46,0.54,18.6
1460930400000,2016,4,2015,7,29,7,1.42,0.131,0.665,27120.1,163.1,163.1,161.4,4,4,4,2354,2295,2400,2137,2078,217,217,217,1037,978,1083,0.0922,0.0904,0.0946,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.17,16.06,16.31,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.24,40.94,41.62,40.36,40.04,40.77,0,0,0,0,0,0,0.897,0,0.755,0.092,0.47,0.53,19.1
1461535200000,2016,4,2015,7,30,7,1.3,0.129,0.665,28010.7,169.8,169.8,166.7,4,4,4,2154,2035,2269,1940,1843,213.4,192,217,840.4,743,952,0.0993,0.0943,0.105,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.38,16.94,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.53,41.79,43.31,41.68,40.95,42.44,0,0,0,0,0,0,0.926,0,0.635,0.099,0.51,0.49,21.5
1462140000000,2016,5,2015,8,31,7,1.14,0.116,0.665,29361,178.7,178.7,174.8,4,4,4,1880,1766,1996,1688,1574,192,192,192,588.4,474,704,0.102,0.0962,0.109,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.41,17.04,17.78,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.58,43.57,45.59,43.69,42.7,44.68,0,0,0,0,0,0,0.971,0,0.475,0.1,0.58,0.42,25.8
1462744800000,2016,5,2015,8,32,7,0.996,0.116,0.665,30722,185.9,185.9,182.9,4,4,4,1646,1557,1736,1454,1365,192,192,192,354.1,265,444,0.117,0.111,0.123,1100,1100,1100,990,990,990,970,969.7,970.2,20,19.8,20.3,0.916,0.908,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.18,17.88,18.47,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.65,45.86,47.42,45.72,44.94,46.48,0,0,0,0,0,0,1.02,0,0.331,0.12,0.67,0.33,30.8
1463349600000,2016,5,2015,8,33,7,0.871,0.116,0.665,31937.7,192.8,192.8,190.1,4,4,4,1440,1336,1528,1248,1144,192,192,192,148,44,236,0.134,0.126,0.144,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.86,0.814,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.084,0.091,18.9,18.57,19.28,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.55,47.68,49.57,47.53,46.73,48.2,0,0,0,0,0,0,1.06,0,0.206,0.13,0.76,0.24,36.7
1463954400000,2016,5,2015,8,34,7,0.717,0.116,0.6,30693.2,192.8,192.8,182.7,4,4,4,1185,1089,1291,992.8,896.6,192,192,192,0,0,0,0.163,0.149,0.176,992.8,896.6,1099,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.649,0.537,0.795,0.466,0.373,0.646,0.022,0.017,0.03,1.39,1.16,1.74,0.065,0.053,0.082,20.13,19.44,20.67,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.72,43.39,49.97,45.67,42.52,48.2,0,0,0,0,0,0,1.01,0,0.117,0.16,0.84,0.16,42.8
1464559200000,2016,5,2015,8,35,7,0.605,0.103,0.503,26716.6,166.4,166.4,159,4,3,3.857142857142857,1001,945.6,1065,831.3,784.6,169.9,161,192,0,0,0,0.169,0.158,0.184,831.3,784.6,872.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.475,0.432,0.515,0.341,0.319,0.361,0.015,0.014,0.017,1.05,0.987,1.11,0.048,0.044,0.051,21.06,20.78,21.28,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.81,39.81,52.18,41.48,38.84,48.2,0,0,0,0,0,0,0.883,0,0.102,0.17,0.83,0.17,44.2
1465164000000,2016,6,2015,9,36,7,0.534,0.0974,0.437,23864.3,144.6,144.6,142,3,3,3,883.6,840,929.4,722.6,679,161,161,161,0,0,0,0.182,0.173,0.192,722.6,679,768.4,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.379,0.349,0.417,0.283,0.255,0.311,0.013,0.011,0.014,0.929,0.851,1.01,0.041,0.037,0.045,21.64,21.37,21.89,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.88,46.49,51.33,47.35,45.56,48.2,0,0,0,0,0,0,0.789,0,0.097,0.18,0.82,0.18,44.7
1465768800000,2016,6,2015,9,37,7,0.487,0.0974,0.389,21941.1,135.1,135.1,130.6,3,3,3,804.7,781.1,830.5,643.7,620.1,161,161,161,0,0,0,0.2,0.194,0.206,643.7,620.1,669.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.315,0.343,0.231,0.215,0.248,0.01,0.0094,0.011,0.792,0.752,0.835,0.035,0.033,0.037,22.09,21.94,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.42,43.02,45.94,43.53,42.16,45.02,0,0,0,0,0,0,0.726,0,0.098,0.2,0.8,0.2,45.1
1466373600000,2016,6,2015,9,38,7,0.45,0.0974,0.353,20064.4,125.4,125.4,119.4,3,3,3,744,709.9,774.8,583,548.9,161,161,161,0,0,0,0.217,0.208,0.227,583,548.9,613.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.294,0.275,0.312,0.19,0.168,0.211,0.0082,0.0072,0.0092,0.689,0.632,0.742,0.03,0.027,0.032,22.43,22.26,22.63,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.73,38.59,42.65,39.81,37.55,41.79,0,0,0,0,0,0,0.664,0,0.097,0.22,0.78,0.22,44.6
1466978400000,2016,6,2015,9,39,7,0.405,0.104,0.301,17250.2,110.6,110.6,102.7,3,2,2.5714285714285716,669.3,640.2,699.8,497.5,454.2,171.7,161,186,0,0,0,0.257,0.23,0.291,497.5,454.2,538.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.247,0.224,0.269,0.136,0.113,0.161,0.0058,0.0048,0.0069,0.594,0.562,0.619,0.025,0.024,0.026,22.83,22.69,22.95,0.952,0.947,0.958,0.975,0.97,0.98,0.928,0.919,0.939,42.46,35.91,50.72,41.1,34.83,48.2,0,0,0,0,0,0,0.57,0,0.104,0.26,0.74,0.26,42.6
1467583200000,2016,7,2015,10,40,7,0.366,0.112,0.253,14962.1,94.16,94.16,89.06,2,2,2,604.7,579.7,630.6,418.7,393.7,186,186,186,0,0,0,0.308,0.295,0.321,418.7,393.7,444.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.208,0.199,0.218,0.0966,0.0848,0.109,0.0041,0.0036,0.0046,0.53,0.492,0.57,0.022,0.021,0.024,23.15,23.01,23.3,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.44,42.92,48.04,44.53,42.06,47.08,0,0,0,0,0,0,0.495,0,0.113,0.31,0.69,0.31,40.9
1468188000000,2016,7,2015,10,41,7,0.333,0.112,0.22,13061.5,82.51,82.51,77.75,2,2,2,550.2,528.6,571.8,364.2,342.6,186,186,186,0,0,0,0.338,0.325,0.352,364.2,342.6,385.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.181,0.196,0.0709,0.0607,0.0811,0.003,0.0025,0.0034,0.448,0.415,0.48,0.019,0.017,0.02,23.48,23.35,23.61,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.92,0.934,39.84,37.57,42.09,38.87,36.48,41.25,0,0,0,0,0,0,0.432,0,0.113,0.34,0.66,0.34,39.2
1468792800000,2016,7,2015,10,42,7,0.304,0.112,0.192,11350,71.48,71.48,67.56,2,2,2,502.8,484,521.8,316.8,298,186,186,186,0,0,0,0.37,0.356,0.384,316.8,298,335.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.172,0.165,0.178,0.0485,0.0397,0.0575,0.002,0.0016,0.0024,0.377,0.348,0.405,0.016,0.014,0.017,23.76,23.65,23.87,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.82,32.81,36.85,33.78,31.83,35.74,0,0,0,0,0,0,0.375,0,0.112,0.37,0.63,0.37,37.3
1469397600000,2016,7,2015,10,43,7,0.28,0.112,0.167,9913.38,62.44,62.44,59.01,2,2,2,462.1,446.6,478.3,276.1,260.6,186,186,186,0,0,0,0.403,0.389,0.417,276.1,260.6,292.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.157,0.152,0.163,0.0293,0.022,0.037,0.0012,0.0009,0.0015,0.316,0.292,0.34,0.013,0.012,0.014,24,23.91,24.1,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.42,28.71,32.18,29.5,27.84,31.22,0,0,0,0,0,0,0.328,0,0.113,0.4,0.6,0.4,35.4
1470002400000,2016,8,2015,11,44,7,0.256,0.0937,0.162,9678.6,61.3,61.3,57.61,2,2,2,423,406.9,440.3,268,251.9,155,155,155,0,0,0,0.367,0.352,0.381,268,251.9,285.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.146,0.158,0.0255,0.0179,0.0337,0.001,0.00073,0.0014,0.301,0.276,0.326,0.012,0.011,0.013,24.2,24.09,24.29,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,29.7,27.91,31.6,28.81,27.08,30.65,0,0,0,0,0,0,0.32,0,0.094,0.37,0.63,0.37,37.8
1470607200000,2016,8,2015,11,45,7,0.234,0.0937,0.14,8397.55,53.01,53.01,49.99,2,1,1.5714285714285714,386.9,372.7,401.7,231.9,217.7,155,155,155,0,0,0,0.401,0.386,0.416,231.9,217.7,246.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.134,0.144,0.0155,0.0143,0.0167,0.00063,0.00058,0.00068,0.318,0.253,0.401,0.013,0.01,0.016,24.35,24.29,24.41,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.896,0.939,36.9,25.62,51.83,35.32,24.85,48.2,0,0,0,0,0,0,0.278,0,0.094,0.4,0.6,0.4,35.9
1471212000000,2016,8,2015,11,46,7,0.216,0.0937,0.122,7612.31,48.03,48.03,45.31,1,1,1,356.9,344.6,369.2,201.9,189.6,155,155,155,0,0,0,0.435,0.42,0.45,201.9,189.6,214.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.133,0.0129,0.0119,0.014,0.00052,0.00048,0.00056,0.356,0.334,0.378,0.014,0.013,0.015,24.46,24.38,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.24,43.43,49.01,45.31,42.56,48.03,0,0,0,0,0,0,0.252,0,0.094,0.43,0.56,0.44,35.2
1471816800000,2016,8,2015,11,47,7,0.2,0.0937,0.106,6590.62,41.76,41.76,39.23,1,1,1,330.5,320.8,341,175.5,165.8,155,155,155,0,0,0,0.469,0.455,0.483,175.5,165.8,186,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.116,0.123,0.0107,0.00984,0.0116,0.00043,0.00039,0.00046,0.309,0.292,0.328,0.012,0.012,0.013,24.64,24.57,24.7,0.948,0.944,0.951,0.976,0.972,0.98,0.925,0.918,0.932,40.18,37.93,42.61,39.23,36.86,41.76,0,0,0,0,0,0,0.218,0,0.094,0.47,0.53,0.47,33
1472421600000,2016,8,2015,11,48,7,0.186,0.081,0.105,6530.82,42.9,42.9,38.87,1,1,1,307.1,295.4,317.8,173.3,156.8,133.9,118,155,0,0,0,0.435,0.384,0.497,173.3,156.8,189.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0105,0.00907,0.0119,0.00042,0.00036,0.00047,0.303,0.276,0.331,0.012,0.011,0.013,24.76,24.72,24.81,0.947,0.942,0.952,0.975,0.97,0.98,0.923,0.913,0.933,39.84,35.85,43.78,38.87,34.78,42.9,0,0,0,0,0,0,0.216,0,0.081,0.44,0.56,0.44,35.1
1473026400000,2016,9,2015,12,49,7,0.169,0.0714,0.0979,6085.6,38.98,38.98,36.22,1,1,1,279.9,269.9,291.3,161.9,151.9,118,118,118,0,0,0,0.422,0.405,0.437,161.9,151.9,173.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.00951,0.00866,0.0105,0.00038,0.00034,0.00042,0.281,0.263,0.301,0.011,0.01,0.012,24.9,24.83,24.96,0.943,0.94,0.947,0.972,0.97,0.976,0.916,0.912,0.924,37.28,34.95,39.94,36.22,33.9,38.98,0,0,0,0,0,0,0.201,0,0.0711,0.42,0.58,0.42,36
1473631200000,2016,9,2015,12,50,7,0.156,0.0714,0.0847,5234.92,33.22,33.22,31.16,1,1,1,258,249.4,266.9,140,131.4,118,118,118,0,0,0,0.458,0.442,0.473,140,131.4,148.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0996,0.106,0.00765,0.00692,0.00841,0.0003,0.00027,0.00033,0.242,0.226,0.258,0.0096,0.0089,0.01,25.03,24.97,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.12,30.1,34.24,31.16,29.2,33.22,0,0,0,0,0,0,0.173,0,0.0713,0.46,0.54,0.46,33.6
1474236000000,2016,9,2015,12,51,7,0.145,0.0714,0.0735,4527.11,28.64,28.64,26.95,1,1,1,239.6,232.2,247,121.6,114.2,118,118,118,0,0,0,0.493,0.478,0.508,121.6,114.2,129,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0961,0.0935,0.0987,0.00608,0.00546,0.00671,0.00024,0.00021,0.00027,0.209,0.196,0.222,0.0082,0.0077,0.0088,25.15,25.1,25.21,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.78,26.02,29.53,26.95,25.24,28.64,0,0,0,0,0,0,0.15,0,0.0715,0.49,0.51,0.49,31.2
1474840800000,2016,9,2015,12,52,7,0.135,0.0677,0.0676,4154,27.2,27.2,24.73,1,1,1,223.8,218.8,229.7,111.8,104.1,112,97,118,0,0,0,0.5,0.443,0.531,111.8,104.1,122.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0921,0.0899,0.0945,0.00526,0.0046,0.00613,0.00021,0.00018,0.00024,0.191,0.177,0.208,0.0075,0.007,0.0082,25.27,25.23,25.29,0.92,0.914,0.927,0.97,0.97,0.97,0.892,0.887,0.899,25.49,23.6,28.04,24.73,22.89,27.2,0,0,0,0,0,0,0.137,0,0.0674,0.5,0.5,0.5,30.8
1475445600000,2016,10,2016,1,1,7,0.129,0.0587,0.07,4320.91,27.07,27.07,25.72,1,1,1,212.8,208.7,218.5,115.8,111.7,97,97,97,0,0,0,0.456,0.444,0.465,115.8,111.7,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0923,0.0908,0.0943,0.00559,0.00524,0.00608,0.00022,0.00021,0.00024,0.197,0.189,0.207,0.0077,0.0074,0.0081,25.33,25.28,25.36,0.922,0.919,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.52,25.52,27.91,25.72,24.76,27.07,0,0,0,0,0,0,0.143,0,0.059,0.46,0.54,0.46,33.5
1476050400000,2016,10,2016,1,2,7,0.122,0.0587,0.0629,1156.15,24.44,24.44,6.882,1,1,1,201,195.3,207.3,104,98.28,97,97,97,0,0,0,0.483,0.468,0.497,104,98.28,110.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0861,0.0903,0.00459,0.0041,0.00513,0.00018,0.00016,0.0002,0.176,0.165,0.187,0.0069,0.0065,0.0073,25.41,25.37,25.43,0.262,0,0.918,0.277,0,0.97,0.254,0,0.89,7.095,0,25.19,6.882,0,24.44,0,5,0,0,0.714,0,0.0382,0.714,0.0591,0.48,0.52,0.48,9.48
1476655200000,2016,10,2016,1,3,7,0.113,0.0524,0.061,1768.75,25.03,25.03,10.53,1,1,1,187.6,181.9,193.4,100.9,90.62,86.71,73,97,0,0,0,0.461,0.393,0.517,100.9,90.62,112.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0834,0.0887,0.00433,0.00345,0.00533,0.00017,0.00014,0.00021,0.169,0.152,0.189,0.0066,0.0059,0.0074,25.41,25.38,25.42,0.394,0,0.92,0.416,0,0.97,0.382,0,0.892,10.85,0,25.8,10.53,0,25.03,0,4,0,0,0.571,0,0.0585,0.571,0.052,0.46,0.54,0.46,15.7
1477260000000,2016,10,2016,1,4,7,0.107,0.0442,0.0625,3828.97,23.64,23.64,22.79,1,1,1,176.4,173.4,180,103.4,100.4,73,73,73,0,0,0,0.414,0.406,0.421,103.4,100.4,107,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0844,0.0867,0.00454,0.00428,0.00484,0.00018,0.00017,0.00019,0.172,0.167,0.178,0.0067,0.0065,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.97,0.969,0.97,0.885,0.883,0.888,23.5,22.76,24.38,22.79,22.06,23.64,0,0,0,0,0,0,0.127,0,0.0445,0.41,0.58,0.42,35.8
1477864800000,2016,10,2016,1,5,7,0.108,0.041,0.0673,4145.96,27.54,27.54,24.68,1,1,1,179.1,172,190.1,111.2,99.03,67.86,67,73,0,0,0,0.38,0.352,0.424,111.2,99.03,123.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0873,0.0839,0.0913,0.00521,0.00417,0.00621,0.0002,0.00016,0.00024,0.185,0.164,0.206,0.0072,0.0064,0.0081,25.37,25.37,25.38,0.919,0.912,0.927,0.97,0.968,0.97,0.891,0.883,0.899,25.45,22.47,28.39,24.68,21.76,27.54,0,0,0,0,0,0,0.137,0,0.0407,0.38,0.62,0.38,38.4
1478469600000,2016,11,2016,2,6,7,0.119,0.0405,0.078,4864.51,30.58,30.58,28.96,1,1,1,196,189.5,202.9,129,122.5,67,67,67,0,0,0,0.342,0.33,0.354,129,122.5,135.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0911,0.0959,0.00672,0.00617,0.0073,0.00026,0.00024,0.00029,0.217,0.205,0.229,0.0085,0.008,0.009,25.37,25.35,25.38,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.85,28.25,31.53,28.96,27.41,30.58,0,0,0,0,0,0,0.161,0,0.041,0.34,0.66,0.34,40.9
1479074400000,2016,11,2016,2,7,7,0.121,0.0405,0.0804,5021.82,31.14,31.14,29.89,1,1,1,200,196.6,205.4,133,129.6,67,67,67,0,0,0,0.335,0.326,0.341,133,129.6,138.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0936,0.0967,0.00705,0.00677,0.00751,0.00028,0.00026,0.00029,0.224,0.218,0.234,0.0087,0.0085,0.0091,25.37,25.33,25.38,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.82,30.01,32.11,29.89,29.11,31.14,0,0,0,0,0,0,0.166,0,0.0406,0.33,0.66,0.34,41.5
1479679200000,2016,11,2016,2,8,7,0.127,0.0302,0.0968,6089.71,37.12,37.12,36.25,1,1,1,210,205.7,213.6,160,155.7,50,50,50,0,0,0,0.238,0.234,0.243,160,155.7,163.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.101,0.104,0.00935,0.00898,0.00966,0.00037,0.00035,0.00038,0.27,0.262,0.277,0.011,0.01,0.011,25.27,25.24,25.3,0.942,0.94,0.943,0.971,0.97,0.972,0.914,0.912,0.917,37.34,36.32,38.18,36.25,35.23,37.12,0,0,0,0,0,0,0.201,0,0.0302,0.24,0.76,0.24,48
1480284000000,2016,11,2016,2,9,7,0.126,0.0334,0.0929,5835.38,36.31,36.31,34.73,1,1,1,208.8,207.6,210.6,153.6,149.1,55.14,50,59,0,0,0,0.264,0.238,0.283,153.6,149.1,160.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0998,0.102,0.00881,0.00843,0.00938,0.00034,0.00033,0.00037,0.26,0.252,0.271,0.01,0.0099,0.011,25.29,25.27,25.3,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.81,34.71,37.41,34.73,33.67,36.31,0,0,0,0,0,0,0.193,0,0.0331,0.27,0.74,0.26,46.3
1480888800000,2016,12,2016,3,10,7,0.127,0.0357,0.0911,5713.44,35.35,35.35,34.01,1,1,1,209.6,206.5,215.5,150.6,147.5,59,59,59,0,0,0,0.282,0.274,0.286,150.6,147.5,156.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0992,0.102,0.00855,0.00829,0.00905,0.00033,0.00032,0.00035,0.255,0.249,0.265,0.01,0.0097,0.01,25.29,25.24,25.31,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.912,35.06,34.32,36.44,34.01,33.29,35.35,0,0,0,0,0,0,0.189,0,0.0359,0.28,0.72,0.28,45
1481493600000,2016,12,2016,3,11,7,0.137,0.0357,0.102,6412.03,40.51,40.51,38.17,1,1,1,227.2,218.5,236.6,168.2,159.5,59,59,59,0,0,0,0.26,0.249,0.27,168.2,159.5,177.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.11,0.01,0.00931,0.0108,0.00039,0.00037,0.00043,0.286,0.271,0.303,0.011,0.011,0.012,25.15,25.08,25.22,0.944,0.942,0.947,0.974,0.97,0.979,0.92,0.913,0.928,39.17,37.15,41.38,38.17,36.04,40.51,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.8
1482098400000,2016,12,2016,3,12,7,0.15,0.0357,0.115,7271.31,45.28,45.28,43.28,1,1,1,248.4,240.1,257.1,189.4,181.1,59,59,59,0,0,0,0.238,0.23,0.246,189.4,181.1,198.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.117,0.0119,0.0111,0.0126,0.00047,0.00044,0.0005,0.324,0.309,0.34,0.013,0.012,0.013,24.99,24.93,25.05,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,44.16,42.21,46.2,43.28,41.37,45.28,0,0,0,0,0,0,0.24,0,0.035,0.24,0.77,0.23,48.5
1482703200000,2016,12,2016,3,13,7,0.16,0.0369,0.123,7812.74,48.15,48.15,46.5,1,1,1,264.5,256.3,275.4,203.5,197.3,61,59,73,0,0,0,0.231,0.219,0.265,203.5,197.3,210.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.117,0.122,0.013,0.0125,0.0137,0.00052,0.0005,0.00054,0.35,0.338,0.362,0.014,0.013,0.014,24.89,24.85,24.94,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.45,46.01,49.13,46.5,45.09,48.15,0,0,0,0,0,0,0.258,0,0.037,0.23,0.77,0.23,48.8
1483308000000,2017,1,2016,4,14,7,0.183,0.0442,0.139,8450.6,54.07,54.07,50.3,2,1,1.5714285714285714,302.1,282.8,320.5,229.1,209.8,73,73,73,0,0,0,0.242,0.228,0.258,229.1,209.8,247.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.123,0.136,0.0152,0.0136,0.0168,0.00061,0.00054,0.00067,0.305,0.244,0.39,0.012,0.0097,0.016,24.78,24.72,24.84,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,36.96,25.95,52.34,35.45,25.18,48.2,0,0,0,0,0,0,0.279,0,0.044,0.24,0.76,0.24,46.2
1483912800000,2017,1,2016,4,15,7,0.218,0.0442,0.174,10555.6,70.49,70.49,62.83,2,2,2,361,330.1,396.8,288,257.1,73,73,73,0,0,0,0.203,0.184,0.221,288,257.1,323.8,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.151,0.14,0.163,0.0349,0.0203,0.0518,0.0014,0.00082,0.0021,0.322,0.276,0.376,0.013,0.011,0.015,24.47,24.24,24.67,0.937,0.931,0.944,0.97,0.97,0.97,0.909,0.903,0.916,32.39,28.95,36.33,31.42,28.08,35.24,0,0,0,0,0,0,0.349,0,0.044,0.2,0.8,0.2,48.4
1484517600000,2017,1,2016,4,16,7,0.266,0.0442,0.221,13434.9,86.42,86.42,79.97,2,2,2,439.1,406.9,468.7,366.1,333.9,73,73,73,0,0,0,0.167,0.156,0.179,366.1,333.9,395.7,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.178,0.167,0.189,0.0718,0.0566,0.0858,0.0029,0.0023,0.0035,0.44,0.391,0.484,0.018,0.016,0.02,23.98,23.81,24.18,0.95,0.946,0.954,0.977,0.971,0.98,0.929,0.918,0.935,40.92,37.44,44.09,39.98,36.33,43.21,0,0,0,0,0,0,0.444,0,0.045,0.17,0.83,0.17,50.5
1485122400000,2017,1,2016,4,17,7,0.303,0.0442,0.258,15573.4,96.4,96.4,92.7,2,2,2,500.4,478.8,522,427.4,405.8,73,73,73,0,0,0,0.146,0.14,0.152,427.4,405.8,449,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.2,0.192,0.207,0.101,0.0906,0.111,0.0042,0.0037,0.0046,0.531,0.499,0.564,0.022,0.021,0.023,23.62,23.49,23.75,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.35,45.15,49.55,46.35,44.24,48.2,0,0,0,0,0,0,0.515,0,0.045,0.15,0.85,0.15,51.4
1485727200000,2017,1,2016,4,18,7,0.339,0.0493,0.29,16772.9,106.4,106.4,99.84,3,2,2.4285714285714284,561.3,529.4,594.5,479.7,456.4,81.57,73,85,0,0,0,0.145,0.136,0.155,479.7,456.4,509.5,990,990,990,966.1,966,966.3,23.9,23.7,24,0.222,0.21,0.239,0.126,0.114,0.141,0.0053,0.0048,0.006,0.566,0.519,0.607,0.024,0.022,0.025,23.31,23.17,23.44,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.5,35.14,51.86,42.46,34.09,48.2,0,0,0,0,0,0,0.555,0,0.049,0.15,0.86,0.14,49.5
1486332000000,2017,2,2016,5,19,7,0.385,0.0514,0.334,19306.3,120.9,120.9,114.9,3,3,3,636.5,604.1,665.9,551.5,519.1,85,85,85,0,0,0,0.134,0.128,0.141,551.5,519.1,580.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.263,0.245,0.28,0.169,0.148,0.189,0.0072,0.0062,0.0081,0.623,0.569,0.673,0.026,0.024,0.029,22.93,22.76,23.12,0.951,0.948,0.953,0.975,0.97,0.979,0.927,0.92,0.933,39.3,37.19,41.2,38.31,36.07,40.31,0,0,0,0,0,0,0.638,0,0.051,0.13,0.87,0.13,50.1
1486936800000,2017,2,2016,5,20,7,0.433,0.0514,0.381,21863,139.2,139.2,130.1,3,3,3,715.6,676.5,766.8,630.5,591.5,85,85,85,0,0,0,0.119,0.111,0.126,630.5,591.5,681.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.308,0.286,0.337,0.222,0.196,0.256,0.0096,0.0084,0.011,0.757,0.691,0.843,0.033,0.03,0.037,22.48,22.19,22.7,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.26,41.88,47.34,43.38,41.04,46.39,0,0,0,0,0,0,0.723,0,0.052,0.12,0.88,0.12,50.5
1487541600000,2017,2,2016,5,21,7,0.517,0.0514,0.466,25492.3,167.8,167.8,151.7,4,3,3.4285714285714284,855.4,781.1,945.6,770.4,696.1,85,85,85,0,0,0,0.0997,0.0899,0.109,770.4,696.1,860.6,990,990,990,967.3,967,967.7,22.7,22.3,23,0.401,0.345,0.48,0.309,0.266,0.356,0.014,0.012,0.016,0.96,0.867,1.07,0.042,0.038,0.048,21.72,21.25,22.11,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.3,40.12,51.82,44.78,39.17,48.2,0,0,0,0,0,0,0.843,0,0.051,0.099,0.9,0.1,49.3
1488146400000,2017,2,2016,5,22,7,0.68,0.0937,0.585,30287.2,192.8,192.8,180.3,4,4,4,1124,981.4,1291,968.6,884.5,155,85,183,1.143,0,8,0.136,0.083,0.171,967.5,884.5,1100,990,990,990,968.3,967.8,968.8,21.7,21.2,22.2,0.613,0.513,0.8,0.443,0.367,0.648,0.02,0.017,0.031,1.32,1.13,1.75,0.061,0.051,0.082,20.39,19.44,21.04,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.11,42.97,49.99,45.07,42.11,48.2,0,0,0,0,0,0,1,0,0.095,0.14,0.86,0.14,44.5
1488751200000,2017,3,2016,6,23,7,0.902,0.111,0.665,31638.9,192.8,192.8,188.3,4,4,4,1492,1360,1632,1309,1177,183,183,183,208.7,77,349,0.123,0.112,0.135,1100,1100,1100,990,990,990,969.5,969,969.9,20.5,20.1,21,0.878,0.827,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.093,18.72,18.23,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.06,46.77,49.33,47.08,45.84,48.2,0,0,0,0,0,0,1.05,0,0.237,0.12,0.74,0.26,35.1
1489356000000,2017,3,2016,6,24,7,1.2,0.111,0.665,28886.8,181.2,181.2,171.9,4,4,4,1985,1695,2321,1802,1512,183,183,183,701.6,412,1038,0.0932,0.0789,0.108,1100,1100,1100,990,990,990,971,970.1,971.9,19,18.1,19.9,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.099,0.094,0.1,17.15,16.25,18.02,0.949,0.946,0.951,0.98,0.979,0.98,0.929,0.926,0.932,43.87,41.45,46.23,42.99,40.59,45.3,0,0,0,0,0,0,0.955,0,0.535,0.092,0.55,0.45,24.1
1489960800000,2017,3,2016,6,25,7,1.7,0.111,0.665,25015.6,159.5,159.5,148.9,4,4,4,2810,2422,3242,2627,2239,183,183,183,1527,1139,1959,0.0658,0.0565,0.0755,1100,1100,1100,990,990,990,973.1,972.1,974.1,16.9,15.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.07,14.05,16.01,0.941,0.935,0.945,0.973,0.97,0.978,0.915,0.907,0.924,38.25,35.45,40.79,37.23,34.38,39.89,0,0,0,0,0,0,0.827,0,1.035,0.065,0.39,0.61,14.7
1490565600000,2017,3,2016,6,26,7,2.19,0.13,0.665,21664.1,134.8,134.8,129,4,4,4,3623,3362,3823,3408,3179,215,183,295,2308,2079,2436,0.059,0.0492,0.0781,1100,1100,1100,990,990,990,974.9,974.3,975.3,15.1,14.7,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.25,12.82,13.8,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.9,0.906,33.24,32.07,34.75,32.24,31.1,33.7,0,0,0,0,0,0,0.716,0,1.525,0.059,0.3,0.7,9.89
