date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,157.59,0.89,5,Dry,29,5,4,2,33,73,0.46,84.59,0.54,84.59,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0788,0.00294,0.000115,0.0817,0.0032,1,0.0567,0.138,0.00543,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
1993-01-02,1992,4,14,2,160.05,0.88,5,Dry,29,5,4,2,33,73,0.46,87.05,0.54,87.05,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0797,0.00315,0.000123,0.0828,0.00325,1,0.06,0.143,0.0056,25.4,0.926,0.963,0.892,20.1,19.3,19.3,464
1993-01-03,1992,4,14,3,162.51,0.88,5,Dry,29,5,4,2,33,73,0.45,89.51,0.55,89.51,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0805,0.00336,0.000132,0.0839,0.00329,1,0.0633,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
1993-01-04,1992,4,14,4,166.06,0.87,5,Dry,29,5,4,2,33,73,0.44,93.06,0.56,93.06,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0854,0.00335,1,0.0681,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
1993-01-05,1992,4,14,5,170.16,0.85,5,Dry,29,5,4,2,33,73,0.43,97.16,0.57,97.16,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0872,0.00342,1,0.0737,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1993-01-06,1992,4,14,6,174.27,0.84,5,Dry,29,5,4,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.089,0.00349,1,0.0792,0.168,0.00659,25.4,0.911,0.969,0.884,23,22.3,22.3,535
1993-01-07,1992,4,15,7,176.18,0.83,5,Dry,29,5,4,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
1993-01-08,1992,4,15,8,176.45,0.83,5,Dry,29,5,4,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0855,0.00454,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1993-01-09,1992,4,15,9,180.01,0.82,5,Dry,29,5,4,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.087,0.179,0.00698,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1993-01-10,1992,4,15,10,182.47,0.81,5,Dry,29,5,4,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0903,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.2,24.2,582
1993-01-11,1992,4,15,11,185.48,0.81,5,Dry,29,5,4,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
1993-01-12,1992,4,15,12,186.84,0.8,5,Dry,29,5,4,2,33,73,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0945,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
1993-01-13,1992,4,15,13,189.31,0.79,5,Dry,29,5,4,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1993-01-14,1992,4,16,14,193.95,0.78,5,Dry,29,5,4,2,33,73,0.38,121,0.62,121,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0977,0.00382,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,27.9,27,27,649
1993-01-15,1992,4,16,15,196.41,0.77,5,Dry,29,5,4,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
1993-01-16,1992,4,16,16,197.78,0.77,5,Dry,29,5,4,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00636,0.000248,0.0993,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.8,28,28,671
1993-01-17,1992,4,16,17,200.24,0.76,5,Dry,29,5,4,2,33,73,0.36,127.2,0.64,127.2,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00657,0.000256,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
1993-01-18,1992,4,16,18,201.61,0.76,5,Dry,29,5,4,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
1993-01-19,1992,4,16,19,206.81,0.74,5,Dry,29,5,4,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00712,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30.1,30.1,721
1993-01-20,1992,4,16,20,214.73,0.71,5,Dry,29,5,4,2,33,73,0.34,141.7,0.66,141.7,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.099,0.0078,0.000306,0.107,0.00418,1,0.134,0.241,0.00943,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
1993-01-21,1992,4,17,21,220.48,0.69,5,Dry,29,5,4,2,33,73,0.33,147.5,0.67,147.5,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00829,0.000325,0.109,0.00429,1,0.142,0.251,0.00985,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
1993-01-22,1992,4,17,22,224.58,0.68,5,Dry,29,5,4,2,33,73,0.33,151.6,0.68,151.6,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00863,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
1993-01-23,1992,4,17,23,230.87,0.67,5,Dry,29,5,4,2,33,73,0.32,157.9,0.68,157.9,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.00448,1,0.156,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,853
1993-01-24,1992,4,17,24,238.8,0.65,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,899
1993-01-25,1992,4,17,25,246.73,0.63,5,Dry,29,5,4,2,33,73,0.3,173.7,0.7,173.7,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,946
1993-01-26,1992,4,17,26,253.56,0.62,5,Dry,29,5,4,2,33,73,0.29,180.6,0.71,180.6,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,42,41.1,41.1,987
1993-01-27,1992,4,17,27,260.95,0.6,5,Dry,29,5,4,2,33,73,0.28,187.9,0.72,187.9,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
1993-01-28,1992,4,18,28,267.23,0.59,5,Dry,29,5,4,2,33,73,0.27,194.2,0.73,194.2,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0123,0.000486,0.13,0.00514,1,0.205,0.334,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
1993-01-29,1992,4,18,29,273.52,0.58,5,Dry,29,5,4,2,33,73,0.27,200.5,0.73,200.5,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
1993-01-30,1992,4,18,30,278.17,0.57,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
1993-01-31,1992,4,18,31,284.46,0.56,5,Dry,29,5,4,2,33,73,0.26,211.5,0.74,211.5,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
1993-02-01,1992,5,18,32,291.3,0.56,5,Dry,31,6,4,3,41,85,0.29,206.3,0.71,206.3,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0133,0.000529,0.136,0.00541,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,47.9,47,47,1130
1993-02-02,1992,5,18,33,298.68,0.55,5,Dry,31,6,4,3,41,85,0.28,213.7,0.71,213.7,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.125,0.0139,0.000554,0.139,0.00555,1,0.231,0.37,0.0147,24.7,0.957,0.98,0.938,49.6,48.2,48.2,1160
1993-02-03,1992,5,18,34,307.16,0.53,5,Dry,31,6,4,3,41,85,0.28,222.2,0.72,222.2,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000584,0.143,0.00571,1,0.242,0.385,0.0154,24.7,0.959,0.98,0.94,51.5,48.2,48.2,1160
1993-02-04,1992,5,19,35,315.09,0.52,5,Dry,31,6,4,3,41,85,0.27,230.1,0.73,230.1,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000612,0.147,0.00585,2,0.0978,0.244,0.00976,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
1993-02-05,1992,5,19,36,324.11,0.51,5,Dry,31,6,4,3,41,85,0.26,239.1,0.74,239.1,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.0161,0.000644,0.15,0.00602,2,0.104,0.254,0.0102,24.7,0.926,0.97,0.898,26.8,26,52.1,1250
1993-02-06,1992,5,19,37,334.23,0.5,5,Dry,31,6,4,3,41,85,0.25,249.2,0.75,249.2,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000679,0.155,0.00621,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
1993-02-07,1992,5,19,38,345.98,0.49,5,Dry,31,6,4,3,41,85,0.25,261,0.75,261,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0222,0.000892,0.164,0.00661,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.9,1360
1993-02-08,1992,5,19,39,358.84,0.47,5,Dry,31,6,4,3,41,85,0.24,273.8,0.76,273.8,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0283,0.00114,0.175,0.00705,2,0.127,0.302,0.0122,24.5,0.935,0.97,0.907,30.7,29.8,59.7,1430
1993-02-09,1992,5,19,40,372.23,0.46,5,Dry,31,6,4,3,41,85,0.23,287.2,0.77,287.2,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0346,0.0014,0.186,0.00752,2,0.136,0.322,0.013,24.4,0.938,0.97,0.909,32.2,31.3,62.5,1500
1993-02-10,1992,5,19,41,385.63,0.45,5,Dry,31,6,4,3,41,85,0.22,300.6,0.78,300.6,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0409,0.00166,0.197,0.00798,2,0.145,0.342,0.0139,24.3,0.94,0.97,0.912,33.7,32.7,65.4,1570
1993-02-11,1992,5,20,42,397.94,0.44,5,Dry,31,6,4,3,41,85,0.21,312.9,0.79,312.9,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.16,0.0467,0.0019,0.207,0.00842,2,0.154,0.361,0.0147,24.2,0.942,0.97,0.914,35.1,34,68,1630
1993-02-12,1992,5,20,43,412.98,0.42,5,Dry,31,6,4,3,41,85,0.21,328,0.79,328,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0538,0.00219,0.22,0.00895,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
1993-02-13,1992,5,20,44,429.66,0.41,5,Dry,31,6,4,3,41,85,0.2,344.7,0.8,344.7,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0617,0.00252,0.233,0.00954,2,0.175,0.408,0.0167,24.1,0.948,0.973,0.922,38.5,37.5,75,1800
1993-02-14,1992,5,20,45,447.98,0.39,5,Dry,31,6,4,3,41,85,0.19,363,0.81,363,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0703,0.00288,0.248,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.1,1900
1993-02-15,1992,5,20,46,467.39,0.38,5,Dry,31,6,4,3,41,85,0.18,382.4,0.82,382.4,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0795,0.00327,0.264,0.0109,2,0.201,0.465,0.0191,23.8,0.953,0.98,0.934,42.6,41.7,83.4,2000
1993-02-16,1992,5,20,47,487.35,0.37,5,Dry,31,6,4,3,41,85,0.17,402.4,0.83,402.4,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0889,0.00367,0.281,0.0116,2,0.214,0.495,0.0204,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
1993-02-17,1992,5,20,48,507.31,0.36,5,Dry,31,6,4,3,41,85,0.17,422.3,0.83,422.3,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0983,0.00408,0.297,0.0123,2,0.228,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
1993-02-18,1992,5,21,49,528.91,0.34,5,Dry,31,6,4,3,41,85,0.16,443.9,0.84,443.9,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00452,0.315,0.0131,2,0.242,0.557,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.9,2300
1993-02-19,1992,5,21,50,549.97,0.33,5,Dry,31,6,4,3,41,85,0.15,465,0.84,465,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.118,0.00495,0.333,0.0139,2,0.256,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
1993-02-20,1992,5,21,51,571.57,0.32,5,Dry,31,6,4,3,41,85,0.15,486.6,0.85,486.6,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.226,0.129,0.0054,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
1993-02-21,1992,5,21,52,590.98,0.3,5,Dry,31,6,4,3,41,85,0.14,506,0.86,506,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00585,0.376,0.0159,3,0.17,0.547,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
1993-02-22,1992,5,21,53,610.4,0.29,5,Dry,31,6,4,3,41,85,0.14,525.4,0.86,525.4,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.152,0.00642,0.4,0.0169,3,0.179,0.579,0.0245,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
1993-02-23,1992,5,21,54,633.09,0.28,5,Dry,31,6,4,3,41,85,0.13,548.1,0.87,548.1,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00709,0.428,0.0182,3,0.189,0.618,0.0262,23,0.951,0.974,0.926,39.1,38.1,114,2740
1993-02-24,1992,5,21,55,655.24,0.27,5,Dry,31,6,4,3,41,85,0.13,570.2,0.87,570.2,0,0,0,0,-3,3,31,6,4,0,44,611,990,966.5,23.5,0.274,0.182,0.00775,0.456,0.0194,3,0.199,0.655,0.0279,22.8,0.952,0.977,0.93,40.5,39.6,119,2850
1993-02-25,1992,5,22,56,677.39,0.26,5,Dry,31,6,4,3,41,85,0.13,592.4,0.88,592.4,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.197,0.00841,0.483,0.0207,3,0.209,0.692,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
1993-02-26,1992,5,22,57,699.54,0.26,5,Dry,31,6,4,3,41,85,0.12,614.5,0.88,614.5,0,0,0,0,-3,3,31,6,4,0,44,656,990,966.7,23.3,0.299,0.212,0.00908,0.511,0.0219,3,0.219,0.73,0.0313,22.6,0.955,0.98,0.936,43.3,42.4,127,3060
1993-02-27,1992,5,22,58,723.33,0.25,5,Dry,31,6,4,3,41,85,0.12,638.3,0.88,638.3,0,0,0,0,-3,3,31,6,4,0,44,679,990,966.8,23.2,0.313,0.227,0.0098,0.54,0.0233,3,0.23,0.77,0.0332,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
1993-02-28,1992,5,22,59,746.57,0.24,5,Dry,31,6,4,3,41,85,0.11,661.6,0.89,661.6,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.569,0.0246,3,0.24,0.809,0.035,22.3,0.957,0.98,0.938,46.2,45.2,136,3260
1993-03-01,1992,6,22,60,767.63,0.23,5,Dry,36,8,6,4,53,107,0.14,660.6,0.86,660.6,0,0,0,0,-4,4,36,8,6,0,57,711,990,967,23,0.33,0.242,0.0105,0.573,0.0249,3,0.24,0.812,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
1993-03-02,1992,6,22,61,777.41,0.22,5,Dry,36,8,6,4,53,107,0.14,670.4,0.86,670.4,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
1993-03-03,1992,6,22,62,789.81,0.22,5,Dry,36,8,6,4,53,107,0.14,682.8,0.86,682.8,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.037,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
1993-03-04,1992,6,23,63,807.46,0.21,5,Dry,36,8,6,4,53,107,0.13,700.5,0.87,700.5,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
1993-03-05,1992,6,23,64,823.36,0.21,5,Dry,36,8,6,4,53,107,0.13,716.4,0.87,716.4,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.28,0.0123,0.642,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
1993-03-06,1992,6,23,65,840.3,0.2,5,Dry,36,8,6,4,53,107,0.13,733.3,0.87,733.3,0,0,0,0,-4,4,36,8,6,0,57,783,990,967.3,22.7,0.372,0.291,0.0128,0.663,0.0292,3,0.272,0.935,0.0411,21.8,0.957,0.98,0.938,50,48.2,145,3470
1993-03-07,1992,6,23,66,858.14,0.19,5,Dry,36,8,6,4,53,107,0.13,751.1,0.88,751.1,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.303,0.0133,0.691,0.0305,3,0.28,0.971,0.0428,21.7,0.957,0.98,0.938,51,48.2,145,3470
1993-03-08,1992,6,23,67,872.57,0.19,5,Dry,36,8,6,4,53,107,0.12,765.6,0.88,765.6,0,0,0,0,-4,4,36,8,6,0,57,816,990,967.4,22.6,0.402,0.31,0.0137,0.711,0.0315,3,0.284,0.995,0.044,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
1993-03-09,1992,6,23,68,887.43,0.19,5,Dry,36,8,6,4,53,107,0.12,780.4,0.88,780.4,0,0,0,0,-4,4,36,8,6,0,57,830,990,967.4,22.6,0.415,0.317,0.014,0.732,0.0325,4,0.206,0.938,0.0416,21.6,0.953,0.975,0.928,39.4,38.4,154,3690
1993-03-10,1992,6,23,69,902.69,0.18,5,Dry,36,8,6,4,53,107,0.12,795.7,0.88,795.7,0,0,0,0,-4,4,36,8,6,0,57,846,990,967.5,22.5,0.429,0.324,0.0144,0.753,0.0335,4,0.211,0.964,0.0429,21.5,0.953,0.976,0.93,40,39.1,156,3750
1993-03-11,1992,6,24,70,918.34,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,789.3,0.86,789.3,0,0,0,0,-6,6,41,8,7,0,73,845,990,967.6,22.4,0.429,0.321,0.0143,0.75,0.0334,4,0.209,0.959,0.0427,21.5,0.953,0.975,0.929,39.6,38.6,154,3710
1993-03-12,1992,6,24,71,934.34,0.17,4,Mod_Dry,41,8,7,6,67,129,0.14,805.3,0.86,805.3,0,0,0,0,-6,6,41,8,7,0,73,861,990,967.6,22.4,0.443,0.329,0.0147,0.772,0.0345,4,0.214,0.987,0.0441,21.4,0.953,0.977,0.931,40.2,39.3,157,3770
1993-03-13,1992,6,24,72,950.67,0.17,4,Mod_Dry,41,8,7,6,67,129,0.14,821.7,0.86,821.7,0,0,0,0,-6,6,41,8,7,0,73,878,990,967.7,22.3,0.458,0.337,0.0151,0.795,0.0357,4,0.22,1.01,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
1993-03-14,1992,6,24,73,967.32,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,838.3,0.87,838.3,0,0,0,0,-6,6,41,8,7,0,73,894,990,967.8,22.2,0.474,0.345,0.0155,0.818,0.0368,4,0.225,1.04,0.047,21.2,0.954,0.979,0.934,41.5,40.7,163,3910
1993-03-15,1992,6,24,74,989.17,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,860.2,0.87,860.2,0,0,0,0,-6,6,41,8,7,0,73,916,990,967.9,22.1,0.494,0.355,0.016,0.849,0.0383,4,0.233,1.08,0.0489,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
1993-03-16,1992,6,24,75,1016.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,887.5,0.87,887.5,0,0,0,0,-6,6,41,8,7,0,73,944,990,968,22,0.519,0.369,0.0167,0.887,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
1993-03-17,1992,6,24,76,1049.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,920.7,0.88,920.7,0,0,0,0,-6,6,41,8,7,0,73,977,990,968.1,21.9,0.549,0.385,0.0175,0.934,0.0425,4,0.253,1.19,0.0541,20.8,0.955,0.98,0.936,44.8,43.9,175,4210
1993-03-18,1992,6,25,77,1078.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,949.4,0.88,949.4,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.575,0.399,0.0182,0.974,0.0446,4,0.263,1.24,0.0566,20.6,0.956,0.98,0.936,45.9,44.9,180,4310
1993-03-19,1992,6,25,78,1107.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,978.8,0.88,978.8,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.603,0.413,0.019,1.02,0.0467,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
1993-03-20,1992,6,25,79,1143.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1014,0.89,1014,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.655,0.455,0.021,1.11,0.0512,4,0.283,1.39,0.0643,20.3,0.955,0.98,0.936,48.1,47.2,189,4530
1993-03-21,1992,6,25,80,1184.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1056,0.89,1056,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.716,0.549,0.0255,1.26,0.0588,4,0.291,1.56,0.0723,20,0.955,0.98,0.936,49.4,48.2,193,4630
1993-03-22,1992,6,25,81,1233.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1104,0.9,1100,4,1,0,0,-6,9,42,8,7,0,76,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1993-03-23,1992,6,25,82,1288.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1160,0.9,1100,60,14,2,2,-4,46,55,10,9,2,113,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
1993-03-24,1992,6,25,83,1339.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.096,1210,0.9,1100,110,25,3,3,-3,82,66,11,10,3,149,1190,990,969,21,0.826,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1993-03-25,1992,6,26,84,1391,0.1,4,Mod_Dry,41,8,7,6,67,129,0.093,1262,0.91,1100,162,37,5,5,-1,116,78,13,12,5,183,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
1993-03-26,1992,6,26,85,1418.7,0.1,4,Mod_Dry,41,8,7,6,67,129,0.091,1290,0.91,1100,190,43,6,6,0,135,84,14,13,6,202,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4580
1993-03-27,1992,6,26,86,1446.7,0.099,4,Mod_Dry,41,8,7,6,67,129,0.089,1318,0.91,1100,218,49,7,7,1,154,90,15,14,7,221,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1993-03-28,1992,6,26,87,1475,0.095,4,Mod_Dry,41,8,7,6,67,129,0.087,1346,0.91,1100,246,56,7,8,1,174,97,15,15,7,241,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1993-03-29,1992,6,26,88,1497.1,0.092,4,Mod_Dry,41,8,7,6,67,129,0.086,1368,0.91,1100,268,59,8,8,2,191,100,16,15,8,258,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
1993-03-30,1992,6,26,89,1513,0.09,4,Mod_Dry,41,8,7,6,67,129,0.085,1384,0.92,1100,284,59,9,9,3,204,100,17,16,9,271,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
1993-03-31,1992,6,26,90,1529,0.088,4,Mod_Dry,41,8,7,6,67,129,0.084,1400,0.92,1100,300,59,9,9,3,220,100,17,16,9,287,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1993-04-01,1992,7,27,91,1545,0.086,4,Mod_Dry,45,11,10,10,72,148,0.096,1397,0.9,1100,297,55,7,9,-1,227,100,18,19,9,299,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1993-04-02,1992,7,27,92,1561.2,0.084,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1993-04-03,1992,7,27,93,1570.9,0.083,4,Mod_Dry,45,11,10,10,72,148,0.094,1423,0.91,1100,323,55,7,10,0,251,100,18,20,10,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1993-04-04,1992,7,27,94,1587.1,0.081,4,Mod_Dry,45,11,10,10,72,148,0.093,1439,0.91,1100,339,55,7,10,0,267,100,18,20,10,339,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1993-04-05,1992,7,27,95,1603.4,0.079,4,Mod_Dry,45,11,10,10,72,148,0.092,1455,0.91,1100,355,55,7,11,1,281,100,18,21,11,353,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
1993-04-06,1992,7,27,96,1619.8,0.076,4,Mod_Dry,45,11,10,10,72,148,0.091,1472,0.91,1100,372,55,7,11,1,298,100,18,21,11,370,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1993-04-07,1992,7,27,97,1636.3,0.074,4,Mod_Dry,45,11,10,10,72,148,0.09,1488,0.91,1100,388,55,7,12,2,312,100,18,22,12,384,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1993-04-08,1992,7,28,98,1652.8,0.072,4,Mod_Dry,45,11,10,10,72,148,0.089,1505,0.91,1100,405,55,7,12,2,329,100,18,22,12,401,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1993-04-09,1992,7,28,99,1676,0.069,4,Mod_Dry,45,11,10,10,72,148,0.088,1528,0.91,1100,428,55,7,13,3,350,100,18,23,13,422,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
1993-04-10,1992,7,28,100,1699.4,0.065,4,Mod_Dry,45,11,10,10,72,148,0.087,1551,0.91,1100,451,55,7,14,4,371,100,18,24,14,443,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4340
1993-04-11,1992,7,28,101,1722.9,0.062,4,Mod_Dry,45,11,10,10,72,148,0.086,1575,0.91,1100,475,55,7,14,4,395,100,18,24,14,467,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4330
1993-04-12,1992,7,28,102,1753.3,0.058,4,Mod_Dry,45,11,10,10,72,148,0.084,1605,0.92,1100,505,55,7,15,5,423,100,18,25,15,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-04-13,1992,7,28,103,1783.9,0.054,4,Mod_Dry,45,11,10,10,72,148,0.083,1636,0.92,1100,536,55,7,15,6,453,100,18,25,16,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1993-04-14,1992,7,28,104,1814.7,0.05,4,Mod_Dry,45,11,10,10,72,148,0.082,1667,0.92,1100,567,55,7,15,7,483,100,18,25,17,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1993-04-15,1992,7,29,105,1845.7,0.047,4,Mod_Dry,45,11,10,10,72,148,0.08,1698,0.92,1100,598,55,7,15,8,513,100,18,25,18,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
1993-04-16,1992,7,29,106,1869.9,0.045,4,Mod_Dry,45,11,10,10,72,148,0.079,1722,0.92,1100,622,55,7,15,9,536,100,18,25,19,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1993-04-17,1992,7,29,107,1887.3,0.044,4,Mod_Dry,45,11,10,10,72,148,0.078,1739,0.92,1100,639,55,7,15,9,553,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
1993-04-18,1992,7,29,108,1904.7,0.042,4,Mod_Dry,45,11,10,10,72,148,0.078,1757,0.92,1100,657,55,7,15,10,570,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
1993-04-19,1992,7,29,109,1915.2,0.041,4,Mod_Dry,45,11,10,10,72,148,0.077,1767,0.92,1100,667,55,7,15,10,580,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1993-04-20,1992,7,29,110,1918.7,0.041,4,Mod_Dry,45,11,10,10,72,148,0.077,1771,0.92,1100,671,55,7,15,10,584,100,18,25,20,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
1993-04-21,1992,7,29,111,1915.2,0.041,4,Mod_Dry,45,11,10,10,72,148,0.077,1767,0.92,1100,667,55,7,15,10,580,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1993-04-22,1992,7,30,112,1911.7,0.042,4,Mod_Dry,45,11,10,10,72,148,0.077,1764,0.92,1100,664,55,7,15,10,577,100,18,25,20,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1993-04-23,1992,7,30,113,1901.3,0.042,4,Mod_Dry,45,11,10,10,72,148,0.078,1753,0.92,1100,653,55,7,15,10,566,100,18,25,20,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
1993-04-24,1992,7,30,114,1890.8,0.043,4,Mod_Dry,45,11,10,10,72,148,0.078,1743,0.92,1100,643,55,7,15,9,557,100,18,25,19,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
1993-04-25,1992,7,30,115,1873.4,0.045,4,Mod_Dry,45,11,10,10,72,148,0.079,1725,0.92,1100,625,55,7,15,9,539,100,18,25,19,611,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
1993-04-26,1992,7,30,116,1856,0.046,4,Mod_Dry,45,11,10,10,72,148,0.08,1708,0.92,1100,608,55,7,15,8,523,100,18,25,18,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
1993-04-27,1992,7,30,117,1831.8,0.049,4,Mod_Dry,45,11,10,10,72,148,0.081,1684,0.92,1100,584,55,7,15,8,499,100,18,25,18,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1993-04-28,1992,7,30,118,1807.8,0.051,4,Mod_Dry,45,11,10,10,72,148,0.082,1660,0.92,1100,560,55,7,15,7,476,100,18,25,17,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1993-04-29,1992,7,31,119,1783.9,0.054,4,Mod_Dry,45,11,10,10,72,148,0.083,1636,0.92,1100,536,55,7,15,6,453,100,18,25,16,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1993-04-30,1992,7,31,120,1760,0.057,4,Mod_Dry,45,11,10,10,72,148,0.084,1612,0.92,1100,512,55,7,15,5,430,100,18,25,15,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1993-05-01,1992,8,31,121,1736.3,0.06,4,Mod_Dry,47,10,10,10,115,192,0.11,1544,0.89,1100,444,53,8,14,3,366,100,18,24,13,481,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
1993-05-02,1992,8,31,122,1712.8,0.063,4,Mod_Dry,47,10,10,10,115,192,0.11,1521,0.89,1100,421,53,8,13,3,344,100,18,23,13,459,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
1993-05-03,1992,8,31,123,1689.3,0.067,4,Mod_Dry,47,10,10,10,115,192,0.11,1497,0.89,1100,397,53,8,12,2,322,100,18,22,12,437,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,181,4350
1993-05-04,1992,8,31,124,1666,0.07,4,Mod_Dry,47,10,10,10,115,192,0.12,1474,0.89,1100,374,53,8,11,1,301,100,18,21,11,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1993-05-05,1992,8,31,125,1642.8,0.073,4,Mod_Dry,47,10,10,10,115,192,0.12,1451,0.88,1100,351,53,8,11,1,278,100,18,21,11,393,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
1993-05-06,1992,8,32,126,1613.2,0.077,4,Mod_Dry,47,10,10,10,115,192,0.12,1421,0.88,1100,321,53,8,10,0,250,100,18,20,10,365,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
1993-05-07,1992,8,32,127,1583.9,0.081,4,Mod_Dry,47,10,10,10,115,192,0.12,1392,0.88,1100,292,53,8,9,-1,223,100,18,19,9,338,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1993-05-08,1992,8,32,128,1554.7,0.085,4,Mod_Dry,47,10,10,10,115,192,0.12,1363,0.88,1100,263,53,8,8,-2,196,100,18,18,8,311,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1993-05-09,1992,8,32,129,1525.8,0.088,4,Mod_Dry,47,10,10,10,115,192,0.13,1334,0.87,1100,234,53,7,7,-3,170,100,17,17,7,285,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1993-05-10,1992,8,32,130,1497.1,0.092,4,Mod_Dry,47,10,10,10,115,192,0.13,1305,0.87,1100,205,46,6,6,-4,151,93,16,16,6,266,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47,188,4520
1993-05-11,1992,8,32,131,1475,0.095,4,Mod_Dry,47,10,10,10,115,192,0.13,1283,0.87,1100,183,41,5,6,-5,136,88,15,16,5,251,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1993-05-12,1992,8,32,132,1453,0.098,4,Mod_Dry,47,10,10,10,115,192,0.13,1261,0.87,1100,161,36,5,5,-5,120,83,15,15,5,235,1210,990,969.3,20.7,0.864,0.648,0.0314,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1993-05-13,1992,8,33,133,1431.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1239,0.87,1100,139,31,4,4,-6,106,78,14,14,4,221,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1993-05-14,1992,8,33,134,1409.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1217,0.86,1100,117,26,4,4,-6,89,73,14,14,4,204,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0718,4,0.3,1.79,0.0862,19,0.953,0.98,0.933,48.8,47.9,191,4600
1993-05-15,1992,8,33,135,1381.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1190,0.86,1100,90,20,3,3,-7,71,67,13,13,3,186,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1993-05-16,1992,8,33,136,1336.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1144,0.86,1100,44,10,1,1,-9,41,57,11,11,1,156,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1993-05-17,1992,8,33,137,1291.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1100,0.85,1100,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.796,0.647,0.0305,1.44,0.0681,4,0.3,1.74,0.0823,19.4,0.954,0.98,0.935,50,48.2,193,4630
1993-05-18,1992,8,33,138,1253.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1061,0.85,1061,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.74,0.561,0.0263,1.3,0.0611,4,0.292,1.59,0.0748,19.7,0.954,0.98,0.935,49,48,192,4610
1993-05-19,1992,8,33,139,1216,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.685,0.477,0.0223,1.16,0.0543,4,0.285,1.45,0.0676,20,0.955,0.98,0.936,47.9,46.9,188,4510
1993-05-20,1992,8,34,140,1184.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,992.8,0.84,992.8,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.64,0.42,0.0195,1.06,0.0492,4,0.278,1.34,0.0621,20.2,0.955,0.98,0.936,46.9,46,184,4420
1993-05-21,1992,8,34,141,1154.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,962.1,0.83,962.1,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.597,0.405,0.0187,1,0.0463,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
1993-05-22,1992,8,34,142,1124,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,932,0.83,932,0,0,0,0,-10,10,47,10,10,0,125,999,990,968.3,21.7,0.569,0.39,0.018,0.959,0.0442,4,0.257,1.22,0.056,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
1993-05-23,1992,8,34,143,1094.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,902.4,0.82,902.4,0,0,0,0,-10,10,47,10,10,0,125,969,990,968.2,21.8,0.542,0.376,0.0172,0.918,0.0421,4,0.247,1.17,0.0534,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
1993-05-24,1992,8,34,144,1070.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,878.5,0.82,878.5,0,0,0,0,-10,10,47,10,10,0,125,946,990,968.1,21.9,0.52,0.364,0.0166,0.885,0.0404,4,0.239,1.12,0.0514,20.8,0.955,0.98,0.936,42.7,41.8,167,4020
1993-05-25,1992,8,34,145,1047.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,855.1,0.82,855.1,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.852,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.7,40.9,164,3930
1993-05-26,1992,8,34,146,1024.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.19,832.1,0.81,832.1,0,0,0,0,-10,10,47,10,10,0,125,899,990,968,22,0.478,0.342,0.0155,0.82,0.0372,4,0.223,1.04,0.0474,21,0.954,0.978,0.933,40.8,39.9,160,3830
1993-05-27,1992,8,35,147,1001.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.19,809.5,0.81,809.5,0,0,0,0,-10,10,47,10,10,0,125,877,990,967.9,22.1,0.457,0.331,0.015,0.788,0.0357,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
1993-05-28,1992,8,35,148,984.28,0.16,4,Mod_Dry,47,10,10,10,115,192,0.2,792.3,0.81,792.3,0,0,0,0,-10,10,47,10,10,0,125,859,990,967.8,22.2,0.442,0.322,0.0145,0.764,0.0345,4,0.21,0.974,0.0439,21.2,0.953,0.974,0.928,39.2,38.2,153,3670
1993-05-29,1992,8,35,149,967.32,0.16,4,Mod_Dry,47,10,10,10,115,192,0.2,775.3,0.8,775.3,0,0,0,0,-10,10,47,10,10,0,125,842,990,967.8,22.2,0.426,0.314,0.0141,0.74,0.0333,3,0.287,1.03,0.0462,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
1993-05-30,1992,8,35,150,950.67,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,758.7,0.8,758.7,0,0,0,0,-10,10,47,10,10,0,125,826,990,967.7,22.3,0.411,0.306,0.0137,0.717,0.0322,3,0.282,0.999,0.0448,21.3,0.957,0.98,0.937,50.5,48.2,145,3470
1993-05-31,1992,8,35,151,934.34,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,742.3,0.8,742.3,0,0,0,0,-10,10,47,10,10,0,125,809,990,967.6,22.4,0.396,0.297,0.0133,0.693,0.031,3,0.277,0.969,0.0433,21.4,0.957,0.98,0.938,49.7,48.2,145,3470
1993-06-01,1992,9,35,152,918.34,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,757.3,0.82,757.3,0,0,0,0,-9,9,45,10,9,0,97,821,990,967.6,22.4,0.407,0.306,0.0136,0.712,0.0318,3,0.282,0.994,0.0443,21.4,0.957,0.98,0.937,50.8,48.2,145,3470
1993-06-02,1992,9,35,153,902.69,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,741.7,0.82,741.7,0,0,0,0,-9,9,45,10,9,0,97,806,990,967.5,22.5,0.393,0.296,0.0132,0.689,0.0306,3,0.276,0.965,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
1993-06-03,1992,9,36,154,887.43,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,726.4,0.82,726.4,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.379,0.286,0.0127,0.665,0.0295,3,0.269,0.934,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3470
1993-06-04,1992,9,36,155,872.57,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,711.6,0.81,711.6,0,0,0,0,-9,9,45,10,9,0,97,776,990,967.4,22.6,0.367,0.276,0.0122,0.644,0.0285,3,0.263,0.906,0.0401,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
1993-06-05,1992,9,36,156,858.14,0.19,4,Mod_Dry,45,10,9,9,88,161,0.19,697.1,0.81,697.1,0,0,0,0,-9,9,45,10,9,0,97,761,990,967.3,22.7,0.359,0.267,0.0118,0.626,0.0276,3,0.256,0.882,0.0389,21.8,0.957,0.98,0.938,47.5,46.6,140,3350
1993-06-06,1992,9,36,157,848.13,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,687.1,0.81,687.1,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0115,0.613,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
1993-06-07,1992,9,36,158,838.38,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,677.4,0.81,677.4,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
1993-06-08,1992,9,36,159,828.9,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,667.9,0.81,667.9,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.342,0.247,0.0108,0.59,0.0259,3,0.243,0.833,0.0365,22,0.957,0.98,0.938,45.9,44.9,135,3240
1993-06-09,1992,9,36,160,819.73,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,658.7,0.8,658.7,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
1993-06-10,1992,9,37,161,810.89,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,649.9,0.8,649.9,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.802,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
1993-06-11,1992,9,37,162,802.43,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,641.4,0.8,641.4,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3130
1993-06-12,1992,9,37,163,794.4,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,633.4,0.8,633.4,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00978,0.547,0.0239,3,0.228,0.774,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
1993-06-13,1992,9,37,164,786.86,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,625.9,0.8,625.9,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.319,0.219,0.00954,0.538,0.0234,3,0.224,0.762,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,127,3060
1993-06-14,1992,9,37,165,779.95,0.22,4,Mod_Dry,45,10,9,9,88,161,0.21,619,0.79,619,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.214,0.00933,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,43,42.1,126,3030
1993-06-15,1992,9,37,166,773.9,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,612.9,0.79,612.9,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
1993-06-16,1992,9,37,167,767.35,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,606.4,0.79,606.4,0,0,0,0,-9,9,45,10,9,0,97,670,990,967,23,0.307,0.206,0.00895,0.514,0.0223,3,0.215,0.729,0.0316,22.3,0.954,0.98,0.935,42.2,41.3,124,2980
1993-06-17,1992,9,38,168,755.59,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,594.6,0.79,594.6,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.00859,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
1993-06-18,1992,9,38,169,743.84,0.24,4,Mod_Dry,45,10,9,9,88,161,0.22,582.8,0.78,582.8,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.19,0.00823,0.484,0.0209,3,0.205,0.689,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,119,2870
1993-06-19,1992,9,38,170,732.08,0.24,4,Mod_Dry,45,10,9,9,88,161,0.22,571.1,0.78,571.1,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.287,0.182,0.00788,0.47,0.0203,3,0.199,0.669,0.0289,22.5,0.952,0.976,0.929,40,39,117,2810
1993-06-20,1992,9,38,171,720.87,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,559.9,0.78,559.9,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00754,0.456,0.0196,3,0.194,0.65,0.028,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
1993-06-21,1992,9,38,172,710.75,0.25,4,Mod_Dry,45,10,9,9,88,161,0.23,549.8,0.77,549.8,0,0,0,0,-9,9,45,10,9,0,97,614,990,966.7,23.3,0.275,0.168,0.00723,0.444,0.0191,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
1993-06-22,1992,9,38,173,700.09,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,539.1,0.77,539.1,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00691,0.43,0.0185,3,0.185,0.615,0.0264,22.7,0.95,0.972,0.923,38,36.9,111,2660
1993-06-23,1992,9,38,174,689.42,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,528.4,0.77,528.4,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.0066,0.417,0.0179,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,109,2600
1993-06-24,1992,9,39,175,678.76,0.26,4,Mod_Dry,45,10,9,9,88,161,0.24,517.8,0.76,517.8,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.00628,0.404,0.0173,3,0.175,0.579,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,106,2560
1993-06-25,1992,9,39,176,668.64,0.27,4,Mod_Dry,45,10,9,9,88,161,0.24,507.6,0.76,507.6,0,0,0,0,-9,9,45,10,9,0,97,572,990,966.6,23.4,0.251,0.14,0.00598,0.391,0.0167,3,0.171,0.562,0.024,22.9,0.947,0.97,0.919,35.9,34.9,105,2510
1993-06-26,1992,9,39,177,659.62,0.27,4,Mod_Dry,45,10,9,9,88,161,0.24,498.6,0.76,498.6,0,0,0,0,-9,9,45,10,9,0,97,563,990,966.5,23.5,0.246,0.134,0.00573,0.381,0.0162,3,0.167,0.547,0.0233,22.9,0.946,0.97,0.918,35.3,34.3,103,2470
1993-06-27,1992,9,39,178,650.05,0.27,4,Mod_Dry,45,10,9,9,88,161,0.25,489.1,0.75,489.1,0,0,0,0,-9,9,45,10,9,0,97,553,990,966.5,23.5,0.241,0.13,0.00552,0.371,0.0158,2,0.273,0.643,0.0274,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
1993-06-28,1992,9,39,179,640.48,0.28,4,Mod_Dry,45,10,9,9,88,161,0.25,479.5,0.75,479.5,0,0,0,0,-9,9,45,10,9,0,97,543,990,966.5,23.5,0.235,0.125,0.00532,0.361,0.0153,2,0.266,0.627,0.0266,22.9,0.956,0.98,0.937,51.5,48.2,96.4,2310
1993-06-29,1992,9,39,180,631.45,0.28,4,Mod_Dry,45,10,9,9,88,161,0.26,470.4,0.74,470.4,0,0,0,0,-9,9,45,10,9,0,97,534,990,966.4,23.6,0.23,0.121,0.00513,0.351,0.0149,2,0.26,0.611,0.0259,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
1993-06-30,1992,9,39,181,622.43,0.29,4,Mod_Dry,45,10,9,9,88,161,0.26,461.4,0.74,461.4,0,0,0,0,-9,9,45,10,9,0,97,525,990,966.4,23.6,0.225,0.117,0.00495,0.342,0.0145,2,0.254,0.596,0.0252,23,0.957,0.98,0.938,49.9,48.2,96.4,2310
1993-07-01,1992,10,40,182,614.5,0.29,4,Mod_Dry,42,9,8,6,70,135,0.22,479.5,0.78,479.5,0,0,0,0,-6,6,42,9,8,0,76,539,990,966.4,23.6,0.233,0.125,0.0053,0.358,0.0151,2,0.266,0.624,0.0264,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
1993-07-02,1992,10,40,183,606.02,0.3,4,Mod_Dry,42,9,8,6,70,135,0.22,471,0.78,471,0,0,0,0,-6,6,42,9,8,0,76,530,990,966.3,23.7,0.228,0.121,0.00512,0.349,0.0147,2,0.26,0.609,0.0257,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
1993-07-03,1992,10,40,184,597.55,0.3,4,Mod_Dry,42,9,8,6,70,135,0.23,462.6,0.77,462.6,0,0,0,0,-6,6,42,9,8,0,76,522,990,966.3,23.7,0.223,0.117,0.00495,0.34,0.0143,2,0.255,0.595,0.0251,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
1993-07-04,1992,10,40,185,589.62,0.3,4,Mod_Dry,42,9,8,6,70,135,0.23,454.6,0.77,454.6,0,0,0,0,-6,6,42,9,8,0,76,514,990,966.3,23.7,0.218,0.114,0.00478,0.332,0.014,2,0.249,0.581,0.0245,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
1993-07-05,1992,10,40,186,581.69,0.31,4,Mod_Dry,42,9,8,6,70,135,0.23,446.7,0.77,446.7,0,0,0,0,-6,6,42,9,8,0,76,506,990,966.2,23.8,0.214,0.11,0.00462,0.324,0.0136,2,0.244,0.568,0.0239,23.2,0.958,0.98,0.939,48.7,47.7,95.5,2290
1993-07-06,1992,10,40,187,574.85,0.31,4,Mod_Dry,42,9,8,6,70,135,0.23,439.9,0.77,439.9,0,0,0,0,-6,6,42,9,8,0,76,499,990,966.2,23.8,0.212,0.107,0.00448,0.318,0.0134,2,0.239,0.558,0.0234,23.3,0.958,0.98,0.938,48,47.1,94.1,2260
1993-07-07,1992,10,40,188,567.47,0.32,4,Mod_Dry,42,9,8,6,70,135,0.24,432.5,0.76,432.5,0,0,0,0,-6,6,42,9,8,0,76,491,990,966.2,23.8,0.209,0.103,0.00432,0.312,0.0131,2,0.234,0.547,0.0229,23.3,0.957,0.98,0.938,47.3,46.3,92.7,2220
1993-07-08,1992,10,41,189,560.09,0.32,4,Mod_Dry,42,9,8,6,70,135,0.24,425.1,0.76,425.1,0,0,0,0,-6,6,42,9,8,0,76,484,990,966.1,23.9,0.206,0.0996,0.00417,0.306,0.0128,2,0.229,0.535,0.0224,23.3,0.957,0.98,0.937,46.5,45.6,91.2,2190
1993-07-09,1992,10,41,190,552.7,0.33,4,Mod_Dry,42,9,8,6,70,135,0.24,417.7,0.76,417.7,0,0,0,0,-6,6,42,9,8,0,76,477,990,966.1,23.9,0.204,0.0962,0.00402,0.3,0.0125,2,0.224,0.524,0.0219,23.4,0.956,0.98,0.937,45.8,44.9,89.8,2150
1993-07-10,1992,10,41,191,545.87,0.33,4,Mod_Dry,42,9,8,6,70,135,0.25,410.9,0.75,410.9,0,0,0,0,-6,6,42,9,8,0,76,470,990,966.1,23.9,0.201,0.0929,0.00388,0.294,0.0123,2,0.22,0.514,0.0215,23.4,0.956,0.98,0.936,45.1,44.2,88.4,2120
1993-07-11,1992,10,41,192,539.03,0.34,3,Normal,50,10,9,9,108,186,0.34,353,0.66,353,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.184,0.0656,0.00274,0.25,0.0104,2,0.181,0.431,0.018,23.5,0.949,0.973,0.924,38.7,37.6,75.3,1810
1993-07-12,1992,10,41,193,532.2,0.34,3,Normal,50,10,9,9,108,186,0.35,346.2,0.65,346.2,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0624,0.0026,0.244,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,38,36.9,73.8,1770
1993-07-13,1992,10,41,194,526.45,0.34,3,Normal,50,10,9,9,108,186,0.35,340.4,0.65,340.4,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0597,0.00248,0.24,0.00998,2,0.172,0.412,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.5,1740
1993-07-14,1992,10,41,195,520.16,0.35,3,Normal,50,10,9,9,108,186,0.36,334.2,0.64,334.2,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0567,0.00236,0.235,0.00975,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
1993-07-15,1992,10,42,196,513.88,0.35,3,Normal,50,10,9,9,108,186,0.36,327.9,0.64,327.9,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0538,0.00223,0.229,0.00952,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
1993-07-16,1992,10,42,197,507.59,0.36,3,Normal,50,10,9,9,108,186,0.37,321.6,0.63,321.6,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.173,0.0508,0.00211,0.224,0.0093,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.6,1650
1993-07-17,1992,10,42,198,501.3,0.36,3,Normal,50,10,9,9,108,186,0.37,315.3,0.63,315.3,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0478,0.00198,0.219,0.00907,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.3,1610
1993-07-18,1992,10,42,199,495.56,0.36,3,Normal,50,10,9,9,108,186,0.38,309.6,0.63,309.6,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0451,0.00187,0.214,0.00886,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34.1,33,66.1,1590
1993-07-19,1992,10,42,200,489.81,0.37,3,Normal,50,10,9,9,108,186,0.38,303.8,0.62,303.8,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0424,0.00175,0.21,0.00866,2,0.148,0.357,0.0148,23.8,0.942,0.97,0.913,33.4,32.4,64.9,1560
1993-07-20,1992,10,42,201,484.07,0.37,3,Normal,50,10,9,9,108,186,0.38,298.1,0.62,298.1,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0397,0.00164,0.205,0.00845,2,0.144,0.348,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
1993-07-21,1992,10,42,202,478.33,0.37,3,Normal,50,10,9,9,108,186,0.39,292.3,0.61,292.3,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.037,0.00153,0.2,0.00825,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
1993-07-22,1992,10,43,203,473.68,0.38,3,Normal,50,10,9,9,108,186,0.39,287.7,0.61,287.7,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.161,0.0348,0.00143,0.196,0.00808,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.5,1480
1993-07-23,1992,10,43,204,468.48,0.38,3,Normal,50,10,9,9,108,186,0.4,282.5,0.6,282.5,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.16,0.0323,0.00133,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
1993-07-24,1992,10,43,205,463.29,0.38,3,Normal,50,10,9,9,108,186,0.4,277.3,0.6,277.3,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0299,0.00123,0.188,0.00772,2,0.13,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.3,1420
1993-07-25,1992,10,43,206,458.09,0.39,3,Normal,50,10,9,9,108,186,0.41,272.1,0.59,272.1,0,0,0,0,-9,9,50,10,9,0,117,341,990,965.7,24.3,0.156,0.0274,0.00113,0.183,0.00753,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.1,1400
1993-07-26,1992,10,43,207,452.9,0.39,3,Normal,50,10,9,9,108,186,0.41,266.9,0.59,266.9,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.025,0.00103,0.179,0.00735,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
1993-07-27,1992,10,43,208,447.7,0.39,3,Normal,50,10,9,9,108,186,0.41,261.7,0.58,261.7,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0225,0.000924,0.175,0.00717,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,28,55.9,1340
1993-07-28,1992,10,43,209,442.51,0.4,3,Normal,50,10,9,9,108,186,0.42,256.5,0.58,256.5,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.15,0.0201,0.000822,0.17,0.00698,2,0.116,0.286,0.0117,24.1,0.931,0.97,0.903,28.3,27.4,54.8,1320
1993-07-29,1992,10,44,210,437.86,0.4,3,Normal,50,10,9,9,108,186,0.42,251.9,0.57,251.9,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.0179,0.000732,0.167,0.00682,2,0.113,0.279,0.0114,24.2,0.93,0.97,0.902,27.8,26.9,53.8,1290
1993-07-30,1992,10,44,211,433.21,0.41,3,Normal,50,10,9,9,108,186,0.43,247.2,0.57,247.2,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.5,24.5,0.147,0.0168,0.000686,0.164,0.0067,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
1993-07-31,1992,10,44,212,428.56,0.41,3,Normal,50,10,9,9,108,186,0.43,242.6,0.57,242.6,0,0,0,0,-9,9,50,10,9,0,117,312,990,965.5,24.5,0.145,0.0164,0.000669,0.162,0.00661,2,0.106,0.268,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
1993-08-01,1992,11,44,213,423.91,0.41,3,Normal,47,8,6,5,89,155,0.37,268.9,0.63,268.9,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.0259,0.00106,0.178,0.00726,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.8,1390
1993-08-02,1992,11,44,214,417.63,0.42,3,Normal,47,8,6,5,89,155,0.37,262.6,0.63,262.6,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.023,0.000936,0.173,0.00704,2,0.12,0.292,0.0119,24.2,0.933,0.97,0.905,29.1,28.2,56.4,1350
