date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-03,1992,11,44,215,412.98,0.42,3,Normal,47,8,6,5,89,155,0.38,258,0.63,258,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0208,0.000846,0.169,0.00688,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.6,27.7,55.5,1330
1993-08-04,1992,11,44,216,407.78,0.43,3,Normal,47,8,6,5,89,155,0.38,252.8,0.62,252.8,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0183,0.000745,0.165,0.0067,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.903,28,27.2,54.3,1300
1993-08-05,1992,11,45,217,402.59,0.43,3,Normal,47,8,6,5,89,155,0.39,247.6,0.61,247.6,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.144,0.0168,0.000683,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.2,1280
1993-08-06,1992,11,45,218,397.39,0.44,3,Normal,47,8,6,5,89,155,0.39,242.4,0.61,242.4,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0164,0.000664,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52.1,1250
1993-08-07,1992,11,45,219,392.2,0.44,3,Normal,47,8,6,5,89,155,0.4,237.2,0.6,237.2,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000646,0.157,0.00636,2,0.103,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.5,50.9,1220
1993-08-08,1992,11,45,220,387.55,0.45,3,Normal,47,8,6,5,89,155,0.4,232.6,0.6,232.6,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.000629,0.155,0.00627,2,0.0995,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.9,1200
1993-08-09,1992,11,45,221,382.9,0.45,3,Normal,47,8,6,5,89,155,0.41,227.9,0.59,227.9,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000613,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
1993-08-10,1992,11,45,222,378.25,0.45,3,Normal,47,8,6,5,89,155,0.41,223.3,0.59,223.3,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000596,0.151,0.00609,1,0.244,0.394,0.016,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
1993-08-11,1992,11,45,223,374.7,0.46,3,Normal,47,8,6,5,89,155,0.41,219.7,0.59,219.7,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000583,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
1993-08-12,1992,11,46,224,370.59,0.46,3,Normal,47,8,6,5,89,155,0.42,215.6,0.58,215.6,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000569,0.147,0.00595,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
1993-08-13,1992,11,46,225,366.49,0.47,3,Normal,47,8,6,5,89,155,0.42,211.5,0.58,211.5,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
1993-08-14,1992,11,46,226,362.39,0.47,3,Normal,47,8,6,5,89,155,0.43,207.4,0.57,207.4,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.00054,0.144,0.00579,1,0.222,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
1993-08-15,1992,11,46,227,358.29,0.47,3,Normal,47,8,6,5,89,155,0.43,203.3,0.57,203.3,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.4,0.955,0.98,0.936,46.6,45.6,45.6,1100
1993-08-16,1992,11,46,228,354.19,0.48,3,Normal,47,8,6,5,89,155,0.44,199.2,0.56,199.2,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000511,0.14,0.00564,1,0.211,0.351,0.0142,24.5,0.955,0.98,0.936,45.6,44.7,44.7,1070
1993-08-17,1992,11,46,229,350.09,0.48,3,Normal,47,8,6,5,89,155,0.44,195.1,0.56,195.1,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0123,0.000496,0.138,0.00556,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
1993-08-18,1992,11,46,230,346.53,0.49,3,Normal,47,8,6,5,89,155,0.45,191.5,0.55,191.5,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.012,0.000484,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
1993-08-19,1992,11,47,231,342.98,0.49,3,Normal,47,8,6,5,89,155,0.45,188,0.55,188,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
1993-08-20,1992,11,47,232,339.42,0.49,3,Normal,47,8,6,5,89,155,0.46,184.4,0.54,184.4,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000459,0.134,0.00536,1,0.191,0.325,0.0131,24.6,0.95,0.98,0.931,42.2,41.4,41.4,993
1993-08-21,1992,11,47,233,335.87,0.5,3,Normal,47,8,6,5,89,155,0.46,180.9,0.54,180.9,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000446,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.4,40.6,40.6,973
1993-08-22,1992,11,47,234,332.31,0.5,3,Normal,47,8,6,5,89,155,0.47,177.3,0.53,177.3,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000434,0.13,0.00523,1,0.182,0.312,0.0125,24.6,0.948,0.977,0.927,40.6,39.7,39.7,952
1993-08-23,1992,11,47,235,328.76,0.51,3,Normal,47,8,6,5,89,155,0.47,173.8,0.53,173.8,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.7,0.947,0.976,0.924,39.8,38.8,38.8,931
1993-08-24,1992,11,47,236,326.3,0.51,3,Normal,47,8,6,5,89,155,0.47,171.3,0.53,171.3,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.118,0.0103,0.000413,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
1993-08-25,1992,11,47,237,323.29,0.51,3,Normal,47,8,6,5,89,155,0.48,168.3,0.52,168.3,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.0101,0.000402,0.127,0.00506,1,0.17,0.296,0.0119,24.7,0.945,0.973,0.92,38.5,37.5,37.5,899
1993-08-26,1992,11,48,238,320.28,0.52,3,Normal,47,8,6,5,89,155,0.48,165.3,0.52,165.3,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.0098,0.000392,0.125,0.00501,1,0.166,0.291,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,882
1993-08-27,1992,11,48,239,317.27,0.52,3,Normal,47,8,6,5,89,155,0.49,162.3,0.51,162.3,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00954,0.000382,0.124,0.00495,1,0.162,0.285,0.0114,24.7,0.943,0.97,0.915,37.1,36,36,864
1993-08-28,1992,11,48,240,314.27,0.53,3,Normal,47,8,6,5,89,155,0.49,159.3,0.51,159.3,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00929,0.000371,0.123,0.0049,1,0.158,0.28,0.0112,24.7,0.942,0.97,0.914,36.4,35.3,35.3,848
1993-08-29,1992,11,48,241,311.26,0.53,3,Normal,47,8,6,5,89,155,0.5,156.3,0.5,156.3,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00903,0.000361,0.121,0.00484,1,0.153,0.275,0.011,24.8,0.941,0.97,0.913,35.7,34.7,34.7,832
1993-08-30,1992,11,48,242,308.25,0.53,3,Normal,47,8,6,5,89,155,0.5,153.3,0.5,153.3,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00878,0.00035,0.12,0.00479,1,0.149,0.269,0.0107,24.8,0.941,0.97,0.912,35,34,34,816
1993-08-31,1992,11,48,243,305.24,0.54,3,Normal,47,8,6,5,89,155,0.51,150.2,0.49,150.2,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00852,0.00034,0.119,0.00473,1,0.145,0.264,0.0105,24.8,0.94,0.97,0.911,34.3,33.3,33.3,800
1993-09-01,1992,12,48,244,301.14,0.54,3,Normal,40,6,4,3,65,118,0.39,183.1,0.61,183.1,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000451,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,994
1993-09-02,1992,12,49,245,297.59,0.55,3,Normal,40,6,4,3,65,118,0.4,179.6,0.6,179.6,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0124,24.8,0.949,0.979,0.929,41.4,40.6,40.6,973
1993-09-03,1992,12,49,246,293.48,0.55,3,Normal,40,6,4,3,65,118,0.4,175.5,0.6,175.5,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
1993-09-04,1992,12,49,247,289.38,0.56,3,Normal,40,6,4,3,65,118,0.41,171.4,0.59,171.4,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
1993-09-05,1992,12,49,248,285.28,0.56,3,Normal,40,6,4,3,65,118,0.41,167.3,0.59,167.3,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00997,0.000396,0.122,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
1993-09-06,1992,12,49,249,281.73,0.57,3,Normal,40,6,4,3,65,118,0.42,163.7,0.58,163.7,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.00479,1,0.164,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
1993-09-07,1992,12,49,250,278.17,0.57,3,Normal,40,6,4,3,65,118,0.42,160.2,0.58,160.2,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00936,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
1993-09-08,1992,12,49,251,274.62,0.58,3,Normal,40,6,4,3,65,118,0.43,156.6,0.57,156.6,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00906,0.00036,0.118,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,35,35,839
1993-09-09,1992,12,50,252,272.16,0.58,3,Normal,40,6,4,3,65,118,0.43,154.2,0.57,154.2,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00885,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
1993-09-10,1992,12,50,253,269.15,0.59,3,Normal,40,6,4,3,65,118,0.44,151.2,0.56,151.2,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.0086,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
1993-09-11,1992,12,50,254,266.14,0.59,3,Normal,40,6,4,3,65,118,0.44,148.1,0.56,148.1,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.000331,0.114,0.00451,1,0.142,0.256,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
1993-09-12,1992,12,50,255,263.13,0.6,3,Normal,40,6,4,3,65,118,0.45,145.1,0.55,145.1,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00809,0.00032,0.112,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.3,32.3,32.3,776
1993-09-13,1992,12,50,256,260.13,0.6,3,Normal,40,6,4,3,65,118,0.45,142.1,0.55,142.1,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.6,31.7,31.7,760
1993-09-14,1992,12,50,257,257.12,0.61,3,Normal,40,6,4,3,65,118,0.46,139.1,0.54,139.1,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00758,0.0003,0.11,0.00435,1,0.13,0.24,0.0095,25,0.935,0.97,0.907,31.9,31,31,743
1993-09-15,1992,12,50,258,254.11,0.62,3,Normal,40,6,4,3,65,118,0.46,136.1,0.54,136.1,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00732,0.000289,0.109,0.00429,1,0.126,0.235,0.00929,25,0.933,0.97,0.905,31.2,30.3,30.3,727
1993-09-16,1992,12,51,259,251.65,0.62,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
1993-09-17,1992,12,51,260,249.19,0.63,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.1,29.1,700
1993-09-18,1992,12,51,261,246.73,0.63,3,Normal,40,6,4,3,65,118,0.48,128.7,0.52,128.7,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
1993-09-19,1992,12,51,262,244.27,0.64,3,Normal,40,6,4,3,65,118,0.48,126.3,0.52,126.3,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00648,0.000256,0.104,0.00411,1,0.113,0.217,0.00857,25.1,0.929,0.97,0.901,28.9,28,28,673
1993-09-20,1992,12,51,263,241.81,0.64,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00627,0.000247,0.103,0.00407,1,0.11,0.213,0.00839,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
1993-09-21,1992,12,51,264,239.34,0.65,3,Normal,40,6,4,3,65,118,0.49,121.3,0.51,121.3,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.096,0.00606,0.000239,0.102,0.00402,1,0.106,0.208,0.00822,25.2,0.926,0.97,0.899,27.7,26.9,26.9,646
1993-09-22,1992,12,51,265,236.88,0.65,3,Normal,40,6,4,3,65,118,0.5,118.9,0.5,118.9,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00585,0.000231,0.101,0.00398,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
1993-09-23,1992,12,52,266,235.52,0.66,3,Normal,40,6,4,3,65,118,0.5,117.5,0.5,117.5,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0947,0.00574,0.000226,0.1,0.00395,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.8,26,26,624
1993-09-24,1992,12,52,267,234.7,0.66,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
1993-09-25,1992,12,52,268,235.52,0.66,3,Normal,40,6,4,3,65,118,0.5,117.5,0.5,117.5,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0947,0.00574,0.000226,0.1,0.00395,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.8,26,26,624
1993-09-26,1992,12,52,269,233.6,0.66,3,Normal,40,6,4,3,65,118,0.51,115.6,0.49,115.6,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00558,0.00022,0.0996,0.00392,1,0.0986,0.198,0.0078,25.2,0.922,0.97,0.895,26.4,25.6,25.6,614
1993-09-27,1992,12,52,270,232.78,0.66,3,Normal,40,6,4,3,65,118,0.51,114.8,0.49,114.8,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.00551,0.000217,0.0992,0.0039,1,0.0975,0.197,0.00774,25.2,0.922,0.97,0.894,26.2,25.4,25.4,609
1993-09-28,1992,12,52,271,230.87,0.67,3,Normal,40,6,4,3,65,118,0.51,112.9,0.49,112.9,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00534,0.00021,0.0984,0.00387,1,0.0949,0.193,0.0076,25.2,0.921,0.97,0.893,25.7,24.9,24.9,598
1993-09-29,1992,12,52,272,230.59,0.67,3,Normal,40,6,4,3,65,118,0.51,112.6,0.49,112.6,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0929,0.00532,0.000209,0.0982,0.00386,1,0.0945,0.193,0.00758,25.2,0.92,0.97,0.893,25.6,24.9,24.9,597
1993-09-30,1992,12,53,273,229.77,0.67,3,Normal,40,6,4,3,65,118,0.51,111.8,0.49,111.8,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00525,0.000207,0.0979,0.00385,1,0.0934,0.191,0.00752,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
1993-10-01,1993,1,1,274,227.86,0.67,3,Normal,37,5,3,2,50,97,0.43,130.9,0.57,130.9,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
1993-10-02,1993,1,1,275,225.95,0.68,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
1993-10-03,1993,1,1,276,222.94,0.69,3,Normal,37,5,3,2,50,97,0.43,125.9,0.56,125.9,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00645,0.000254,0.102,0.00402,1,0.113,0.215,0.00844,25.2,0.929,0.97,0.901,29,28.1,28.1,674
1993-10-04,1993,1,1,277,221.57,0.69,3,Normal,37,5,3,2,50,97,0.44,124.6,0.56,124.6,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1993-10-05,1993,1,1,278,219.66,0.69,3,Normal,37,5,3,2,50,97,0.44,122.7,0.56,122.7,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00618,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1993-10-06,1993,1,1,279,216.65,0.7,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
1993-10-07,1993,1,1,280,215.28,0.71,3,Normal,37,5,3,2,50,97,0.45,118.3,0.55,118.3,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.0058,0.000228,0.099,0.00388,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
1993-10-08,1993,1,2,281,213.37,0.71,3,Normal,37,5,3,2,50,97,0.46,116.4,0.55,116.4,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00385,1,0.0996,0.198,0.00775,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
1993-10-09,1993,1,2,282,211.45,0.72,3,Normal,37,5,3,2,50,97,0.46,114.5,0.54,114.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00548,0.000215,0.0973,0.00381,1,0.097,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
1993-10-10,1993,1,2,283,209.54,0.73,3,Normal,37,5,3,2,50,97,0.46,112.5,0.54,112.5,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0911,0.00532,0.000208,0.0964,0.00378,1,0.0944,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,25,25,599
1993-10-11,1993,1,2,284,207.63,0.73,3,Normal,37,5,3,2,50,97,0.47,110.6,0.53,110.6,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00515,0.000202,0.0956,0.00374,1,0.0919,0.187,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1993-10-12,1993,1,2,285,205.71,0.74,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
1993-10-13,1993,1,2,286,203.8,0.75,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.0939,0.00367,1,0.0867,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
1993-10-14,1993,1,2,287,201.88,0.76,3,Normal,37,5,3,2,50,97,0.48,104.9,0.52,104.9,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.0931,0.00364,1,0.0841,0.177,0.00692,25.4,0,0,0,0,0,0,0
1993-10-15,1993,1,3,288,199.97,0.76,3,Normal,37,5,3,2,50,97,0.48,103,0.52,103,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.0045,0.000176,0.0923,0.0036,1,0.0815,0.174,0.00679,25.4,0,0,0,0,0,0,0
1993-10-16,1993,1,3,289,199.15,0.76,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00443,0.000173,0.0919,0.00359,1,0.0804,0.172,0.00673,25.4,0,0,0,0,0,0,0
1993-10-17,1993,1,3,290,198.88,0.76,3,Normal,37,5,3,2,50,97,0.49,101.9,0.51,101.9,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00359,1,0.08,0.172,0.00671,25.4,0,0,0,0,0,0,0
1993-10-18,1993,1,3,291,197.51,0.77,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.00429,0.000168,0.0912,0.00356,1,0.0782,0.169,0.00662,25.4,0,0,0,0,0,0,0
1993-10-19,1993,1,3,292,195.59,0.77,3,Normal,37,5,3,2,50,97,0.5,98.59,0.5,98.59,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0903,0.00353,1,0.0756,0.166,0.00648,25.4,0,0,0,0,0,0,0
1993-10-20,1993,1,3,293,193.68,0.78,3,Normal,37,5,3,2,50,97,0.5,96.68,0.5,96.68,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00397,0.000155,0.0895,0.0035,1,0.073,0.163,0.00635,25.4,0,0,0,0,0,0,0
1993-10-21,1993,1,3,294,191.77,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000228,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
1993-10-22,1993,1,4,295,189.85,0.79,4,Mod_Dry,31,4,3,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
1993-10-23,1993,1,4,296,187.94,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0977,0.193,0.00753,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1993-10-24,1993,1,4,297,186.02,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00536,0.000209,0.0942,0.00368,1,0.0951,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1993-10-25,1993,1,4,298,185.75,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000209,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
1993-10-26,1993,1,4,299,184.93,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,111.9,0.6,111.9,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00526,0.000206,0.0937,0.00366,1,0.0936,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1993-10-27,1993,1,4,300,183.02,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1993-10-28,1993,1,4,301,181.65,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0892,0.181,0.0071,25.4,0.917,0.97,0.889,24.8,24,24,577
1993-10-29,1993,1,5,302,180.28,0.82,4,Mod_Dry,31,4,3,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
1993-10-30,1993,1,5,303,178.91,0.82,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1993-10-31,1993,1,5,304,177.55,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000181,0.0905,0.00354,1,0.0836,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1993-11-01,1993,2,5,305,177.27,0.83,4,Mod_Dry,29,4,2,2,30,67,0.38,110.3,0.62,110.3,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0868,0.00512,0.0002,0.0919,0.0036,1,0.0914,0.183,0.00717,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1993-11-02,1993,2,5,306,178.09,0.83,4,Mod_Dry,29,4,2,2,30,67,0.38,111.1,0.62,111.1,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0871,0.00519,0.000203,0.0923,0.00361,1,0.0925,0.185,0.00723,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
1993-11-03,1993,2,5,307,178.91,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,111.9,0.63,111.9,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0874,0.00526,0.000206,0.0926,0.00362,1,0.0936,0.186,0.00729,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1993-11-04,1993,2,5,308,179.19,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,112.2,0.63,112.2,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0875,0.00529,0.000207,0.0928,0.00363,1,0.094,0.187,0.00731,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
1993-11-05,1993,2,6,309,183.29,0.81,4,Mod_Dry,29,4,2,2,30,67,0.37,116.3,0.63,116.3,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00563,0.00022,0.0946,0.0037,1,0.0995,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1993-11-06,1993,2,6,310,189.58,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,122.6,0.65,122.6,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0911,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
1993-11-07,1993,2,6,311,195.87,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,128.9,0.66,128.9,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.0067,0.000262,0.1,0.00391,1,0.116,0.217,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1993-11-08,1993,2,6,312,198.33,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1993-11-09,1993,2,6,313,198.6,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00694,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1993-11-10,1993,2,6,314,199.42,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,132.4,0.66,132.4,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.00701,0.000274,0.102,0.00397,1,0.121,0.223,0.00871,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
1993-11-11,1993,2,6,315,200.24,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00708,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,719
1993-11-12,1993,2,7,316,201.06,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
1993-11-13,1993,2,7,317,199.7,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.66,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000275,0.102,0.00397,1,0.122,0.223,0.00873,25.4,0.931,0.97,0.904,30.8,29.8,29.8,716
1993-11-14,1993,2,7,318,197.78,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,130.8,0.66,130.8,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00687,0.000268,0.101,0.00394,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1993-11-15,1993,2,7,319,199.7,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.66,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000275,0.102,0.00397,1,0.122,0.223,0.00873,25.4,0.931,0.97,0.904,30.8,29.8,29.8,716
1993-11-16,1993,2,7,320,204.89,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,137.9,0.67,137.9,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
1993-11-17,1993,2,7,321,210.09,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,143.1,0.68,143.1,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
1993-11-18,1993,2,7,322,212.55,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,145.6,0.69,145.6,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
1993-11-19,1993,2,8,323,211.73,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1993-11-20,1993,2,8,324,209.81,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
1993-11-21,1993,2,8,325,208.99,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,33,32,32,767
1993-11-22,1993,2,8,326,208.17,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,141.2,0.68,141.2,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.239,0.00934,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
1993-11-23,1993,2,8,327,209.54,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,142.5,0.68,142.5,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00787,0.000308,0.106,0.00415,1,0.135,0.241,0.00943,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
1993-11-24,1993,2,8,328,210.91,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000313,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1993-11-25,1993,2,8,329,212.82,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
1993-11-26,1993,2,9,330,214.73,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,147.7,0.69,147.7,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00831,0.000326,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
1993-11-27,1993,2,9,331,216.65,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,149.7,0.69,149.7,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.145,0.254,0.00995,25.2,0.939,0.97,0.91,34.8,33.7,33.7,810
1993-11-28,1993,2,9,332,220.75,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,153.8,0.7,153.8,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
1993-11-29,1993,2,9,333,221.57,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,154.6,0.7,154.6,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
1993-11-30,1993,2,9,334,219.11,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,823
1993-12-01,1993,3,9,335,216.65,0.7,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
1993-12-02,1993,3,9,336,215.28,0.71,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
1993-12-03,1993,3,10,337,217.2,0.7,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
1993-12-04,1993,3,10,338,222.39,0.69,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000378,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
1993-12-05,1993,3,10,339,223.76,0.68,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
1993-12-06,1993,3,10,340,225.13,0.68,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
1993-12-07,1993,3,10,341,226.49,0.68,5,Dry,26,4,3,2,24,59,0.26,167.5,0.74,167.5,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
1993-12-08,1993,3,10,342,227.86,0.67,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.0046,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
1993-12-09,1993,3,10,343,232.51,0.66,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
1993-12-10,1993,3,11,344,236.06,0.65,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
1993-12-11,1993,3,11,345,239.62,0.65,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.93,42.1,41.3,41.3,990
1993-12-12,1993,3,11,346,243.17,0.64,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
1993-12-13,1993,3,11,347,246.73,0.63,5,Dry,26,4,3,2,24,59,0.24,187.7,0.76,187.7,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
1993-12-14,1993,3,11,348,247,0.63,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
1993-12-15,1993,3,11,349,243.99,0.64,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
1993-12-16,1993,3,11,350,240.98,0.64,5,Dry,26,4,3,2,24,59,0.24,182,0.76,182,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
1993-12-17,1993,3,12,351,238.52,0.65,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
1993-12-18,1993,3,12,352,236.06,0.65,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
1993-12-19,1993,3,12,353,234.7,0.66,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
1993-12-20,1993,3,12,354,236.61,0.65,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
1993-12-21,1993,3,12,355,238.52,0.65,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
1993-12-22,1993,3,12,356,239.89,0.65,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
1993-12-23,1993,3,12,357,243.45,0.64,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
1993-12-24,1993,3,13,358,247.55,0.63,5,Dry,26,4,3,2,24,59,0.24,188.6,0.76,188.6,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.126,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,44,43.1,43.1,1030
1993-12-25,1993,3,13,359,251.65,0.62,5,Dry,26,4,3,2,24,59,0.23,192.7,0.77,192.7,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
1993-12-26,1993,3,13,360,254.11,0.62,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
1993-12-27,1993,3,13,361,256.02,0.61,5,Dry,26,4,3,2,24,59,0.23,197,0.77,197,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.935,46,45,45,1080
1993-12-28,1993,3,13,362,257.94,0.61,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
1993-12-29,1993,3,13,363,262.04,0.6,5,Dry,26,4,3,2,24,59,0.23,203,0.78,203,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
1993-12-30,1993,3,13,364,263.41,0.6,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
1993-12-31,1993,3,14,365,261.49,0.6,5,Dry,26,4,3,2,24,59,0.23,202.5,0.77,202.5,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
1994-01-01,1993,4,14,1,262.31,0.6,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
1994-01-02,1993,4,14,2,262.59,0.6,5,Dry,29,5,4,2,33,73,0.28,189.6,0.72,189.6,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
1994-01-03,1993,4,14,3,262.31,0.6,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
1994-01-04,1993,4,14,4,264.77,0.6,5,Dry,29,5,4,2,33,73,0.28,191.8,0.72,191.8,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
1994-01-05,1993,4,14,5,269.42,0.59,5,Dry,29,5,4,2,33,73,0.27,196.4,0.73,196.4,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1080
1994-01-06,1993,4,14,6,274.62,0.58,5,Dry,29,5,4,2,33,73,0.27,201.6,0.73,201.6,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
1994-01-07,1993,4,15,7,280.91,0.57,5,Dry,29,5,4,2,33,73,0.26,207.9,0.74,207.9,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
1994-01-08,1993,4,15,8,285.56,0.56,5,Dry,29,5,4,2,33,73,0.26,212.6,0.74,212.6,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00548,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
1994-01-09,1993,4,15,9,288.02,0.56,5,Dry,29,5,4,2,33,73,0.25,215,0.75,215,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
1994-01-10,1993,4,15,10,289.38,0.56,5,Dry,29,5,4,2,33,73,0.25,216.4,0.75,216.4,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
1994-01-11,1993,4,15,11,294.58,0.55,5,Dry,29,5,4,2,33,73,0.25,221.6,0.75,221.6,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
1994-01-12,1993,4,15,12,303.06,0.54,5,Dry,29,5,4,2,33,73,0.24,230.1,0.76,230.1,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.0097,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
1994-01-13,1993,4,15,13,310.44,0.53,5,Dry,29,5,4,2,33,73,0.23,237.4,0.77,237.4,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000636,0.149,0.00594,2,0.103,0.251,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
1994-01-14,1993,4,16,14,317.27,0.52,5,Dry,29,5,4,2,33,73,0.23,244.3,0.77,244.3,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.3,1280
1994-01-15,1993,4,16,15,327.94,0.51,5,Dry,29,5,4,2,33,73,0.22,254.9,0.78,254.9,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0193,0.000774,0.158,0.00634,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.7,1340
1994-01-16,1993,4,16,16,338.06,0.5,5,Dry,29,5,4,2,33,73,0.22,265.1,0.78,265.1,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0241,0.000968,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
1994-01-17,1993,4,16,17,349.81,0.48,5,Dry,29,5,4,2,33,73,0.21,276.8,0.79,276.8,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0297,0.00119,0.176,0.00709,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.4,1450
1994-01-18,1993,4,16,18,361.02,0.47,5,Dry,29,5,4,2,33,73,0.2,288,0.8,288,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0349,0.00141,0.186,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
1994-01-19,1993,4,16,19,372.23,0.46,5,Dry,29,5,4,2,33,73,0.2,299.2,0.8,299.2,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0402,0.00163,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.7,32.6,65.3,1570
1994-01-20,1993,4,16,20,385.09,0.45,5,Dry,29,5,4,2,33,73,0.19,312.1,0.81,312.1,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00832,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
1994-01-21,1993,4,17,21,397.39,0.44,5,Dry,29,5,4,2,33,73,0.18,324.4,0.82,324.4,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0521,0.00212,0.216,0.00876,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
1994-01-22,1993,4,17,22,411.34,0.43,5,Dry,29,5,4,2,33,73,0.18,338.3,0.82,338.3,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.5,24.5,0.168,0.0587,0.00239,0.227,0.00925,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.919,37.9,36.8,73.7,1770
1994-01-23,1993,4,17,23,421.45,0.42,5,Dry,29,5,4,2,33,73,0.17,348.4,0.83,348.4,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0635,0.00259,0.235,0.00961,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1820
1994-01-24,1993,4,17,24,431.02,0.41,5,Dry,29,5,4,2,33,73,0.17,358,0.83,358,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.068,0.00278,0.243,0.00995,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40.1,39.1,78.2,1880
1994-01-25,1993,4,17,25,444.97,0.4,5,Dry,29,5,4,2,33,73,0.16,372,0.84,372,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0746,0.00306,0.255,0.0104,2,0.194,0.448,0.0184,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
1994-01-26,1993,4,17,26,461.65,0.39,5,Dry,29,5,4,2,33,73,0.16,388.6,0.84,388.6,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0824,0.00339,0.269,0.011,2,0.205,0.473,0.0195,23.8,0.954,0.98,0.934,43.3,42.5,84.9,2040
1994-01-27,1993,4,17,27,478.33,0.37,5,Dry,29,5,4,2,33,73,0.15,405.3,0.85,405.3,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0903,0.00372,0.282,0.0116,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
1994-01-28,1993,4,18,28,492.27,0.37,5,Dry,29,5,4,2,33,73,0.15,419.3,0.85,419.3,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0969,0.00401,0.294,0.0121,2,0.226,0.519,0.0215,23.7,0.956,0.98,0.937,46.5,45.6,91.2,2190
1994-01-29,1993,4,18,29,505.13,0.36,5,Dry,29,5,4,2,33,73,0.14,432.1,0.85,432.1,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.201,0.103,0.00427,0.304,0.0126,2,0.234,0.539,0.0223,23.6,0.957,0.98,0.938,47.8,46.9,93.8,2250
1994-01-30,1993,4,18,30,518.52,0.35,5,Dry,29,5,4,2,33,73,0.14,445.5,0.86,445.5,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.109,0.00454,0.315,0.0131,2,0.243,0.559,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
1994-01-31,1993,4,18,31,533.02,0.34,5,Dry,29,5,4,2,33,73,0.14,460,0.86,460,0,0,0,0,-2,2,29,5,4,0,35,498,990,966,24,0.211,0.116,0.00484,0.327,0.0136,2,0.253,0.58,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
1994-02-01,1993,5,18,32,548.6,0.33,5,Dry,31,6,4,3,41,85,0.15,463.6,0.84,463.6,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00492,0.331,0.0138,2,0.255,0.587,0.0245,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
1994-02-02,1993,5,18,33,563.09,0.32,5,Dry,31,6,4,3,41,85,0.15,478.1,0.85,478.1,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.222,0.125,0.00522,0.346,0.0145,2,0.265,0.611,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
1994-02-03,1993,5,18,34,576.49,0.31,5,Dry,31,6,4,3,41,85,0.15,491.5,0.85,491.5,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.0055,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
1994-02-04,1993,5,19,35,592.63,0.3,5,Dry,31,6,4,3,41,85,0.14,507.6,0.86,507.6,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.238,0.14,0.0059,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
1994-02-05,1993,5,19,36,609.31,0.29,5,Dry,31,6,4,3,41,85,0.14,524.3,0.86,524.3,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.248,0.151,0.00639,0.399,0.0169,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
1994-02-06,1993,5,19,37,624.89,0.29,5,Dry,31,6,4,3,41,85,0.14,539.9,0.86,539.9,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00685,0.418,0.0177,3,0.185,0.604,0.0256,23,0.95,0.973,0.924,38.6,37.5,113,2700
1994-02-07,1993,5,19,38,641.02,0.28,5,Dry,31,6,4,3,41,85,0.13,556,0.87,556,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.172,0.00733,0.438,0.0186,3,0.193,0.631,0.0268,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
1994-02-08,1993,5,19,39,653.33,0.27,5,Dry,31,6,4,3,41,85,0.13,568.3,0.87,568.3,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.273,0.181,0.00769,0.453,0.0193,3,0.198,0.652,0.0277,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
1994-02-09,1993,5,19,40,665.09,0.27,5,Dry,31,6,4,3,41,85,0.13,580.1,0.87,580.1,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.279,0.189,0.00804,0.468,0.02,3,0.204,0.672,0.0286,22.8,0.953,0.978,0.933,41.1,40.3,121,2900
1994-02-10,1993,5,19,41,678.48,0.26,5,Dry,31,6,4,3,41,85,0.13,593.5,0.88,593.5,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00844,0.485,0.0207,3,0.21,0.694,0.0297,22.7,0.954,0.98,0.935,42,41.2,123,2960
1994-02-11,1993,5,20,42,692.98,0.26,4,Mod_Dry,36,6,5,4,54,105,0.15,588,0.85,588,0,0,0,0,-4,4,36,6,5,0,58,635,990,966.7,23.3,0.287,0.194,0.00831,0.481,0.0206,3,0.207,0.688,0.0295,22.6,0.954,0.979,0.934,41.5,40.6,122,2930
1994-02-12,1993,5,20,43,708.02,0.25,4,Mod_Dry,36,6,5,4,54,105,0.15,603,0.85,603,0,0,0,0,-4,4,36,6,5,0,58,650,990,966.7,23.3,0.296,0.204,0.00876,0.5,0.0215,3,0.214,0.714,0.0307,22.6,0.955,0.98,0.935,42.4,41.6,125,2990
1994-02-13,1993,5,20,44,721.41,0.25,4,Mod_Dry,36,6,5,4,54,105,0.15,616.4,0.85,616.4,0,0,0,0,-4,4,36,6,5,0,58,663,990,966.8,23.2,0.304,0.213,0.00917,0.516,0.0222,3,0.22,0.736,0.0317,22.5,0.955,0.98,0.936,43.3,42.4,127,3050
1994-02-14,1993,5,20,45,732.63,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,627.6,0.86,627.6,0,0,0,0,-4,4,36,6,5,0,58,675,990,966.8,23.2,0.31,0.22,0.00951,0.53,0.0229,3,0.225,0.755,0.0326,22.4,0.955,0.98,0.936,43.9,43.1,129,3100
1994-02-15,1993,5,20,46,746.57,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,641.6,0.86,641.6,0,0,0,0,-4,4,36,6,5,0,58,689,990,966.9,23.1,0.318,0.23,0.00993,0.547,0.0237,3,0.231,0.779,0.0337,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
1994-02-16,1993,5,20,47,759.97,0.23,4,Mod_Dry,36,6,5,4,54,105,0.14,655,0.86,655,0,0,0,0,-4,4,36,6,5,0,58,702,990,966.9,23.1,0.325,0.239,0.0103,0.564,0.0245,3,0.237,0.801,0.0347,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
1994-02-17,1993,5,20,48,770.63,0.23,4,Mod_Dry,36,6,5,4,54,105,0.14,665.6,0.86,665.6,0,0,0,0,-4,4,36,6,5,0,58,713,990,967,23,0.332,0.246,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
1994-02-18,1993,5,21,49,781.28,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,676.3,0.87,676.3,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.338,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3310
1994-02-19,1993,5,21,50,794.4,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,689.4,0.87,689.4,0,0,0,0,-4,4,36,6,5,0,58,736,990,967.1,22.9,0.345,0.262,0.0114,0.607,0.0265,3,0.253,0.859,0.0375,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
1994-02-20,1993,5,21,51,809.17,0.21,4,Mod_Dry,36,6,5,4,54,105,0.13,704.2,0.87,704.2,0,0,0,0,-4,4,36,6,5,0,58,751,990,967.1,22.9,0.353,0.271,0.0119,0.625,0.0273,3,0.259,0.884,0.0387,22,0.957,0.98,0.938,48.4,47.4,142,3420
1994-02-21,1993,5,21,52,828.9,0.2,4,Mod_Dry,36,6,5,4,54,105,0.13,723.9,0.87,723.9,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.365,0.285,0.0125,0.649,0.0285,3,0.268,0.917,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
1994-02-22,1993,5,21,53,850.11,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,745.1,0.88,745.1,0,0,0,0,-4,4,36,6,5,0,58,792,990,967.3,22.7,0.38,0.299,0.0132,0.679,0.0299,3,0.278,0.957,0.0421,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
1994-02-23,1993,5,21,54,872.57,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,767.6,0.88,767.6,0,0,0,0,-4,4,36,6,5,0,58,815,990,967.4,22.6,0.401,0.311,0.0137,0.711,0.0315,3,0.285,0.996,0.044,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
1994-02-24,1993,5,21,55,896.1,0.18,4,Mod_Dry,36,6,5,4,54,105,0.12,791.1,0.88,791.1,0,0,0,0,-4,4,36,6,5,0,58,838,990,967.5,22.5,0.422,0.322,0.0143,0.744,0.033,4,0.209,0.954,0.0424,21.6,0.953,0.976,0.93,39.9,38.9,156,3730
1994-02-25,1993,5,22,56,920.6,0.18,4,Mod_Dry,36,6,5,4,54,105,0.11,815.6,0.89,815.6,0,0,0,0,-4,4,36,6,5,0,58,863,990,967.6,22.4,0.445,0.334,0.0149,0.778,0.0347,4,0.218,0.996,0.0444,21.4,0.954,0.978,0.933,40.9,40,160,3840
1994-02-26,1993,5,22,57,945.97,0.17,4,Mod_Dry,36,6,5,4,54,105,0.11,841,0.89,841,0,0,0,0,-4,4,36,6,5,0,58,888,990,967.7,22.3,0.468,0.346,0.0155,0.814,0.0365,4,0.226,1.04,0.0466,21.3,0.954,0.98,0.935,41.9,41,164,3940
1994-02-27,1993,5,22,58,962.53,0.16,4,Mod_Dry,36,6,5,4,54,105,0.11,857.5,0.89,857.5,0,0,0,0,-4,4,36,6,5,0,58,905,990,967.8,22.2,0.483,0.354,0.0159,0.837,0.0376,4,0.232,1.07,0.048,21.2,0.955,0.98,0.936,42.5,41.7,167,4000
1994-02-28,1993,5,22,59,969.73,0.16,4,Mod_Dry,36,6,5,4,54,105,0.11,864.7,0.89,864.7,0,0,0,0,-4,4,36,6,5,0,58,912,990,967.8,22.2,0.49,0.358,0.0161,0.847,0.0381,4,0.234,1.08,0.0487,21.1,0.955,0.98,0.936,42.8,41.9,168,4030
1994-03-01,1993,6,22,60,976.97,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,848,0.87,848,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.482,0.349,0.0157,0.832,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
1994-03-02,1993,6,22,61,984.28,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,855.3,0.87,855.3,0,0,0,0,-6,6,41,8,7,0,73,911,990,967.8,22.2,0.489,0.353,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
1994-03-03,1993,6,22,62,991.63,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,862.6,0.87,862.6,0,0,0,0,-6,6,41,8,7,0,73,919,990,967.9,22.1,0.496,0.357,0.0161,0.852,0.0385,4,0.234,1.09,0.0491,21,0.955,0.98,0.936,42.5,41.6,167,4000
1994-03-04,1993,6,23,63,994.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,865.1,0.87,865.1,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.358,0.0162,0.856,0.0387,4,0.234,1.09,0.0493,21,0.955,0.98,0.936,42.6,41.7,167,4010
1994-03-05,1993,6,23,64,1001.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,872.5,0.87,872.5,0,0,0,0,-6,6,41,8,7,0,73,929,990,967.9,22.1,0.505,0.361,0.0164,0.866,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
1994-03-06,1993,6,23,65,1009,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,880,0.87,880,0,0,0,0,-6,6,41,8,7,0,73,936,990,967.9,22.1,0.512,0.365,0.0165,0.877,0.0397,4,0.24,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4060
