date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-07,1993,6,23,66,1016.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,887.5,0.87,887.5,0,0,0,0,-6,6,41,8,7,0,73,944,990,968,22,0.519,0.369,0.0167,0.887,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
1994-03-08,1993,6,23,67,1029.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,900.2,0.88,900.2,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.375,0.017,0.905,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
1994-03-09,1993,6,23,68,1042,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,913,0.88,913,0,0,0,0,-6,6,41,8,7,0,73,969,990,968,22,0.542,0.381,0.0173,0.923,0.042,4,0.251,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
1994-03-10,1993,6,23,69,1054.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,925.9,0.88,925.9,0,0,0,0,-6,6,41,8,7,0,73,982,990,968.1,21.9,0.554,0.387,0.0177,0.941,0.0429,4,0.255,1.2,0.0545,20.7,0.955,0.98,0.936,45,44.1,176,4230
1994-03-11,1993,6,24,70,1067.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,938.9,0.88,938.9,0,0,0,0,-6,6,41,8,7,0,73,995,990,968.1,21.9,0.566,0.393,0.018,0.959,0.0438,4,0.259,1.22,0.0557,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
1994-03-12,1993,6,24,71,1086.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,957.4,0.88,957.4,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.583,0.402,0.0184,0.985,0.0451,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.2,181,4340
1994-03-13,1993,6,24,72,1105.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,976.1,0.88,976.1,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.6,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
1994-03-14,1993,6,24,73,1124,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,995,0.89,995,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.627,0.421,0.0194,1.05,0.0482,4,0.278,1.33,0.0611,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
1994-03-15,1993,6,24,74,1148.6,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1020,0.89,1020,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.663,0.467,0.0216,1.13,0.0522,4,0.284,1.41,0.0654,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
1994-03-16,1993,6,24,75,1179.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.708,0.536,0.0249,1.24,0.0577,4,0.29,1.53,0.0712,20,0.955,0.98,0.936,49.2,48.2,193,4630
1994-03-17,1993,6,24,76,1210.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1081,0.89,1081,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.753,0.606,0.0283,1.36,0.0634,4,0.296,1.66,0.0772,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
1994-03-18,1993,6,25,77,1236.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1107,0.9,1100,7,2,0,0,-6,11,43,8,7,0,78,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1994-03-19,1993,6,25,78,1256.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1127,0.9,1100,27,6,1,1,-5,24,47,9,8,1,91,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1994-03-20,1993,6,25,79,1265.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1136,0.9,1100,36,8,1,1,-5,31,49,9,8,1,98,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-03-21,1993,6,25,80,1268.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1139,0.9,1100,39,9,1,1,-5,33,50,9,8,1,100,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-03-22,1993,6,25,81,1265.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1136,0.9,1100,36,8,1,1,-5,31,49,9,8,1,98,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-03-23,1993,6,25,82,1256.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1127,0.9,1100,27,6,1,1,-5,24,47,9,8,1,91,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1994-03-24,1993,6,25,83,1241.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1113,0.9,1100,13,3,0,0,-6,16,44,8,7,0,83,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1994-03-25,1993,6,26,84,1221.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1093,0.89,1093,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.77,0.632,0.0295,1.4,0.0655,4,0.299,1.7,0.0794,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
1994-03-26,1993,6,26,85,1201.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1073,0.89,1073,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.741,0.587,0.0273,1.33,0.0618,4,0.295,1.62,0.0756,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
1994-03-27,1993,6,26,86,1182,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1053,0.89,1053,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.712,0.542,0.0252,1.25,0.0583,4,0.291,1.54,0.0718,20,0.955,0.98,0.936,49.3,48.2,193,4630
1994-03-28,1993,6,26,87,1156.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1028,0.89,1028,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.675,0.486,0.0225,1.16,0.0537,4,0.286,1.45,0.0669,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
1994-03-29,1993,6,26,88,1132.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.639,0.43,0.0198,1.07,0.0493,4,0.281,1.35,0.0622,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
1994-03-30,1993,6,26,89,1107.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,978.8,0.88,978.8,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.603,0.413,0.019,1.02,0.0467,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
1994-03-31,1993,6,26,90,1089,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,960,0.88,960,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.585,0.404,0.0185,0.989,0.0453,4,0.267,1.26,0.0575,20.6,0.956,0.98,0.936,46.3,45.3,181,4350
1994-04-01,1993,7,27,91,1070.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.14,922.5,0.86,922.5,0,0,0,0,-10,10,45,11,10,0,82,989,990,968.1,21.9,0.56,0.386,0.0176,0.945,0.0432,4,0.254,1.2,0.0548,20.7,0.955,0.98,0.936,44.7,43.8,175,4200
1994-04-02,1993,7,27,92,1052.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.14,904.3,0.86,904.3,0,0,0,0,-10,10,45,11,10,0,82,970,990,968.1,21.9,0.543,0.377,0.0172,0.92,0.0419,4,0.248,1.17,0.0532,20.8,0.955,0.98,0.936,44,43.1,172,4140
1994-04-03,1993,7,27,93,1034.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,886.3,0.86,886.3,0,0,0,0,-10,10,45,11,10,0,82,952,990,968,22,0.527,0.368,0.0167,0.895,0.0407,4,0.242,1.14,0.0517,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
1994-04-04,1993,7,27,94,1016.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.15,868.5,0.85,868.5,0,0,0,0,-10,10,45,11,10,0,82,935,990,968,22,0.51,0.359,0.0163,0.87,0.0394,4,0.236,1.11,0.0501,20.9,0.955,0.98,0.936,42.6,41.7,167,4010
1994-04-05,1993,7,27,95,999.04,0.16,4,Mod_Dry,45,11,10,10,72,148,0.15,851,0.85,851,0,0,0,0,-10,10,45,11,10,0,82,917,990,967.9,22.1,0.494,0.351,0.0159,0.845,0.0382,4,0.23,1.08,0.0486,21,0.954,0.98,0.935,41.9,41,164,3940
1994-04-06,1993,7,27,96,976.97,0.16,4,Mod_Dry,45,11,10,10,72,148,0.15,829,0.85,829,0,0,0,0,-10,10,45,11,10,0,82,895,990,967.8,22.2,0.474,0.34,0.0153,0.814,0.0367,4,0.222,1.04,0.0467,21.2,0.954,0.978,0.933,41,40.1,160,3850
1994-04-07,1993,7,27,97,955.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.15,807.4,0.84,807.4,0,0,0,0,-10,10,45,11,10,0,82,873,990,967.7,22.3,0.454,0.33,0.0148,0.784,0.0352,4,0.215,0.999,0.0449,21.3,0.953,0.976,0.931,40.2,39.2,157,3760
1994-04-08,1993,7,28,98,934.34,0.17,4,Mod_Dry,45,11,10,10,72,148,0.16,786.3,0.84,786.3,0,0,0,0,-10,10,45,11,10,0,82,852,990,967.6,22.4,0.435,0.32,0.0143,0.755,0.0338,4,0.208,0.963,0.043,21.4,0.953,0.975,0.928,39.3,38.3,153,3680
1994-04-09,1993,7,28,99,913.83,0.18,4,Mod_Dry,45,11,10,10,72,148,0.16,765.8,0.84,765.8,0,0,0,0,-10,10,45,11,10,0,82,832,990,967.6,22.4,0.416,0.31,0.0138,0.726,0.0324,3,0.284,1.01,0.045,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
1994-04-10,1993,7,28,100,898.29,0.18,4,Mod_Dry,45,11,10,10,72,148,0.17,750.3,0.83,750.3,0,0,0,0,-10,10,45,11,10,0,82,816,990,967.5,22.5,0.402,0.302,0.0134,0.704,0.0313,3,0.28,0.984,0.0437,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
1994-04-11,1993,7,28,101,883.14,0.19,5,Dry,40,10,8,5,62,125,0.14,758.1,0.86,758.1,0,0,0,0,-5,5,40,10,8,0,67,816,990,967.4,22.6,0.402,0.306,0.0136,0.708,0.0314,3,0.282,0.99,0.0439,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
1994-04-12,1993,7,28,102,868.4,0.19,5,Dry,40,10,8,5,62,125,0.14,743.4,0.86,743.4,0,0,0,0,-5,5,40,10,8,0,67,801,990,967.4,22.6,0.389,0.298,0.0132,0.686,0.0303,3,0.277,0.963,0.0426,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
1994-04-13,1993,7,28,103,854.11,0.2,5,Dry,40,10,8,5,62,125,0.15,729.1,0.85,729.1,0,0,0,0,-5,5,40,10,8,0,67,787,990,967.3,22.7,0.376,0.288,0.0127,0.664,0.0293,3,0.271,0.934,0.0412,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
1994-04-14,1993,7,28,104,840.3,0.2,5,Dry,40,10,8,5,62,125,0.15,715.3,0.85,715.3,0,0,0,0,-5,5,40,10,8,0,67,773,990,967.3,22.7,0.366,0.279,0.0123,0.645,0.0284,3,0.264,0.909,0.04,21.8,0.957,0.98,0.938,48.8,47.9,144,3450
1994-04-15,1993,7,29,105,827.04,0.2,5,Dry,40,10,8,5,62,125,0.15,702,0.85,702,0,0,0,0,-5,5,40,10,8,0,67,760,990,967.2,22.8,0.358,0.27,0.0118,0.628,0.0276,3,0.258,0.887,0.0389,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
1994-04-16,1993,7,29,106,814.38,0.21,5,Dry,40,10,8,5,62,125,0.15,689.4,0.85,689.4,0,0,0,0,-5,5,40,10,8,0,67,747,990,967.2,22.8,0.351,0.262,0.0114,0.613,0.0268,3,0.253,0.865,0.0379,22,0.957,0.98,0.938,47.4,46.4,139,3340
1994-04-17,1993,7,29,107,802.43,0.21,5,Dry,40,10,8,5,62,125,0.16,677.4,0.84,677.4,0,0,0,0,-5,5,40,10,8,0,67,735,990,967.1,22.9,0.344,0.254,0.0111,0.598,0.0261,3,0.247,0.845,0.0369,22,0.957,0.98,0.938,46.7,45.8,137,3300
1994-04-18,1993,7,29,108,791.32,0.22,5,Dry,40,10,8,5,62,125,0.16,666.3,0.84,666.3,0,0,0,0,-5,5,40,10,8,0,67,724,990,967.1,22.9,0.338,0.246,0.0107,0.584,0.0255,3,0.242,0.827,0.036,22.1,0.957,0.98,0.938,46.1,45.2,135,3250
1994-04-19,1993,7,29,109,781.28,0.22,5,Dry,40,10,8,5,62,125,0.16,656.3,0.84,656.3,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.332,0.239,0.0104,0.572,0.0249,3,0.238,0.81,0.0352,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1994-04-20,1993,7,29,110,772.84,0.23,5,Dry,40,10,8,5,62,125,0.16,647.8,0.84,647.8,0,0,0,0,-5,5,40,10,8,0,67,706,990,967,23,0.328,0.234,0.0102,0.561,0.0244,3,0.234,0.795,0.0346,22.2,0.956,0.98,0.937,45,44.1,132,3170
1994-04-21,1993,7,29,111,761.61,0.23,5,Dry,40,10,8,5,62,125,0.16,636.6,0.84,636.6,0,0,0,0,-5,5,40,10,8,0,67,695,990,966.9,23.1,0.321,0.226,0.00981,0.548,0.0237,3,0.229,0.776,0.0337,22.3,0.956,0.98,0.937,44.3,43.4,130,3130
1994-04-22,1993,7,30,112,750.4,0.24,5,Dry,40,10,8,5,62,125,0.17,625.4,0.83,625.4,0,0,0,0,-5,5,40,10,8,0,67,683,990,966.9,23.1,0.315,0.219,0.00947,0.534,0.0231,3,0.224,0.758,0.0328,22.3,0.955,0.98,0.936,43.6,42.8,128,3080
1994-04-23,1993,7,30,113,738.64,0.24,5,Dry,40,10,8,5,62,125,0.17,613.6,0.83,613.6,0,0,0,0,-5,5,40,10,8,0,67,672,990,966.9,23.1,0.308,0.211,0.00911,0.519,0.0224,3,0.219,0.738,0.0319,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
1994-04-24,1993,7,30,114,725.24,0.25,5,Dry,40,10,8,5,62,125,0.17,600.2,0.83,600.2,0,0,0,0,-5,5,40,10,8,0,67,658,990,966.8,23.2,0.301,0.202,0.00871,0.503,0.0217,3,0.213,0.715,0.0308,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
1994-04-25,1993,7,30,115,711.3,0.25,5,Dry,40,10,8,5,62,125,0.18,586.3,0.82,586.3,0,0,0,0,-5,5,40,10,8,0,67,644,990,966.7,23.3,0.293,0.193,0.00828,0.485,0.0209,3,0.206,0.692,0.0297,22.6,0.953,0.979,0.933,41.2,40.3,121,2910
1994-04-26,1993,7,30,116,697.35,0.26,5,Dry,40,10,8,5,62,125,0.18,572.4,0.82,572.4,0,0,0,0,-5,5,40,10,8,0,67,630,990,966.7,23.3,0.285,0.183,0.00786,0.468,0.0201,3,0.2,0.668,0.0287,22.6,0.952,0.977,0.93,40.3,39.4,118,2840
1994-04-27,1993,7,30,117,685.05,0.26,5,Dry,40,10,8,5,62,125,0.18,560,0.82,560,0,0,0,0,-5,5,40,10,8,0,67,618,990,966.6,23.4,0.278,0.175,0.0075,0.453,0.0194,3,0.195,0.647,0.0277,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
1994-04-28,1993,7,30,118,672.2,0.27,5,Dry,40,10,8,5,62,125,0.19,547.2,0.81,547.2,0,0,0,0,-5,5,40,10,8,0,67,605,990,966.6,23.4,0.27,0.167,0.00711,0.437,0.0187,3,0.189,0.626,0.0267,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
1994-04-29,1993,7,31,119,659.34,0.27,5,Dry,40,10,8,5,62,125,0.19,534.3,0.81,534.3,0,0,0,0,-5,5,40,10,8,0,67,592,990,966.5,23.5,0.263,0.158,0.00673,0.421,0.0179,3,0.183,0.604,0.0257,22.9,0.949,0.972,0.922,37.9,36.8,110,2650
1994-04-30,1993,7,31,120,647.04,0.28,5,Dry,40,10,8,5,62,125,0.19,522,0.81,522,0,0,0,0,-5,5,40,10,8,0,67,580,990,966.5,23.5,0.256,0.15,0.00637,0.406,0.0173,3,0.177,0.583,0.0248,22.9,0.948,0.97,0.92,37.1,36,108,2590
1994-05-01,1993,8,31,121,635.83,0.28,5,Dry,42,9,8,6,82,147,0.23,488.8,0.77,488.8,0,0,0,0,-6,6,42,9,8,0,88,548,990,966.4,23.6,0.238,0.13,0.00551,0.368,0.0156,2,0.272,0.64,0.0272,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
1994-05-02,1993,8,31,122,625.71,0.29,5,Dry,42,9,8,6,82,147,0.23,478.7,0.77,478.7,0,0,0,0,-6,6,42,9,8,0,88,538,990,966.4,23.6,0.232,0.125,0.0053,0.357,0.0151,2,0.266,0.623,0.0264,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
1994-05-03,1993,8,31,123,615.05,0.29,5,Dry,42,9,8,6,82,147,0.24,468.1,0.76,468.1,0,0,0,0,-6,6,42,9,8,0,88,527,990,966.4,23.6,0.226,0.12,0.00507,0.346,0.0146,2,0.258,0.604,0.0256,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
1994-05-04,1993,8,31,124,604.38,0.3,5,Dry,42,9,8,6,82,147,0.24,457.4,0.76,457.4,0,0,0,0,-6,6,42,9,8,0,88,516,990,966.3,23.7,0.22,0.115,0.00485,0.335,0.0141,2,0.251,0.586,0.0247,23.1,0.958,0.98,0.938,49.6,48.2,96.4,2310
1994-05-05,1993,8,31,125,594.27,0.3,5,Dry,42,9,8,6,82,147,0.25,447.3,0.75,447.3,0,0,0,0,-6,6,42,9,8,0,88,506,990,966.3,23.7,0.214,0.11,0.00464,0.324,0.0137,2,0.244,0.569,0.024,23.2,0.958,0.98,0.939,48.7,47.7,95.4,2290
1994-05-06,1993,8,32,126,585.24,0.31,5,Dry,42,9,8,6,82,147,0.25,438.2,0.75,438.2,0,0,0,0,-6,6,42,9,8,0,88,497,990,966.2,23.8,0.211,0.106,0.00445,0.317,0.0133,2,0.238,0.555,0.0234,23.2,0.957,0.98,0.938,47.8,46.8,93.6,2250
1994-05-07,1993,8,32,127,575.67,0.31,5,Dry,42,9,8,6,82,147,0.26,428.7,0.74,428.7,0,0,0,0,-6,6,42,9,8,0,88,488,990,966.2,23.8,0.208,0.101,0.00426,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.8,45.9,91.7,2200
1994-05-08,1993,8,32,128,566.1,0.32,5,Dry,42,9,8,6,82,147,0.26,419.1,0.74,419.1,0,0,0,0,-6,6,42,9,8,0,88,478,990,966.1,23.9,0.204,0.0968,0.00406,0.301,0.0126,2,0.225,0.526,0.0221,23.3,0.956,0.98,0.937,45.8,44.9,89.8,2160
1994-05-09,1993,8,32,129,557.08,0.33,5,Dry,42,9,8,6,82,147,0.26,410.1,0.74,410.1,0,0,0,0,-6,6,42,9,8,0,88,469,990,966.1,23.9,0.201,0.0926,0.00387,0.294,0.0123,2,0.219,0.513,0.0215,23.4,0.956,0.98,0.936,44.9,44,88,2110
1994-05-10,1993,8,32,130,549.15,0.33,5,Dry,42,9,8,6,82,147,0.27,402.1,0.73,402.1,0,0,0,0,-6,6,42,9,8,0,88,461,990,966.1,23.9,0.198,0.0888,0.00371,0.287,0.012,2,0.214,0.501,0.0209,23.4,0.955,0.98,0.936,44.1,43.2,86.5,2080
1994-05-11,1993,8,32,131,540.67,0.34,5,Dry,42,9,8,6,82,147,0.27,393.7,0.73,393.7,0,0,0,0,-6,6,42,9,8,0,88,453,990,966,24,0.195,0.0848,0.00354,0.28,0.0117,2,0.208,0.488,0.0204,23.5,0.954,0.98,0.935,43.2,42.4,84.8,2030
1994-05-12,1993,8,32,132,532.2,0.34,5,Dry,42,9,8,6,82,147,0.28,385.2,0.72,385.2,0,0,0,0,-6,6,42,9,8,0,88,444,990,966,24,0.192,0.0808,0.00337,0.273,0.0114,2,0.203,0.476,0.0198,23.5,0.953,0.98,0.934,42.4,41.5,83,1990
1994-05-13,1993,8,33,133,524.27,0.35,5,Dry,42,9,8,6,82,147,0.28,377.3,0.72,377.3,0,0,0,0,-6,6,42,9,8,0,88,436,990,966,24,0.19,0.0771,0.00321,0.267,0.0111,2,0.197,0.464,0.0193,23.6,0.952,0.979,0.932,41.5,40.7,81.3,1950
1994-05-14,1993,8,33,134,517.43,0.35,5,Dry,42,9,8,6,82,147,0.28,370.4,0.72,370.4,0,0,0,0,-6,6,42,9,8,0,88,429,990,965.9,24.1,0.187,0.0738,0.00307,0.261,0.0108,2,0.193,0.453,0.0188,23.6,0.951,0.978,0.93,40.8,39.9,79.8,1920
1994-05-15,1993,8,33,135,510.05,0.35,5,Dry,42,9,8,6,82,147,0.29,363.1,0.71,363.1,0,0,0,0,-6,6,42,9,8,0,88,422,990,965.9,24.1,0.184,0.0704,0.00292,0.255,0.0106,2,0.188,0.442,0.0184,23.7,0.95,0.976,0.927,40,39.1,78.1,1880
1994-05-16,1993,8,33,136,502.66,0.36,5,Dry,42,9,8,6,82,147,0.29,355.7,0.71,355.7,0,0,0,0,-6,6,42,9,8,0,88,415,990,965.9,24.1,0.182,0.0669,0.00277,0.249,0.0103,2,0.183,0.431,0.0179,23.7,0.949,0.974,0.925,39.2,38.2,76.5,1840
1994-05-17,1993,8,33,137,495.28,0.36,5,Dry,42,9,8,6,82,147,0.3,348.3,0.7,348.3,0,0,0,0,-6,6,42,9,8,0,88,407,990,965.8,24.2,0.179,0.0634,0.00262,0.243,0.01,2,0.178,0.42,0.0174,23.8,0.948,0.973,0.922,38.5,37.4,74.8,1800
1994-05-18,1993,8,33,138,488.45,0.37,5,Dry,42,9,8,6,82,147,0.3,341.4,0.7,341.4,0,0,0,0,-6,6,42,9,8,0,88,400,990,965.8,24.2,0.177,0.0602,0.00249,0.237,0.00979,2,0.173,0.41,0.0169,23.8,0.947,0.971,0.92,37.7,36.6,73.3,1760
1994-05-19,1993,8,33,139,482.7,0.37,5,Dry,42,9,8,6,82,147,0.3,335.7,0.69,335.7,0,0,0,0,-6,6,42,9,8,0,88,395,990,965.8,24.2,0.175,0.0575,0.00237,0.232,0.00959,2,0.169,0.401,0.0166,23.8,0.946,0.97,0.918,37.1,36,72,1730
1994-05-20,1993,8,34,140,476.41,0.38,5,Dry,42,9,8,6,82,147,0.31,329.4,0.69,329.4,0,0,0,0,-6,6,42,9,8,0,88,388,990,965.7,24.3,0.173,0.0545,0.00225,0.227,0.00936,2,0.165,0.392,0.0162,23.9,0.945,0.97,0.917,36.4,35.3,70.7,1700
1994-05-21,1993,8,34,141,470.13,0.38,5,Dry,42,9,8,6,82,147,0.31,323.1,0.69,323.1,0,0,0,0,-6,6,42,9,8,0,88,382,990,965.7,24.3,0.17,0.0515,0.00212,0.222,0.00914,2,0.161,0.383,0.0158,23.9,0.944,0.97,0.916,35.8,34.7,69.4,1670
1994-05-22,1993,8,34,142,463.84,0.38,5,Dry,42,9,8,6,82,147,0.32,316.8,0.68,316.8,0,0,0,0,-6,6,42,9,8,0,88,376,990,965.7,24.3,0.168,0.0485,0.002,0.217,0.00891,2,0.156,0.373,0.0153,23.9,0.943,0.97,0.915,35.1,34,68.1,1630
1994-05-23,1993,8,34,143,457.55,0.39,5,Dry,42,9,8,6,82,147,0.32,310.6,0.68,310.6,0,0,0,0,-6,6,42,9,8,0,88,370,990,965.7,24.3,0.166,0.0456,0.00187,0.212,0.00869,2,0.152,0.364,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.8,1600
1994-05-24,1993,8,34,144,451.81,0.39,5,Dry,42,9,8,6,82,147,0.33,304.8,0.68,304.8,0,0,0,0,-6,6,42,9,8,0,88,364,990,965.6,24.4,0.164,0.0429,0.00176,0.207,0.00849,2,0.148,0.355,0.0146,24,0.942,0.97,0.913,33.8,32.8,65.6,1570
1994-05-25,1993,8,34,145,446.06,0.4,5,Dry,42,9,8,6,82,147,0.33,299.1,0.67,299.1,0,0,0,0,-6,6,42,9,8,0,88,358,990,965.6,24.4,0.162,0.0402,0.00165,0.202,0.00828,2,0.144,0.346,0.0142,24,0.941,0.97,0.912,33.2,32.2,64.3,1540
1994-05-26,1993,8,34,146,440.32,0.4,5,Dry,42,9,8,6,82,147,0.33,293.3,0.67,293.3,0,0,0,0,-6,6,42,9,8,0,88,352,990,965.6,24.4,0.16,0.0374,0.00153,0.197,0.00808,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.5,31.6,63.1,1510
1994-05-27,1993,8,35,147,435.67,0.4,5,Dry,42,9,8,6,82,147,0.34,288.7,0.66,288.7,0,0,0,0,-6,6,42,9,8,0,88,348,990,965.6,24.4,0.158,0.0353,0.00144,0.193,0.00792,2,0.137,0.331,0.0135,24.1,0.938,0.97,0.91,32,31.1,62.1,1490
1994-05-28,1993,8,35,148,430.48,0.41,5,Dry,42,9,8,6,82,147,0.34,283.5,0.66,283.5,0,0,0,0,-6,6,42,9,8,0,88,342,990,965.5,24.5,0.156,0.0328,0.00134,0.189,0.00773,2,0.134,0.323,0.0132,24.1,0.937,0.97,0.909,31.4,30.5,61,1460
1994-05-29,1993,8,35,149,425.28,0.41,5,Dry,42,9,8,6,82,147,0.35,278.3,0.65,278.3,0,0,0,0,-6,6,42,9,8,0,88,337,990,965.5,24.5,0.155,0.0303,0.00124,0.185,0.00755,2,0.13,0.315,0.0129,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
1994-05-30,1993,8,35,150,420.09,0.42,5,Dry,42,9,8,6,82,147,0.35,273.1,0.65,273.1,0,0,0,0,-6,6,42,9,8,0,88,332,990,965.5,24.5,0.153,0.0279,0.00114,0.181,0.00737,2,0.127,0.307,0.0125,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
1994-05-31,1993,8,35,151,414.89,0.42,5,Dry,42,9,8,6,82,147,0.35,267.9,0.65,267.9,0,0,0,0,-6,6,42,9,8,0,88,327,990,965.5,24.5,0.151,0.0254,0.00104,0.176,0.00719,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.7,28.8,57.7,1380
1994-06-01,1993,9,35,152,409.7,0.43,5,Dry,39,9,7,5,59,119,0.29,290.7,0.71,290.7,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0362,0.00147,0.194,0.00789,2,0.139,0.332,0.0135,24.2,0.939,0.97,0.91,32.4,31.4,62.9,1510
1994-06-02,1993,9,35,153,405.05,0.43,5,Dry,39,9,7,5,59,119,0.29,286.1,0.71,286.1,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.034,0.00138,0.19,0.00773,2,0.136,0.325,0.0132,24.3,0.938,0.97,0.909,31.9,30.9,61.9,1480
1994-06-03,1993,9,36,154,401.49,0.43,5,Dry,39,9,7,5,59,119,0.3,282.5,0.7,282.5,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.155,0.0323,0.00131,0.187,0.0076,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.6,61.1,1470
1994-06-04,1993,9,36,155,397.39,0.44,5,Dry,39,9,7,5,59,119,0.3,278.4,0.7,278.4,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0304,0.00124,0.184,0.00746,2,0.13,0.314,0.0128,24.3,0.936,0.97,0.908,31,30.1,60.2,1450
1994-06-05,1993,9,36,156,393.29,0.44,5,Dry,39,9,7,5,59,119,0.3,274.3,0.7,274.3,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0285,0.00116,0.18,0.00732,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.3,1420
1994-06-06,1993,9,36,157,389.19,0.44,5,Dry,39,9,7,5,59,119,0.31,270.2,0.69,270.2,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0265,0.00108,0.177,0.00717,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.5,1400
1994-06-07,1993,9,36,158,385.09,0.45,5,Dry,39,9,7,5,59,119,0.31,266.1,0.69,266.1,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0246,0.000997,0.173,0.00703,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
1994-06-08,1993,9,36,159,380.98,0.45,5,Dry,39,9,7,5,59,119,0.31,262,0.69,262,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0227,0.000917,0.17,0.00689,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.3,56.7,1360
1994-06-09,1993,9,36,160,376.88,0.46,5,Dry,39,9,7,5,59,119,0.32,257.9,0.68,257.9,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0207,0.000838,0.167,0.00674,2,0.117,0.283,0.0115,24.4,0.931,0.97,0.903,28.8,27.9,55.8,1340
1994-06-10,1993,9,37,161,372.78,0.46,5,Dry,39,9,7,5,59,119,0.32,253.8,0.68,253.8,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.0188,0.000759,0.163,0.0066,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.5,54.9,1320
1994-06-11,1993,9,37,162,368.68,0.46,5,Dry,39,9,7,5,59,119,0.32,249.7,0.68,249.7,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.017,0.000686,0.16,0.00646,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.902,27.9,27,54.1,1300
1994-06-12,1993,9,37,163,365.13,0.47,5,Dry,39,9,7,5,59,119,0.33,246.1,0.67,246.1,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0167,0.000673,0.158,0.0064,2,0.109,0.267,0.0108,24.5,0.928,0.97,0.9,27.5,26.6,53.3,1280
1994-06-13,1993,9,37,164,361.57,0.47,5,Dry,39,9,7,5,59,119,0.33,242.6,0.67,242.6,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.00066,0.157,0.00633,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.5,1260
1994-06-14,1993,9,37,165,358.02,0.47,5,Dry,39,9,7,5,59,119,0.33,239,0.67,239,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.0161,0.000648,0.155,0.00626,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.7,1240
1994-06-15,1993,9,37,166,354.46,0.48,5,Dry,39,9,7,5,59,119,0.34,235.5,0.66,235.5,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0158,0.000635,0.154,0.0062,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.5,50.9,1220
1994-06-16,1993,9,37,167,350.91,0.48,5,Dry,39,9,7,5,59,119,0.34,231.9,0.66,231.9,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0155,0.000622,0.152,0.00613,2,0.099,0.251,0.0101,24.6,0.924,0.97,0.896,25.8,25.1,50.1,1200
1994-06-17,1993,9,38,168,347.35,0.49,5,Dry,39,9,7,5,59,119,0.34,228.3,0.66,228.3,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.136,0.0152,0.00061,0.151,0.00606,1,0.251,0.401,0.0161,24.5,0.958,0.98,0.939,52.5,48.2,48.2,1160
1994-06-18,1993,9,38,169,343.8,0.49,5,Dry,39,9,7,5,59,119,0.35,224.8,0.65,224.8,0,0,0,0,-5,5,39,9,7,0,64,280,990,965.1,24.9,0.134,0.0149,0.000597,0.149,0.00599,1,0.246,0.395,0.0159,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1994-06-19,1993,9,38,170,340.24,0.49,5,Dry,39,9,7,5,59,119,0.35,221.2,0.65,221.2,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0146,0.000585,0.148,0.00593,1,0.241,0.389,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
1994-06-20,1993,9,38,171,337.78,0.5,5,Dry,39,9,7,5,59,119,0.35,218.8,0.65,218.8,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0143,0.000576,0.147,0.00588,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
1994-06-21,1993,9,38,172,334.77,0.5,5,Dry,39,9,7,5,59,119,0.35,215.8,0.65,215.8,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000565,0.145,0.00582,1,0.234,0.379,0.0152,24.5,0.957,0.98,0.938,49.7,48.2,48.2,1160
1994-06-22,1993,9,38,173,331.77,0.5,5,Dry,39,9,7,5,59,119,0.36,212.8,0.64,212.8,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0138,0.000555,0.144,0.00577,1,0.23,0.374,0.015,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
1994-06-23,1993,9,38,174,328.76,0.51,5,Dry,39,9,7,5,59,119,0.36,209.8,0.64,209.8,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000544,0.143,0.00571,1,0.226,0.368,0.0148,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
1994-06-24,1993,9,39,175,325.75,0.51,5,Dry,39,9,7,5,59,119,0.36,206.8,0.64,206.8,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0133,0.000534,0.141,0.00566,1,0.222,0.363,0.0145,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
1994-06-25,1993,9,39,176,322.74,0.51,5,Dry,39,9,7,5,59,119,0.37,203.7,0.63,203.7,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000523,0.14,0.0056,1,0.218,0.357,0.0143,24.6,0.955,0.98,0.936,47,46.1,46.1,1110
1994-06-26,1993,9,39,177,319.73,0.52,5,Dry,39,9,7,5,59,119,0.37,200.7,0.63,200.7,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0128,0.000512,0.139,0.00554,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46.3,45.4,45.4,1090
1994-06-27,1993,9,39,178,316.73,0.52,5,Dry,39,9,7,5,59,119,0.38,197.7,0.62,197.7,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0126,0.000502,0.137,0.00549,1,0.209,0.347,0.0139,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1994-06-28,1993,9,39,179,313.72,0.53,5,Dry,39,9,7,5,59,119,0.38,194.7,0.62,194.7,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0123,0.000491,0.136,0.00543,1,0.205,0.341,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
1994-06-29,1993,9,39,180,310.71,0.53,5,Dry,39,9,7,5,59,119,0.38,191.7,0.62,191.7,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.012,0.000481,0.135,0.00538,1,0.201,0.336,0.0134,24.7,0.952,0.98,0.933,44.2,43.4,43.4,1040
1994-06-30,1993,9,39,181,307.7,0.53,5,Dry,39,9,7,5,59,119,0.39,188.7,0.61,188.7,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.00047,0.133,0.00532,1,0.197,0.331,0.0132,24.7,0.951,0.98,0.932,43.5,42.7,42.7,1020
1994-07-01,1993,10,40,182,304.7,0.54,5,Dry,37,8,6,4,53,108,0.35,196.7,0.65,196.7,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
1994-07-02,1993,10,40,183,301.69,0.54,5,Dry,37,8,6,4,53,108,0.36,193.7,0.64,193.7,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
1994-07-03,1993,10,40,184,298.68,0.55,5,Dry,37,8,6,4,53,108,0.36,190.7,0.64,190.7,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000476,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
1994-07-04,1993,10,40,185,296.22,0.55,5,Dry,37,8,6,4,53,108,0.36,188.2,0.64,188.2,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00524,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
1994-07-05,1993,10,40,186,293.76,0.55,5,Dry,37,8,6,4,53,108,0.37,185.8,0.63,185.8,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
1994-07-06,1993,10,40,187,291.3,0.56,5,Dry,37,8,6,4,53,108,0.37,183.3,0.63,183.3,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00515,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,996
1994-07-07,1993,10,40,188,288.84,0.56,5,Dry,37,8,6,4,53,108,0.37,180.8,0.63,180.8,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,40.9,40.9,983
1994-07-08,1993,10,41,189,286.38,0.56,5,Dry,37,8,6,4,53,108,0.38,178.4,0.62,178.4,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000434,0.127,0.00506,1,0.183,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
1994-07-09,1993,10,41,190,283.91,0.57,5,Dry,37,8,6,4,53,108,0.38,175.9,0.62,175.9,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
1994-07-10,1993,10,41,191,281.45,0.57,5,Dry,37,8,6,4,53,108,0.38,173.4,0.62,173.4,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00497,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40,39.1,39.1,938
1994-07-11,1993,10,41,192,278.99,0.57,5,Dry,37,8,6,4,53,108,0.39,171,0.61,171,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,923
1994-07-12,1993,10,41,193,276.53,0.58,5,Dry,37,8,6,4,53,108,0.39,168.5,0.61,168.5,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
1994-07-13,1993,10,41,194,274.07,0.58,5,Dry,37,8,6,4,53,108,0.39,166.1,0.61,166.1,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00987,0.000391,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,894
1994-07-14,1993,10,41,195,271.61,0.58,5,Dry,37,8,6,4,53,108,0.4,163.6,0.6,163.6,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00966,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,880
1994-07-15,1993,10,42,196,269.15,0.59,5,Dry,37,8,6,4,53,108,0.4,161.2,0.6,161.2,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36,36,865
1994-07-16,1993,10,42,197,266.69,0.59,5,Dry,37,8,6,4,53,108,0.41,158.7,0.59,158.7,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00924,0.000366,0.119,0.00471,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,852
1994-07-17,1993,10,42,198,265.32,0.59,5,Dry,37,8,6,4,53,108,0.41,157.3,0.59,157.3,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00912,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.3,35.2,35.2,844
1994-07-18,1993,10,42,199,263.41,0.6,5,Dry,37,8,6,4,53,108,0.41,155.4,0.59,155.4,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,834
1994-07-19,1993,10,42,200,261.49,0.6,5,Dry,37,8,6,4,53,108,0.41,153.5,0.59,153.5,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.108,0.0088,0.000348,0.116,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.4,34.3,34.3,823
1994-07-20,1993,10,42,201,259.58,0.61,5,Dry,37,8,6,4,53,108,0.42,151.6,0.58,151.6,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00863,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.9,33.9,813
1994-07-21,1993,10,42,202,257.66,0.61,5,Dry,37,8,6,4,53,108,0.42,149.7,0.58,149.7,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.00847,0.000335,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,802
1994-07-22,1993,10,43,203,255.75,0.61,5,Dry,37,8,6,4,53,108,0.42,147.8,0.58,147.8,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00831,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
1994-07-23,1993,10,43,204,253.84,0.62,5,Dry,37,8,6,4,53,108,0.42,145.8,0.57,145.8,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00815,0.000322,0.113,0.00447,1,0.139,0.253,0.00999,25,0.937,0.97,0.909,33.6,32.6,32.6,781
1994-07-24,1993,10,43,205,251.92,0.62,5,Dry,37,8,6,4,53,108,0.43,143.9,0.57,143.9,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00798,0.000316,0.112,0.00444,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,771
1994-07-25,1993,10,43,206,250.01,0.62,5,Dry,37,8,6,4,53,108,0.43,142,0.57,142,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00782,0.000309,0.111,0.00441,1,0.134,0.246,0.00971,25.1,0.936,0.97,0.908,32.7,31.7,31.7,760
1994-07-26,1993,10,43,207,248.09,0.63,5,Dry,37,8,6,4,53,108,0.43,140.1,0.56,140.1,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00766,0.000303,0.111,0.00437,1,0.132,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,750
1994-07-27,1993,10,43,208,246.18,0.63,5,Dry,37,8,6,4,53,108,0.44,138.2,0.56,138.2,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.0075,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.8,30.8,30.8,739
1994-07-28,1993,10,43,209,244.27,0.64,5,Dry,37,8,6,4,53,108,0.44,136.3,0.56,136.3,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.102,0.00733,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
1994-07-29,1993,10,44,210,242.35,0.64,5,Dry,37,8,6,4,53,108,0.45,134.3,0.55,134.3,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00717,0.000283,0.108,0.00427,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.9,29.9,29.9,718
1994-07-30,1993,10,44,211,240.44,0.64,5,Dry,37,8,6,4,53,108,0.45,132.4,0.55,132.4,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00701,0.000276,0.107,0.00423,1,0.121,0.229,0.00901,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
1994-07-31,1993,10,44,212,238.52,0.65,5,Dry,37,8,6,4,53,108,0.45,130.5,0.55,130.5,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0996,0.00684,0.00027,0.106,0.0042,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,30,29.1,29.1,698
1994-08-01,1993,11,44,213,235.52,0.66,5,Dry,34,7,5,3,44,93,0.4,142.5,0.6,142.5,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00786,0.00031,0.11,0.00433,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
1994-08-02,1993,11,44,214,233.06,0.66,5,Dry,34,7,5,3,44,93,0.4,140.1,0.6,140.1,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00766,0.000301,0.109,0.00429,1,0.132,0.24,0.00947,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
1994-08-03,1993,11,44,215,230.05,0.67,5,Dry,34,7,5,3,44,93,0.4,137.1,0.6,137.1,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.0074,0.000291,0.108,0.00423,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
1994-08-04,1993,11,44,216,227.59,0.67,5,Dry,34,7,5,3,44,93,0.41,134.6,0.59,134.6,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.00719,0.000283,0.106,0.00419,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
1994-08-05,1993,11,45,217,225.13,0.68,5,Dry,34,7,5,3,44,93,0.41,132.1,0.59,132.1,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00698,0.000274,0.105,0.00414,1,0.121,0.226,0.00889,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
1994-08-06,1993,11,45,218,222.66,0.69,5,Dry,34,7,5,3,44,93,0.42,129.7,0.58,129.7,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0975,0.00677,0.000266,0.104,0.0041,1,0.118,0.222,0.00871,25.2,0.93,0.97,0.903,29.9,29,29,695
1994-08-07,1993,11,45,219,220.2,0.69,5,Dry,34,7,5,3,44,93,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00656,0.000258,0.103,0.00405,1,0.114,0.217,0.00853,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
1994-08-08,1993,11,45,220,217.74,0.7,5,Dry,34,7,5,3,44,93,0.43,124.7,0.57,124.7,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00635,0.000249,0.102,0.00401,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
1994-08-09,1993,11,45,221,216.38,0.7,5,Dry,34,7,5,3,44,93,0.43,123.4,0.57,123.4,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0953,0.00624,0.000245,0.102,0.00398,1,0.109,0.211,0.00826,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
1994-08-10,1993,11,45,222,214.46,0.71,5,Dry,34,7,5,3,44,93,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0946,0.00607,0.000238,0.101,0.00395,1,0.106,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1994-08-11,1993,11,45,223,212.55,0.72,5,Dry,34,7,5,3,44,93,0.44,119.5,0.56,119.5,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00591,0.000232,0.0999,0.00391,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
1994-08-12,1993,11,46,224,210.63,0.72,5,Dry,34,7,5,3,44,93,0.44,117.6,0.56,117.6,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0933,0.00575,0.000225,0.099,0.00388,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
1994-08-13,1993,11,46,225,208.72,0.73,5,Dry,34,7,5,3,44,93,0.45,115.7,0.55,115.7,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0926,0.00559,0.000219,0.0982,0.00384,1,0.0987,0.197,0.00771,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1994-08-14,1993,11,46,226,206.81,0.74,5,Dry,34,7,5,3,44,93,0.45,113.8,0.55,113.8,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0919,0.00542,0.000212,0.0974,0.00381,1,0.0961,0.194,0.00757,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
1994-08-15,1993,11,46,227,204.89,0.75,5,Dry,34,7,5,3,44,93,0.45,111.9,0.55,111.9,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0913,0.00526,0.000206,0.0965,0.00377,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
1994-08-16,1993,11,46,228,202.98,0.75,5,Dry,34,7,5,3,44,93,0.46,110,0.54,110,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0906,0.0051,0.000199,0.0957,0.00374,1,0.091,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1994-08-17,1993,11,46,229,201.06,0.76,5,Dry,34,7,5,3,44,93,0.46,108.1,0.54,108.1,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00494,0.000193,0.0948,0.00371,1,0.0884,0.183,0.00716,25.4,0,0,0,0,0,0,0
1994-08-18,1993,11,46,230,199.15,0.76,5,Dry,34,7,5,3,44,93,0.47,106.2,0.53,106.2,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0892,0.00477,0.000186,0.094,0.00367,1,0.0858,0.18,0.00702,25.4,0,0,0,0,0,0,0
1994-08-19,1993,11,47,231,197.23,0.77,5,Dry,34,7,5,3,44,93,0.47,104.2,0.53,104.2,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00461,0.00018,0.0932,0.00364,1,0.0832,0.176,0.00689,25.4,0,0,0,0,0,0,0
1994-08-20,1993,11,47,232,195.87,0.77,5,Dry,34,7,5,3,44,93,0.47,102.9,0.53,102.9,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.00449,0.000176,0.0926,0.00362,1,0.0814,0.174,0.0068,25.4,0,0,0,0,0,0,0
1994-08-21,1993,11,47,233,194.5,0.78,5,Dry,34,7,5,3,44,93,0.48,101.5,0.52,101.5,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0876,0.00438,0.000171,0.092,0.00359,1,0.0795,0.171,0.0067,25.4,0,0,0,0,0,0,0
1994-08-22,1993,11,47,234,193.13,0.78,5,Dry,34,7,5,3,44,93,0.48,100.1,0.52,100.1,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00426,0.000167,0.0914,0.00357,1,0.0777,0.169,0.00661,25.4,0,0,0,0,0,0,0
1994-08-23,1993,11,47,235,191.77,0.79,5,Dry,34,7,5,3,44,93,0.48,98.77,0.52,98.77,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00415,0.000162,0.0908,0.00355,1,0.0758,0.167,0.00651,25.4,0,0,0,0,0,0,0
1994-08-24,1993,11,47,236,190.4,0.79,5,Dry,34,7,5,3,44,93,0.49,97.4,0.51,97.4,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00403,0.000158,0.0902,0.00352,1,0.074,0.164,0.00642,25.4,0,0,0,0,0,0,0
1994-08-25,1993,11,47,237,189.03,0.8,5,Dry,34,7,5,3,44,93,0.49,96.03,0.51,96.03,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0857,0.00391,0.000153,0.0896,0.0035,1,0.0721,0.162,0.00632,25.4,0,0,0,0,0,0,0
1994-08-26,1993,11,48,238,187.66,0.8,5,Dry,34,7,5,3,44,93,0.5,94.66,0.5,94.66,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0852,0.0038,0.000148,0.089,0.00348,1,0.0703,0.159,0.00623,25.4,0,0,0,0,0,0,0
1994-08-27,1993,11,48,239,186.3,0.8,5,Dry,34,7,5,3,44,93,0.5,93.3,0.5,93.3,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0847,0.00368,0.000144,0.0884,0.00346,1,0.0685,0.157,0.00613,25.4,0,0,0,0,0,0,0
1994-08-28,1993,11,48,240,184.93,0.81,5,Dry,34,7,5,3,44,93,0.5,91.93,0.5,91.93,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0842,0.00356,0.000139,0.0878,0.00343,1,0.0666,0.154,0.00604,25.4,0,0,0,0,0,0,0
1994-08-29,1993,11,48,241,183.56,0.81,5,Dry,34,7,5,3,44,93,0.51,90.56,0.49,90.56,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0837,0.00345,0.000135,0.0872,0.00341,1,0.0648,0.152,0.00594,25.4,0,0,0,0,0,0,0
1994-08-30,1993,11,48,242,182.2,0.81,5,Dry,34,7,5,3,44,93,0.51,89.2,0.49,89.2,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00333,0.00013,0.0866,0.00339,1,0.0629,0.149,0.00585,25.4,0,0,0,0,0,0,0
1994-08-31,1993,11,48,243,180.83,0.82,5,Dry,34,7,5,3,44,93,0.51,87.83,0.49,87.83,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0828,0.00322,0.000126,0.086,0.00336,1,0.0611,0.147,0.00575,25.4,0,0,0,0,0,0,0
1994-09-01,1993,12,48,244,179.46,0.82,5,Dry,30,6,4,2,30,72,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0876,0.00488,0.000191,0.0925,0.00362,1,0.0876,0.18,0.00704,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
1994-09-02,1993,12,49,245,176.45,0.83,5,Dry,30,6,4,2,30,72,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00463,0.000181,0.0911,0.00357,1,0.0835,0.175,0.00683,25.4,0.914,0.97,0.886,23.8,23,23,553
1994-09-03,1993,12,49,246,173.45,0.84,5,Dry,30,6,4,2,30,72,0.41,101.5,0.58,101.5,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0855,0.00437,0.000171,0.0898,0.00352,1,0.0795,0.169,0.00663,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1994-09-04,1993,12,49,247,170.44,0.85,5,Dry,30,6,4,2,30,72,0.42,98.44,0.58,98.44,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00412,0.000161,0.0885,0.00347,1,0.0754,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.6,21.6,519
1994-09-05,1993,12,49,248,167.43,0.86,5,Dry,30,6,4,2,30,72,0.43,95.43,0.57,95.43,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00386,0.000151,0.0872,0.00341,1,0.0713,0.159,0.00621,25.4,0.916,0.967,0.886,21.8,21,21,505
1994-09-06,1993,12,49,249,164.97,0.87,5,Dry,30,6,4,2,30,72,0.44,92.97,0.56,92.97,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00365,0.000143,0.0861,0.00337,1,0.068,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
1994-09-07,1993,12,49,250,162.51,0.88,5,Dry,30,6,4,2,30,72,0.44,90.51,0.56,90.51,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0816,0.00344,0.000135,0.085,0.00333,1,0.0647,0.15,0.00587,25.4,0.922,0.965,0.889,20.8,20,20,481
1994-09-08,1993,12,49,251,160.05,0.88,5,Dry,30,6,4,2,30,72,0.45,88.05,0.55,88.05,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00323,0.000127,0.084,0.00329,1,0.0614,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.5,19.5,468
1994-09-09,1993,12,50,252,158.68,0.89,5,Dry,30,6,4,2,30,72,0.45,86.68,0.55,86.68,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00312,0.000122,0.0834,0.00327,1,0.0595,0.143,0.0056,25.4,0.926,0.963,0.892,20,19.2,19.2,462
1994-09-10,1993,12,50,253,156.77,0.89,5,Dry,30,6,4,2,30,72,0.46,84.77,0.54,84.77,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00296,0.000116,0.0825,0.00323,1,0.0569,0.139,0.00547,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
1994-09-11,1993,12,50,254,154.85,0.9,5,Dry,30,6,4,2,30,72,0.47,82.85,0.54,82.85,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.000109,0.0817,0.0032,1,0.0543,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
1994-09-12,1993,12,50,255,152.94,0.9,5,Dry,30,6,4,2,30,72,0.47,80.94,0.53,80.94,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00263,0.000103,0.0808,0.00317,1,0.0518,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18,18,433
1994-09-13,1993,12,50,256,151.02,0.91,5,Dry,30,6,4,2,30,72,0.48,79.02,0.52,79.02,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00247,0.0000967,0.08,0.00314,1,0.0492,0.129,0.00507,25.4,0.935,0.96,0.897,18.4,17.6,17.6,423
1994-09-14,1993,12,50,257,149.11,0.91,5,Dry,30,6,4,2,30,72,0.48,77.11,0.52,77.11,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.0023,0.0000904,0.0792,0.0031,1,0.0466,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
1994-09-15,1993,12,50,258,147.2,0.91,5,Dry,30,6,4,2,30,72,0.49,75.2,0.51,75.2,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.000084,0.0783,0.00307,1,0.044,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
1994-09-16,1993,12,51,259,145.28,0.92,5,Dry,30,6,4,2,30,72,0.5,73.28,0.5,73.28,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00198,0.0000776,0.0775,0.00304,1,0.0414,0.119,0.00466,25.4,0.931,0.96,0.894,17,16.3,16.3,391
1994-09-17,1993,12,51,260,143.91,0.92,5,Dry,30,6,4,2,30,72,0.5,71.91,0.5,71.91,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00186,0.000073,0.0769,0.00302,1,0.0396,0.116,0.00457,25.4,0.923,0.96,0.886,16.5,15.9,15.9,381
1994-09-18,1993,12,51,261,142.55,0.92,5,Dry,30,6,4,2,30,72,0.51,70.55,0.49,70.55,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0745,0.00175,0.0000685,0.0763,0.00299,1,0.0377,0.114,0.00447,25.4,0.916,0.96,0.879,16.1,15.4,15.4,371
1994-09-19,1993,12,51,262,141.18,0.92,5,Dry,30,6,4,2,30,72,0.51,69.18,0.49,69.18,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00163,0.0000639,0.0757,0.00297,1,0.0359,0.112,0.00438,25.4,0.908,0.96,0.872,15.6,15,15,361
1994-09-20,1993,12,51,263,139.81,0.92,5,Dry,30,6,4,2,30,72,0.52,67.81,0.48,67.81,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00151,0.0000594,0.0751,0.00294,1,0.034,0.109,0.00428,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
1994-09-21,1993,12,51,264,138.45,0.93,5,Dry,30,6,4,2,30,72,0.52,66.45,0.48,66.45,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0731,0.0014,0.0000548,0.0745,0.00292,1,0.0322,0.107,0.00418,25.4,0.893,0.96,0.858,14.8,14.2,14.2,341
1994-09-22,1993,12,51,265,137.08,0.93,5,Dry,30,6,4,2,30,72,0.53,65.08,0.47,65.08,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00128,0.0000503,0.0739,0.0029,1,0.0304,0.104,0.00409,25.4,0.886,0.96,0.85,14.4,13.8,13.8,331
1994-09-23,1993,12,52,266,135.71,0.93,5,Dry,30,6,4,2,30,72,0.53,63.71,0.47,63.71,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0721,0.00117,0.0000457,0.0733,0.00287,1,0.0285,0.102,0.00399,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
1994-09-24,1993,12,52,267,134.34,0.93,5,Dry,30,6,4,2,30,72,0.54,62.34,0.46,62.34,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0717,0.00105,0.0000411,0.0727,0.00285,1,0.0267,0.0994,0.0039,25.4,0,0,0,0,0,0,0
1994-09-25,1993,12,52,268,132.98,0.93,5,Dry,30,6,4,2,30,72,0.54,60.98,0.46,60.98,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0712,0.000933,0.0000366,0.0721,0.00283,1,0.0248,0.0969,0.0038,25.4,0,0,0,0,0,0,0
1994-09-26,1993,12,52,269,132.7,0.94,5,Dry,30,6,4,2,30,72,0.54,60.7,0.46,60.7,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.00091,0.0000357,0.072,0.00282,1,0.0244,0.0964,0.00378,25.4,0,0,0,0,0,0,0
1994-09-27,1993,12,52,270,130.79,0.94,5,Dry,30,6,4,2,30,72,0.55,58.79,0.45,58.79,0,0,0,0,-2,2,30,6,4,0,32,98.8,990,964.5,25.5,0.0708,0.000747,0.0000293,0.0716,0.00281,1,0.0219,0.0934,0.00366,25.4,0,0,0,0,0,0,0
1994-09-28,1993,12,52,271,130.52,0.94,5,Dry,30,6,4,2,30,72,0.55,58.52,0.45,58.52,0,0,0,0,-2,2,30,6,4,0,32,98.5,990,964.5,25.5,0.0708,0.000724,0.0000284,0.0715,0.00281,1,0.0215,0.0931,0.00365,25.4,0,0,0,0,0,0,0
1994-09-29,1993,12,52,272,129.7,0.94,5,Dry,30,6,4,2,30,72,0.56,57.7,0.45,57.7,0,0,0,0,-2,2,30,6,4,0,32,97.7,990,964.5,25.5,0.0708,0.000655,0.0000257,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
1994-09-30,1993,12,53,273,128.88,0.94,5,Dry,30,6,4,2,30,72,0.56,56.88,0.44,56.88,0,0,0,0,-2,2,30,6,4,0,32,96.9,990,964.5,25.5,0.0708,0.000585,0.0000229,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
1994-10-01,1994,1,1,274,128.06,0.94,5,Dry,24,4,2,2,20,52,0.41,76.06,0.59,76.06,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.0000869,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1994-10-02,1994,1,1,275,127.78,0.95,5,Dry,24,4,2,2,20,52,0.41,75.78,0.59,75.78,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00219,0.0000859,0.0751,0.00294,1,0.0448,0.12,0.0047,25.4,0.939,0.96,0.902,17.7,17,17,408
1994-10-03,1994,1,1,276,127.51,0.95,5,Dry,24,4,2,2,20,52,0.41,75.51,0.59,75.51,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00217,0.000085,0.0749,0.00294,1,0.0444,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,407
1994-10-04,1994,1,1,277,127.23,0.95,5,Dry,24,4,2,2,20,52,0.41,75.23,0.59,75.23,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00214,0.0000841,0.0748,0.00293,1,0.0441,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
1994-10-05,1994,1,1,278,126.96,0.95,5,Dry,24,4,2,2,20,52,0.41,74.96,0.59,74.96,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.0000832,0.0747,0.00293,1,0.0437,0.118,0.00464,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
1994-10-06,1994,1,1,279,126.69,0.95,5,Dry,24,4,2,2,20,52,0.41,74.69,0.59,74.69,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000823,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
1994-10-07,1994,1,1,280,126.41,0.95,5,Dry,24,4,2,2,20,52,0.41,74.41,0.59,74.41,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00207,0.0000814,0.0745,0.00292,1,0.043,0.117,0.0046,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
1994-10-08,1994,1,2,281,126.14,0.95,5,Dry,24,4,2,2,20,52,0.41,74.14,0.59,74.14,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00205,0.0000805,0.0743,0.00292,1,0.0426,0.117,0.00459,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
1994-10-09,1994,1,2,282,125.87,0.95,5,Dry,24,4,2,2,20,52,0.41,73.87,0.59,73.87,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00203,0.0000796,0.0742,0.00291,1,0.0422,0.116,0.00457,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
1994-10-10,1994,1,2,283,125.05,0.95,5,Dry,24,4,2,2,20,52,0.42,73.05,0.58,73.05,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000768,0.0739,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
