date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-11,1994,1,2,284,125.32,0.95,5,Dry,24,4,2,2,20,52,0.41,73.32,0.58,73.32,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00198,0.0000777,0.074,0.0029,1,0.0415,0.115,0.00453,25.4,0.931,0.96,0.894,17,16.3,16.3,392
1994-10-12,1994,1,2,285,125.59,0.95,5,Dry,24,4,2,2,20,52,0.41,73.59,0.59,73.59,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.00201,0.0000786,0.0741,0.00291,1,0.0418,0.116,0.00455,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1994-10-13,1994,1,2,286,125.32,0.95,5,Dry,24,4,2,2,20,52,0.41,73.32,0.58,73.32,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00198,0.0000777,0.074,0.0029,1,0.0415,0.115,0.00453,25.4,0.931,0.96,0.894,17,16.3,16.3,392
1994-10-14,1994,1,2,287,125.05,0.95,5,Dry,24,4,2,2,20,52,0.42,73.05,0.58,73.05,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000768,0.0739,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
1994-10-15,1994,1,3,288,124.77,0.95,5,Dry,24,4,2,2,20,52,0.42,72.77,0.58,72.77,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00194,0.0000759,0.0737,0.00289,1,0.0407,0.114,0.00449,25.4,0.928,0.96,0.891,16.8,16.1,16.1,388
1994-10-16,1994,1,3,289,126.69,0.95,5,Dry,24,4,2,2,20,52,0.41,74.69,0.59,74.69,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000823,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
1994-10-17,1994,1,3,290,126.96,0.95,5,Dry,24,4,2,2,20,52,0.41,74.96,0.59,74.96,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.0000832,0.0747,0.00293,1,0.0437,0.118,0.00464,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
1994-10-18,1994,1,3,291,126.69,0.95,5,Dry,24,4,2,2,20,52,0.41,74.69,0.59,74.69,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000823,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
1994-10-19,1994,1,3,292,125.87,0.95,5,Dry,24,4,2,2,20,52,0.41,73.87,0.59,73.87,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00203,0.0000796,0.0742,0.00291,1,0.0422,0.116,0.00457,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
1994-10-20,1994,1,3,293,125.05,0.95,5,Dry,24,4,2,2,20,52,0.42,73.05,0.58,73.05,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000768,0.0739,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
1994-10-21,1994,1,3,294,126.41,0.95,5,Dry,24,4,2,2,20,52,0.41,74.41,0.59,74.41,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00207,0.0000814,0.0745,0.00292,1,0.043,0.117,0.0046,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
1994-10-22,1994,1,4,295,128.88,0.94,5,Dry,24,4,2,2,20,52,0.4,76.88,0.6,76.88,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00228,0.0000896,0.0755,0.00296,1,0.0463,0.122,0.00478,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1994-10-23,1994,1,4,296,129.7,0.94,5,Dry,24,4,2,2,20,52,0.4,77.7,0.6,77.7,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00235,0.0000923,0.0759,0.00298,1,0.0474,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1994-10-24,1994,1,4,297,128.33,0.94,5,Dry,24,4,2,2,20,52,0.41,76.33,0.59,76.33,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000878,0.0753,0.00295,1,0.0455,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1994-10-25,1994,1,4,298,126.96,0.95,5,Dry,24,4,2,2,20,52,0.41,74.96,0.59,74.96,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.0000832,0.0747,0.00293,1,0.0437,0.118,0.00464,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
1994-10-26,1994,1,4,299,125.59,0.95,5,Dry,24,4,2,2,20,52,0.41,73.59,0.59,73.59,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.00201,0.0000786,0.0741,0.00291,1,0.0418,0.116,0.00455,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1994-10-27,1994,1,4,300,124.23,0.95,5,Dry,24,4,2,2,20,52,0.42,72.23,0.58,72.23,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000741,0.0735,0.00288,1,0.04,0.114,0.00445,25.4,0.926,0.96,0.888,16.6,16,16,383
1994-10-28,1994,1,4,301,122.86,0.96,5,Dry,24,4,2,2,20,52,0.42,70.86,0.58,70.86,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00177,0.0000695,0.0729,0.00286,1,0.0382,0.111,0.00436,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
1994-10-29,1994,1,5,302,122.59,0.96,5,Dry,24,4,2,2,20,52,0.42,70.59,0.58,70.59,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00175,0.0000686,0.0728,0.00285,1,0.0378,0.111,0.00434,25.4,0.917,0.96,0.88,16.1,15.5,15.5,371
1994-10-30,1994,1,5,303,123.41,0.95,5,Dry,24,4,2,2,20,52,0.42,71.41,0.58,71.41,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000714,0.0731,0.00287,1,0.0389,0.112,0.00439,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1994-10-31,1994,1,5,304,124.23,0.95,5,Dry,24,4,2,2,20,52,0.42,72.23,0.58,72.23,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000741,0.0735,0.00288,1,0.04,0.114,0.00445,25.4,0.926,0.96,0.888,16.6,16,16,383
1994-11-01,1994,2,5,305,124.5,0.95,5,Dry,23,4,2,2,19,50,0.4,74.5,0.6,74.5,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00208,0.0000817,0.0741,0.00291,1,0.0431,0.117,0.0046,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
1994-11-02,1994,2,5,306,126.41,0.95,5,Dry,23,4,2,2,19,50,0.4,76.41,0.6,76.41,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00224,0.000088,0.075,0.00294,1,0.0457,0.121,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1994-11-03,1994,2,5,307,126.69,0.95,5,Dry,23,4,2,2,19,50,0.4,76.69,0.6,76.69,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00227,0.000089,0.0751,0.00295,1,0.046,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
1994-11-04,1994,2,5,308,125.87,0.95,5,Dry,23,4,2,2,19,50,0.4,75.87,0.6,75.87,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.0022,0.0000862,0.0747,0.00293,1,0.0449,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,409
1994-11-05,1994,2,6,309,125.59,0.95,5,Dry,23,4,2,2,19,50,0.4,75.59,0.6,75.59,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0724,0.00218,0.0000853,0.0746,0.00293,1,0.0445,0.119,0.00467,25.4,0.94,0.96,0.902,17.7,17,17,407
1994-11-06,1994,2,6,310,125.32,0.95,5,Dry,23,4,2,2,19,50,0.4,75.32,0.6,75.32,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00215,0.0000844,0.0745,0.00292,1,0.0442,0.119,0.00465,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1994-11-07,1994,2,6,311,126.14,0.95,5,Dry,23,4,2,2,19,50,0.4,76.14,0.6,76.14,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00222,0.0000871,0.0749,0.00294,1,0.0453,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1994-11-08,1994,2,6,312,126.96,0.95,5,Dry,23,4,2,2,19,50,0.39,76.96,0.61,76.96,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00229,0.0000899,0.0752,0.00295,1,0.0464,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1994-11-09,1994,2,6,313,127.78,0.95,5,Dry,23,4,2,2,19,50,0.39,77.78,0.61,77.78,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000926,0.0756,0.00296,1,0.0475,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1994-11-10,1994,2,6,314,128.06,0.94,5,Dry,23,4,2,2,19,50,0.39,78.06,0.61,78.06,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000935,0.0757,0.00297,1,0.0479,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1994-11-11,1994,2,6,315,127.23,0.95,5,Dry,23,4,2,2,19,50,0.39,77.23,0.61,77.23,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000908,0.0753,0.00295,1,0.0468,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1994-11-12,1994,2,7,316,126.96,0.95,5,Dry,23,4,2,2,19,50,0.39,76.96,0.61,76.96,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00229,0.0000899,0.0752,0.00295,1,0.0464,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1994-11-13,1994,2,7,317,126.69,0.95,5,Dry,23,4,2,2,19,50,0.4,76.69,0.6,76.69,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00227,0.000089,0.0751,0.00295,1,0.046,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
1994-11-14,1994,2,7,318,126.41,0.95,5,Dry,23,4,2,2,19,50,0.4,76.41,0.6,76.41,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00224,0.000088,0.075,0.00294,1,0.0457,0.121,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1994-11-15,1994,2,7,319,126.14,0.95,5,Dry,23,4,2,2,19,50,0.4,76.14,0.6,76.14,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00222,0.0000871,0.0749,0.00294,1,0.0453,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1994-11-16,1994,2,7,320,125.87,0.95,5,Dry,23,4,2,2,19,50,0.4,75.87,0.6,75.87,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.0022,0.0000862,0.0747,0.00293,1,0.0449,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,409
1994-11-17,1994,2,7,321,125.59,0.95,5,Dry,23,4,2,2,19,50,0.4,75.59,0.6,75.59,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0724,0.00218,0.0000853,0.0746,0.00293,1,0.0445,0.119,0.00467,25.4,0.94,0.96,0.902,17.7,17,17,407
1994-11-18,1994,2,7,322,125.32,0.95,5,Dry,23,4,2,2,19,50,0.4,75.32,0.6,75.32,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00215,0.0000844,0.0745,0.00292,1,0.0442,0.119,0.00465,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1994-11-19,1994,2,8,323,126.14,0.95,5,Dry,23,4,2,2,19,50,0.4,76.14,0.6,76.14,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00222,0.0000871,0.0749,0.00294,1,0.0453,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1994-11-20,1994,2,8,324,128.06,0.94,5,Dry,23,4,2,2,19,50,0.39,78.06,0.61,78.06,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000935,0.0757,0.00297,1,0.0479,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1994-11-21,1994,2,8,325,129.97,0.94,5,Dry,23,4,2,2,19,50,0.39,79.97,0.61,79.97,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0000999,0.0765,0.003,1,0.0505,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1994-11-22,1994,2,8,326,130.24,0.94,5,Dry,23,4,2,2,19,50,0.38,80.24,0.62,80.24,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0767,0.00301,1,0.0508,0.127,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1994-11-23,1994,2,8,327,131.06,0.94,5,Dry,23,4,2,2,19,50,0.38,81.06,0.62,81.06,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000104,0.077,0.00302,1,0.0519,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1994-11-24,1994,2,8,328,131.88,0.94,5,Dry,23,4,2,2,19,50,0.38,81.88,0.62,81.88,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00271,0.000106,0.0774,0.00303,1,0.053,0.13,0.00511,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1994-11-25,1994,2,8,329,131.06,0.94,5,Dry,23,4,2,2,19,50,0.38,81.06,0.62,81.06,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000104,0.077,0.00302,1,0.0519,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1994-11-26,1994,2,9,330,131.88,0.94,5,Dry,23,4,2,2,19,50,0.38,81.88,0.62,81.88,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00271,0.000106,0.0774,0.00303,1,0.053,0.13,0.00511,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1994-11-27,1994,2,9,331,134.34,0.93,5,Dry,23,4,2,2,19,50,0.37,84.34,0.63,84.34,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00292,0.000114,0.0785,0.00308,1,0.0564,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
1994-11-28,1994,2,9,332,138.45,0.93,5,Dry,23,4,2,2,19,50,0.36,88.45,0.64,88.45,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.0619,0.142,0.00557,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
1994-11-29,1994,2,9,333,142,0.92,5,Dry,23,4,2,2,19,50,0.35,92,0.65,92,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00357,0.00014,0.0818,0.00321,1,0.0667,0.149,0.00582,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1994-11-30,1994,2,9,334,146.65,0.91,5,Dry,23,4,2,2,19,50,0.34,96.65,0.66,96.65,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0838,0.00329,1,0.073,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.2,21.2,510
1994-12-01,1994,3,9,335,151.84,0.9,5,Dry,26,4,3,2,24,59,0.39,92.84,0.61,92.84,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00364,0.000143,0.0836,0.00328,1,0.0678,0.151,0.00594,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
1994-12-02,1994,3,9,336,155.4,0.9,5,Dry,26,4,3,2,24,59,0.38,96.4,0.62,96.4,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00394,0.000155,0.0851,0.00334,1,0.0726,0.158,0.00619,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1994-12-03,1994,3,10,337,157.31,0.89,5,Dry,26,4,3,2,24,59,0.38,98.31,0.63,98.31,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00411,0.000161,0.086,0.00337,1,0.0752,0.161,0.00632,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1994-12-04,1994,3,10,338,158.13,0.89,5,Dry,26,4,3,2,24,59,0.37,99.13,0.63,99.13,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0863,0.00338,1,0.0763,0.163,0.00637,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1994-12-05,1994,3,10,339,157.31,0.89,5,Dry,26,4,3,2,24,59,0.38,98.31,0.63,98.31,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00411,0.000161,0.086,0.00337,1,0.0752,0.161,0.00632,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1994-12-06,1994,3,10,340,155.95,0.89,5,Dry,26,4,3,2,24,59,0.38,96.95,0.62,96.95,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,512
1994-12-07,1994,3,10,341,154.03,0.9,5,Dry,26,4,3,2,24,59,0.38,95.03,0.62,95.03,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0845,0.00331,1,0.0708,0.155,0.00609,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
1994-12-08,1994,3,10,342,152.12,0.9,5,Dry,26,4,3,2,24,59,0.39,93.12,0.61,93.12,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00367,0.000144,0.0837,0.00328,1,0.0682,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
1994-12-09,1994,3,10,343,153.48,0.9,5,Dry,26,4,3,2,24,59,0.38,94.48,0.62,94.48,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00378,0.000148,0.0843,0.00331,1,0.07,0.154,0.00605,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1994-12-10,1994,3,11,344,154.85,0.9,5,Dry,26,4,3,2,24,59,0.38,95.85,0.62,95.85,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.0719,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
1994-12-11,1994,3,11,345,154.03,0.9,5,Dry,26,4,3,2,24,59,0.38,95.03,0.62,95.03,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0845,0.00331,1,0.0708,0.155,0.00609,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
1994-12-12,1994,3,11,346,155.95,0.89,5,Dry,26,4,3,2,24,59,0.38,96.95,0.62,96.95,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,512
1994-12-13,1994,3,11,347,156.22,0.89,5,Dry,26,4,3,2,24,59,0.38,97.22,0.62,97.22,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00401,0.000157,0.0855,0.00335,1,0.0737,0.159,0.00624,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
1994-12-14,1994,3,11,348,154.85,0.9,5,Dry,26,4,3,2,24,59,0.38,95.85,0.62,95.85,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.0719,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
1994-12-15,1994,3,11,349,153.48,0.9,5,Dry,26,4,3,2,24,59,0.38,94.48,0.62,94.48,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00378,0.000148,0.0843,0.00331,1,0.07,0.154,0.00605,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1994-12-16,1994,3,11,350,152.12,0.9,5,Dry,26,4,3,2,24,59,0.39,93.12,0.61,93.12,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00367,0.000144,0.0837,0.00328,1,0.0682,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
1994-12-17,1994,3,12,351,150.75,0.91,5,Dry,26,4,3,2,24,59,0.39,91.75,0.61,91.75,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00355,0.000139,0.0831,0.00326,1,0.0664,0.149,0.00586,25.4,0.919,0.965,0.887,21,20.2,20.2,486
1994-12-18,1994,3,12,352,150.48,0.91,5,Dry,26,4,3,2,24,59,0.39,91.48,0.61,91.48,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0795,0.00353,0.000138,0.083,0.00325,1,0.066,0.149,0.00584,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1994-12-19,1994,3,12,353,149.66,0.91,5,Dry,26,4,3,2,24,59,0.39,90.66,0.61,90.66,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00346,0.000136,0.0826,0.00324,1,0.0649,0.148,0.00579,25.4,0.92,0.965,0.888,20.7,20,20,480
1994-12-20,1994,3,12,354,149.93,0.91,5,Dry,26,4,3,2,24,59,0.39,90.93,0.61,90.93,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00348,0.000136,0.0827,0.00325,1,0.0653,0.148,0.0058,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1994-12-21,1994,3,12,355,150.2,0.91,5,Dry,26,4,3,2,24,59,0.39,91.2,0.61,91.2,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.0035,0.000137,0.0829,0.00325,1,0.0656,0.148,0.00582,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1994-12-22,1994,3,12,356,152.12,0.9,5,Dry,26,4,3,2,24,59,0.39,93.12,0.61,93.12,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00367,0.000144,0.0837,0.00328,1,0.0682,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
1994-12-23,1994,3,12,357,157.31,0.89,5,Dry,26,4,3,2,24,59,0.38,98.31,0.63,98.31,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00411,0.000161,0.086,0.00337,1,0.0752,0.161,0.00632,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1994-12-24,1994,3,13,358,159.77,0.89,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00432,0.000169,0.0871,0.00341,1,0.0785,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1994-12-25,1994,3,13,359,162.23,0.88,5,Dry,26,4,3,2,24,59,0.36,103.2,0.64,103.2,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0819,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
1994-12-26,1994,3,13,360,164.7,0.87,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00473,0.000185,0.0892,0.00349,1,0.0852,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,560
1994-12-27,1994,3,13,361,164.97,0.87,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000186,0.0893,0.0035,1,0.0856,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
1994-12-28,1994,3,13,362,164.7,0.87,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00473,0.000185,0.0892,0.00349,1,0.0852,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,560
1994-12-29,1994,3,13,363,166.61,0.86,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0878,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1994-12-30,1994,3,13,364,170.71,0.85,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00525,0.000205,0.0918,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1994-12-31,1994,3,14,365,174.81,0.84,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.00559,0.000219,0.0936,0.00367,1,0.0988,0.192,0.00753,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
1995-01-01,1994,4,14,1,175.09,0.84,5,Dry,29,5,4,2,33,73,0.42,102.1,0.58,102.1,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.085,0.00443,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
1995-01-02,1994,4,14,2,175.91,0.83,5,Dry,29,5,4,2,33,73,0.41,102.9,0.58,102.9,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0853,0.0045,0.000176,0.0898,0.00351,1,0.0814,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
1995-01-03,1994,4,14,3,176.73,0.83,5,Dry,29,5,4,2,33,73,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0825,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1995-01-04,1994,4,14,4,173.72,0.84,5,Dry,29,5,4,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0785,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1995-01-05,1994,4,14,5,170.71,0.85,5,Dry,29,5,4,2,33,73,0.43,97.71,0.57,97.71,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0834,0.00406,0.000159,0.0875,0.00343,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1995-01-06,1994,4,14,6,168.8,0.86,5,Dry,29,5,4,2,33,73,0.43,95.8,0.57,95.8,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0828,0.00389,0.000152,0.0866,0.00339,1,0.0718,0.158,0.00621,25.4,0.916,0.967,0.885,21.8,21.1,21.1,507
1995-01-07,1994,4,15,7,166.88,0.86,5,Dry,29,5,4,2,33,73,0.44,93.88,0.56,93.88,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0692,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
1995-01-08,1994,4,15,8,163.88,0.87,5,Dry,29,5,4,2,33,73,0.45,90.88,0.56,90.88,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.081,0.00347,0.000136,0.0845,0.00331,1,0.0652,0.15,0.00586,25.4,0.921,0.965,0.889,20.8,20.1,20.1,483
1995-01-09,1994,4,15,9,162.51,0.88,5,Dry,29,5,4,2,33,73,0.45,89.51,0.55,89.51,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0805,0.00336,0.000132,0.0839,0.00329,1,0.0633,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
1995-01-10,1994,4,15,10,163.88,0.87,5,Dry,29,5,4,2,33,73,0.45,90.88,0.56,90.88,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.081,0.00347,0.000136,0.0845,0.00331,1,0.0652,0.15,0.00586,25.4,0.921,0.965,0.889,20.8,20.1,20.1,483
1995-01-11,1994,4,15,11,168.52,0.86,5,Dry,29,5,4,2,33,73,0.43,95.52,0.57,95.52,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.886,21.8,21.1,21.1,505
1995-01-12,1994,4,15,12,172.08,0.85,5,Dry,29,5,4,2,33,73,0.42,99.08,0.58,99.08,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1995-01-13,1994,4,15,13,173.45,0.84,5,Dry,29,5,4,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1995-01-14,1994,4,16,14,173.72,0.84,5,Dry,29,5,4,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0785,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1995-01-15,1994,4,16,15,176.18,0.83,5,Dry,29,5,4,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
1995-01-16,1994,4,16,16,179.73,0.82,5,Dry,29,5,4,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1995-01-17,1994,4,16,17,180.01,0.82,5,Dry,29,5,4,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.087,0.179,0.00698,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1995-01-18,1994,4,16,18,178.09,0.83,5,Dry,29,5,4,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1995-01-19,1994,4,16,19,179.46,0.82,5,Dry,29,5,4,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1995-01-20,1994,4,16,20,181.38,0.82,5,Dry,29,5,4,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
1995-01-21,1994,4,17,21,181.1,0.82,5,Dry,29,5,4,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0884,0.18,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
1995-01-22,1994,4,17,22,182.47,0.81,5,Dry,29,5,4,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0903,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.2,24.2,582
1995-01-23,1994,4,17,23,185.48,0.81,5,Dry,29,5,4,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
1995-01-24,1994,4,17,24,185.2,0.81,5,Dry,29,5,4,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1995-01-25,1994,4,17,25,183.29,0.81,5,Dry,29,5,4,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0879,0.00512,0.0002,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
1995-01-26,1994,4,17,26,184.11,0.81,5,Dry,29,5,4,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0882,0.00519,0.000203,0.0934,0.00365,1,0.0925,0.186,0.00727,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1995-01-27,1994,4,17,27,186.57,0.8,5,Dry,29,5,4,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1995-01-28,1994,4,18,28,188.48,0.8,5,Dry,29,5,4,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1995-01-29,1994,4,18,29,186.57,0.8,5,Dry,29,5,4,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1995-01-30,1994,4,18,30,187.39,0.8,5,Dry,29,5,4,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1995-01-31,1994,4,18,31,187.66,0.8,5,Dry,29,5,4,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0973,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1995-02-01,1994,5,18,32,187.39,0.8,5,Dry,31,6,4,3,41,85,0.45,102.4,0.55,102.4,0,0,0,0,-3,3,31,6,4,0,44,143,990,964.4,25.6,0.0861,0.00445,0.000174,0.0906,0.00354,1,0.0807,0.171,0.0067,25.4,0,0,0,0,0,0,0
1995-02-02,1994,5,18,33,188.76,0.8,5,Dry,31,6,4,3,41,85,0.45,103.8,0.55,103.8,0,0,0,0,-3,3,31,6,4,0,44,145,990,964.4,25.6,0.0866,0.00457,0.000179,0.0912,0.00357,1,0.0826,0.174,0.00679,25.4,0,0,0,0,0,0,0
1995-02-03,1994,5,18,34,191.22,0.79,5,Dry,31,6,4,3,41,85,0.45,106.2,0.56,106.2,0,0,0,0,-3,3,31,6,4,0,44,147,990,964.4,25.6,0.0875,0.00478,0.000187,0.0923,0.00361,1,0.0859,0.178,0.00696,25.4,0,0,0,0,0,0,0
1995-02-04,1994,5,19,35,193.68,0.78,5,Dry,31,6,4,3,41,85,0.44,108.7,0.56,108.7,0,0,0,0,-3,3,31,6,4,0,44,150,990,964.4,25.6,0.0884,0.00499,0.000195,0.0933,0.00365,1,0.0892,0.183,0.00713,25.4,0,0,0,0,0,0,0
1995-02-05,1994,5,19,36,197.23,0.77,5,Dry,31,6,4,3,41,85,0.43,112.2,0.57,112.2,0,0,0,0,-3,3,31,6,4,0,44,153,990,964.4,25.6,0.0896,0.00529,0.000207,0.0949,0.00371,1,0.094,0.189,0.00738,25.4,0,0,0,0,0,0,0
1995-02-06,1994,5,19,37,199.7,0.76,5,Dry,31,6,4,3,41,85,0.43,114.7,0.57,114.7,0,0,0,0,-3,3,31,6,4,0,44,156,990,964.4,25.6,0.0905,0.0055,0.000215,0.096,0.00375,1,0.0973,0.193,0.00755,25.4,0,0,0,0,0,0,0
1995-02-07,1994,5,19,38,201.06,0.76,5,Dry,31,6,4,3,41,85,0.42,116.1,0.58,116.1,0,0,0,0,-3,3,31,6,4,0,44,157,990,964.4,25.6,0.091,0.00562,0.000219,0.0966,0.00377,1,0.0992,0.196,0.00765,25.4,0.922,0.97,0.894,26.7,25.9,25.9,620
1995-02-08,1994,5,19,39,204.07,0.75,5,Dry,31,6,4,3,41,85,0.42,119.1,0.58,119.1,0,0,0,0,-3,3,31,6,4,0,44,160,990,964.4,25.6,0.092,0.00587,0.00023,0.0979,0.00383,1,0.103,0.201,0.00786,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
1995-02-09,1994,5,19,40,204.34,0.75,5,Dry,31,6,4,3,41,85,0.42,119.3,0.58,119.3,0,0,0,0,-3,3,31,6,4,0,44,160,990,964.4,25.6,0.0921,0.00589,0.00023,0.098,0.00383,1,0.104,0.202,0.00788,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
1995-02-10,1994,5,19,41,205.16,0.74,5,Dry,31,6,4,3,41,85,0.41,120.2,0.59,120.2,0,0,0,0,-3,3,31,6,4,0,44,161,990,964.4,25.6,0.0924,0.00596,0.000233,0.0984,0.00385,1,0.105,0.203,0.00794,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1995-02-11,1994,5,20,42,208.17,0.73,5,Dry,31,6,4,3,41,85,0.41,123.2,0.59,123.2,0,0,0,0,-3,3,31,6,4,0,44,164,990,964.4,25.6,0.0935,0.00622,0.000243,0.0997,0.0039,1,0.109,0.208,0.00816,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
1995-02-12,1994,5,20,43,210.63,0.72,5,Dry,31,6,4,3,41,85,0.4,125.6,0.6,125.6,0,0,0,0,-3,3,31,6,4,0,44,167,990,964.5,25.5,0.0943,0.00643,0.000252,0.101,0.00395,1,0.112,0.213,0.00834,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1995-02-13,1994,5,20,44,213.09,0.72,5,Dry,31,6,4,3,41,85,0.4,128.1,0.6,128.1,0,0,0,0,-3,3,31,6,4,0,44,169,990,964.5,25.5,0.0952,0.00664,0.00026,0.102,0.00399,1,0.115,0.217,0.00851,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
1995-02-14,1994,5,20,45,214.46,0.71,5,Dry,31,6,4,3,41,85,0.4,129.5,0.6,129.5,0,0,0,0,-3,3,31,6,4,0,44,170,990,964.5,25.5,0.0957,0.00675,0.000265,0.102,0.00402,1,0.117,0.22,0.00861,25.3,0.93,0.97,0.902,29.9,29,29,696
1995-02-15,1994,5,20,46,214.19,0.71,5,Dry,31,6,4,3,41,85,0.4,129.2,0.6,129.2,0,0,0,0,-3,3,31,6,4,0,44,170,990,964.5,25.5,0.0956,0.00673,0.000264,0.102,0.00401,1,0.117,0.219,0.00859,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
1995-02-16,1994,5,20,47,212.82,0.72,5,Dry,31,6,4,3,41,85,0.4,127.8,0.6,127.8,0,0,0,0,-3,3,31,6,4,0,44,169,990,964.5,25.5,0.0951,0.00661,0.000259,0.102,0.00399,1,0.115,0.217,0.00849,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1995-02-17,1994,5,20,48,213.64,0.71,5,Dry,31,6,4,3,41,85,0.4,128.6,0.6,128.6,0,0,0,0,-3,3,31,6,4,0,44,170,990,964.5,25.5,0.0954,0.00668,0.000262,0.102,0.004,1,0.116,0.218,0.00855,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
1995-02-18,1994,5,21,49,212.82,0.72,5,Dry,31,6,4,3,41,85,0.4,127.8,0.6,127.8,0,0,0,0,-3,3,31,6,4,0,44,169,990,964.5,25.5,0.0951,0.00661,0.000259,0.102,0.00399,1,0.115,0.217,0.00849,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1995-02-19,1994,5,21,50,213.64,0.71,5,Dry,31,6,4,3,41,85,0.4,128.6,0.6,128.6,0,0,0,0,-3,3,31,6,4,0,44,170,990,964.5,25.5,0.0954,0.00668,0.000262,0.102,0.004,1,0.116,0.218,0.00855,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
1995-02-20,1994,5,21,51,217.74,0.7,5,Dry,31,6,4,3,41,85,0.39,132.7,0.61,132.7,0,0,0,0,-3,3,31,6,4,0,44,174,990,964.5,25.5,0.0968,0.00703,0.000276,0.104,0.00407,1,0.122,0.226,0.00885,25.3,0.932,0.97,0.904,30.6,29.7,29.7,713
1995-02-21,1994,5,21,52,221.3,0.69,5,Dry,31,6,4,3,41,85,0.38,136.3,0.62,136.3,0,0,0,0,-3,3,31,6,4,0,44,177,990,964.5,25.5,0.0981,0.00734,0.000288,0.105,0.00414,1,0.127,0.232,0.00911,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
1995-02-22,1994,5,21,53,225.95,0.68,5,Dry,31,6,4,3,41,85,0.38,140.9,0.62,140.9,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0997,0.00773,0.000304,0.107,0.00422,1,0.133,0.24,0.00944,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
1995-02-23,1994,5,21,54,232.23,0.66,5,Dry,31,6,4,3,41,85,0.37,147.2,0.63,147.2,0,0,0,0,-3,3,31,6,4,0,44,188,990,964.6,25.4,0.102,0.00826,0.000325,0.11,0.00434,1,0.141,0.251,0.0099,25.2,0.938,0.97,0.91,34.1,33,33,793
1995-02-24,1994,5,21,55,237.98,0.65,5,Dry,31,6,4,3,41,85,0.36,153,0.64,153,0,0,0,0,-3,3,31,6,4,0,44,194,990,964.6,25.4,0.104,0.00875,0.000345,0.113,0.00444,1,0.149,0.262,0.0103,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
1995-02-25,1994,5,22,56,245.36,0.63,5,Dry,31,6,4,3,41,85,0.35,160.4,0.65,160.4,0,0,0,0,-3,3,31,6,4,0,44,201,990,964.7,25.3,0.107,0.00938,0.00037,0.116,0.00458,1,0.159,0.275,0.0109,25.1,0.942,0.97,0.914,37.1,36,36,864
1995-02-26,1994,5,22,57,252.2,0.62,5,Dry,31,6,4,3,41,85,0.34,167.2,0.66,167.2,0,0,0,0,-3,3,31,6,4,0,44,208,990,964.7,25.3,0.109,0.00996,0.000394,0.119,0.0047,1,0.168,0.287,0.0114,25,0.944,0.973,0.919,38.7,37.7,37.7,904
1995-02-27,1994,5,22,58,258.48,0.61,5,Dry,31,6,4,3,41,85,0.33,173.5,0.67,173.5,0,0,0,0,-3,3,31,6,4,0,44,214,990,964.7,25.3,0.111,0.0105,0.000415,0.122,0.00482,1,0.177,0.298,0.0118,25,0.946,0.976,0.924,40.2,39.3,39.3,942
1995-02-28,1994,5,22,59,263.13,0.6,5,Dry,31,6,4,3,41,85,0.32,178.1,0.68,178.1,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0109,0.000431,0.124,0.0049,1,0.183,0.307,0.0121,24.9,0.948,0.979,0.928,41.3,40.4,40.4,970
1995-03-01,1994,6,22,60,268.33,0.59,5,Dry,36,8,6,4,53,107,0.4,161.3,0.6,161.3,0,0,0,0,-4,4,36,8,6,0,57,211,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00474,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36.1,36.1,866
1995-03-02,1994,6,22,61,273.52,0.58,5,Dry,36,8,6,4,53,107,0.39,166.5,0.61,166.5,0,0,0,0,-4,4,36,8,6,0,57,217,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00483,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
1995-03-03,1994,6,22,62,279.81,0.57,5,Dry,36,8,6,4,53,107,0.38,172.8,0.62,172.8,0,0,0,0,-4,4,36,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000415,0.125,0.00495,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,935
1995-03-04,1994,6,23,63,286.1,0.56,5,Dry,36,8,6,4,53,107,0.37,179.1,0.63,179.1,0,0,0,0,-4,4,36,8,6,0,57,229,990,964.8,25.2,0.116,0.011,0.000436,0.127,0.00506,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
1995-03-05,1994,6,23,64,291.84,0.55,5,Dry,36,8,6,4,53,107,0.37,184.8,0.63,184.8,0,0,0,0,-4,4,36,8,6,0,57,235,990,964.9,25.1,0.118,0.0115,0.000456,0.13,0.00517,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
1995-03-06,1994,6,23,65,299.23,0.54,5,Dry,36,8,6,4,53,107,0.36,192.2,0.64,192.2,0,0,0,0,-4,4,36,8,6,0,57,242,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.0053,1,0.202,0.335,0.0133,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
1995-03-07,1994,6,23,66,306.06,0.54,5,Dry,36,8,6,4,53,107,0.35,199.1,0.65,199.1,0,0,0,0,-4,4,36,8,6,0,57,249,990,964.9,25.1,0.123,0.0127,0.000505,0.136,0.00543,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46.1,45.1,45.1,1080
1995-03-08,1994,6,23,67,313.99,0.53,5,Dry,36,8,6,4,53,107,0.34,207,0.66,207,0,0,0,0,-4,4,36,8,6,0,57,257,990,965,25,0.126,0.0133,0.000533,0.14,0.00558,1,0.222,0.362,0.0144,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
1995-03-09,1994,6,23,68,321.92,0.52,5,Dry,36,8,6,4,53,107,0.33,214.9,0.67,214.9,0,0,0,0,-4,4,36,8,6,0,57,265,990,965,25,0.129,0.014,0.000561,0.143,0.00572,1,0.233,0.376,0.015,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1995-03-10,1994,6,23,69,329.85,0.51,5,Dry,36,8,6,4,53,107,0.32,222.8,0.68,222.8,0,0,0,0,-4,4,36,8,6,0,57,273,990,965,25,0.132,0.0147,0.000589,0.147,0.00587,1,0.243,0.39,0.0156,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
1995-03-11,1994,6,24,70,337.78,0.5,5,Dry,36,8,6,4,53,107,0.32,230.8,0.68,230.8,0,0,0,0,-4,4,36,8,6,0,57,281,990,965.1,24.9,0.135,0.0154,0.000617,0.15,0.00602,2,0.0983,0.248,0.00997,24.7,0.923,0.97,0.896,25.8,25,50,1200
1995-03-12,1994,6,24,71,346.26,0.49,5,Dry,36,8,6,4,53,107,0.31,239.3,0.69,239.3,0,0,0,0,-4,4,36,8,6,0,57,289,990,965.1,24.9,0.138,0.0161,0.000647,0.154,0.00618,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.9,1240
1995-03-13,1994,6,24,72,354.73,0.48,5,Dry,36,8,6,4,53,107,0.3,247.7,0.7,247.7,0,0,0,0,-4,4,36,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000677,0.157,0.00634,2,0.11,0.267,0.0108,24.6,0.929,0.97,0.901,27.7,26.9,53.8,1290
1995-03-14,1994,6,24,73,363.21,0.47,5,Dry,36,8,6,4,53,107,0.29,256.2,0.7,256.2,0,0,0,0,-4,4,36,8,6,0,57,306,990,965.2,24.8,0.144,0.0199,0.000804,0.164,0.0066,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.7,27.8,55.6,1330
1995-03-15,1994,6,24,74,371.69,0.46,5,Dry,36,8,6,4,53,107,0.29,264.7,0.71,264.7,0,0,0,0,-4,4,36,8,6,0,57,315,990,965.3,24.7,0.147,0.0239,0.000967,0.171,0.00689,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
1995-03-16,1994,6,24,75,378.52,0.45,5,Dry,36,8,6,4,53,107,0.28,271.5,0.72,271.5,0,0,0,0,-4,4,36,8,6,0,57,322,990,965.3,24.7,0.149,0.0272,0.0011,0.176,0.00713,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.4,29.4,58.9,1410
1995-03-17,1994,6,24,76,384.27,0.45,5,Dry,36,8,6,4,53,107,0.28,277.3,0.72,277.3,0,0,0,0,-4,4,36,8,6,0,57,327,990,965.3,24.7,0.151,0.0299,0.00121,0.181,0.00733,2,0.13,0.311,0.0126,24.4,0.935,0.97,0.907,31,30.1,60.1,1440
1995-03-18,1994,6,25,77,389.46,0.44,5,Dry,36,8,6,4,53,107,0.28,282.5,0.72,282.5,0,0,0,0,-4,4,36,8,6,0,57,332,990,965.3,24.7,0.153,0.0323,0.00131,0.185,0.00751,2,0.133,0.318,0.0129,24.3,0.937,0.97,0.909,31.6,30.6,61.2,1470
1995-03-19,1994,6,25,78,393.56,0.44,5,Dry,36,8,6,4,53,107,0.27,286.6,0.73,286.6,0,0,0,0,-4,4,36,8,6,0,57,337,990,965.4,24.6,0.154,0.0343,0.00139,0.189,0.00766,2,0.136,0.324,0.0132,24.3,0.938,0.97,0.909,32,31.1,62.1,1490
1995-03-20,1994,6,25,79,396.57,0.44,5,Dry,36,8,6,4,53,107,0.27,289.6,0.73,289.6,0,0,0,0,-4,4,36,8,6,0,57,340,990,965.4,24.6,0.155,0.0357,0.00145,0.191,0.00776,2,0.138,0.329,0.0134,24.3,0.938,0.97,0.91,32.4,31.4,62.8,1510
1995-03-21,1994,6,25,80,401.77,0.43,5,Dry,36,8,6,4,53,107,0.27,294.8,0.73,294.8,0,0,0,0,-4,4,36,8,6,0,57,345,990,965.4,24.6,0.157,0.0381,0.00155,0.195,0.00794,2,0.141,0.337,0.0137,24.3,0.939,0.97,0.911,32.9,31.9,63.9,1530
1995-03-22,1994,6,25,81,406.41,0.43,5,Dry,36,8,6,4,53,107,0.26,299.4,0.74,299.4,0,0,0,0,-4,4,36,8,6,0,57,349,990,965.4,24.6,0.159,0.0403,0.00164,0.199,0.00811,2,0.145,0.344,0.014,24.2,0.94,0.97,0.912,33.4,32.4,64.9,1560
1995-03-23,1994,6,25,82,412.7,0.42,5,Dry,36,8,6,4,53,107,0.26,305.7,0.74,305.7,0,0,0,0,-4,4,36,8,6,0,57,356,990,965.5,24.5,0.161,0.0433,0.00176,0.204,0.00833,2,0.149,0.353,0.0144,24.2,0.941,0.97,0.913,34.1,33.1,66.2,1590
1995-03-24,1994,6,25,83,417.35,0.42,5,Dry,36,8,6,4,53,107,0.26,310.4,0.74,310.4,0,0,0,0,-4,4,36,8,6,0,57,360,990,965.5,24.5,0.163,0.0455,0.00185,0.208,0.00849,2,0.152,0.36,0.0147,24.2,0.942,0.97,0.914,34.6,33.6,67.2,1610
1995-03-25,1994,6,26,84,417.63,0.42,5,Dry,36,8,6,4,53,107,0.26,310.6,0.74,310.6,0,0,0,0,-4,4,36,8,6,0,57,361,990,965.5,24.5,0.163,0.0456,0.00186,0.208,0.0085,2,0.152,0.361,0.0147,24.2,0.942,0.97,0.914,34.7,33.6,67.3,1610
1995-03-26,1994,6,26,85,414.62,0.42,5,Dry,36,8,6,4,53,107,0.26,307.6,0.74,307.6,0,0,0,0,-4,4,36,8,6,0,57,358,990,965.5,24.5,0.162,0.0442,0.0018,0.206,0.00839,2,0.15,0.356,0.0145,24.2,0.942,0.97,0.913,34.3,33.3,66.6,1600
1995-03-27,1994,6,26,86,415.44,0.42,5,Dry,36,8,6,4,53,107,0.26,308.4,0.74,308.4,0,0,0,0,-4,4,36,8,6,0,57,358,990,965.5,24.5,0.162,0.0446,0.00182,0.207,0.00842,2,0.151,0.357,0.0146,24.2,0.942,0.97,0.914,34.4,33.4,66.8,1600
1995-03-28,1994,6,26,87,417.9,0.42,5,Dry,36,8,6,4,53,107,0.26,310.9,0.74,310.9,0,0,0,0,-4,4,36,8,6,0,57,361,990,965.5,24.5,0.163,0.0457,0.00187,0.209,0.00851,2,0.152,0.361,0.0147,24.2,0.942,0.97,0.914,34.7,33.7,67.3,1620
1995-03-29,1994,6,26,88,417.08,0.42,5,Dry,36,8,6,4,53,107,0.26,310.1,0.74,310.1,0,0,0,0,-4,4,36,8,6,0,57,360,990,965.5,24.5,0.163,0.0454,0.00185,0.208,0.00848,2,0.152,0.36,0.0147,24.2,0.942,0.97,0.914,34.6,33.6,67.2,1610
1995-03-30,1994,6,26,89,415.16,0.42,5,Dry,36,8,6,4,53,107,0.26,308.2,0.74,308.2,0,0,0,0,-4,4,36,8,6,0,57,358,990,965.5,24.5,0.162,0.0445,0.00181,0.206,0.00841,2,0.151,0.357,0.0145,24.2,0.942,0.97,0.914,34.4,33.4,66.7,1600
1995-03-31,1994,6,26,90,415.98,0.42,5,Dry,36,8,6,4,53,107,0.26,309,0.74,309,0,0,0,0,-4,4,36,8,6,0,57,359,990,965.5,24.5,0.162,0.0448,0.00183,0.207,0.00844,2,0.151,0.358,0.0146,24.2,0.942,0.97,0.914,34.5,33.5,66.9,1610
1995-04-01,1994,7,27,91,412.43,0.42,5,Dry,40,10,8,5,62,125,0.3,287.4,0.7,287.4,0,0,0,0,-5,5,40,10,8,0,67,345,990,965.5,24.5,0.157,0.0347,0.00141,0.192,0.00783,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32,31,62.1,1490
1995-04-02,1994,7,27,92,405.59,0.43,5,Dry,40,10,8,5,62,125,0.31,280.6,0.69,280.6,0,0,0,0,-5,5,40,10,8,0,67,339,990,965.4,24.6,0.155,0.0314,0.00128,0.186,0.00759,2,0.132,0.318,0.013,24.3,0.936,0.97,0.908,31.2,30.3,60.6,1450
1995-04-03,1994,7,27,93,399.85,0.44,5,Dry,40,10,8,5,62,125,0.31,274.9,0.69,274.9,0,0,0,0,-5,5,40,10,8,0,67,333,990,965.4,24.6,0.153,0.0287,0.00117,0.182,0.00739,2,0.128,0.31,0.0126,24.3,0.935,0.97,0.907,30.6,29.7,59.4,1430
1995-04-04,1994,7,27,94,392.47,0.44,5,Dry,40,10,8,5,62,125,0.32,267.5,0.68,267.5,0,0,0,0,-5,5,40,10,8,0,67,325,990,965.4,24.6,0.15,0.0252,0.00102,0.176,0.00713,2,0.123,0.299,0.0121,24.3,0.933,0.97,0.905,29.8,28.9,57.8,1390
1995-04-05,1994,7,27,95,386.73,0.45,5,Dry,40,10,8,5,62,125,0.32,261.7,0.68,261.7,0,0,0,0,-5,5,40,10,8,0,67,320,990,965.3,24.7,0.148,0.0225,0.000914,0.171,0.00693,2,0.119,0.29,0.0118,24.4,0.932,0.97,0.904,29.2,28.3,56.6,1360
1995-04-06,1994,7,27,96,382.08,0.45,5,Dry,40,10,8,5,62,125,0.33,257.1,0.67,257.1,0,0,0,0,-5,5,40,10,8,0,67,315,990,965.3,24.7,0.147,0.0203,0.000824,0.167,0.00677,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.6,27.8,55.6,1330
1995-04-07,1994,7,27,97,376.88,0.46,5,Dry,40,10,8,5,62,125,0.33,251.9,0.67,251.9,0,0,0,0,-5,5,40,10,8,0,67,310,990,965.3,24.7,0.145,0.0179,0.000724,0.163,0.00659,2,0.113,0.275,0.0111,24.4,0.93,0.97,0.902,28.1,27.2,54.5,1310
1995-04-08,1994,7,28,98,371.69,0.46,5,Dry,40,10,8,5,62,125,0.34,246.7,0.66,246.7,0,0,0,0,-5,5,40,10,8,0,67,305,990,965.3,24.7,0.143,0.0167,0.000676,0.16,0.00646,2,0.109,0.269,0.0109,24.5,0.929,0.97,0.901,27.5,26.7,53.3,1280
1995-04-09,1994,7,28,99,368.13,0.46,5,Dry,40,10,8,5,62,125,0.34,243.1,0.66,243.1,0,0,0,0,-5,5,40,10,8,0,67,301,990,965.2,24.8,0.142,0.0164,0.000663,0.158,0.00639,2,0.107,0.265,0.0107,24.5,0.927,0.97,0.9,27.1,26.3,52.5,1260
1995-04-10,1994,7,28,100,364.03,0.47,5,Dry,40,10,8,5,62,125,0.34,239,0.66,239,0,0,0,0,-5,5,40,10,8,0,67,297,990,965.2,24.8,0.14,0.0161,0.000648,0.156,0.00631,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
1995-04-11,1994,7,28,101,361.57,0.47,5,Dry,40,10,8,5,62,125,0.35,236.6,0.65,236.6,0,0,0,0,-5,5,40,10,8,0,67,295,990,965.2,24.8,0.139,0.0159,0.00064,0.155,0.00627,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,51.1,1230
1995-04-12,1994,7,28,102,358.56,0.47,5,Dry,40,10,8,5,62,125,0.35,233.6,0.65,233.6,0,0,0,0,-5,5,40,10,8,0,67,292,990,965.2,24.8,0.138,0.0156,0.000629,0.154,0.00621,2,0.1,0.254,0.0102,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
1995-04-13,1994,7,28,103,355.56,0.48,5,Dry,40,10,8,5,62,125,0.35,230.6,0.65,230.6,0,0,0,0,-5,5,40,10,8,0,67,289,990,965.2,24.8,0.137,0.0153,0.000618,0.153,0.00615,2,0.0981,0.251,0.0101,24.6,0.923,0.97,0.896,25.6,24.9,49.8,1190
1995-04-14,1994,7,28,104,354.19,0.48,5,Dry,40,10,8,5,62,125,0.35,229.2,0.65,229.2,0,0,0,0,-5,5,40,10,8,0,67,287,990,965.2,24.8,0.137,0.0152,0.000613,0.152,0.00613,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
1995-04-15,1994,7,29,105,352.27,0.48,5,Dry,40,10,8,5,62,125,0.35,227.3,0.65,227.3,0,0,0,0,-5,5,40,10,8,0,67,285,990,965.2,24.8,0.136,0.0151,0.000607,0.151,0.00609,1,0.249,0.401,0.0161,24.4,0.959,0.98,0.939,52.2,48.2,48.2,1160
1995-04-16,1994,7,29,106,352,0.48,5,Dry,40,10,8,5,62,125,0.35,227,0.65,227,0,0,0,0,-5,5,40,10,8,0,67,285,990,965.2,24.8,0.136,0.015,0.000606,0.151,0.00609,1,0.249,0.4,0.0161,24.4,0.959,0.98,0.939,52.2,48.2,48.2,1160
1995-04-17,1994,7,29,107,351.18,0.48,5,Dry,40,10,8,5,62,125,0.36,226.2,0.64,226.2,0,0,0,0,-5,5,40,10,8,0,67,284,990,965.2,24.8,0.136,0.015,0.000603,0.151,0.00607,1,0.248,0.399,0.016,24.4,0.959,0.98,0.94,52,48.2,48.2,1160
1995-04-18,1994,7,29,108,350.91,0.48,5,Dry,40,10,8,5,62,125,0.36,225.9,0.64,225.9,0,0,0,0,-5,5,40,10,8,0,67,284,990,965.2,24.8,0.136,0.015,0.000602,0.151,0.00606,1,0.247,0.398,0.016,24.4,0.959,0.98,0.94,51.9,48.2,48.2,1160
1995-04-19,1994,7,29,109,348.99,0.48,5,Dry,40,10,8,5,62,125,0.36,224,0.64,224,0,0,0,0,-5,5,40,10,8,0,67,282,990,965.1,24.9,0.135,0.0148,0.000595,0.15,0.00603,1,0.245,0.395,0.0159,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
1995-04-20,1994,7,29,110,347.63,0.49,5,Dry,40,10,8,5,62,125,0.36,222.6,0.64,222.6,0,0,0,0,-5,5,40,10,8,0,67,281,990,965.1,24.9,0.135,0.0147,0.00059,0.149,0.006,1,0.243,0.392,0.0158,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
1995-04-21,1994,7,29,111,344.62,0.49,5,Dry,40,10,8,5,62,125,0.36,219.6,0.64,219.6,0,0,0,0,-5,5,40,10,8,0,67,278,990,965.1,24.9,0.134,0.0144,0.00058,0.148,0.00595,1,0.239,0.387,0.0156,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
1995-04-22,1994,7,30,112,342.16,0.49,5,Dry,40,10,8,5,62,125,0.36,217.2,0.64,217.2,0,0,0,0,-5,5,40,10,8,0,67,275,990,965.1,24.9,0.133,0.0142,0.000571,0.147,0.0059,1,0.236,0.383,0.0154,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
1995-04-23,1994,7,30,113,338.06,0.5,5,Dry,40,10,8,5,62,125,0.37,213.1,0.63,213.1,0,0,0,0,-5,5,40,10,8,0,67,271,990,965.1,24.9,0.131,0.0139,0.000556,0.145,0.00582,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1150
1995-04-24,1994,7,30,114,334.5,0.5,5,Dry,40,10,8,5,62,125,0.37,209.5,0.63,209.5,0,0,0,0,-5,5,40,10,8,0,67,268,990,965.1,24.9,0.13,0.0136,0.000544,0.143,0.00576,1,0.225,0.369,0.0148,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
1995-04-25,1994,7,30,115,330.4,0.51,5,Dry,40,10,8,5,62,125,0.38,205.4,0.62,205.4,0,0,0,0,-5,5,40,10,8,0,67,263,990,965.1,24.9,0.128,0.0132,0.000529,0.142,0.00568,1,0.22,0.361,0.0145,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
1995-04-26,1994,7,30,116,325.2,0.51,5,Dry,40,10,8,5,62,125,0.38,200.2,0.62,200.2,0,0,0,0,-5,5,40,10,8,0,67,258,990,965,25,0.127,0.0128,0.000511,0.139,0.00558,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46.2,45.2,45.2,1090
1995-04-27,1994,7,30,117,320.56,0.52,5,Dry,40,10,8,5,62,125,0.39,195.6,0.61,195.6,0,0,0,0,-5,5,40,10,8,0,67,254,990,965,25,0.125,0.0124,0.000495,0.137,0.0055,1,0.207,0.344,0.0138,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1995-04-28,1994,7,30,118,315.91,0.52,5,Dry,40,10,8,5,62,125,0.4,190.9,0.6,190.9,0,0,0,0,-5,5,40,10,8,0,67,249,990,965,25,0.123,0.012,0.000479,0.135,0.00541,1,0.2,0.336,0.0134,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
1995-04-29,1994,7,31,119,311.26,0.53,5,Dry,40,10,8,5,62,125,0.4,186.3,0.6,186.3,0,0,0,0,-5,5,40,10,8,0,67,244,990,965,25,0.122,0.0116,0.000462,0.133,0.00532,1,0.194,0.327,0.0131,24.7,0.951,0.98,0.932,42.9,42.1,42.1,1010
1995-04-30,1994,7,31,120,306.06,0.54,5,Dry,40,10,8,5,62,125,0.41,181.1,0.59,181.1,0,0,0,0,-5,5,40,10,8,0,67,239,990,964.9,25.1,0.12,0.0111,0.000444,0.131,0.00523,1,0.187,0.318,0.0127,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
1995-05-01,1994,8,31,121,300.87,0.54,5,Dry,42,9,8,6,82,147,0.49,153.9,0.51,153.9,0,0,0,0,-6,6,42,9,8,0,88,213,990,964.9,25.1,0.111,0.00883,0.000352,0.119,0.00476,1,0.15,0.27,0.0107,24.8,0.941,0.97,0.912,35.2,34.2,34.2,820
1995-05-02,1994,8,31,122,297.31,0.55,5,Dry,42,9,8,6,82,147,0.49,150.3,0.51,150.3,0,0,0,0,-6,6,42,9,8,0,88,209,990,964.9,25.1,0.109,0.00853,0.00034,0.118,0.0047,1,0.145,0.263,0.0105,24.8,0.94,0.97,0.911,34.4,33.4,33.4,801
1995-05-03,1994,8,31,123,293.21,0.55,5,Dry,42,9,8,6,82,147,0.5,146.2,0.5,146.2,0,0,0,0,-6,6,42,9,8,0,88,205,990,964.9,25.1,0.108,0.00818,0.000325,0.116,0.00462,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.4,32.4,32.4,779
1995-05-04,1994,8,31,124,289.11,0.56,5,Dry,42,9,8,6,82,147,0.51,142.1,0.49,142.1,0,0,0,0,-6,6,42,9,8,0,88,201,990,964.9,25.1,0.107,0.00783,0.000311,0.114,0.00455,1,0.134,0.249,0.00989,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
1995-05-05,1994,8,31,125,285.01,0.56,5,Dry,42,9,8,6,82,147,0.52,138,0.48,138,0,0,0,0,-6,6,42,9,8,0,88,197,990,964.8,25.2,0.105,0.00748,0.000297,0.113,0.00447,1,0.129,0.241,0.00959,24.9,0.934,0.97,0.906,31.5,30.6,30.6,734
1995-05-06,1994,8,32,126,280.91,0.57,5,Dry,42,9,8,6,82,147,0.52,133.9,0.48,133.9,0,0,0,0,-6,6,42,9,8,0,88,193,990,964.8,25.2,0.104,0.00713,0.000283,0.111,0.0044,1,0.123,0.234,0.0093,24.9,0.933,0.97,0.905,30.5,29.6,29.6,711
1995-05-07,1994,8,32,127,276.81,0.58,5,Dry,42,9,8,6,82,147,0.53,129.8,0.47,129.8,0,0,0,0,-6,6,42,9,8,0,88,189,990,964.8,25.2,0.102,0.00678,0.000269,0.109,0.00432,1,0.118,0.227,0.009,25,0.931,0.97,0.903,29.6,28.7,28.7,689
1995-05-08,1994,8,32,128,272.7,0.58,5,Dry,42,9,8,6,82,147,0.54,125.7,0.46,125.7,0,0,0,0,-6,6,42,9,8,0,88,185,990,964.8,25.2,0.101,0.00643,0.000255,0.107,0.00425,1,0.112,0.219,0.0087,25,0.929,0.97,0.901,28.6,27.8,27.8,666
1995-05-09,1994,8,32,129,268.6,0.59,5,Dry,42,9,8,6,82,147,0.55,121.6,0.45,121.6,0,0,0,0,-6,6,42,9,8,0,88,181,990,964.8,25.2,0.0993,0.00609,0.000241,0.105,0.00418,1,0.107,0.212,0.0084,25,0.927,0.97,0.899,27.6,26.8,26.8,644
1995-05-10,1994,8,32,130,264.5,0.6,5,Dry,42,9,8,6,82,147,0.56,117.5,0.44,117.5,0,0,0,0,-6,6,42,9,8,0,88,177,990,964.8,25.2,0.0978,0.00574,0.000227,0.104,0.0041,1,0.101,0.205,0.00811,25,0.924,0.97,0.897,26.7,25.9,25.9,621
1995-05-11,1994,8,32,131,260.4,0.6,5,Dry,42,9,8,6,82,147,0.56,113.4,0.43,113.4,0,0,0,0,-6,6,42,9,8,0,88,172,990,964.7,25.3,0.0964,0.00539,0.000213,0.102,0.00403,1,0.0956,0.197,0.00781,25.1,0.922,0.97,0.894,25.7,24.9,24.9,598
1995-05-12,1994,8,32,132,256.3,0.61,5,Dry,42,9,8,6,82,147,0.57,109.3,0.43,109.3,0,0,0,0,-6,6,42,9,8,0,88,168,990,964.7,25.3,0.0949,0.00504,0.000199,0.1,0.00396,1,0.0901,0.19,0.00752,25.1,0.919,0.97,0.891,24.7,24,24,575
1995-05-13,1994,8,33,133,252.74,0.62,5,Dry,42,9,8,6,82,147,0.58,105.7,0.42,105.7,0,0,0,0,-6,6,42,9,8,0,88,165,990,964.7,25.3,0.0937,0.00474,0.000187,0.0984,0.00389,1,0.0852,0.184,0.00726,25.1,0.917,0.97,0.889,23.9,23.1,23.1,556
