date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-14,1994,8,33,134,249.19,0.63,5,Dry,42,9,8,6,82,147,0.59,102.2,0.41,102.2,0,0,0,0,-6,6,42,9,8,0,88,161,990,964.7,25.3,0.0924,0.00444,0.000175,0.0969,0.00383,1,0.0805,0.177,0.00701,25.1,0.914,0.97,0.886,23,22.3,22.3,536
1995-05-15,1994,8,33,135,245.63,0.63,5,Dry,42,9,8,6,82,147,0.6,98.63,0.4,98.63,0,0,0,0,-6,6,42,9,8,0,88,158,990,964.7,25.3,0.0912,0.00413,0.000163,0.0953,0.00376,1,0.0757,0.171,0.00675,25.2,0.913,0.968,0.883,22.2,21.5,21.5,516
1995-05-16,1994,8,33,136,242.08,0.64,5,Dry,42,9,8,6,82,147,0.61,95.08,0.39,95.08,0,0,0,0,-6,6,42,9,8,0,88,154,990,964.7,25.3,0.0899,0.00383,0.000151,0.0937,0.0037,1,0.0709,0.165,0.00649,25.2,0.913,0.966,0.882,21.4,20.7,20.7,497
1995-05-17,1994,8,33,137,238.52,0.65,5,Dry,42,9,8,6,82,147,0.62,91.52,0.38,91.52,0,0,0,0,-6,6,42,9,8,0,88,151,990,964.6,25.4,0.0887,0.00353,0.000139,0.0922,0.00363,1,0.0661,0.158,0.00624,25.2,0.914,0.964,0.882,20.7,20,20,479
1995-05-18,1994,8,33,138,236.06,0.65,5,Dry,42,9,8,6,82,147,0.62,89.06,0.38,89.06,0,0,0,0,-6,6,42,9,8,0,88,148,990,964.6,25.4,0.0878,0.00332,0.000131,0.0911,0.00359,1,0.0627,0.154,0.00606,25.2,0.916,0.963,0.882,20.2,19.4,19.4,467
1995-05-19,1994,8,33,139,233.06,0.66,5,Dry,42,9,8,6,82,147,0.63,86.06,0.37,86.06,0,0,0,0,-6,6,42,9,8,0,88,145,990,964.6,25.4,0.0867,0.00307,0.000121,0.0898,0.00353,1,0.0587,0.148,0.00585,25.3,0.918,0.962,0.884,19.6,18.8,18.8,452
1995-05-20,1994,8,34,140,230.05,0.67,5,Dry,42,9,8,6,82,147,0.64,83.05,0.36,83.05,0,0,0,0,-6,6,42,9,8,0,88,142,990,964.6,25.4,0.0857,0.00281,0.000111,0.0885,0.00348,1,0.0546,0.143,0.00563,25.3,0.922,0.961,0.886,19,18.2,18.2,438
1995-05-21,1994,8,34,141,227.04,0.68,5,Dry,42,9,8,6,82,147,0.65,80.04,0.35,80.04,0,0,0,0,-6,6,42,9,8,0,88,139,990,964.6,25.4,0.0846,0.00255,0.0001,0.0872,0.00343,1,0.0506,0.138,0.00541,25.3,0.926,0.96,0.889,18.4,17.7,17.7,424
1995-05-22,1994,8,34,142,224.03,0.68,5,Dry,42,9,8,6,82,147,0.66,77.03,0.34,77.03,0,0,0,0,-6,6,42,9,8,0,88,136,990,964.5,25.5,0.0835,0.0023,0.0000903,0.0858,0.00337,1,0.0465,0.132,0.0052,25.3,0.931,0.96,0.894,17.8,17.1,17.1,410
1995-05-23,1994,8,34,143,221.02,0.69,5,Dry,42,9,8,6,82,147,0.67,74.02,0.34,74.02,0,0,0,0,-6,6,42,9,8,0,88,133,990,964.5,25.5,0.0825,0.00204,0.0000801,0.0845,0.00332,1,0.0424,0.127,0.00498,25.3,0.931,0.96,0.893,17.1,16.4,16.4,395
1995-05-24,1994,8,34,144,218.02,0.7,5,Dry,42,9,8,6,82,147,0.67,71.02,0.33,71.02,0,0,0,0,-6,6,42,9,8,0,88,130,990,964.5,25.5,0.0814,0.00179,0.0000701,0.0832,0.00326,1,0.0384,0.122,0.00477,25.4,0.917,0.96,0.88,16.2,15.6,15.6,373
1995-05-25,1994,8,34,145,215.01,0.71,5,Dry,42,9,8,6,82,147,0.68,68.01,0.32,68.01,0,0,0,0,-6,6,42,9,8,0,88,127,990,964.5,25.5,0.0804,0.00153,0.00006,0.0819,0.00321,1,0.0343,0.116,0.00456,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
1995-05-26,1994,8,34,146,212,0.72,5,Dry,42,9,8,6,82,147,0.69,65,0.31,65,0,0,0,0,-6,6,42,9,8,0,88,124,990,964.5,25.5,0.0793,0.00128,0.0000499,0.0806,0.00316,1,0.0302,0.111,0.00434,25.4,0,0,0,0,0,0,0
1995-05-27,1994,8,35,147,209.54,0.73,5,Dry,42,9,8,6,82,147,0.7,62.54,0.3,62.54,0,0,0,0,-6,6,42,9,8,0,88,122,990,964.5,25.5,0.0784,0.00107,0.0000417,0.0795,0.00311,1,0.0269,0.106,0.00417,25.4,0,0,0,0,0,0,0
1995-05-28,1994,8,35,148,207.08,0.74,5,Dry,42,9,8,6,82,147,0.71,60.08,0.29,60.08,0,0,0,0,-6,6,42,9,8,0,88,119,990,964.4,25.6,0.0776,0.000857,0.0000335,0.0784,0.00307,1,0.0236,0.102,0.00399,25.5,0,0,0,0,0,0,0
1995-05-29,1994,8,35,149,204.62,0.75,5,Dry,42,9,8,6,82,147,0.72,57.62,0.28,57.62,0,0,0,0,-6,6,42,9,8,0,88,117,990,964.4,25.6,0.0767,0.000648,0.0000253,0.0773,0.00302,1,0.0203,0.0976,0.00382,25.5,0,0,0,0,0,0,0
1995-05-30,1994,8,35,150,202.16,0.75,5,Dry,42,9,8,6,82,147,0.73,55.16,0.27,55.16,0,0,0,0,-6,6,42,9,8,0,88,114,990,964.4,25.6,0.0758,0.000439,0.0000171,0.0763,0.00298,1,0.017,0.0932,0.00364,25.5,0,0,0,0,0,0,0
1995-05-31,1994,8,35,151,199.7,0.76,5,Dry,42,9,8,6,82,147,0.74,52.7,0.26,52.7,0,0,0,0,-6,6,42,9,8,0,88,112,990,964.4,25.6,0.075,0.00023,0.00000897,0.0752,0.00294,1,0.0136,0.0888,0.00347,25.5,0,0,0,0,0,0,0
1995-06-01,1994,9,35,152,198.33,0.77,5,Dry,39,9,7,5,59,119,0.6,79.33,0.4,79.33,0,0,0,0,-5,5,39,9,7,0,64,134,990,964.4,25.6,0.0829,0.00249,0.0000974,0.0854,0.00334,1,0.0496,0.135,0.00528,25.5,0,0,0,0,0,0,0
1995-06-02,1994,9,35,153,196.41,0.77,5,Dry,39,9,7,5,59,119,0.61,77.41,0.39,77.41,0,0,0,0,-5,5,39,9,7,0,64,132,990,964.4,25.6,0.0823,0.00233,0.000091,0.0846,0.00331,1,0.047,0.132,0.00514,25.5,0,0,0,0,0,0,0
1995-06-03,1994,9,36,154,194.5,0.78,5,Dry,39,9,7,5,59,119,0.61,75.5,0.39,75.5,0,0,0,0,-5,5,39,9,7,0,64,131,990,964.4,25.6,0.0816,0.00217,0.0000847,0.0838,0.00327,1,0.0444,0.128,0.00501,25.5,0,0,0,0,0,0,0
1995-06-04,1994,9,36,155,192.59,0.78,5,Dry,39,9,7,5,59,119,0.62,73.59,0.38,73.59,0,0,0,0,-5,5,39,9,7,0,64,129,990,964.4,25.6,0.0809,0.00201,0.0000784,0.0829,0.00324,1,0.0418,0.125,0.00488,25.5,0,0,0,0,0,0,0
1995-06-05,1994,9,36,156,190.67,0.79,5,Dry,39,9,7,5,59,119,0.62,71.67,0.38,71.67,0,0,0,0,-5,5,39,9,7,0,64,127,990,964.4,25.6,0.0802,0.00184,0.000072,0.0821,0.00321,1,0.0393,0.121,0.00474,25.5,0,0,0,0,0,0,0
1995-06-06,1994,9,36,157,188.76,0.8,5,Dry,39,9,7,5,59,119,0.63,69.76,0.37,69.76,0,0,0,0,-5,5,39,9,7,0,64,125,990,964.4,25.6,0.0796,0.00168,0.0000657,0.0812,0.00318,1,0.0367,0.118,0.00461,25.5,0,0,0,0,0,0,0
1995-06-07,1994,9,36,158,186.84,0.8,5,Dry,39,9,7,5,59,119,0.64,67.84,0.36,67.84,0,0,0,0,-5,5,39,9,7,0,64,123,990,964.4,25.6,0.0789,0.00152,0.0000593,0.0804,0.00314,1,0.0341,0.114,0.00448,25.5,0,0,0,0,0,0,0
1995-06-08,1994,9,36,159,184.93,0.81,5,Dry,39,9,7,5,59,119,0.64,65.93,0.36,65.93,0,0,0,0,-5,5,39,9,7,0,64,121,990,964.4,25.6,0.0782,0.00135,0.000053,0.0796,0.00311,1,0.0315,0.111,0.00434,25.5,0,0,0,0,0,0,0
1995-06-09,1994,9,36,160,183.02,0.81,5,Dry,39,9,7,5,59,119,0.65,64.02,0.35,64.02,0,0,0,0,-5,5,39,9,7,0,64,119,990,964.4,25.6,0.0775,0.00119,0.0000466,0.0787,0.00308,1,0.0289,0.108,0.00421,25.5,0,0,0,0,0,0,0
1995-06-10,1994,9,37,161,181.1,0.82,5,Dry,39,9,7,5,59,119,0.66,62.1,0.34,62.1,0,0,0,0,-5,5,39,9,7,0,64,117,990,964.4,25.6,0.0769,0.00103,0.0000402,0.0779,0.00305,1,0.0263,0.104,0.00408,25.5,0,0,0,0,0,0,0
1995-06-11,1994,9,37,162,179.73,0.82,5,Dry,39,9,7,5,59,119,0.66,60.73,0.34,60.73,0,0,0,0,-5,5,39,9,7,0,64,116,990,964.4,25.6,0.0764,0.000912,0.0000357,0.0773,0.00302,1,0.0245,0.102,0.00398,25.5,0,0,0,0,0,0,0
1995-06-12,1994,9,37,163,178.37,0.83,5,Dry,39,9,7,5,59,119,0.67,59.37,0.33,59.37,0,0,0,0,-5,5,39,9,7,0,64,114,990,964.4,25.6,0.0759,0.000796,0.0000312,0.0767,0.003,1,0.0226,0.0993,0.00389,25.5,0,0,0,0,0,0,0
1995-06-13,1994,9,37,164,177,0.83,5,Dry,39,9,7,5,59,119,0.67,58,0.33,58,0,0,0,0,-5,5,39,9,7,0,64,113,990,964.4,25.6,0.0754,0.00068,0.0000266,0.0761,0.00298,1,0.0208,0.0969,0.00379,25.5,0,0,0,0,0,0,0
1995-06-14,1994,9,37,165,175.63,0.84,5,Dry,39,9,7,5,59,119,0.68,56.63,0.32,56.63,0,0,0,0,-5,5,39,9,7,0,64,112,990,964.4,25.6,0.0749,0.000564,0.0000221,0.0755,0.00295,1,0.019,0.0944,0.0037,25.5,0,0,0,0,0,0,0
1995-06-15,1994,9,37,166,174.27,0.84,5,Dry,39,9,7,5,59,119,0.68,55.27,0.32,55.27,0,0,0,0,-5,5,39,9,7,0,64,110,990,964.5,25.5,0.0744,0.000448,0.0000175,0.0749,0.00293,1,0.0171,0.092,0.0036,25.5,0,0,0,0,0,0,0
1995-06-16,1994,9,37,167,172.9,0.84,5,Dry,39,9,7,5,59,119,0.69,53.9,0.31,53.9,0,0,0,0,-5,5,39,9,7,0,64,109,990,964.5,25.5,0.074,0.000331,0.000013,0.0743,0.00291,1,0.0153,0.0896,0.00351,25.5,0,0,0,0,0,0,0
1995-06-17,1994,9,38,168,171.53,0.85,5,Dry,39,9,7,5,59,119,0.69,52.53,0.31,52.53,0,0,0,0,-5,5,39,9,7,0,64,108,990,964.5,25.5,0.0735,0.000215,0.00000842,0.0737,0.00289,1,0.0134,0.0871,0.00341,25.5,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,170.16,0.85,5,Dry,39,9,7,5,59,119,0.7,51.16,0.3,51.16,0,0,0,0,-5,5,39,9,7,0,64,106,990,964.5,25.5,0.073,0.0000986,0.00000386,0.0731,0.00286,1,0.0116,0.0847,0.00331,25.5,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,168.8,0.86,5,Dry,39,9,7,5,59,119,0.7,49.8,0.29,0,50,11,2,2,-3,38,50,11,9,2,97,70,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,167.43,0.86,5,Dry,39,9,7,5,59,119,0.71,48.43,0.29,0,48,11,1,1,-4,39,50,10,8,1,98,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,166.06,0.87,5,Dry,39,9,7,5,59,119,0.72,47.06,0.28,0,47,11,1,1,-4,38,50,10,8,1,97,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,164.7,0.87,5,Dry,39,9,7,5,59,119,0.72,45.7,0.28,0,46,10,1,1,-4,38,49,10,8,1,97,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,163.33,0.88,5,Dry,39,9,7,5,59,119,0.73,44.33,0.27,0,44,10,1,1,-4,36,49,10,8,1,95,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,161.96,0.88,5,Dry,39,9,7,5,59,119,0.73,42.96,0.27,0,43,10,1,1,-4,35,49,10,8,1,94,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,160.59,0.88,5,Dry,39,9,7,5,59,119,0.74,41.59,0.26,0,42,9,1,1,-4,35,48,10,8,1,94,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.5,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,159.23,0.89,5,Dry,39,9,7,5,59,119,0.75,40.23,0.25,0,40,9,1,1,-4,33,48,10,8,1,92,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,157.86,0.89,5,Dry,39,9,7,5,59,119,0.75,38.86,0.25,0,39,9,1,1,-4,32,48,10,8,1,91,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,156.49,0.89,5,Dry,39,9,7,5,59,119,0.76,37.49,0.24,0,37,8,1,1,-4,31,47,10,8,1,90,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,155.13,0.9,5,Dry,39,9,7,5,59,119,0.77,36.13,0.23,0,36,8,1,1,-4,30,47,10,8,1,89,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,154.85,0.9,5,Dry,39,9,7,5,59,119,0.77,35.85,0.23,0,36,8,1,1,-4,30,47,10,8,1,89,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,152.94,0.9,5,Dry,37,8,6,4,53,108,0.71,44.94,0.29,0,45,10,1,1,-3,36,47,9,7,1,89,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,151.57,0.9,5,Dry,37,8,6,4,53,108,0.71,43.57,0.29,0,44,10,1,1,-3,35,47,9,7,1,88,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,150.2,0.91,5,Dry,37,8,6,4,53,108,0.72,42.2,0.28,0,42,9,1,1,-3,34,46,9,7,1,87,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,148.84,0.91,5,Dry,37,8,6,4,53,108,0.73,40.84,0.27,0,41,9,1,1,-3,33,46,9,7,1,86,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,147.47,0.91,5,Dry,37,8,6,4,53,108,0.73,39.47,0.27,0,39,9,1,1,-3,31,46,9,7,1,84,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,147.2,0.91,5,Dry,37,8,6,4,53,108,0.73,39.2,0.27,0,39,9,1,1,-3,31,46,9,7,1,84,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,146.38,0.91,5,Dry,37,8,6,4,53,108,0.74,38.38,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,145.56,0.91,5,Dry,37,8,6,4,53,108,0.74,37.56,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,144.73,0.92,5,Dry,37,8,6,4,53,108,0.75,36.73,0.25,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,143.91,0.92,5,Dry,37,8,6,4,53,108,0.75,35.91,0.25,0,36,8,1,1,-3,29,45,9,7,1,82,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,143.09,0.92,5,Dry,37,8,6,4,53,108,0.76,35.09,0.24,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,142.27,0.92,5,Dry,37,8,6,4,53,108,0.76,34.27,0.24,0,34,8,1,1,-3,27,45,9,7,1,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,141.45,0.92,5,Dry,37,8,6,4,53,108,0.76,33.45,0.24,0,33,7,1,1,-3,27,44,9,7,1,80,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,140.63,0.92,5,Dry,37,8,6,4,53,108,0.77,32.63,0.23,0,33,7,1,1,-3,27,44,9,7,1,80,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,139.81,0.92,5,Dry,37,8,6,4,53,108,0.77,31.81,0.23,0,32,7,1,1,-3,26,44,9,7,1,79,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,138.99,0.92,5,Dry,37,8,6,4,53,108,0.78,30.99,0.22,0,31,7,1,1,-3,25,44,9,7,1,78,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,138.17,0.93,5,Dry,37,8,6,4,53,108,0.78,30.17,0.22,0,30,7,1,1,-3,24,44,9,7,1,77,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,137.35,0.93,5,Dry,37,8,6,4,53,108,0.79,29.35,0.21,0,29,7,1,1,-3,23,44,9,7,1,76,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,136.53,0.93,5,Dry,37,8,6,4,53,108,0.79,28.53,0.21,0,29,7,1,1,-3,23,44,9,7,1,76,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,135.71,0.93,5,Dry,37,8,6,4,53,108,0.8,27.71,0.2,0,28,6,1,1,-3,23,43,9,7,1,76,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,134.89,0.93,5,Dry,37,8,6,4,53,108,0.8,26.89,0.2,0,27,6,1,1,-3,22,43,9,7,1,75,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,134.07,0.93,5,Dry,37,8,6,4,53,108,0.81,26.07,0.19,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,133.25,0.93,5,Dry,37,8,6,4,53,108,0.81,25.25,0.19,0,25,6,1,1,-3,20,43,9,7,1,73,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,132.43,0.94,5,Dry,37,8,6,4,53,108,0.82,24.43,0.18,0,24,5,1,1,-3,20,42,9,7,1,73,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,131.61,0.94,5,Dry,37,8,6,4,53,108,0.82,23.61,0.18,0,24,5,1,1,-3,20,42,9,7,1,73,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,130.79,0.94,5,Dry,37,8,6,4,53,108,0.83,22.79,0.17,0,23,5,1,1,-3,19,42,9,7,1,72,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,129.97,0.94,5,Dry,37,8,6,4,53,108,0.83,21.97,0.17,0,22,5,1,1,-3,18,42,9,7,1,71,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,129.15,0.94,5,Dry,37,8,6,4,53,108,0.84,21.15,0.16,0,21,5,1,1,-3,17,42,9,7,1,70,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,128.33,0.94,5,Dry,37,8,6,4,53,108,0.84,20.33,0.16,0,20,5,1,1,-3,16,42,9,7,1,69,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,127.51,0.95,5,Dry,37,8,6,4,53,108,0.85,19.51,0.15,0,20,5,1,1,-3,16,42,9,7,1,69,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,126.69,0.95,5,Dry,37,8,6,4,53,108,0.85,18.69,0.15,0,19,4,1,1,-3,16,41,9,7,1,69,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,124.77,0.95,5,Dry,34,7,5,3,44,93,0.74,31.77,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,123.41,0.95,5,Dry,34,7,5,3,44,93,0.75,30.41,0.25,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,122.04,0.96,5,Dry,34,7,5,3,44,93,0.76,29.04,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,120.67,0.96,5,Dry,34,7,5,3,44,93,0.77,27.67,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,119.31,0.96,5,Dry,34,7,5,3,44,93,0.78,26.31,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,117.94,0.96,5,Dry,34,7,5,3,44,93,0.79,24.94,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,116.57,0.97,5,Dry,34,7,5,3,44,93,0.8,23.57,0.2,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,115.2,0.97,5,Dry,34,7,5,3,44,93,0.81,22.2,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,113.84,0.97,5,Dry,34,7,5,3,44,93,0.82,20.84,0.18,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,113.56,0.97,5,Dry,34,7,5,3,44,93,0.82,20.56,0.18,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,112.74,0.97,5,Dry,34,7,5,3,44,93,0.82,19.74,0.17,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,111.92,0.97,5,Dry,34,7,5,3,44,93,0.83,18.92,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,111.1,0.97,5,Dry,34,7,5,3,44,93,0.84,18.1,0.16,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,110.28,0.97,5,Dry,34,7,5,3,44,93,0.84,17.28,0.16,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,109.46,0.97,5,Dry,34,7,5,3,44,93,0.85,16.46,0.15,0,16,4,0,0,-3,15,38,7,5,0,59,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,108.64,0.97,5,Dry,34,7,5,3,44,93,0.86,15.64,0.14,0,16,4,0,0,-3,15,38,7,5,0,59,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,107.82,0.97,5,Dry,34,7,5,3,44,93,0.86,14.82,0.14,0,15,3,0,0,-3,15,37,7,5,0,59,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,107,0.97,5,Dry,34,7,5,3,44,93,0.87,14,0.13,0,14,3,0,0,-3,14,37,7,5,0,58,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,106.18,0.97,5,Dry,34,7,5,3,44,93,0.88,13.18,0.12,0,13,3,0,0,-3,13,37,7,5,0,57,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,105.36,0.98,5,Dry,34,7,5,3,44,93,0.88,12.36,0.12,0,12,3,0,0,-3,12,37,7,5,0,56,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,104.54,0.98,5,Dry,34,7,5,3,44,93,0.89,11.54,0.11,0,12,3,0,0,-3,12,37,7,5,0,56,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,103.72,0.98,5,Dry,34,7,5,3,44,93,0.9,10.72,0.1,0,11,2,0,0,-3,12,36,7,5,0,56,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,102.9,0.98,5,Dry,34,7,5,3,44,93,0.9,9.9,0.096,0,10,2,0,0,-3,11,36,7,5,0,55,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,102.08,0.98,5,Dry,34,7,5,3,44,93,0.91,9.08,0.089,0,9,2,0,0,-3,10,36,7,5,0,54,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,101.26,0.98,5,Dry,34,7,5,3,44,93,0.92,8.26,0.082,0,8,2,0,0,-3,9,36,7,5,0,53,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,100.44,0.98,5,Dry,34,7,5,3,44,93,0.93,7.44,0.074,0,7,2,0,0,-3,8,36,7,5,0,52,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,99.62,0.98,5,Dry,34,7,5,3,44,93,0.93,6.62,0.067,0,7,2,0,0,-3,8,36,7,5,0,52,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,98.8,0.98,5,Dry,34,7,5,3,44,93,0.94,5.8,0.059,0,6,1,0,0,-3,8,35,7,5,0,52,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,97.98,0.98,5,Dry,34,7,5,3,44,93,0.95,4.98,0.051,0,5,1,0,0,-3,7,35,7,5,0,51,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,97.7,0.98,5,Dry,34,7,5,3,44,93,0.95,4.7,0.048,0,5,1,0,0,-3,7,35,7,5,0,51,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,97.43,0.98,5,Dry,34,7,5,3,44,93,0.95,4.43,0.045,0,4,1,0,0,-3,6,35,7,5,0,50,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,96.06,0.98,5,Dry,30,6,4,2,30,72,0.75,24.06,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,94.7,0.98,5,Dry,30,6,4,2,30,72,0.76,22.7,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,92.78,0.98,5,Dry,30,6,4,2,30,72,0.78,20.78,0.22,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,90.87,0.99,5,Dry,30,6,4,2,30,72,0.79,18.87,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,88.95,0.99,5,Dry,30,6,4,2,30,72,0.81,16.95,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,87.04,0.99,5,Dry,30,6,4,2,30,72,0.83,15.04,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,85.13,0.99,5,Dry,30,6,4,2,30,72,0.85,13.13,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,83.76,0.99,5,Dry,30,6,4,2,30,72,0.86,11.76,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,82.39,0.99,5,Dry,30,6,4,2,30,72,0.87,10.39,0.13,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,81.02,0.99,5,Dry,30,6,4,2,30,72,0.89,9.02,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,79.66,0.99,5,Dry,30,6,4,2,30,72,0.9,7.66,0.096,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,78.29,0.99,5,Dry,30,6,4,2,30,72,0.92,6.29,0.08,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,76.92,0.99,5,Dry,30,6,4,2,30,72,0.94,4.92,0.064,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,76.65,0.99,5,Dry,30,6,4,2,30,72,0.94,4.65,0.061,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,75.83,0.99,5,Dry,30,6,4,2,30,72,0.95,3.83,0.051,0,4,1,0,0,-2,5,31,6,4,0,35,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,75.01,0.99,5,Dry,30,6,4,2,30,72,0.96,3.01,0.04,0,3,1,0,0,-2,4,31,6,4,0,34,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,74.19,0.99,5,Dry,30,6,4,2,30,72,0.97,2.19,0.029,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,73.37,0.99,5,Dry,30,6,4,2,30,72,0.98,1.37,0.019,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,72.55,0.99,5,Dry,30,6,4,2,30,72,0.99,0.55,0.0076,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,73.91,0.99,5,Dry,30,6,4,2,30,72,0.97,1.91,0.026,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,75.83,0.99,5,Dry,30,6,4,2,30,72,0.95,3.83,0.051,0,4,1,0,0,-2,5,31,6,4,0,35,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,73.91,0.99,5,Dry,30,6,4,2,30,72,0.97,1.91,0.026,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,73.64,0.99,5,Dry,30,6,4,2,30,72,0.98,1.64,0.022,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,72.82,0.99,5,Dry,30,6,4,2,30,72,0.99,0.82,0.011,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,72,0.99,5,Dry,30,6,4,2,30,72,1,0,0,0,0,0,0,0,-2,2,30,6,4,0,32,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,71.18,1,5,Dry,29.7,5.93,3.95,1.98,29.7,71.2,1,0,0,0,0,0,0,0,-2,2,29.7,5.93,3.95,-0.0228,31.7,39.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,70.36,1,5,Dry,29.3,5.86,3.91,1.95,29.3,70.4,1,0,0,0,0,0,0,0,-2,2,29.3,5.86,3.91,-0.0456,31.3,39.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,69.54,1,5,Dry,29,5.8,3.86,1.93,29,69.5,1,0,0,0,0,0,0,0,-2,2,29,5.8,3.86,-0.0683,31,38.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,68,1,5,Dry,28.3,5.67,3.78,1.89,28.3,68,1,0,0,0,0,0,0,0,-2,2,28.3,5.67,3.78,-0.111,30.3,37.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,67.52,1,5,Dry,28.1,5.63,3.75,1.88,28.1,67.5,1,0,0,0,0,0,0,0,-2,2,28.1,5.63,3.75,-0.124,30.1,37.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,67.28,1,5,Dry,24,4,2,2,20,52,0.77,15.28,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,67.16,1,5,Dry,24,4,2,2,20,52,0.77,15.16,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,65.77,1,5,Dry,24,4,2,2,20,52,0.79,13.77,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,65.36,1,5,Dry,24,4,2,2,20,52,0.8,13.36,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,65.17,1,5,Dry,24,4,2,2,20,52,0.8,13.17,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,63.76,1,5,Dry,24,4,2,2,20,52,0.82,11.76,0.18,0,12,3,0,0,-2,11,27,4,2,0,31,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,64.39,1,5,Dry,24,4,2,2,20,52,0.81,12.39,0.19,0,12,3,0,0,-2,11,27,4,2,0,31,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,64.45,1,5,Dry,24,4,2,2,20,52,0.81,12.45,0.19,0,12,3,0,0,-2,11,27,4,2,0,31,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,63.42,1,5,Dry,24,4,2,2,20,52,0.82,11.42,0.18,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,63.19,1,5,Dry,24,4,2,2,20,52,0.82,11.19,0.18,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,62.83,1,5,Dry,24,4,2,2,20,52,0.83,10.83,0.17,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,61.62,1,5,Dry,24,4,2,2,20,52,0.84,9.62,0.16,0,10,2,0,0,-2,10,26,4,2,0,30,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,61.3,1,5,Dry,24,4,2,2,20,52,0.85,9.3,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,61.16,1,5,Dry,24,4,2,2,20,52,0.85,9.16,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,60.85,1,5,Dry,24,4,2,2,20,52,0.85,8.85,0.14,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,59.68,1,5,Dry,24,4,2,2,20,52,0.87,7.68,0.13,0,8,2,0,0,-2,8,26,4,2,0,28,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,59.39,1,5,Dry,24,4,2,2,20,52,0.88,7.39,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,59.25,1,5,Dry,24,4,2,2,20,52,0.88,7.25,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,59.19,1,5,Dry,24,4,2,2,20,52,0.88,7.19,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,60.17,1,5,Dry,24,4,2,2,20,52,0.86,8.17,0.14,0,8,2,0,0,-2,8,26,4,2,0,28,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,60.39,1,5,Dry,24,4,2,2,20,52,0.86,8.39,0.14,0,8,2,0,0,-2,8,26,4,2,0,28,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,60.49,1,5,Dry,24,4,2,2,20,52,0.86,8.49,0.14,0,8,2,0,0,-2,8,26,4,2,0,28,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,63.59,1,5,Dry,24,4,2,2,20,52,0.82,11.59,0.18,0,12,3,0,0,-2,11,27,4,2,0,31,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,66.15,1,5,Dry,24,4,2,2,20,52,0.79,14.15,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,66.61,1,5,Dry,24,4,2,2,20,52,0.78,14.61,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,66.57,1,5,Dry,24,4,2,2,20,52,0.78,14.57,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,66.82,1,5,Dry,24,4,2,2,20,52,0.78,14.82,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,66.93,1,5,Dry,24,4,2,2,20,52,0.78,14.93,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,68.07,1,5,Dry,24,4,2,2,20,52,0.76,16.07,0.24,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,69.44,1,5,Dry,24,4,2,2,20,52,0.75,17.44,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,72.58,0.99,5,Dry,24,4,2,2,20,52,0.72,20.58,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,73.95,0.99,5,Dry,23,4,2,2,19,50,0.68,23.95,0.32,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,74.22,0.99,5,Dry,23,4,2,2,19,50,0.67,24.22,0.33,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,75.04,0.99,5,Dry,23,4,2,2,19,50,0.67,25.04,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,75.32,0.99,5,Dry,23,4,2,2,19,50,0.66,25.32,0.34,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,75.59,0.99,5,Dry,23,4,2,2,19,50,0.66,25.59,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,74.77,0.99,5,Dry,23,4,2,2,19,50,0.67,24.77,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,74.5,0.99,5,Dry,23,4,2,2,19,50,0.67,24.5,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,74.22,0.99,5,Dry,23,4,2,2,19,50,0.67,24.22,0.33,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,73.95,0.99,5,Dry,23,4,2,2,19,50,0.68,23.95,0.32,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,73.68,0.99,5,Dry,23,4,2,2,19,50,0.68,23.68,0.32,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,74.5,0.99,5,Dry,23,4,2,2,19,50,0.67,24.5,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,74.77,0.99,5,Dry,23,4,2,2,19,50,0.67,24.77,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,78.32,0.99,5,Dry,23,4,2,2,19,50,0.64,28.32,0.36,0,28,6,1,1,-1,21,29,5,3,1,40,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,80.79,0.99,5,Dry,23,4,2,2,19,50,0.62,30.79,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,81.61,0.99,5,Dry,23,4,2,2,19,50,0.61,31.61,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,81.88,0.99,5,Dry,23,4,2,2,19,50,0.61,31.88,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,82.15,0.99,5,Dry,23,4,2,2,19,50,0.61,32.15,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,86.25,0.99,5,Dry,23,4,2,2,19,50,0.58,36.25,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,90.36,0.99,5,Dry,23,4,2,2,19,50,0.55,40.36,0.45,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,94.46,0.98,5,Dry,23,4,2,2,19,50,0.53,44.46,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,100.75,0.98,5,Dry,23,4,2,2,19,50,0.5,50.75,0.5,50.75,0,0,0,0,-2,2,23,4,2,0,21,79.8,990,964.5,25.5,0.0708,0.0000638,0.0000025,0.0709,0.00278,1,0.011,0.0819,0.00321,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,102.11,0.98,5,Dry,23,4,2,2,19,50,0.49,52.11,0.51,52.11,0,0,0,0,-2,2,23,4,2,0,21,81.1,990,964.5,25.5,0.0708,0.000179,0.00000703,0.071,0.00278,1,0.0128,0.0839,0.00329,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,100.75,0.98,5,Dry,23,4,2,2,19,50,0.5,50.75,0.5,50.75,0,0,0,0,-2,2,23,4,2,0,21,79.8,990,964.5,25.5,0.0708,0.0000638,0.0000025,0.0709,0.00278,1,0.011,0.0819,0.00321,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,98.83,0.98,5,Dry,23,4,2,2,19,50,0.51,48.83,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,97.47,0.98,5,Dry,23,4,2,2,19,50,0.51,47.47,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,98.29,0.98,5,Dry,23,4,2,2,19,50,0.51,48.29,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,100.75,0.98,5,Dry,23,4,2,2,19,50,0.5,50.75,0.5,50.75,0,0,0,0,-2,2,23,4,2,0,21,79.8,990,964.5,25.5,0.0708,0.0000638,0.0000025,0.0709,0.00278,1,0.011,0.0819,0.00321,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,103.21,0.98,5,Dry,23,4,2,2,19,50,0.48,53.21,0.52,53.21,0,0,0,0,-2,2,23,4,2,0,21,82.2,990,964.5,25.5,0.0708,0.000273,0.0000107,0.0711,0.00279,1,0.0143,0.0854,0.00335,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,106.76,0.97,5,Dry,23,4,2,2,19,50,0.47,56.76,0.53,56.76,0,0,0,0,-2,2,23,4,2,0,21,85.8,990,964.5,25.5,0.0708,0.000575,0.0000225,0.0714,0.0028,1,0.0191,0.0905,0.00355,25.4,0,0,0,0,0,0,0
1995-11-30,1995,2,9,334,109.22,0.97,5,Dry,23,4,2,2,19,50,0.46,59.22,0.54,59.22,0,0,0,0,-2,2,23,4,2,0,21,88.2,990,964.5,25.5,0.0708,0.000784,0.0000307,0.0716,0.00281,1,0.0224,0.0941,0.00369,25.4,0,0,0,0,0,0,0
1995-12-01,1995,3,9,335,110.59,0.97,5,Dry,26,4,3,2,24,59,0.53,51.59,0.47,51.59,0,0,0,0,-2,2,26,4,3,0,26,84.6,990,964.5,25.5,0.0708,0.000135,0.0000053,0.071,0.00278,1,0.0121,0.0831,0.00326,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,115.79,0.97,5,Dry,26,4,3,2,24,59,0.51,56.79,0.49,56.79,0,0,0,0,-2,2,26,4,3,0,26,89.8,990,964.5,25.5,0.0708,0.000577,0.0000226,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,119.34,0.96,5,Dry,26,4,3,2,24,59,0.49,60.34,0.51,60.34,0,0,0,0,-2,2,26,4,3,0,26,93.3,990,964.5,25.5,0.0708,0.000879,0.0000345,0.0717,0.00281,1,0.024,0.0957,0.00375,25.4,0,0,0,0,0,0,0
1995-12-04,1995,3,10,338,123.44,0.95,5,Dry,26,4,3,2,24,59,0.48,64.44,0.52,64.44,0,0,0,0,-2,2,26,4,3,0,26,97.4,990,964.5,25.5,0.0708,0.00123,0.0000481,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
1995-12-05,1995,3,10,339,127,0.95,5,Dry,26,4,3,2,24,59,0.47,68,0.54,68,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0712,0.00153,0.00006,0.0727,0.00285,1,0.0343,0.107,0.0042,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
1995-12-06,1995,3,10,340,127.27,0.95,5,Dry,26,4,3,2,24,59,0.46,68.27,0.54,68.27,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00155,0.0000609,0.0728,0.00286,1,0.0347,0.107,0.00422,25.4,0.904,0.96,0.868,15.4,14.7,14.7,354
1995-12-07,1995,3,10,341,125.36,0.95,5,Dry,26,4,3,2,24,59,0.47,66.36,0.53,66.36,0,0,0,0,-2,2,26,4,3,0,26,99.4,990,964.5,25.5,0.0708,0.00139,0.0000545,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
1995-12-08,1995,3,10,342,123.44,0.95,5,Dry,26,4,3,2,24,59,0.48,64.44,0.52,64.44,0,0,0,0,-2,2,26,4,3,0,26,97.4,990,964.5,25.5,0.0708,0.00123,0.0000481,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
1995-12-09,1995,3,10,343,120.43,0.96,5,Dry,26,4,3,2,24,59,0.49,61.43,0.51,61.43,0,0,0,0,-2,2,26,4,3,0,26,94.4,990,964.5,25.5,0.0708,0.000972,0.0000381,0.0718,0.00282,1,0.0254,0.0972,0.00381,25.4,0,0,0,0,0,0,0
1995-12-10,1995,3,11,344,119.07,0.96,5,Dry,26,4,3,2,24,59,0.5,60.07,0.5,60.07,0,0,0,0,-2,2,26,4,3,0,26,93.1,990,964.5,25.5,0.0708,0.000856,0.0000336,0.0717,0.00281,1,0.0236,0.0953,0.00374,25.4,0,0,0,0,0,0,0
1995-12-11,1995,3,11,345,117.7,0.96,5,Dry,26,4,3,2,24,59,0.5,58.7,0.5,58.7,0,0,0,0,-2,2,26,4,3,0,26,91.7,990,964.5,25.5,0.0708,0.00074,0.000029,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
1995-12-12,1995,3,11,346,119.61,0.96,5,Dry,26,4,3,2,24,59,0.49,60.61,0.51,60.61,0,0,0,0,-2,2,26,4,3,0,26,93.6,990,964.5,25.5,0.0708,0.000902,0.0000354,0.0717,0.00281,1,0.0243,0.096,0.00377,25.4,0,0,0,0,0,0,0
1995-12-13,1995,3,11,347,123.17,0.96,5,Dry,26,4,3,2,24,59,0.48,64.17,0.52,64.17,0,0,0,0,-2,2,26,4,3,0,26,97.2,990,964.5,25.5,0.0708,0.0012,0.0000472,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
1995-12-14,1995,3,11,348,125.08,0.95,5,Dry,26,4,3,2,24,59,0.47,66.08,0.53,66.08,0,0,0,0,-2,2,26,4,3,0,26,99.1,990,964.5,25.5,0.0708,0.00137,0.0000536,0.0722,0.00283,1,0.0317,0.104,0.00407,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
1995-12-15,1995,3,11,349,123.17,0.96,5,Dry,26,4,3,2,24,59,0.48,64.17,0.52,64.17,0,0,0,0,-2,2,26,4,3,0,26,97.2,990,964.5,25.5,0.0708,0.0012,0.0000472,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
1995-12-16,1995,3,11,350,120.16,0.96,5,Dry,26,4,3,2,24,59,0.49,61.16,0.51,61.16,0,0,0,0,-2,2,26,4,3,0,26,94.2,990,964.5,25.5,0.0708,0.000949,0.0000372,0.0718,0.00281,1,0.0251,0.0968,0.0038,25.4,0,0,0,0,0,0,0
1995-12-17,1995,3,12,351,118.79,0.96,5,Dry,26,4,3,2,24,59,0.5,59.79,0.5,59.79,0,0,0,0,-2,2,26,4,3,0,26,92.8,990,964.5,25.5,0.0708,0.000832,0.0000326,0.0717,0.00281,1,0.0232,0.0949,0.00372,25.4,0,0,0,0,0,0,0
1995-12-18,1995,3,12,352,120.71,0.96,5,Dry,26,4,3,2,24,59,0.49,61.71,0.51,61.71,0,0,0,0,-2,2,26,4,3,0,26,94.7,990,964.5,25.5,0.0708,0.000995,0.000039,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
1995-12-19,1995,3,12,353,122.62,0.96,5,Dry,26,4,3,2,24,59,0.48,63.62,0.52,63.62,0,0,0,0,-2,2,26,4,3,0,26,96.6,990,964.5,25.5,0.0708,0.00116,0.0000454,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
1995-12-20,1995,3,12,354,120.71,0.96,5,Dry,26,4,3,2,24,59,0.49,61.71,0.51,61.71,0,0,0,0,-2,2,26,4,3,0,26,94.7,990,964.5,25.5,0.0708,0.000995,0.000039,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
1995-12-21,1995,3,12,355,122.07,0.96,5,Dry,26,4,3,2,24,59,0.48,63.07,0.52,63.07,0,0,0,0,-2,2,26,4,3,0,26,96.1,990,964.5,25.5,0.0708,0.00111,0.0000436,0.0719,0.00282,1,0.0276,0.0996,0.00391,25.4,0,0,0,0,0,0,0
1995-12-22,1995,3,12,356,123.44,0.95,5,Dry,26,4,3,2,24,59,0.48,64.44,0.52,64.44,0,0,0,0,-2,2,26,4,3,0,26,97.4,990,964.5,25.5,0.0708,0.00123,0.0000481,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
1995-12-23,1995,3,12,357,122.07,0.96,5,Dry,26,4,3,2,24,59,0.48,63.07,0.52,63.07,0,0,0,0,-2,2,26,4,3,0,26,96.1,990,964.5,25.5,0.0708,0.00111,0.0000436,0.0719,0.00282,1,0.0276,0.0996,0.00391,25.4,0,0,0,0,0,0,0
1995-12-24,1995,3,13,358,123.99,0.95,5,Dry,26,4,3,2,24,59,0.48,64.99,0.52,64.99,0,0,0,0,-2,2,26,4,3,0,26,98,990,964.5,25.5,0.0708,0.00127,0.00005,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.886,0.96,0.85,14.3,13.8,13.8,330
1995-12-25,1995,3,13,359,125.36,0.95,5,Dry,26,4,3,2,24,59,0.47,66.36,0.53,66.36,0,0,0,0,-2,2,26,4,3,0,26,99.4,990,964.5,25.5,0.0708,0.00139,0.0000545,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
1995-12-26,1995,3,13,360,122.35,0.96,5,Dry,26,4,3,2,24,59,0.48,63.35,0.52,63.35,0,0,0,0,-2,2,26,4,3,0,26,96.3,990,964.5,25.5,0.0708,0.00113,0.0000445,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0,0,0,0,0,0,0
1995-12-27,1995,3,13,361,119.89,0.96,5,Dry,26,4,3,2,24,59,0.49,60.89,0.51,60.89,0,0,0,0,-2,2,26,4,3,0,26,93.9,990,964.5,25.5,0.0708,0.000926,0.0000363,0.0717,0.00281,1,0.0247,0.0965,0.00378,25.4,0,0,0,0,0,0,0
1995-12-28,1995,3,13,362,118.52,0.96,5,Dry,26,4,3,2,24,59,0.5,59.52,0.5,59.52,0,0,0,0,-2,2,26,4,3,0,26,92.5,990,964.5,25.5,0.0708,0.000809,0.0000317,0.0716,0.00281,1,0.0229,0.0945,0.00371,25.4,0,0,0,0,0,0,0
1995-12-29,1995,3,13,363,117.7,0.96,5,Dry,26,4,3,2,24,59,0.5,58.7,0.5,58.7,0,0,0,0,-2,2,26,4,3,0,26,91.7,990,964.5,25.5,0.0708,0.00074,0.000029,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
1995-12-30,1995,3,13,364,118.52,0.96,5,Dry,26,4,3,2,24,59,0.5,59.52,0.5,59.52,0,0,0,0,-2,2,26,4,3,0,26,92.5,990,964.5,25.5,0.0708,0.000809,0.0000317,0.0716,0.00281,1,0.0229,0.0945,0.00371,25.4,0,0,0,0,0,0,0
1995-12-31,1995,3,14,365,119.34,0.96,5,Dry,26,4,3,2,24,59,0.49,60.34,0.51,60.34,0,0,0,0,-2,2,26,4,3,0,26,93.3,990,964.5,25.5,0.0708,0.000879,0.0000345,0.0717,0.00281,1,0.024,0.0957,0.00375,25.4,0,0,0,0,0,0,0
1996-01-01,1995,4,14,1,119.61,0.96,5,Dry,29,5,4,2,33,73,0.61,46.61,0.39,0,47,11,1,1,-1,35,40,6,5,1,68,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,118.79,0.96,5,Dry,29,5,4,2,33,73,0.61,45.79,0.39,0,46,10,1,1,-1,35,39,6,5,1,68,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,118.52,0.96,5,Dry,29,5,4,2,33,73,0.62,45.52,0.38,0,46,10,1,1,-1,35,39,6,5,1,68,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,121.53,0.96,5,Dry,29,5,4,2,33,73,0.6,48.53,0.4,0,49,11,1,1,-1,37,40,6,5,1,70,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,126.18,0.95,5,Dry,29,5,4,2,33,73,0.58,53.18,0.42,53.18,0,0,0,0,-2,2,29,5,4,0,35,91.2,990,964.5,25.5,0.0708,0.00027,0.0000106,0.0711,0.00279,1,0.0143,0.0854,0.00335,25.4,0,0,0,0,0,0,0
1996-01-06,1995,4,14,6,127.54,0.95,5,Dry,29,5,4,2,33,73,0.57,54.54,0.43,54.54,0,0,0,0,-2,2,29,5,4,0,35,92.5,990,964.5,25.5,0.0708,0.000386,0.0000151,0.0712,0.00279,1,0.0161,0.0873,0.00343,25.4,0,0,0,0,0,0,0
1996-01-07,1995,4,15,7,128.91,0.94,5,Dry,29,5,4,2,33,73,0.57,55.91,0.43,55.91,0,0,0,0,-2,2,29,5,4,0,35,93.9,990,964.5,25.5,0.0708,0.000502,0.0000197,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
1996-01-08,1995,4,15,8,130.28,0.94,5,Dry,29,5,4,2,33,73,0.56,57.28,0.44,57.28,0,0,0,0,-2,2,29,5,4,0,35,95.3,990,964.5,25.5,0.0708,0.000619,0.0000243,0.0714,0.0028,1,0.0198,0.0913,0.00358,25.4,0,0,0,0,0,0,0
1996-01-09,1995,4,15,9,131.1,0.94,5,Dry,29,5,4,2,33,73,0.56,58.1,0.44,58.1,0,0,0,0,-2,2,29,5,4,0,35,96.1,990,964.5,25.5,0.0708,0.000689,0.000027,0.0715,0.0028,1,0.0209,0.0924,0.00363,25.4,0,0,0,0,0,0,0
1996-01-10,1995,4,15,10,134.11,0.93,5,Dry,29,5,4,2,33,73,0.54,61.11,0.46,61.11,0,0,0,0,-2,2,29,5,4,0,35,99.1,990,964.5,25.5,0.0708,0.000944,0.000037,0.0718,0.00281,1,0.025,0.0968,0.00379,25.4,0,0,0,0,0,0,0
1996-01-11,1995,4,15,11,139.3,0.92,5,Dry,29,5,4,2,33,73,0.52,66.3,0.48,66.3,0,0,0,0,-2,2,29,5,4,0,35,104,990,964.5,25.5,0.0723,0.00139,0.0000543,0.0737,0.00289,1,0.032,0.106,0.00415,25.4,0.893,0.96,0.857,14.7,14.2,14.2,340
1996-01-12,1995,4,15,12,143.4,0.92,5,Dry,29,5,4,2,33,73,0.51,70.4,0.49,70.4,0,0,0,0,-2,2,29,5,4,0,35,108,990,964.5,25.5,0.0738,0.00173,0.000068,0.0755,0.00296,1,0.0375,0.113,0.00443,25.4,0.915,0.96,0.879,16,15.4,15.4,370
1996-01-13,1995,4,15,13,147.5,0.91,5,Dry,29,5,4,2,33,73,0.49,74.5,0.51,74.5,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0752,0.00208,0.0000817,0.0773,0.00303,1,0.0431,0.12,0.00472,25.4,0.937,0.96,0.9,17.4,16.7,16.7,401
1996-01-14,1995,4,16,14,152.7,0.9,5,Dry,29,5,4,2,33,73,0.48,79.7,0.52,79.7,0,0,0,0,-2,2,29,5,4,0,35,118,990,964.5,25.5,0.0771,0.00252,0.000099,0.0796,0.00312,1,0.0501,0.13,0.00508,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1996-01-15,1995,4,16,15,157.35,0.89,5,Dry,29,5,4,2,33,73,0.46,84.35,0.54,84.35,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0787,0.00292,0.000114,0.0816,0.0032,1,0.0564,0.138,0.00541,25.4,0.929,0.962,0.894,19.5,18.8,18.8,450
