date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-16,1995,4,16,16,162,0.88,5,Dry,29,5,4,2,33,73,0.45,89,0.55,89,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0804,0.00332,0.00013,0.0837,0.00328,1,0.0626,0.146,0.00573,25.4,0.924,0.964,0.89,20.5,19.7,19.7,473
1996-01-17,1995,4,16,17,166.64,0.86,5,Dry,29,5,4,2,33,73,0.44,93.64,0.56,93.64,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0689,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
1996-01-18,1995,4,16,18,168.01,0.86,5,Dry,29,5,4,2,33,73,0.43,95.01,0.57,95.01,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.916,0.967,0.886,21.7,20.9,20.9,503
1996-01-19,1995,4,16,19,166.1,0.87,5,Dry,29,5,4,2,33,73,0.44,93.1,0.56,93.1,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
1996-01-20,1995,4,16,20,165.82,0.87,5,Dry,29,5,4,2,33,73,0.44,92.82,0.56,92.82,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0817,0.00364,0.000143,0.0853,0.00334,1,0.0678,0.153,0.006,25.4,0.919,0.966,0.888,21.2,20.5,20.5,492
1996-01-21,1995,4,17,21,165,0.87,5,Dry,29,5,4,2,33,73,0.44,92,0.56,92,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0814,0.00357,0.00014,0.085,0.00333,1,0.0667,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1996-01-22,1995,4,17,22,166.92,0.86,5,Dry,29,5,4,2,33,73,0.44,93.92,0.56,93.92,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00607,25.4,0.918,0.966,0.887,21.5,20.7,20.7,497
1996-01-23,1995,4,17,23,168.29,0.86,5,Dry,29,5,4,2,33,73,0.43,95.29,0.57,95.29,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0711,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
1996-01-24,1995,4,17,24,172.39,0.85,5,Dry,29,5,4,2,33,73,0.42,99.39,0.58,99.39,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0767,0.165,0.00646,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1996-01-25,1995,4,17,25,176.49,0.83,5,Dry,29,5,4,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0855,0.00455,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
1996-01-26,1995,4,17,26,178.4,0.83,5,Dry,29,5,4,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0909,0.00355,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
1996-01-27,1995,4,17,27,183.05,0.81,5,Dry,29,5,4,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.0911,0.184,0.0072,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1996-01-28,1995,4,18,28,188.79,0.8,5,Dry,29,5,4,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1996-01-29,1995,4,18,29,196.18,0.77,5,Dry,29,5,4,2,33,73,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0986,0.00385,1,0.109,0.207,0.00811,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1996-01-30,1995,4,18,30,204.11,0.75,5,Dry,29,5,4,2,33,73,0.36,131.1,0.64,131.1,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.00689,0.00027,0.102,0.00399,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1996-01-31,1995,4,18,31,210.94,0.72,5,Dry,29,5,4,2,33,73,0.35,137.9,0.65,137.9,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00747,0.000293,0.105,0.00412,1,0.129,0.234,0.00916,25.3,0.934,0.97,0.906,32,31,31,744
1996-02-01,1995,5,18,32,217.78,0.7,5,Dry,31,6,4,3,41,85,0.39,132.8,0.61,132.8,0,0,0,0,-3,3,31,6,4,0,44,174,990,964.5,25.5,0.0969,0.00704,0.000276,0.104,0.00408,1,0.122,0.226,0.00885,25.3,0.932,0.97,0.904,30.7,29.7,29.7,714
1996-02-02,1995,5,18,33,225.71,0.68,5,Dry,31,6,4,3,41,85,0.38,140.7,0.62,140.7,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0997,0.00771,0.000303,0.107,0.00422,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
1996-02-03,1995,5,18,34,233.09,0.66,5,Dry,31,6,4,3,41,85,0.36,148.1,0.64,148.1,0,0,0,0,-3,3,31,6,4,0,44,189,990,964.6,25.4,0.102,0.00834,0.000328,0.111,0.00435,1,0.142,0.253,0.00996,25.1,0.938,0.97,0.91,34.3,33.2,33.2,798
1996-02-04,1995,5,19,35,238.83,0.65,5,Dry,31,6,4,3,41,85,0.36,153.8,0.64,153.8,0,0,0,0,-3,3,31,6,4,0,44,195,990,964.6,25.4,0.104,0.00883,0.000348,0.113,0.00446,1,0.15,0.263,0.0104,25.1,0.94,0.97,0.912,35.6,34.5,34.5,829
1996-02-05,1995,5,19,36,242.39,0.64,5,Dry,31,6,4,3,41,85,0.35,157.4,0.65,157.4,0,0,0,0,-3,3,31,6,4,0,44,198,990,964.7,25.3,0.106,0.00913,0.00036,0.115,0.00452,1,0.155,0.27,0.0106,25.1,0.941,0.97,0.913,36.4,35.3,35.3,848
1996-02-06,1995,5,19,37,246.49,0.63,5,Dry,31,6,4,3,41,85,0.34,161.5,0.66,161.5,0,0,0,0,-3,3,31,6,4,0,44,202,990,964.7,25.3,0.107,0.00948,0.000374,0.116,0.0046,1,0.161,0.277,0.0109,25,0.943,0.97,0.915,37.4,36.3,36.3,871
1996-02-07,1995,5,19,38,248.95,0.63,5,Dry,31,6,4,3,41,85,0.34,163.9,0.66,163.9,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.00969,0.000383,0.118,0.00465,1,0.164,0.281,0.0111,25,0.943,0.972,0.917,38,36.9,36.9,885
1996-02-08,1995,5,19,39,251.41,0.62,5,Dry,31,6,4,3,41,85,0.34,166.4,0.66,166.4,0,0,0,0,-3,3,31,6,4,0,44,207,990,964.7,25.3,0.109,0.00989,0.000391,0.119,0.00469,1,0.167,0.286,0.0113,25,0.944,0.973,0.919,38.5,37.5,37.5,900
1996-02-09,1995,5,19,40,256.06,0.61,5,Dry,31,6,4,3,41,85,0.33,171.1,0.67,171.1,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0103,0.000407,0.121,0.00477,1,0.173,0.294,0.0116,25,0.946,0.975,0.922,39.6,38.6,38.6,928
1996-02-10,1995,5,19,41,259.07,0.61,5,Dry,31,6,4,3,41,85,0.33,174.1,0.67,174.1,0,0,0,0,-3,3,31,6,4,0,44,215,990,964.7,25.3,0.111,0.0105,0.000417,0.122,0.00483,1,0.177,0.299,0.0119,25,0.947,0.977,0.925,40.3,39.4,39.4,946
1996-02-11,1995,5,20,42,262.07,0.6,5,Dry,31,6,4,3,41,85,0.32,177.1,0.68,177.1,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.112,0.0108,0.000428,0.123,0.00488,1,0.182,0.305,0.0121,24.9,0.948,0.978,0.927,41,40.2,40.2,964
1996-02-12,1995,5,20,43,262.35,0.6,5,Dry,31,6,4,3,41,85,0.32,177.3,0.68,177.3,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.113,0.0108,0.000429,0.123,0.00489,1,0.182,0.305,0.0121,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
1996-02-13,1995,5,20,44,262.07,0.6,5,Dry,31,6,4,3,41,85,0.32,177.1,0.68,177.1,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.112,0.0108,0.000428,0.123,0.00488,1,0.182,0.305,0.0121,24.9,0.948,0.978,0.927,41,40.2,40.2,964
1996-02-14,1995,5,20,45,263.44,0.6,5,Dry,31,6,4,3,41,85,0.32,178.4,0.68,178.4,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0109,0.000432,0.124,0.00491,1,0.183,0.307,0.0122,24.9,0.948,0.979,0.928,41.4,40.5,40.5,972
1996-02-15,1995,5,20,46,266.45,0.59,5,Dry,31,6,4,3,41,85,0.32,181.4,0.68,181.4,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0112,0.000443,0.125,0.00496,1,0.187,0.313,0.0124,24.9,0.949,0.98,0.93,42.1,41.2,41.2,990
1996-02-16,1995,5,20,47,269.46,0.59,5,Dry,31,6,4,3,41,85,0.32,184.5,0.69,184.5,0,0,0,0,-3,3,31,6,4,0,44,225,990,964.8,25.2,0.115,0.0114,0.000453,0.127,0.00502,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
1996-02-17,1995,5,20,48,272.47,0.58,5,Dry,31,6,4,3,41,85,0.31,187.5,0.69,187.5,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0117,0.000464,0.128,0.00507,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
1996-02-18,1995,5,21,49,274.38,0.58,5,Dry,31,6,4,3,41,85,0.31,189.4,0.69,189.4,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.00047,0.129,0.00511,1,0.198,0.327,0.013,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
1996-02-19,1995,5,21,50,273.56,0.58,5,Dry,31,6,4,3,41,85,0.31,188.6,0.69,188.6,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.000467,0.128,0.00509,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
1996-02-20,1995,5,21,51,274.93,0.58,5,Dry,31,6,4,3,41,85,0.31,189.9,0.69,189.9,0,0,0,0,-3,3,31,6,4,0,44,231,990,964.8,25.2,0.117,0.0119,0.000472,0.129,0.00512,1,0.199,0.328,0.013,24.9,0.952,0.98,0.933,44.1,43.2,43.2,1040
1996-02-21,1995,5,21,52,278.48,0.57,5,Dry,31,6,4,3,41,85,0.3,193.5,0.69,193.5,0,0,0,0,-3,3,31,6,4,0,44,234,990,964.8,25.2,0.118,0.0122,0.000484,0.13,0.00518,1,0.204,0.334,0.0133,24.9,0.953,0.98,0.934,44.9,44,44,1060
1996-02-22,1995,5,21,53,282.58,0.57,5,Dry,31,6,4,3,41,85,0.3,197.6,0.7,197.6,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0125,0.000498,0.132,0.00526,1,0.209,0.342,0.0136,24.8,0.954,0.98,0.935,45.9,45,45,1080
1996-02-23,1995,5,21,54,285.04,0.56,5,Dry,31,6,4,3,41,85,0.3,200,0.7,200,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.121,0.0128,0.000507,0.133,0.0053,1,0.213,0.346,0.0137,24.8,0.955,0.98,0.936,46.5,45.5,45.5,1090
1996-02-24,1995,5,21,55,288.6,0.56,5,Dry,31,6,4,3,41,85,0.29,203.6,0.7,203.6,0,0,0,0,-3,3,31,6,4,0,44,245,990,964.9,25.1,0.122,0.0131,0.000519,0.135,0.00537,1,0.217,0.352,0.014,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
1996-02-25,1995,5,22,56,295.98,0.55,5,Dry,31,6,4,3,41,85,0.29,211,0.71,211,0,0,0,0,-3,3,31,6,4,0,44,252,990,964.9,25.1,0.124,0.0137,0.000545,0.138,0.0055,1,0.227,0.365,0.0146,24.8,0.957,0.98,0.938,49,48,48,1150
1996-02-26,1995,5,22,57,302.82,0.54,5,Dry,31,6,4,3,41,85,0.28,217.8,0.72,217.8,0,0,0,0,-3,3,31,6,4,0,44,259,990,964.9,25.1,0.127,0.0143,0.000569,0.141,0.00563,1,0.237,0.378,0.0151,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
1996-02-27,1995,5,22,58,311.29,0.53,5,Dry,31,6,4,3,41,85,0.27,226.3,0.73,226.3,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.015,0.000598,0.145,0.00578,1,0.248,0.393,0.0157,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
1996-02-28,1995,5,22,59,319.77,0.52,5,Dry,31,6,4,3,41,85,0.27,234.8,0.73,234.8,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.000628,0.149,0.00594,2,0.101,0.25,0.00998,24.8,0.924,0.97,0.897,26.3,25.6,51.1,1230
1996-02-29,1995,5,22,60,329.34,0.51,5,Dry,31,6,4,3,41,85,0.26,244.3,0.74,244.3,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000662,0.153,0.00612,2,0.107,0.26,0.0104,24.7,0.928,0.97,0.9,27.4,26.6,53.2,1280
1996-03-01,1995,6,22,61,339.46,0.49,5,Dry,36,8,6,4,53,107,0.32,232.5,0.69,232.5,0,0,0,0,-4,4,36,8,6,0,57,282,990,965.1,24.9,0.135,0.0155,0.000623,0.151,0.00605,2,0.0994,0.25,0.01,24.7,0.924,0.97,0.896,26,25.2,50.4,1210
1996-03-02,1995,6,22,62,347.93,0.48,5,Dry,36,8,6,4,53,107,0.31,240.9,0.69,240.9,0,0,0,0,-4,4,36,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.000653,0.154,0.00621,2,0.105,0.26,0.0104,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
1996-03-03,1995,6,23,63,355.32,0.48,5,Dry,36,8,6,4,53,107,0.3,248.3,0.7,248.3,0,0,0,0,-4,4,36,8,6,0,57,298,990,965.2,24.8,0.141,0.0169,0.000679,0.158,0.00635,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.8,26.9,53.9,1290
1996-03-04,1995,6,23,64,362.15,0.47,5,Dry,36,8,6,4,53,107,0.29,255.2,0.7,255.2,0,0,0,0,-4,4,36,8,6,0,57,305,990,965.2,24.8,0.143,0.0194,0.000784,0.163,0.00656,2,0.115,0.277,0.0112,24.5,0.931,0.97,0.903,28.5,27.7,55.4,1330
1996-03-05,1995,6,23,65,371.72,0.46,5,Dry,36,8,6,4,53,107,0.29,264.7,0.71,264.7,0,0,0,0,-4,4,36,8,6,0,57,315,990,965.3,24.7,0.147,0.0239,0.000968,0.171,0.00689,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
1996-03-06,1995,6,23,66,383.48,0.45,5,Dry,36,8,6,4,53,107,0.28,276.5,0.72,276.5,0,0,0,0,-4,4,36,8,6,0,57,326,990,965.3,24.7,0.151,0.0295,0.0012,0.18,0.0073,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.9,30,60,1440
1996-03-07,1995,6,23,67,391.41,0.44,5,Dry,36,8,6,4,53,107,0.27,284.4,0.73,284.4,0,0,0,0,-4,4,36,8,6,0,57,334,990,965.4,24.6,0.154,0.0332,0.00135,0.187,0.00758,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.8,30.8,61.7,1480
1996-03-08,1995,6,23,68,397.15,0.44,5,Dry,36,8,6,4,53,107,0.27,290.1,0.73,290.1,0,0,0,0,-4,4,36,8,6,0,57,340,990,965.4,24.6,0.156,0.036,0.00146,0.192,0.00778,2,0.138,0.33,0.0134,24.3,0.938,0.97,0.91,32.4,31.4,62.9,1510
1996-03-09,1995,6,23,69,405.63,0.43,5,Dry,36,8,6,4,53,107,0.26,298.6,0.74,298.6,0,0,0,0,-4,4,36,8,6,0,57,349,990,965.4,24.6,0.159,0.04,0.00163,0.199,0.00808,2,0.144,0.343,0.0139,24.2,0.94,0.97,0.912,33.4,32.4,64.7,1550
1996-03-10,1995,6,24,70,415.2,0.42,5,Dry,36,8,6,4,53,107,0.26,308.2,0.74,308.2,0,0,0,0,-4,4,36,8,6,0,57,358,990,965.5,24.5,0.162,0.0445,0.00181,0.206,0.00841,2,0.151,0.357,0.0146,24.2,0.942,0.97,0.914,34.4,33.4,66.8,1600
1996-03-11,1995,6,24,71,422.04,0.42,5,Dry,36,8,6,4,53,107,0.25,315,0.75,315,0,0,0,0,-4,4,36,8,6,0,57,365,990,965.5,24.5,0.164,0.0477,0.00195,0.212,0.00866,2,0.155,0.367,0.015,24.1,0.943,0.97,0.915,35.2,34.1,68.2,1640
1996-03-12,1995,6,24,72,426.68,0.41,5,Dry,36,8,6,4,53,107,0.25,319.7,0.75,319.7,0,0,0,0,-4,4,36,8,6,0,57,370,990,965.5,24.5,0.166,0.0499,0.00204,0.216,0.00882,2,0.158,0.374,0.0153,24.1,0.944,0.97,0.915,35.7,34.6,69.2,1660
1996-03-13,1995,6,24,73,432.97,0.41,5,Dry,36,8,6,4,53,107,0.25,326,0.75,326,0,0,0,0,-4,4,36,8,6,0,57,376,990,965.5,24.5,0.168,0.0529,0.00216,0.221,0.00904,2,0.163,0.384,0.0157,24.1,0.945,0.97,0.916,36.3,35.3,70.5,1690
1996-03-14,1995,6,24,74,441.45,0.4,5,Dry,36,8,6,4,53,107,0.24,334.4,0.76,334.4,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0569,0.00233,0.228,0.00934,2,0.168,0.396,0.0162,24,0.946,0.97,0.918,37.3,36.1,72.3,1740
1996-03-15,1995,6,24,75,449.38,0.39,5,Dry,36,8,6,4,53,107,0.24,342.4,0.76,342.4,0,0,0,0,-4,4,36,8,6,0,57,392,990,965.6,24.4,0.174,0.0606,0.00249,0.235,0.00962,2,0.174,0.408,0.0167,24,0.947,0.972,0.921,38.1,37.1,74.1,1780
1996-03-16,1995,6,24,76,457.86,0.39,5,Dry,36,8,6,4,53,107,0.23,350.9,0.77,350.9,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0646,0.00265,0.242,0.00993,2,0.179,0.421,0.0173,23.9,0.949,0.974,0.924,39,38,76,1820
1996-03-17,1995,6,25,77,467.43,0.38,5,Dry,36,8,6,4,53,107,0.23,360.4,0.77,360.4,0,0,0,0,-4,4,36,8,6,0,57,410,990,965.7,24.3,0.18,0.0691,0.00284,0.25,0.0103,2,0.186,0.435,0.0179,23.9,0.95,0.976,0.927,40.1,39.1,78.2,1880
1996-03-18,1995,6,25,78,477,0.38,5,Dry,36,8,6,4,53,107,0.22,370,0.78,370,0,0,0,0,-4,4,36,8,6,0,57,420,990,965.7,24.3,0.184,0.0736,0.00304,0.257,0.0106,2,0.192,0.45,0.0185,23.8,0.951,0.978,0.93,41.1,40.2,80.4,1930
1996-03-19,1995,6,25,79,489.85,0.37,5,Dry,36,8,6,4,53,107,0.22,382.9,0.78,382.9,0,0,0,0,-4,4,36,8,6,0,57,433,990,965.8,24.2,0.188,0.0797,0.00329,0.268,0.0111,2,0.201,0.469,0.0194,23.7,0.953,0.98,0.934,42.4,41.6,83.2,2000
1996-03-20,1995,6,25,80,501.06,0.36,5,Dry,36,8,6,4,53,107,0.21,394.1,0.79,394.1,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.085,0.00352,0.277,0.0115,2,0.208,0.486,0.0201,23.7,0.954,0.98,0.935,43.6,42.8,85.5,2050
1996-03-21,1995,6,25,81,510.63,0.35,5,Dry,36,8,6,4,53,107,0.21,403.6,0.79,403.6,0,0,0,0,-4,4,36,8,6,0,57,454,990,965.9,24.1,0.196,0.0895,0.00371,0.285,0.0118,2,0.215,0.5,0.0207,23.6,0.955,0.98,0.936,44.6,43.7,87.5,2100
1996-03-22,1995,6,25,82,520.2,0.35,5,Dry,36,8,6,4,53,107,0.21,413.2,0.79,413.2,0,0,0,0,-4,4,36,8,6,0,57,463,990,965.9,24.1,0.199,0.094,0.00391,0.293,0.0122,2,0.221,0.514,0.0214,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2140
1996-03-23,1995,6,25,83,529.77,0.34,5,Dry,36,8,6,4,53,107,0.2,422.8,0.8,422.8,0,0,0,0,-4,4,36,8,6,0,57,473,990,966,24,0.202,0.0985,0.0041,0.301,0.0125,2,0.228,0.529,0.022,23.5,0.956,0.98,0.937,46.6,45.6,91.3,2190
1996-03-24,1995,6,26,84,539.34,0.34,5,Dry,36,8,6,4,53,107,0.2,432.3,0.8,432.3,0,0,0,0,-4,4,36,8,6,0,57,482,990,966,24,0.206,0.103,0.0043,0.309,0.0129,2,0.234,0.543,0.0227,23.4,0.957,0.98,0.938,47.5,46.6,93.2,2240
1996-03-25,1995,6,26,85,547.27,0.33,5,Dry,36,8,6,4,53,107,0.2,440.3,0.8,440.3,0,0,0,0,-4,4,36,8,6,0,57,490,990,966.1,23.9,0.209,0.107,0.00446,0.315,0.0132,2,0.24,0.555,0.0232,23.4,0.958,0.98,0.938,48.3,47.4,94.7,2270
1996-03-26,1995,6,26,86,555.75,0.33,5,Dry,36,8,6,4,53,107,0.19,448.8,0.81,448.8,0,0,0,0,-4,4,36,8,6,0,57,499,990,966.1,23.9,0.212,0.111,0.00464,0.322,0.0135,2,0.245,0.568,0.0238,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
1996-03-27,1995,6,26,87,563.13,0.32,5,Dry,36,8,6,4,53,107,0.19,456.1,0.81,456.1,0,0,0,0,-4,4,36,8,6,0,57,506,990,966.1,23.9,0.214,0.114,0.00479,0.328,0.0138,2,0.25,0.579,0.0243,23.3,0.958,0.98,0.939,49.9,48.2,96.4,2310
1996-03-28,1995,6,26,88,570.51,0.32,5,Dry,36,8,6,4,53,107,0.19,463.5,0.81,463.5,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.218,0.118,0.00494,0.336,0.0141,2,0.255,0.591,0.0248,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
1996-03-29,1995,6,26,89,576.25,0.31,5,Dry,36,8,6,4,53,107,0.19,469.3,0.81,469.3,0,0,0,0,-4,4,36,8,6,0,57,519,990,966.2,23.8,0.222,0.12,0.00506,0.342,0.0144,2,0.259,0.601,0.0253,23.2,0.957,0.98,0.938,51.1,48.2,96.4,2310
1996-03-30,1995,6,26,90,582.54,0.31,5,Dry,36,8,6,4,53,107,0.18,475.5,0.82,475.5,0,0,0,0,-4,4,36,8,6,0,57,526,990,966.2,23.8,0.225,0.123,0.00519,0.349,0.0147,2,0.263,0.612,0.0257,23.2,0.956,0.98,0.937,51.7,48.2,96.4,2310
1996-03-31,1995,6,27,91,587.19,0.31,5,Dry,36,8,6,4,53,107,0.18,480.2,0.82,480.2,0,0,0,0,-4,4,36,8,6,0,57,530,990,966.2,23.8,0.228,0.126,0.00529,0.353,0.0149,2,0.267,0.62,0.0261,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
1996-04-01,1995,7,27,92,591.29,0.3,5,Dry,40,10,8,5,62,125,0.21,466.3,0.79,466.3,0,0,0,0,-5,5,40,10,8,0,67,524,990,966.3,23.7,0.224,0.119,0.00502,0.344,0.0145,2,0.257,0.601,0.0253,23.1,0.957,0.98,0.938,50.6,48.2,96.4,2310
1996-04-02,1995,7,27,93,593.21,0.3,5,Dry,40,10,8,5,62,125,0.21,468.2,0.79,468.2,0,0,0,0,-5,5,40,10,8,0,67,526,990,966.3,23.7,0.226,0.12,0.00506,0.346,0.0146,2,0.259,0.604,0.0255,23.1,0.957,0.98,0.938,50.8,48.2,96.4,2310
1996-04-03,1995,7,27,94,594.03,0.3,5,Dry,40,10,8,5,62,125,0.21,469,0.79,469,0,0,0,0,-5,5,40,10,8,0,67,527,990,966.3,23.7,0.226,0.12,0.00507,0.346,0.0146,2,0.259,0.606,0.0255,23.1,0.957,0.98,0.938,50.9,48.2,96.4,2310
1996-04-04,1995,7,27,95,593.21,0.3,5,Dry,40,10,8,5,62,125,0.21,468.2,0.79,468.2,0,0,0,0,-5,5,40,10,8,0,67,526,990,966.3,23.7,0.226,0.12,0.00506,0.346,0.0146,2,0.259,0.604,0.0255,23.1,0.957,0.98,0.938,50.8,48.2,96.4,2310
1996-04-05,1995,7,27,96,591.29,0.3,5,Dry,40,10,8,5,62,125,0.21,466.3,0.79,466.3,0,0,0,0,-5,5,40,10,8,0,67,524,990,966.3,23.7,0.224,0.119,0.00502,0.344,0.0145,2,0.257,0.601,0.0253,23.1,0.957,0.98,0.938,50.6,48.2,96.4,2310
1996-04-06,1995,7,27,97,589.93,0.3,5,Dry,40,10,8,5,62,125,0.21,464.9,0.79,464.9,0,0,0,0,-5,5,40,10,8,0,67,523,990,966.3,23.7,0.224,0.118,0.00499,0.342,0.0144,2,0.256,0.598,0.0252,23.1,0.957,0.98,0.938,50.5,48.2,96.4,2310
1996-04-07,1995,7,28,98,588.01,0.31,5,Dry,40,10,8,5,62,125,0.21,463,0.79,463,0,0,0,0,-5,5,40,10,8,0,67,521,990,966.2,23.8,0.223,0.118,0.00495,0.34,0.0143,2,0.255,0.595,0.0251,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
1996-04-08,1995,7,28,99,586.1,0.31,5,Dry,40,10,8,5,62,125,0.21,461.1,0.79,461.1,0,0,0,0,-5,5,40,10,8,0,67,519,990,966.2,23.8,0.222,0.117,0.00491,0.338,0.0142,2,0.254,0.592,0.0249,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
1996-04-09,1995,7,28,100,583.09,0.31,5,Dry,40,10,8,5,62,125,0.21,458.1,0.79,458.1,0,0,0,0,-5,5,40,10,8,0,67,516,990,966.2,23.8,0.22,0.115,0.00485,0.335,0.0141,2,0.252,0.587,0.0247,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
1996-04-10,1995,7,28,101,580.63,0.31,5,Dry,40,10,8,5,62,125,0.21,455.6,0.79,455.6,0,0,0,0,-5,5,40,10,8,0,67,514,990,966.2,23.8,0.218,0.114,0.00479,0.332,0.014,2,0.25,0.583,0.0245,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
1996-04-11,1995,7,28,102,576.53,0.31,5,Dry,40,10,8,5,62,125,0.22,451.5,0.78,451.5,0,0,0,0,-5,5,40,10,8,0,67,510,990,966.2,23.8,0.216,0.112,0.00471,0.328,0.0138,2,0.247,0.575,0.0242,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
1996-04-12,1995,7,28,103,571.33,0.32,5,Dry,40,10,8,5,62,125,0.22,446.3,0.78,446.3,0,0,0,0,-5,5,40,10,8,0,67,504,990,966.2,23.8,0.214,0.11,0.0046,0.323,0.0136,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.8,47.8,95.6,2290
1996-04-13,1995,7,28,104,566.68,0.32,5,Dry,40,10,8,5,62,125,0.22,441.7,0.78,441.7,0,0,0,0,-5,5,40,10,8,0,67,500,990,966.2,23.8,0.212,0.107,0.00451,0.319,0.0134,2,0.241,0.56,0.0235,23.3,0.958,0.98,0.938,48.3,47.3,94.7,2270
1996-04-14,1995,7,29,105,562.04,0.32,5,Dry,40,10,8,5,62,125,0.22,437,0.78,437,0,0,0,0,-5,5,40,10,8,0,67,495,990,966.1,23.9,0.21,0.105,0.00441,0.316,0.0132,2,0.238,0.553,0.0232,23.3,0.957,0.98,0.938,47.8,46.9,93.8,2250
1996-04-15,1995,7,29,106,555.75,0.33,5,Dry,40,10,8,5,62,125,0.23,430.8,0.78,430.8,0,0,0,0,-5,5,40,10,8,0,67,489,990,966.1,23.9,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.544,0.0227,23.4,0.957,0.98,0.938,47.2,46.3,92.5,2220
1996-04-16,1995,7,29,107,550,0.33,5,Dry,40,10,8,5,62,125,0.23,425,0.77,425,0,0,0,0,-5,5,40,10,8,0,67,483,990,966.1,23.9,0.206,0.0996,0.00416,0.306,0.0128,2,0.229,0.535,0.0224,23.4,0.957,0.98,0.937,46.6,45.7,91.4,2190
1996-04-17,1995,7,29,108,543.17,0.33,5,Dry,40,10,8,5,62,125,0.23,418.2,0.77,418.2,0,0,0,0,-5,5,40,10,8,0,67,476,990,966,24,0.204,0.0964,0.00402,0.3,0.0125,2,0.225,0.525,0.0219,23.4,0.956,0.98,0.937,45.9,45,90,2160
1996-04-18,1995,7,29,109,536.33,0.34,5,Dry,40,10,8,5,62,125,0.23,411.3,0.77,411.3,0,0,0,0,-5,5,40,10,8,0,67,469,990,966,24,0.201,0.0931,0.00388,0.294,0.0123,2,0.22,0.514,0.0214,23.5,0.956,0.98,0.937,45.2,44.3,88.7,2130
1996-04-19,1995,7,29,110,529.5,0.34,5,Dry,40,10,8,5,62,125,0.24,404.5,0.76,404.5,0,0,0,0,-5,5,40,10,8,0,67,463,990,966,24,0.199,0.0899,0.00374,0.289,0.012,2,0.216,0.504,0.021,23.5,0.955,0.98,0.936,44.5,43.7,87.3,2100
1996-04-20,1995,7,29,111,521.02,0.35,5,Dry,40,10,8,5,62,125,0.24,396,0.76,396,0,0,0,0,-5,5,40,10,8,0,67,454,990,965.9,24.1,0.196,0.0859,0.00357,0.282,0.0117,2,0.21,0.492,0.0204,23.6,0.954,0.98,0.935,43.7,42.8,85.6,2050
1996-04-21,1995,7,30,112,513.09,0.35,5,Dry,40,10,8,5,62,125,0.24,388.1,0.76,388.1,0,0,0,0,-5,5,40,10,8,0,67,446,990,965.9,24.1,0.193,0.0822,0.00341,0.275,0.0114,2,0.204,0.48,0.0199,23.6,0.953,0.98,0.934,42.8,42,84,2020
1996-04-22,1995,7,30,113,505.16,0.36,5,Dry,40,10,8,5,62,125,0.25,380.2,0.75,380.2,0,0,0,0,-5,5,40,10,8,0,67,438,990,965.9,24.1,0.19,0.0784,0.00325,0.269,0.0111,2,0.199,0.468,0.0194,23.7,0.952,0.98,0.933,42,41.2,82.3,1980
1996-04-23,1995,7,30,114,496.68,0.36,5,Dry,40,10,8,5,62,125,0.25,371.7,0.75,371.7,0,0,0,0,-5,5,40,10,8,0,67,430,990,965.8,24.2,0.187,0.0744,0.00308,0.262,0.0108,2,0.193,0.455,0.0188,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
1996-04-24,1995,7,30,115,488.21,0.37,5,Dry,40,10,8,5,62,125,0.26,363.2,0.74,363.2,0,0,0,0,-5,5,40,10,8,0,67,421,990,965.8,24.2,0.184,0.0704,0.00291,0.255,0.0105,2,0.188,0.442,0.0183,23.8,0.95,0.976,0.928,40.2,39.3,78.5,1880
1996-04-25,1995,7,30,116,478.64,0.37,5,Dry,40,10,8,5,62,125,0.26,353.6,0.74,353.6,0,0,0,0,-5,5,40,10,8,0,67,412,990,965.8,24.2,0.181,0.0659,0.00272,0.247,0.0102,2,0.181,0.428,0.0176,23.8,0.949,0.974,0.925,39.2,38.2,76.4,1830
1996-04-26,1995,7,30,117,469.61,0.38,5,Dry,40,10,8,5,62,125,0.27,344.6,0.73,344.6,0,0,0,0,-5,5,40,10,8,0,67,403,990,965.7,24.3,0.178,0.0617,0.00254,0.239,0.00985,2,0.175,0.414,0.0171,23.9,0.948,0.972,0.921,38.2,37.2,74.3,1780
1996-04-27,1995,7,30,118,461.68,0.39,5,Dry,40,10,8,5,62,125,0.27,336.7,0.73,336.7,0,0,0,0,-5,5,40,10,8,0,67,395,990,965.7,24.3,0.175,0.0579,0.00238,0.233,0.00957,2,0.17,0.402,0.0165,23.9,0.946,0.97,0.918,37.4,36.3,72.5,1740
1996-04-28,1995,7,31,119,453.21,0.39,5,Dry,40,10,8,5,62,125,0.28,328.2,0.72,328.2,0,0,0,0,-5,5,40,10,8,0,67,386,990,965.6,24.4,0.172,0.0539,0.00221,0.226,0.00927,2,0.164,0.39,0.016,24,0.945,0.97,0.917,36.5,35.4,70.7,1700
1996-04-29,1995,7,31,120,444.73,0.4,5,Dry,40,10,8,5,62,125,0.28,319.7,0.72,319.7,0,0,0,0,-5,5,40,10,8,0,67,378,990,965.6,24.4,0.169,0.0499,0.00205,0.219,0.00897,2,0.158,0.377,0.0155,24,0.944,0.97,0.916,35.5,34.5,69,1660
1996-04-30,1995,7,31,121,436.25,0.4,5,Dry,40,10,8,5,62,125,0.29,311.3,0.71,311.3,0,0,0,0,-5,5,40,10,8,0,67,369,990,965.6,24.4,0.166,0.0459,0.00188,0.212,0.00867,2,0.153,0.364,0.0149,24.1,0.942,0.97,0.914,34.6,33.6,67.2,1610
1996-05-01,1995,8,31,122,427.78,0.41,5,Dry,42,9,8,6,82,147,0.34,280.8,0.66,280.8,0,0,0,0,-6,6,42,9,8,0,88,340,990,965.5,24.5,0.155,0.0315,0.00129,0.187,0.00764,2,0.132,0.319,0.013,24.2,0.937,0.97,0.908,31.1,30.2,60.4,1450
1996-05-02,1995,8,31,123,420.94,0.42,5,Dry,42,9,8,6,82,147,0.35,273.9,0.65,273.9,0,0,0,0,-6,6,42,9,8,0,88,333,990,965.5,24.5,0.153,0.0283,0.00115,0.181,0.0074,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
1996-05-03,1995,8,31,124,413.56,0.42,5,Dry,42,9,8,6,82,147,0.35,266.6,0.65,266.6,0,0,0,0,-6,6,42,9,8,0,88,326,990,965.5,24.5,0.15,0.0248,0.00101,0.175,0.00714,2,0.122,0.298,0.0121,24.2,0.933,0.97,0.905,29.6,28.7,57.4,1380
1996-05-04,1995,8,31,125,406.18,0.43,5,Dry,42,9,8,6,82,147,0.36,259.2,0.64,259.2,0,0,0,0,-6,6,42,9,8,0,88,318,990,965.4,24.6,0.148,0.0213,0.000868,0.169,0.00688,2,0.117,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
1996-05-05,1995,8,32,126,398.79,0.44,5,Dry,42,9,8,6,82,147,0.37,251.8,0.63,251.8,0,0,0,0,-6,6,42,9,8,0,88,311,990,965.4,24.6,0.145,0.0178,0.000725,0.163,0.00663,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
1996-05-06,1995,8,32,127,391.41,0.44,5,Dry,42,9,8,6,82,147,0.38,244.4,0.62,244.4,0,0,0,0,-6,6,42,9,8,0,88,303,990,965.4,24.6,0.143,0.0165,0.000671,0.159,0.00646,2,0.107,0.267,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
1996-05-07,1995,8,32,128,384.57,0.45,5,Dry,42,9,8,6,82,147,0.38,237.6,0.62,237.6,0,0,0,0,-6,6,42,9,8,0,88,297,990,965.3,24.7,0.14,0.0159,0.000646,0.156,0.00633,2,0.103,0.259,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51.1,1230
1996-05-08,1995,8,32,129,377.74,0.45,5,Dry,42,9,8,6,82,147,0.39,230.7,0.61,230.7,0,0,0,0,-6,6,42,9,8,0,88,290,990,965.3,24.7,0.138,0.0154,0.000622,0.153,0.0062,1,0.254,0.407,0.0165,24.3,0.958,0.98,0.939,52.7,48.2,48.2,1160
1996-05-09,1995,8,32,130,372,0.46,5,Dry,42,9,8,6,82,147,0.4,225,0.6,225,0,0,0,0,-6,6,42,9,8,0,88,284,990,965.3,24.7,0.136,0.0149,0.000601,0.151,0.00609,1,0.246,0.397,0.016,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
1996-05-10,1995,8,32,131,365.71,0.47,5,Dry,42,9,8,6,82,147,0.4,218.7,0.6,218.7,0,0,0,0,-6,6,42,9,8,0,88,278,990,965.2,24.8,0.134,0.0143,0.000579,0.148,0.00597,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
1996-05-11,1995,8,32,132,359.42,0.47,5,Dry,42,9,8,6,82,147,0.41,212.4,0.59,212.4,0,0,0,0,-6,6,42,9,8,0,88,271,990,965.2,24.8,0.131,0.0138,0.000557,0.145,0.00585,1,0.229,0.374,0.0151,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1150
1996-05-12,1995,8,33,133,353.13,0.48,5,Dry,42,9,8,6,82,147,0.42,206.1,0.58,206.1,0,0,0,0,-6,6,42,9,8,0,88,265,990,965.2,24.8,0.129,0.0133,0.000534,0.142,0.00573,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
1996-05-13,1995,8,33,134,347.39,0.49,5,Dry,42,9,8,6,82,147,0.42,200.4,0.58,200.4,0,0,0,0,-6,6,42,9,8,0,88,259,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00563,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
1996-05-14,1995,8,33,135,341.64,0.49,5,Dry,42,9,8,6,82,147,0.43,194.6,0.57,194.6,0,0,0,0,-6,6,42,9,8,0,88,254,990,965.1,24.9,0.125,0.0123,0.000494,0.137,0.00552,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
1996-05-15,1995,8,33,136,337,0.5,5,Dry,42,9,8,6,82,147,0.44,190,0.56,190,0,0,0,0,-6,6,42,9,8,0,88,249,990,965.1,24.9,0.123,0.0119,0.000478,0.135,0.00543,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.6,42.7,42.7,1030
1996-05-16,1995,8,33,137,331.8,0.5,5,Dry,42,9,8,6,82,147,0.44,184.8,0.56,184.8,0,0,0,0,-6,6,42,9,8,0,88,244,990,965.1,24.9,0.122,0.0115,0.000459,0.133,0.00533,1,0.192,0.325,0.013,24.6,0.95,0.98,0.931,42.4,41.5,41.5,997
1996-05-17,1995,8,33,138,326.61,0.51,5,Dry,42,9,8,6,82,147,0.45,179.6,0.55,179.6,0,0,0,0,-6,6,42,9,8,0,88,239,990,965,25,0.12,0.011,0.000441,0.131,0.00524,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,968
1996-05-18,1995,8,33,139,321.41,0.52,5,Dry,42,9,8,6,82,147,0.46,174.4,0.54,174.4,0,0,0,0,-6,6,42,9,8,0,88,233,990,965,25,0.118,0.0106,0.000423,0.128,0.00514,1,0.178,0.306,0.0123,24.7,0.947,0.976,0.924,40,39,39,937
1996-05-19,1995,8,34,140,316.22,0.52,5,Dry,42,9,8,6,82,147,0.47,169.2,0.54,169.2,0,0,0,0,-6,6,42,9,8,0,88,228,990,965,25,0.116,0.0101,0.000405,0.126,0.00504,1,0.171,0.297,0.0119,24.7,0.945,0.973,0.92,38.8,37.8,37.8,906
1996-05-20,1995,8,34,141,311.57,0.53,5,Dry,42,9,8,6,82,147,0.47,164.6,0.53,164.6,0,0,0,0,-6,6,42,9,8,0,88,224,990,965,25,0.114,0.00974,0.000389,0.124,0.00496,1,0.165,0.289,0.0115,24.8,0.944,0.971,0.917,37.7,36.6,36.6,879
1996-05-21,1995,8,34,142,306.92,0.53,5,Dry,42,9,8,6,82,147,0.48,159.9,0.52,159.9,0,0,0,0,-6,6,42,9,8,0,88,219,990,964.9,25.1,0.113,0.00934,0.000373,0.122,0.00487,1,0.158,0.281,0.0112,24.8,0.943,0.97,0.914,36.6,35.5,35.5,853
1996-05-22,1995,8,34,143,303.36,0.54,5,Dry,42,9,8,6,82,147,0.48,156.4,0.52,156.4,0,0,0,0,-6,6,42,9,8,0,88,215,990,964.9,25.1,0.112,0.00904,0.00036,0.121,0.00481,1,0.154,0.274,0.0109,24.8,0.941,0.97,0.913,35.8,34.7,34.7,834
1996-05-23,1995,8,34,144,299.26,0.54,5,Dry,42,9,8,6,82,147,0.49,152.3,0.51,152.3,0,0,0,0,-6,6,42,9,8,0,88,211,990,964.9,25.1,0.11,0.00869,0.000346,0.119,0.00473,1,0.148,0.267,0.0106,24.8,0.94,0.97,0.912,34.9,33.8,33.8,812
1996-05-24,1995,8,34,145,295.16,0.55,5,Dry,42,9,8,6,82,147,0.5,148.2,0.5,148.2,0,0,0,0,-6,6,42,9,8,0,88,207,990,964.9,25.1,0.109,0.00834,0.000332,0.117,0.00466,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.911,33.9,32.9,32.9,789
1996-05-25,1995,8,34,146,291.06,0.56,5,Dry,42,9,8,6,82,147,0.51,144.1,0.49,144.1,0,0,0,0,-6,6,42,9,8,0,88,203,990,964.9,25.1,0.107,0.008,0.000318,0.115,0.00458,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,32.9,32,32,767
1996-05-26,1995,8,35,147,286.96,0.56,5,Dry,42,9,8,6,82,147,0.51,140,0.49,140,0,0,0,0,-6,6,42,9,8,0,88,199,990,964.8,25.2,0.106,0.00765,0.000304,0.113,0.00451,1,0.131,0.245,0.00973,24.9,0.935,0.97,0.907,32,31,31,744
1996-05-27,1995,8,35,148,283.4,0.57,5,Dry,42,9,8,6,82,147,0.52,136.4,0.48,136.4,0,0,0,0,-6,6,42,9,8,0,88,195,990,964.8,25.2,0.104,0.00734,0.000292,0.112,0.00444,1,0.127,0.238,0.00948,24.9,0.934,0.97,0.906,31.1,30.2,30.2,725
1996-05-28,1995,8,35,149,279.85,0.57,5,Dry,42,9,8,6,82,147,0.53,132.8,0.47,132.8,0,0,0,0,-6,6,42,9,8,0,88,192,990,964.8,25.2,0.103,0.00704,0.00028,0.11,0.00438,1,0.122,0.232,0.00922,24.9,0.932,0.97,0.904,30.3,29.4,29.4,705
1996-05-29,1995,8,35,150,276.29,0.58,5,Dry,42,9,8,6,82,147,0.53,129.3,0.47,129.3,0,0,0,0,-6,6,42,9,8,0,88,188,990,964.8,25.2,0.102,0.00674,0.000268,0.109,0.00432,1,0.117,0.226,0.00896,25,0.931,0.97,0.903,29.5,28.6,28.6,686
1996-05-30,1995,8,35,151,272.74,0.58,5,Dry,42,9,8,6,82,147,0.54,125.7,0.46,125.7,0,0,0,0,-6,6,42,9,8,0,88,185,990,964.8,25.2,0.101,0.00644,0.000255,0.107,0.00425,1,0.112,0.219,0.0087,25,0.929,0.97,0.901,28.6,27.8,27.8,667
1996-05-31,1995,8,35,152,269.18,0.59,5,Dry,42,9,8,6,82,147,0.55,122.2,0.45,122.2,0,0,0,0,-6,6,42,9,8,0,88,181,990,964.8,25.2,0.0995,0.00614,0.000243,0.106,0.00419,1,0.107,0.213,0.00845,25,0.927,0.97,0.899,27.8,27,27,647
1996-06-01,1995,9,35,153,266.72,0.59,5,Dry,39,9,7,5,59,119,0.45,147.7,0.55,147.7,0,0,0,0,-5,5,39,9,7,0,64,203,990,964.8,25.2,0.107,0.00831,0.000329,0.115,0.00457,1,0.142,0.257,0.0102,25,0.938,0.97,0.91,33.9,32.9,32.9,790
1996-06-02,1995,9,36,154,263.72,0.6,5,Dry,39,9,7,5,59,119,0.45,144.7,0.55,144.7,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.00805,0.000319,0.114,0.00452,1,0.138,0.252,0.00998,25,0.937,0.97,0.909,33.2,32.2,32.2,774
1996-06-03,1995,9,36,155,260.71,0.6,5,Dry,39,9,7,5,59,119,0.46,141.7,0.54,141.7,0,0,0,0,-5,5,39,9,7,0,64,197,990,964.7,25.3,0.105,0.0078,0.000309,0.113,0.00446,1,0.134,0.247,0.00976,25,0.936,0.97,0.908,32.5,31.6,31.6,757
1996-06-04,1995,9,36,156,257.7,0.61,5,Dry,39,9,7,5,59,119,0.46,138.7,0.54,138.7,0,0,0,0,-5,5,39,9,7,0,64,194,990,964.7,25.3,0.104,0.00754,0.000298,0.111,0.00441,1,0.13,0.241,0.00954,25,0.934,0.97,0.906,31.8,30.9,30.9,741
1996-06-05,1995,9,36,157,254.69,0.61,5,Dry,39,9,7,5,59,119,0.47,135.7,0.53,135.7,0,0,0,0,-5,5,39,9,7,0,64,191,990,964.7,25.3,0.103,0.00728,0.000288,0.11,0.00436,1,0.126,0.236,0.00933,25,0.933,0.97,0.905,31.1,30.2,30.2,724
1996-06-06,1995,9,36,158,251.68,0.62,5,Dry,39,9,7,5,59,119,0.47,132.7,0.53,132.7,0,0,0,0,-5,5,39,9,7,0,64,188,990,964.7,25.3,0.102,0.00703,0.000278,0.109,0.0043,1,0.122,0.23,0.00911,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
1996-06-07,1995,9,36,159,249.22,0.63,5,Dry,39,9,7,5,59,119,0.48,130.2,0.52,130.2,0,0,0,0,-5,5,39,9,7,0,64,185,990,964.7,25.3,0.101,0.00682,0.000269,0.108,0.00426,1,0.118,0.226,0.00893,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
1996-06-08,1995,9,36,160,246.76,0.63,5,Dry,39,9,7,5,59,119,0.48,127.8,0.52,127.8,0,0,0,0,-5,5,39,9,7,0,64,183,990,964.7,25.3,0.1,0.00661,0.000261,0.107,0.00421,1,0.115,0.222,0.00875,25.1,0.93,0.97,0.902,29.2,28.4,28.4,681
1996-06-09,1995,9,37,161,244.3,0.64,5,Dry,39,9,7,5,59,119,0.49,125.3,0.51,125.3,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.0992,0.0064,0.000253,0.106,0.00417,1,0.112,0.217,0.00857,25.1,0.929,0.97,0.901,28.7,27.8,27.8,667
1996-06-10,1995,9,37,162,241.84,0.64,5,Dry,39,9,7,5,59,119,0.49,122.8,0.51,122.8,0,0,0,0,-5,5,39,9,7,0,64,178,990,964.7,25.3,0.0983,0.00619,0.000244,0.104,0.00412,1,0.108,0.213,0.0084,25.1,0.927,0.97,0.9,28.1,27.2,27.2,654
1996-06-11,1995,9,37,163,239.38,0.65,5,Dry,39,9,7,5,59,119,0.5,120.4,0.5,120.4,0,0,0,0,-5,5,39,9,7,0,64,175,990,964.6,25.4,0.0974,0.00598,0.000236,0.103,0.00408,1,0.105,0.208,0.00822,25.2,0.926,0.97,0.898,27.5,26.7,26.7,640
1996-06-12,1995,9,37,164,236.92,0.65,5,Dry,39,9,7,5,59,119,0.5,117.9,0.5,117.9,0,0,0,0,-5,5,39,9,7,0,64,173,990,964.6,25.4,0.0966,0.00577,0.000227,0.102,0.00403,1,0.102,0.204,0.00804,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
1996-06-13,1995,9,37,165,234.46,0.66,5,Dry,39,9,7,5,59,119,0.51,115.5,0.49,115.5,0,0,0,0,-5,5,39,9,7,0,64,170,990,964.6,25.4,0.0957,0.00556,0.000219,0.101,0.00399,1,0.0984,0.2,0.00786,25.2,0.922,0.97,0.895,26.3,25.5,25.5,613
1996-06-14,1995,9,37,166,232,0.66,5,Dry,39,9,7,5,59,119,0.51,113,0.49,113,0,0,0,0,-5,5,39,9,7,0,64,168,990,964.6,25.4,0.0948,0.00536,0.000211,0.1,0.00394,1,0.095,0.195,0.00768,25.2,0.921,0.97,0.893,25.7,25,25,599
1996-06-15,1995,9,37,167,229.54,0.67,5,Dry,39,9,7,5,59,119,0.52,110.5,0.48,110.5,0,0,0,0,-5,5,39,9,7,0,64,166,990,964.6,25.4,0.094,0.00515,0.000202,0.0991,0.0039,1,0.0917,0.191,0.00751,25.2,0.919,0.97,0.891,25.1,24.4,24.4,585
1996-06-16,1995,9,38,168,228.17,0.67,5,Dry,39,9,7,5,59,119,0.52,109.2,0.48,109.2,0,0,0,0,-5,5,39,9,7,0,64,164,990,964.6,25.4,0.0935,0.00503,0.000198,0.0985,0.00387,1,0.0899,0.188,0.00741,25.2,0.918,0.97,0.89,24.8,24.1,24.1,578
1996-06-17,1995,9,38,169,226.25,0.68,5,Dry,39,9,7,5,59,119,0.53,107.3,0.47,107.3,0,0,0,0,-5,5,39,9,7,0,64,162,990,964.6,25.4,0.0928,0.00487,0.000191,0.0977,0.00384,1,0.0873,0.185,0.00727,25.3,0.917,0.97,0.889,24.3,23.6,23.6,567
1996-06-18,1995,9,38,170,224.34,0.68,5,Dry,39,9,7,5,59,119,0.53,105.3,0.47,105.3,0,0,0,0,-5,5,39,9,7,0,64,160,990,964.5,25.5,0.0921,0.0047,0.000185,0.0968,0.0038,1,0.0847,0.182,0.00713,25.3,0.915,0.97,0.888,23.9,23.2,23.2,556
1996-06-19,1995,9,38,171,222.43,0.69,5,Dry,39,9,7,5,59,119,0.54,103.4,0.47,103.4,0,0,0,0,-5,5,39,9,7,0,64,158,990,964.5,25.5,0.0914,0.00454,0.000178,0.096,0.00377,1,0.0821,0.178,0.00699,25.3,0.914,0.97,0.886,23.4,22.7,22.7,546
1996-06-20,1995,9,38,172,220.51,0.69,5,Dry,39,9,7,5,59,119,0.54,101.5,0.46,101.5,0,0,0,0,-5,5,39,9,7,0,64,157,990,964.5,25.5,0.0908,0.00438,0.000172,0.0951,0.00373,1,0.0795,0.175,0.00686,25.3,0.912,0.969,0.884,23,22.3,22.3,535
1996-06-21,1995,9,38,173,218.6,0.7,5,Dry,39,9,7,5,59,119,0.54,99.6,0.46,99.6,0,0,0,0,-5,5,39,9,7,0,64,155,990,964.5,25.5,0.0901,0.00422,0.000165,0.0943,0.0037,1,0.077,0.171,0.00672,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1996-06-22,1995,9,38,174,216.68,0.7,5,Dry,39,9,7,5,59,119,0.55,97.68,0.45,97.68,0,0,0,0,-5,5,39,9,7,0,64,153,990,964.5,25.5,0.0894,0.00405,0.000159,0.0935,0.00367,1,0.0744,0.168,0.00658,25.3,0.913,0.968,0.884,22.2,21.4,21.4,515
1996-06-23,1995,9,39,175,214.77,0.71,5,Dry,39,9,7,5,59,119,0.55,95.77,0.45,95.77,0,0,0,0,-5,5,39,9,7,0,64,151,990,964.5,25.5,0.0887,0.00389,0.000152,0.0926,0.00363,1,0.0718,0.164,0.00645,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1996-06-24,1995,9,39,176,212.86,0.72,5,Dry,39,9,7,5,59,119,0.56,93.86,0.44,93.86,0,0,0,0,-5,5,39,9,7,0,64,149,990,964.5,25.5,0.0881,0.00373,0.000146,0.0918,0.0036,1,0.0692,0.161,0.00631,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
1996-06-25,1995,9,39,177,210.94,0.72,5,Dry,39,9,7,5,59,119,0.56,91.94,0.44,91.94,0,0,0,0,-5,5,39,9,7,0,64,147,990,964.5,25.5,0.0874,0.00356,0.00014,0.091,0.00356,1,0.0666,0.158,0.00617,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1996-06-26,1995,9,39,178,209.03,0.73,5,Dry,39,9,7,5,59,119,0.57,90.03,0.43,90.03,0,0,0,0,-5,5,39,9,7,0,64,145,990,964.5,25.5,0.0867,0.0034,0.000133,0.0901,0.00353,1,0.064,0.154,0.00603,25.4,0.923,0.964,0.89,20.7,20,20,479
1996-06-27,1995,9,39,179,207.11,0.74,5,Dry,39,9,7,5,59,119,0.57,88.11,0.42,88.11,0,0,0,0,-5,5,39,9,7,0,64,143,990,964.4,25.6,0.086,0.00324,0.000127,0.0893,0.00349,1,0.0614,0.151,0.0059,25.4,0,0,0,0,0,0,0
1996-06-28,1995,9,39,180,205.2,0.74,5,Dry,39,9,7,5,59,119,0.58,86.2,0.42,86.2,0,0,0,0,-5,5,39,9,7,0,64,141,990,964.4,25.6,0.0854,0.00308,0.00012,0.0884,0.00346,1,0.0589,0.147,0.00576,25.4,0,0,0,0,0,0,0
1996-06-29,1995,9,39,181,203.29,0.75,5,Dry,39,9,7,5,59,119,0.58,84.29,0.41,84.29,0,0,0,0,-5,5,39,9,7,0,64,139,990,964.4,25.6,0.0847,0.00291,0.000114,0.0876,0.00342,1,0.0563,0.144,0.00563,25.4,0,0,0,0,0,0,0
1996-06-30,1995,9,40,182,201.92,0.75,5,Dry,39,9,7,5,59,119,0.59,82.92,0.41,82.92,0,0,0,0,-5,5,39,9,7,0,64,138,990,964.4,25.6,0.0842,0.0028,0.000109,0.087,0.0034,1,0.0544,0.141,0.00553,25.4,0,0,0,0,0,0,0
1996-07-01,1995,10,40,183,200.55,0.76,5,Dry,37,8,6,4,53,108,0.54,92.55,0.46,92.55,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0862,0.00362,0.000141,0.0898,0.00351,1,0.0674,0.157,0.00614,25.4,0,0,0,0,0,0,0
1996-07-02,1995,10,40,184,199.18,0.76,5,Dry,37,8,6,4,53,108,0.54,91.18,0.46,91.18,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0857,0.0035,0.000137,0.0892,0.00349,1,0.0656,0.155,0.00605,25.4,0,0,0,0,0,0,0
1996-07-03,1995,10,40,185,197.27,0.77,5,Dry,37,8,6,4,53,108,0.55,89.27,0.45,89.27,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.085,0.00334,0.00013,0.0884,0.00345,1,0.063,0.151,0.00591,25.4,0,0,0,0,0,0,0
1996-07-04,1995,10,40,186,195.9,0.77,5,Dry,37,8,6,4,53,108,0.55,87.9,0.45,87.9,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0846,0.00322,0.000126,0.0878,0.00343,1,0.0612,0.149,0.00582,25.4,0,0,0,0,0,0,0
1996-07-05,1995,10,40,187,194.54,0.78,5,Dry,37,8,6,4,53,108,0.56,86.54,0.45,86.54,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0841,0.00311,0.000121,0.0872,0.00341,1,0.0593,0.147,0.00573,25.4,0,0,0,0,0,0,0
1996-07-06,1995,10,40,188,193.17,0.78,5,Dry,37,8,6,4,53,108,0.56,85.17,0.44,85.17,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0836,0.00299,0.000117,0.0866,0.00338,1,0.0575,0.144,0.00563,25.4,0,0,0,0,0,0,0
1996-07-07,1995,10,41,189,191.8,0.79,5,Dry,37,8,6,4,53,108,0.56,83.8,0.44,83.8,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0831,0.00287,0.000112,0.086,0.00336,1,0.0556,0.142,0.00554,25.4,0,0,0,0,0,0,0
1996-07-08,1995,10,41,190,190.43,0.79,5,Dry,37,8,6,4,53,108,0.57,82.43,0.43,82.43,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0826,0.00276,0.000108,0.0854,0.00334,1,0.0538,0.139,0.00544,25.4,0,0,0,0,0,0,0
1996-07-09,1995,10,41,191,189.07,0.79,5,Dry,37,8,6,4,53,108,0.57,81.07,0.43,81.07,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0821,0.00264,0.000103,0.0848,0.00331,1,0.0519,0.137,0.00535,25.4,0,0,0,0,0,0,0
1996-07-10,1995,10,41,192,187.7,0.8,5,Dry,37,8,6,4,53,108,0.57,79.7,0.42,79.7,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0817,0.00252,0.0000987,0.0842,0.00329,1,0.0501,0.134,0.00525,25.4,0,0,0,0,0,0,0
1996-07-11,1995,10,41,193,186.33,0.8,5,Dry,37,8,6,4,53,108,0.58,78.33,0.42,78.33,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0812,0.00241,0.0000942,0.0836,0.00327,1,0.0482,0.132,0.00516,25.4,0,0,0,0,0,0,0
1996-07-12,1995,10,41,194,184.97,0.81,5,Dry,37,8,6,4,53,108,0.58,76.97,0.42,76.97,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0807,0.00229,0.0000897,0.083,0.00325,1,0.0464,0.129,0.00506,25.4,0,0,0,0,0,0,0
1996-07-13,1995,10,41,195,183.6,0.81,5,Dry,37,8,6,4,53,108,0.59,75.6,0.41,75.6,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0802,0.00218,0.0000851,0.0824,0.00322,1,0.0446,0.127,0.00497,25.4,0,0,0,0,0,0,0
1996-07-14,1995,10,42,196,182.23,0.81,5,Dry,37,8,6,4,53,108,0.59,74.23,0.41,74.23,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0797,0.00206,0.0000806,0.0818,0.0032,1,0.0427,0.124,0.00487,25.4,0,0,0,0,0,0,0
1996-07-15,1995,10,42,197,180.86,0.82,5,Dry,37,8,6,4,53,108,0.6,72.86,0.4,72.86,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0792,0.00194,0.000076,0.0812,0.00318,1,0.0409,0.122,0.00477,25.4,0,0,0,0,0,0,0
1996-07-16,1995,10,42,198,179.5,0.82,5,Dry,37,8,6,4,53,108,0.6,71.5,0.4,71.5,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0788,0.00183,0.0000715,0.0806,0.00315,1,0.039,0.12,0.00468,25.4,0,0,0,0,0,0,0
1996-07-17,1995,10,42,199,178.13,0.83,5,Dry,37,8,6,4,53,108,0.61,70.13,0.39,70.13,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0783,0.00171,0.000067,0.08,0.00313,1,0.0372,0.117,0.00458,25.4,0,0,0,0,0,0,0
1996-07-18,1995,10,42,200,176.76,0.83,5,Dry,37,8,6,4,53,108,0.61,68.76,0.39,68.76,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.0778,0.00159,0.0000624,0.0794,0.00311,1,0.0353,0.115,0.00449,25.4,0,0,0,0,0,0,0
1996-07-19,1995,10,42,201,175.39,0.84,5,Dry,37,8,6,4,53,108,0.62,67.39,0.38,67.39,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.4,25.6,0.0773,0.00148,0.0000579,0.0788,0.00308,1,0.0335,0.112,0.00439,25.4,0,0,0,0,0,0,0
1996-07-20,1995,10,42,202,174.03,0.84,5,Dry,37,8,6,4,53,108,0.62,66.03,0.38,66.03,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0768,0.00136,0.0000533,0.0782,0.00306,1,0.0316,0.11,0.0043,25.4,0,0,0,0,0,0,0
1996-07-21,1995,10,43,203,172.66,0.85,5,Dry,37,8,6,4,53,108,0.63,64.66,0.37,64.66,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0764,0.00125,0.0000488,0.0776,0.00304,1,0.0298,0.107,0.0042,25.4,0,0,0,0,0,0,0
1996-07-22,1995,10,43,204,171.29,0.85,5,Dry,37,8,6,4,53,108,0.63,63.29,0.37,63.29,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0759,0.00113,0.0000442,0.077,0.00301,1,0.0279,0.105,0.00411,25.4,0,0,0,0,0,0,0
1996-07-23,1995,10,43,205,171.02,0.85,5,Dry,37,8,6,4,53,108,0.63,63.02,0.37,63.02,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0758,0.00111,0.0000433,0.0769,0.00301,1,0.0276,0.104,0.00409,25.4,0,0,0,0,0,0,0
1996-07-24,1995,10,43,206,169.11,0.86,5,Dry,37,8,6,4,53,108,0.64,61.11,0.36,61.11,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.0751,0.000944,0.000037,0.076,0.00298,1,0.025,0.101,0.00396,25.4,0,0,0,0,0,0,0
1996-07-25,1995,10,43,207,168.83,0.86,5,Dry,37,8,6,4,53,108,0.64,60.83,0.36,60.83,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.075,0.000921,0.000036,0.0759,0.00297,1,0.0246,0.101,0.00394,25.4,0,0,0,0,0,0,0
1996-07-26,1995,10,43,208,168.01,0.86,5,Dry,37,8,6,4,53,108,0.64,60.01,0.36,60.01,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0747,0.000851,0.0000333,0.0756,0.00296,1,0.0235,0.0991,0.00388,25.4,0,0,0,0,0,0,0
1996-07-27,1995,10,43,209,167.19,0.86,5,Dry,37,8,6,4,53,108,0.65,59.19,0.35,59.19,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0744,0.000781,0.0000306,0.0752,0.00295,1,0.0224,0.0976,0.00382,25.4,0,0,0,0,0,0,0
1996-07-28,1995,10,44,210,166.37,0.87,5,Dry,37,8,6,4,53,108,0.65,58.37,0.35,58.37,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.0741,0.000711,0.0000279,0.0748,0.00293,1,0.0213,0.0961,0.00377,25.4,0,0,0,0,0,0,0
1996-07-29,1995,10,44,211,165.55,0.87,5,Dry,37,8,6,4,53,108,0.65,57.55,0.35,57.55,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.0738,0.000642,0.0000251,0.0745,0.00292,1,0.0202,0.0947,0.00371,25.4,0,0,0,0,0,0,0
1996-07-30,1995,10,44,212,164.73,0.87,5,Dry,37,8,6,4,53,108,0.66,56.73,0.34,56.73,0,0,0,0,-4,4,37,8,6,0,57,108,990,964.5,25.5,0.0736,0.000572,0.0000224,0.0741,0.0029,1,0.0191,0.0932,0.00365,25.4,0,0,0,0,0,0,0
1996-07-31,1995,10,44,213,163.91,0.87,5,Dry,37,8,6,4,53,108,0.66,55.91,0.34,55.91,0,0,0,0,-4,4,37,8,6,0,57,107,990,964.5,25.5,0.0733,0.000502,0.0000197,0.0738,0.00289,1,0.018,0.0917,0.00359,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,162,0.88,5,Dry,34,7,5,3,44,93,0.57,69,0.43,69,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0761,0.00162,0.0000633,0.0777,0.00305,1,0.0357,0.113,0.00444,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,158.99,0.89,5,Dry,34,7,5,3,44,93,0.58,65.99,0.41,65.99,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0751,0.00136,0.0000533,0.0764,0.00299,1,0.0316,0.108,0.00423,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,156.53,0.89,5,Dry,34,7,5,3,44,93,0.59,63.53,0.41,63.53,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0742,0.00115,0.0000451,0.0753,0.00295,1,0.0283,0.104,0.00406,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,154.07,0.9,5,Dry,34,7,5,3,44,93,0.6,61.07,0.4,61.07,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0733,0.000941,0.0000369,0.0743,0.00291,1,0.0249,0.0992,0.00389,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,151.61,0.9,5,Dry,34,7,5,3,44,93,0.61,58.61,0.39,58.61,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0725,0.000732,0.0000287,0.0732,0.00287,1,0.0216,0.0948,0.00372,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,150.24,0.91,5,Dry,34,7,5,3,44,93,0.62,57.24,0.38,57.24,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.072,0.000615,0.0000241,0.0726,0.00285,1,0.0198,0.0924,0.00362,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,148.32,0.91,5,Dry,34,7,5,3,44,93,0.63,55.32,0.37,55.32,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0713,0.000452,0.0000177,0.0717,0.00281,1,0.0172,0.0889,0.00349,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,146.41,0.91,5,Dry,34,7,5,3,44,93,0.64,53.41,0.36,53.41,0,0,0,0,-3,3,34,7,5,0,47,99.4,990,964.5,25.5,0.0708,0.00029,0.0000114,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,144.5,0.92,5,Dry,34,7,5,3,44,93,0.64,51.5,0.36,51.5,0,0,0,0,-3,3,34,7,5,0,47,97.5,990,964.5,25.5,0.0708,0.000128,0.000005,0.071,0.00278,1,0.012,0.083,0.00325,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,142.58,0.92,5,Dry,34,7,5,3,44,93,0.65,49.58,0.35,0,50,11,2,2,-1,36,45,9,7,2,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,140.67,0.92,5,Dry,34,7,5,3,44,93,0.66,47.67,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,138.75,0.92,5,Dry,34,7,5,3,44,93,0.67,45.75,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,137.39,0.93,5,Dry,34,7,5,3,44,93,0.68,44.39,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,136.02,0.93,5,Dry,34,7,5,3,44,93,0.68,43.02,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,134.65,0.93,5,Dry,34,7,5,3,44,93,0.69,41.65,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,133.29,0.93,5,Dry,34,7,5,3,44,93,0.7,40.29,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,131.92,0.94,5,Dry,34,7,5,3,44,93,0.7,38.92,0.29,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,130.55,0.94,5,Dry,34,7,5,3,44,93,0.71,37.55,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,129.18,0.94,5,Dry,34,7,5,3,44,93,0.72,36.18,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,127.82,0.95,5,Dry,34,7,5,3,44,93,0.73,34.82,0.27,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,126.45,0.95,5,Dry,34,7,5,3,44,93,0.73,33.45,0.27,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,126.18,0.95,5,Dry,34,7,5,3,44,93,0.74,33.18,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,125.36,0.95,5,Dry,34,7,5,3,44,93,0.74,32.36,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,124.54,0.95,5,Dry,34,7,5,3,44,93,0.75,31.54,0.25,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
