date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-25,1995,11,48,238,123.72,0.95,5,Dry,34,7,5,3,44,93,0.75,30.72,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,122.89,0.96,5,Dry,34,7,5,3,44,93,0.76,29.89,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,122.07,0.96,5,Dry,34,7,5,3,44,93,0.76,29.07,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,121.25,0.96,5,Dry,34,7,5,3,44,93,0.77,28.25,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,120.43,0.96,5,Dry,34,7,5,3,44,93,0.77,27.43,0.23,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,119.61,0.96,5,Dry,34,7,5,3,44,93,0.78,26.61,0.22,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,118.79,0.96,5,Dry,34,7,5,3,44,93,0.78,25.79,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,116.88,0.97,5,Dry,30,6,4,2,30,72,0.62,44.88,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-02,1995,12,49,246,113.87,0.97,5,Dry,30,6,4,2,30,72,0.63,41.87,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-03,1995,12,49,247,112.5,0.97,5,Dry,30,6,4,2,30,72,0.64,40.5,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-04,1995,12,49,248,110.59,0.97,5,Dry,30,6,4,2,30,72,0.65,38.59,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-05,1995,12,49,249,108.68,0.97,5,Dry,30,6,4,2,30,72,0.66,36.68,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-06,1995,12,49,250,106.76,0.97,5,Dry,30,6,4,2,30,72,0.67,34.76,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-07,1995,12,49,251,104.85,0.98,5,Dry,30,6,4,2,30,72,0.69,32.85,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,102.93,0.98,5,Dry,30,6,4,2,30,72,0.7,30.93,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,101.02,0.98,5,Dry,30,6,4,2,30,72,0.71,29.02,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,99.65,0.98,5,Dry,30,6,4,2,30,72,0.72,27.65,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,98.29,0.98,5,Dry,30,6,4,2,30,72,0.73,26.29,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,96.92,0.98,5,Dry,30,6,4,2,30,72,0.74,24.92,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,95.55,0.98,5,Dry,30,6,4,2,30,72,0.75,23.55,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,94.18,0.98,5,Dry,30,6,4,2,30,72,0.76,22.18,0.24,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,93.91,0.98,5,Dry,30,6,4,2,30,72,0.77,21.91,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,93.09,0.98,5,Dry,30,6,4,2,30,72,0.77,21.09,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,92.27,0.98,5,Dry,30,6,4,2,30,72,0.78,20.27,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,91.45,0.98,5,Dry,30,6,4,2,30,72,0.79,19.45,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,90.63,0.99,5,Dry,30,6,4,2,30,72,0.79,18.63,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,89.81,0.99,5,Dry,30,6,4,2,30,72,0.8,17.81,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,88.99,0.99,5,Dry,30,6,4,2,30,72,0.81,16.99,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,88.17,0.99,5,Dry,30,6,4,2,30,72,0.82,16.17,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,87.35,0.99,5,Dry,30,6,4,2,30,72,0.82,15.35,0.18,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,86.53,0.99,5,Dry,30,6,4,2,30,72,0.83,14.53,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,85.71,0.99,5,Dry,30,6,4,2,30,72,0.84,13.71,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,84.89,0.99,5,Dry,30,6,4,2,30,72,0.85,12.89,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,84.07,0.99,5,Dry,30,6,4,2,30,72,0.86,12.07,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,83.25,0.99,5,Dry,30,6,4,2,30,72,0.86,11.25,0.14,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,82.43,0.99,5,Dry,30,6,4,2,30,72,0.87,10.43,0.13,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,81.61,0.99,5,Dry,30,6,4,2,30,72,0.88,9.61,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,80.79,0.99,5,Dry,24,4,2,2,20,52,0.64,28.79,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,79.97,0.99,5,Dry,24,4,2,2,20,52,0.65,27.97,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,79.69,0.99,5,Dry,24,4,2,2,20,52,0.65,27.69,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,79.42,0.99,5,Dry,24,4,2,2,20,52,0.66,27.42,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,80.24,0.99,5,Dry,24,4,2,2,20,52,0.65,28.24,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,80.51,0.99,5,Dry,24,4,2,2,20,52,0.65,28.51,0.35,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,79.69,0.99,5,Dry,24,4,2,2,20,52,0.65,27.69,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,79.42,0.99,5,Dry,24,4,2,2,20,52,0.66,27.42,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,79.14,0.99,5,Dry,24,4,2,2,20,52,0.66,27.14,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,78.87,0.99,5,Dry,24,4,2,2,20,52,0.66,26.87,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,78.6,0.99,5,Dry,24,4,2,2,20,52,0.66,26.6,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,78.32,0.99,5,Dry,24,4,2,2,20,52,0.66,26.32,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,79.14,0.99,5,Dry,24,4,2,2,20,52,0.66,27.14,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,78.32,0.99,5,Dry,24,4,2,2,20,52,0.66,26.32,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,78.05,0.99,5,Dry,24,4,2,2,20,52,0.67,26.05,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,77.78,0.99,5,Dry,24,4,2,2,20,52,0.67,25.78,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,77.5,0.99,5,Dry,24,4,2,2,20,52,0.67,25.5,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,77.23,0.99,5,Dry,24,4,2,2,20,52,0.67,25.23,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,76.96,0.99,5,Dry,24,4,2,2,20,52,0.68,24.96,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,76.68,0.99,5,Dry,24,4,2,2,20,52,0.68,24.68,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,75.86,0.99,5,Dry,24,4,2,2,20,52,0.69,23.86,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,76.68,0.99,5,Dry,24,4,2,2,20,52,0.68,24.68,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,77.5,0.99,5,Dry,24,4,2,2,20,52,0.67,25.5,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,78.32,0.99,5,Dry,24,4,2,2,20,52,0.66,26.32,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,79.14,0.99,5,Dry,24,4,2,2,20,52,0.66,27.14,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,78.87,0.99,5,Dry,24,4,2,2,20,52,0.66,26.87,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,78.6,0.99,5,Dry,24,4,2,2,20,52,0.66,26.6,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,78.32,0.99,5,Dry,24,4,2,2,20,52,0.66,26.32,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,79.69,0.99,5,Dry,24,4,2,2,20,52,0.65,27.69,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,81.06,0.99,5,Dry,24,4,2,2,20,52,0.64,29.06,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,80.24,0.99,5,Dry,24,4,2,2,20,52,0.65,28.24,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,82.15,0.99,5,Dry,23,4,2,2,19,50,0.61,32.15,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,83.52,0.99,5,Dry,23,4,2,2,19,50,0.6,33.52,0.4,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,85.43,0.99,5,Dry,23,4,2,2,19,50,0.58,35.43,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,86.8,0.99,5,Dry,23,4,2,2,19,50,0.58,36.8,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,88.17,0.99,5,Dry,23,4,2,2,19,50,0.57,38.17,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,88.44,0.99,5,Dry,23,4,2,2,19,50,0.56,38.44,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,89.26,0.99,5,Dry,23,4,2,2,19,50,0.56,39.26,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,89.54,0.99,5,Dry,23,4,2,2,19,50,0.56,39.54,0.44,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,91.45,0.98,5,Dry,23,4,2,2,19,50,0.55,41.45,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,92.82,0.98,5,Dry,23,4,2,2,19,50,0.54,42.82,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,96.37,0.98,5,Dry,23,4,2,2,19,50,0.52,46.37,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-12,1996,2,7,317,99.38,0.98,5,Dry,23,4,2,2,19,50,0.5,49.38,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-13,1996,2,7,318,99.11,0.98,5,Dry,23,4,2,2,19,50,0.5,49.11,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-14,1996,2,7,319,98.29,0.98,5,Dry,23,4,2,2,19,50,0.51,48.29,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-15,1996,2,7,320,100.75,0.98,5,Dry,23,4,2,2,19,50,0.5,50.75,0.5,50.75,0,0,0,0,-2,2,23,4,2,0,21,79.8,990,964.5,25.5,0.0708,0.0000638,0.0000025,0.0709,0.00278,1,0.011,0.0819,0.00321,25.4,0,0,0,0,0,0,0
1996-11-16,1996,2,7,321,104.85,0.98,5,Dry,23,4,2,2,19,50,0.48,54.85,0.52,54.85,0,0,0,0,-2,2,23,4,2,0,21,83.8,990,964.5,25.5,0.0708,0.000412,0.0000162,0.0712,0.00279,1,0.0165,0.0878,0.00344,25.4,0,0,0,0,0,0,0
1996-11-17,1996,2,7,322,108.95,0.97,5,Dry,23,4,2,2,19,50,0.46,58.95,0.54,58.95,0,0,0,0,-2,2,23,4,2,0,21,88,990,964.5,25.5,0.0708,0.000761,0.0000298,0.0716,0.00281,1,0.0221,0.0937,0.00367,25.4,0,0,0,0,0,0,0
1996-11-18,1996,2,7,323,111.41,0.97,5,Dry,23,4,2,2,19,50,0.45,61.41,0.55,61.41,0,0,0,0,-2,2,23,4,2,0,21,90.4,990,964.5,25.5,0.0708,0.00097,0.000038,0.0718,0.00282,1,0.0254,0.0972,0.00381,25.4,0,0,0,0,0,0,0
1996-11-19,1996,2,8,324,114.42,0.97,5,Dry,23,4,2,2,19,50,0.44,64.42,0.56,64.42,0,0,0,0,-2,2,23,4,2,0,21,93.4,990,964.5,25.5,0.0708,0.00123,0.0000481,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
1996-11-20,1996,2,8,325,115.79,0.97,5,Dry,23,4,2,2,19,50,0.43,65.79,0.57,65.79,0,0,0,0,-2,2,23,4,2,0,21,94.8,990,964.5,25.5,0.0708,0.00134,0.0000526,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
1996-11-21,1996,2,8,326,114.42,0.97,5,Dry,23,4,2,2,19,50,0.44,64.42,0.56,64.42,0,0,0,0,-2,2,23,4,2,0,21,93.4,990,964.5,25.5,0.0708,0.00123,0.0000481,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
1996-11-22,1996,2,8,327,113.05,0.97,5,Dry,23,4,2,2,19,50,0.44,63.05,0.56,63.05,0,0,0,0,-2,2,23,4,2,0,21,92,990,964.5,25.5,0.0708,0.00111,0.0000435,0.0719,0.00282,1,0.0276,0.0996,0.0039,25.4,0,0,0,0,0,0,0
1996-11-23,1996,2,8,328,111.68,0.97,5,Dry,23,4,2,2,19,50,0.45,61.68,0.55,61.68,0,0,0,0,-2,2,23,4,2,0,21,90.7,990,964.5,25.5,0.0708,0.000993,0.0000389,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
1996-11-24,1996,2,8,329,114.69,0.97,5,Dry,23,4,2,2,19,50,0.44,64.69,0.56,64.69,0,0,0,0,-2,2,23,4,2,0,21,93.7,990,964.5,25.5,0.0708,0.00125,0.000049,0.0721,0.00283,1,0.0298,0.102,0.004,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
1996-11-25,1996,2,8,330,117.15,0.96,5,Dry,23,4,2,2,19,50,0.43,67.15,0.57,67.15,0,0,0,0,-2,2,23,4,2,0,21,96.2,990,964.5,25.5,0.0708,0.00146,0.0000572,0.0723,0.00283,1,0.0332,0.105,0.00413,25.4,0.898,0.96,0.862,15,14.4,14.4,346
1996-11-26,1996,2,9,331,120.16,0.96,5,Dry,23,4,2,2,19,50,0.42,70.16,0.58,70.16,0,0,0,0,-2,2,23,4,2,0,21,99.2,990,964.5,25.5,0.0708,0.00171,0.0000672,0.0725,0.00284,1,0.0372,0.11,0.0043,25.4,0.914,0.96,0.878,16,15.3,15.3,368
1996-11-27,1996,2,9,332,125.36,0.95,5,Dry,23,4,2,2,19,50,0.4,75.36,0.6,75.36,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0724,0.00216,0.0000845,0.0745,0.00292,1,0.0442,0.119,0.00466,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1996-11-28,1996,2,9,333,127.82,0.95,5,Dry,23,4,2,2,19,50,0.39,77.82,0.61,77.82,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000927,0.0756,0.00296,1,0.0476,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1996-11-29,1996,2,9,334,128.09,0.94,5,Dry,23,4,2,2,19,50,0.39,78.09,0.61,78.09,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000936,0.0757,0.00297,1,0.0479,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1996-11-30,1996,2,9,335,126.18,0.95,5,Dry,23,4,2,2,19,50,0.4,76.18,0.6,76.18,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00223,0.0000873,0.0749,0.00294,1,0.0453,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1996-12-01,1996,3,9,336,125.9,0.95,5,Dry,26,4,3,2,24,59,0.47,66.9,0.53,66.9,0,0,0,0,-2,2,26,4,3,0,26,99.9,990,964.5,25.5,0.0708,0.00144,0.0000563,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
1996-12-02,1996,3,9,337,126.72,0.95,5,Dry,26,4,3,2,24,59,0.47,67.72,0.53,67.72,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0711,0.00151,0.0000591,0.0726,0.00285,1,0.0339,0.107,0.00418,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
1996-12-03,1996,3,10,338,128.64,0.94,5,Dry,26,4,3,2,24,59,0.46,69.64,0.54,69.64,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00167,0.0000655,0.0734,0.00288,1,0.0365,0.11,0.00431,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
1996-12-04,1996,3,10,339,131.64,0.94,5,Dry,26,4,3,2,24,59,0.45,72.64,0.55,72.64,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0728,0.00192,0.0000755,0.0747,0.00293,1,0.0406,0.115,0.00452,25.4,0.928,0.96,0.891,16.8,16.1,16.1,386
1996-12-05,1996,3,10,340,132.47,0.94,5,Dry,26,4,3,2,24,59,0.45,73.47,0.56,73.47,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0731,0.00199,0.0000782,0.0751,0.00295,1,0.0417,0.117,0.00458,25.4,0.932,0.96,0.895,17,16.4,16.4,393
1996-12-06,1996,3,10,341,130.55,0.94,5,Dry,26,4,3,2,24,59,0.45,71.55,0.55,71.55,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0724,0.00183,0.0000718,0.0743,0.00291,1,0.0391,0.113,0.00445,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
1996-12-07,1996,3,10,342,129.18,0.94,5,Dry,26,4,3,2,24,59,0.46,70.18,0.54,70.18,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0719,0.00172,0.0000673,0.0737,0.00289,1,0.0372,0.111,0.00435,25.4,0.914,0.96,0.878,16,15.3,15.3,368
1996-12-08,1996,3,10,343,128.91,0.94,5,Dry,26,4,3,2,24,59,0.46,69.91,0.54,69.91,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0719,0.00169,0.0000664,0.0735,0.00288,1,0.0369,0.11,0.00433,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
1996-12-09,1996,3,10,344,130.82,0.94,5,Dry,26,4,3,2,24,59,0.45,71.82,0.55,71.82,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0725,0.00185,0.0000727,0.0744,0.00292,1,0.0395,0.114,0.00446,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
1996-12-10,1996,3,11,345,132.74,0.94,5,Dry,26,4,3,2,24,59,0.44,73.74,0.56,73.74,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0732,0.00202,0.0000791,0.0752,0.00295,1,0.042,0.117,0.0046,25.4,0.934,0.96,0.896,17.1,16.5,16.5,395
1996-12-11,1996,3,11,346,135.75,0.93,5,Dry,26,4,3,2,24,59,0.43,76.75,0.56,76.75,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00227,0.0000892,0.0765,0.003,1,0.0461,0.123,0.00481,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1996-12-12,1996,3,11,347,137.66,0.93,5,Dry,26,4,3,2,24,59,0.43,78.66,0.57,78.66,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0749,0.00244,0.0000955,0.0774,0.00303,1,0.0487,0.126,0.00494,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1996-12-13,1996,3,11,348,135.75,0.93,5,Dry,26,4,3,2,24,59,0.43,76.75,0.56,76.75,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00227,0.0000892,0.0765,0.003,1,0.0461,0.123,0.00481,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1996-12-14,1996,3,11,349,134.38,0.93,5,Dry,26,4,3,2,24,59,0.44,75.38,0.56,75.38,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0738,0.00216,0.0000846,0.0759,0.00298,1,0.0443,0.12,0.00471,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1996-12-15,1996,3,11,350,136.29,0.93,5,Dry,26,4,3,2,24,59,0.43,77.29,0.57,77.29,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0745,0.00232,0.000091,0.0768,0.00301,1,0.0468,0.124,0.00485,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1996-12-16,1996,3,11,351,138.21,0.93,5,Dry,26,4,3,2,24,59,0.43,79.21,0.57,79.21,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00248,0.0000974,0.0776,0.00304,1,0.0494,0.127,0.00498,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1996-12-17,1996,3,12,352,136.29,0.93,5,Dry,26,4,3,2,24,59,0.43,77.29,0.57,77.29,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0745,0.00232,0.000091,0.0768,0.00301,1,0.0468,0.124,0.00485,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1996-12-18,1996,3,12,353,134.38,0.93,5,Dry,26,4,3,2,24,59,0.44,75.38,0.56,75.38,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0738,0.00216,0.0000846,0.0759,0.00298,1,0.0443,0.12,0.00471,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1996-12-19,1996,3,12,354,136.29,0.93,5,Dry,26,4,3,2,24,59,0.43,77.29,0.57,77.29,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0745,0.00232,0.000091,0.0768,0.00301,1,0.0468,0.124,0.00485,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1996-12-20,1996,3,12,355,141.49,0.92,5,Dry,26,4,3,2,24,59,0.42,82.49,0.58,82.49,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0763,0.00276,0.000108,0.0791,0.0031,1,0.0539,0.133,0.00521,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1996-12-21,1996,3,12,356,145.04,0.92,5,Dry,26,4,3,2,24,59,0.41,86.04,0.59,86.04,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0775,0.00306,0.00012,0.0806,0.00316,1,0.0587,0.139,0.00546,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1996-12-22,1996,3,12,357,149.14,0.91,5,Dry,26,4,3,2,24,59,0.4,90.14,0.6,90.14,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00341,0.000134,0.0824,0.00323,1,0.0642,0.147,0.00575,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
1996-12-23,1996,3,12,358,151.61,0.9,5,Dry,26,4,3,2,24,59,0.39,92.61,0.61,92.61,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00362,0.000142,0.0835,0.00327,1,0.0675,0.151,0.00592,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
1996-12-24,1996,3,13,359,155.71,0.9,5,Dry,26,4,3,2,24,59,0.38,96.71,0.62,96.71,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00397,0.000156,0.0853,0.00334,1,0.0731,0.158,0.00621,25.4,0.914,0.967,0.884,22,21.3,21.3,510
1996-12-25,1996,3,13,360,157.07,0.89,5,Dry,26,4,3,2,24,59,0.38,98.07,0.62,98.07,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00409,0.00016,0.0859,0.00337,1,0.0749,0.161,0.0063,25.4,0.913,0.968,0.883,22.3,21.5,21.5,517
1996-12-26,1996,3,13,361,156.25,0.89,5,Dry,26,4,3,2,24,59,0.38,97.25,0.62,97.25,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000157,0.0855,0.00335,1,0.0738,0.159,0.00624,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1996-12-27,1996,3,13,362,156.53,0.89,5,Dry,26,4,3,2,24,59,0.38,97.53,0.62,97.53,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00404,0.000158,0.0856,0.00336,1,0.0742,0.16,0.00626,25.4,0.913,0.968,0.884,22.1,21.4,21.4,514
1996-12-28,1996,3,13,363,159.54,0.89,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.0043,0.000168,0.087,0.00341,1,0.0782,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1996-12-29,1996,3,13,364,162.54,0.88,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1996-12-30,1996,3,13,365,164.46,0.87,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000185,0.0891,0.00349,1,0.0849,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,558
1996-12-31,1996,3,14,366,166.37,0.87,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
1997-01-01,1996,4,14,1,166.1,0.87,5,Dry,29,5,4,2,33,73,0.44,93.1,0.56,93.1,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
1997-01-02,1996,4,14,2,165.82,0.87,5,Dry,29,5,4,2,33,73,0.44,92.82,0.56,92.82,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0817,0.00364,0.000143,0.0853,0.00334,1,0.0678,0.153,0.006,25.4,0.919,0.966,0.888,21.2,20.5,20.5,492
1997-01-03,1996,4,14,3,166.64,0.86,5,Dry,29,5,4,2,33,73,0.44,93.64,0.56,93.64,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0689,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
1997-01-04,1996,4,14,4,168.56,0.86,5,Dry,29,5,4,2,33,73,0.43,95.56,0.57,95.56,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
1997-01-05,1996,4,14,5,172.11,0.85,5,Dry,29,5,4,2,33,73,0.42,99.11,0.58,99.11,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00644,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1997-01-06,1996,4,14,6,172.39,0.85,5,Dry,29,5,4,2,33,73,0.42,99.39,0.58,99.39,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0767,0.165,0.00646,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1997-01-07,1996,4,15,7,172.11,0.85,5,Dry,29,5,4,2,33,73,0.42,99.11,0.58,99.11,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00644,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1997-01-08,1996,4,15,8,172.93,0.84,5,Dry,29,5,4,2,33,73,0.42,99.93,0.58,99.93,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0885,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.7,21.9,21.9,527
1997-01-09,1996,4,15,9,174.85,0.84,5,Dry,29,5,4,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000172,0.0893,0.00349,1,0.08,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1997-01-10,1996,4,15,10,178.95,0.82,5,Dry,29,5,4,2,33,73,0.41,106,0.59,106,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0863,0.00476,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
1997-01-11,1996,4,15,11,183.05,0.81,5,Dry,29,5,4,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.0911,0.184,0.0072,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-01-12,1996,4,15,12,187.15,0.8,5,Dry,29,5,4,2,33,73,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
1997-01-13,1996,4,15,13,191.25,0.79,5,Dry,29,5,4,2,33,73,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1997-01-14,1996,4,16,14,195.36,0.78,5,Dry,29,5,4,2,33,73,0.37,122.4,0.63,122.4,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0921,0.00615,0.00024,0.0983,0.00384,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
1997-01-15,1996,4,16,15,199.46,0.76,5,Dry,29,5,4,2,33,73,0.37,126.5,0.63,126.5,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
1997-01-16,1996,4,16,16,203.56,0.75,5,Dry,29,5,4,2,33,73,0.36,130.6,0.64,130.6,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.095,0.00685,0.000268,0.102,0.00398,1,0.119,0.221,0.00863,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1997-01-17,1996,4,16,17,207.66,0.73,5,Dry,29,5,4,2,33,73,0.35,134.7,0.65,134.7,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.0072,0.000282,0.104,0.00406,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
1997-01-18,1996,4,16,18,212.86,0.72,5,Dry,29,5,4,2,33,73,0.34,139.9,0.66,139.9,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00764,0.000299,0.106,0.00415,1,0.131,0.237,0.0093,25.3,0.934,0.97,0.906,32.4,31.4,31.4,755
1997-01-19,1996,4,16,19,217.5,0.7,5,Dry,29,5,4,2,33,73,0.34,144.5,0.66,144.5,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.0999,0.00803,0.000315,0.108,0.00424,1,0.138,0.246,0.00963,25.2,0.936,0.97,0.908,33.5,32.5,32.5,780
1997-01-20,1996,4,16,20,222.15,0.69,5,Dry,29,5,4,2,33,73,0.33,149.2,0.67,149.2,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00843,0.000331,0.11,0.00432,1,0.144,0.254,0.00997,25.2,0.938,0.97,0.91,34.6,33.6,33.6,806
1997-01-21,1996,4,17,21,228.44,0.67,5,Dry,29,5,4,2,33,73,0.32,155.4,0.68,155.4,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00896,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,840
1997-01-22,1996,4,17,22,233.09,0.66,5,Dry,29,5,4,2,33,73,0.31,160.1,0.69,160.1,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00936,0.000368,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.2,36,36,865
1997-01-23,1996,4,17,23,237.74,0.65,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.2,37.2,37.2,892
1997-01-24,1996,4,17,24,246.22,0.63,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.977,0.924,40.2,39.3,39.3,943
1997-01-25,1996,4,17,25,254.14,0.62,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
1997-01-26,1996,4,17,26,259.89,0.6,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
1997-01-27,1996,4,17,27,265.08,0.6,5,Dry,29,5,4,2,33,73,0.28,192.1,0.72,192.1,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
1997-01-28,1996,4,18,28,272.47,0.58,5,Dry,29,5,4,2,33,73,0.27,199.5,0.73,199.5,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.955,0.98,0.935,46.4,45.5,45.5,1090
1997-01-29,1996,4,18,29,283.68,0.57,5,Dry,29,5,4,2,33,73,0.26,210.7,0.74,210.7,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
1997-01-30,1996,4,18,30,295.98,0.55,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
1997-01-31,1996,4,18,31,309.38,0.53,5,Dry,29,5,4,2,33,73,0.24,236.4,0.76,236.4,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00592,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
1997-02-01,1996,5,18,32,326.06,0.51,5,Dry,31,6,4,3,41,85,0.26,241.1,0.74,241.1,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0162,0.00065,0.151,0.00606,2,0.105,0.257,0.0103,24.7,0.926,0.97,0.899,27.1,26.3,52.5,1260
1997-02-02,1996,5,18,33,342.19,0.49,5,Dry,31,6,4,3,41,85,0.25,257.2,0.75,257.2,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0204,0.000819,0.161,0.00648,2,0.116,0.277,0.0111,24.6,0.931,0.97,0.903,28.9,28,56.1,1350
1997-02-03,1996,5,18,34,358.87,0.47,5,Dry,31,6,4,3,41,85,0.24,273.9,0.76,273.9,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0283,0.00114,0.175,0.00705,2,0.127,0.302,0.0122,24.5,0.935,0.97,0.907,30.8,29.8,59.7,1430
1997-02-04,1996,5,19,35,379.38,0.45,5,Dry,31,6,4,3,41,85,0.22,294.4,0.78,294.4,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0379,0.00154,0.192,0.00777,2,0.141,0.333,0.0135,24.4,0.939,0.97,0.911,33,32,64.1,1540
1997-02-05,1996,5,19,36,399.89,0.44,5,Dry,31,6,4,3,41,85,0.21,314.9,0.79,314.9,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0476,0.00194,0.209,0.00849,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.914,35.3,34.2,68.4,1640
1997-02-06,1996,5,19,37,419.3,0.42,5,Dry,31,6,4,3,41,85,0.2,334.3,0.8,334.3,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0568,0.00232,0.225,0.00917,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.6,1740
1997-02-07,1996,5,19,38,438.72,0.4,5,Dry,31,6,4,3,41,85,0.19,353.7,0.81,353.7,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.066,0.0027,0.241,0.00986,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77,1850
1997-02-08,1996,5,19,39,456.49,0.39,5,Dry,31,6,4,3,41,85,0.19,371.5,0.81,371.5,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0743,0.00305,0.255,0.0105,2,0.193,0.449,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81.1,1950
1997-02-09,1996,5,19,40,473.17,0.38,5,Dry,31,6,4,3,41,85,0.18,388.2,0.82,388.2,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0822,0.00339,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.953,0.98,0.934,43.2,42.3,84.6,2030
1997-02-10,1996,5,19,41,488.75,0.37,5,Dry,31,6,4,3,41,85,0.17,403.8,0.83,403.8,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.192,0.0896,0.0037,0.282,0.0117,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.9,2110
1997-02-11,1996,5,20,42,503.25,0.36,5,Dry,31,6,4,3,41,85,0.17,418.3,0.83,418.3,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0964,0.00399,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.8,2180
1997-02-12,1996,5,20,43,517.74,0.35,5,Dry,31,6,4,3,41,85,0.16,432.7,0.84,432.7,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.00429,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.8,93.7,2250
1997-02-13,1996,5,20,44,532.23,0.34,5,Dry,31,6,4,3,41,85,0.16,447.2,0.84,447.2,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00459,0.318,0.0132,2,0.244,0.562,0.0234,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
1997-02-14,1996,5,20,45,546.72,0.33,5,Dry,31,6,4,3,41,85,0.15,461.7,0.84,461.7,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
1997-02-15,1996,5,20,46,561.22,0.32,5,Dry,31,6,4,3,41,85,0.15,476.2,0.85,476.2,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.124,0.00518,0.344,0.0144,2,0.264,0.608,0.0255,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
1997-02-16,1996,5,20,47,574.61,0.31,5,Dry,31,6,4,3,41,85,0.15,489.6,0.85,489.6,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,103,2460
1997-02-17,1996,5,20,48,583.64,0.31,5,Dry,31,6,4,3,41,85,0.15,498.6,0.85,498.6,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.134,0.00565,0.368,0.0155,3,0.167,0.534,0.0225,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
1997-02-18,1996,5,21,49,592.11,0.3,5,Dry,31,6,4,3,41,85,0.14,507.1,0.86,507.1,0,0,0,0,-3,3,31,6,4,0,44,548,990,966.3,23.7,0.238,0.14,0.00589,0.378,0.0159,3,0.171,0.548,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
1997-02-19,1996,5,21,50,602.23,0.3,5,Dry,31,6,4,3,41,85,0.14,517.2,0.86,517.2,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.147,0.00618,0.39,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
1997-02-20,1996,5,21,51,614.54,0.29,5,Dry,31,6,4,3,41,85,0.14,529.5,0.86,529.5,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00654,0.405,0.0172,3,0.181,0.586,0.0248,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
1997-02-21,1996,5,21,52,625.75,0.29,5,Dry,31,6,4,3,41,85,0.14,540.8,0.86,540.8,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.162,0.00687,0.419,0.0178,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.6,113,2710
1997-02-22,1996,5,21,53,635.32,0.28,5,Dry,31,6,4,3,41,85,0.13,550.3,0.87,550.3,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.263,0.169,0.00716,0.431,0.0183,3,0.19,0.621,0.0264,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
1997-02-23,1996,5,21,54,645.98,0.28,5,Dry,31,6,4,3,41,85,0.13,561,0.87,561,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00747,0.444,0.0189,3,0.195,0.639,0.0272,22.9,0.952,0.976,0.929,39.9,39,117,2800
1997-02-24,1996,5,21,55,657.19,0.27,5,Dry,31,6,4,3,41,85,0.13,572.2,0.87,572.2,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.00781,0.458,0.0195,3,0.2,0.658,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
1997-02-25,1996,5,22,56,667.31,0.27,5,Dry,31,6,4,3,41,85,0.13,582.3,0.87,582.3,0,0,0,0,-3,3,31,6,4,0,44,623,990,966.6,23.4,0.281,0.19,0.00811,0.471,0.0201,3,0.205,0.675,0.0288,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
1997-02-26,1996,5,22,57,680.16,0.26,5,Dry,31,6,4,3,41,85,0.13,595.2,0.88,595.2,0,0,0,0,-3,3,31,6,4,0,44,636,990,966.6,23.4,0.288,0.199,0.00849,0.487,0.0208,3,0.21,0.697,0.0298,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
1997-02-27,1996,5,22,58,693.01,0.26,5,Dry,31,6,4,3,41,85,0.12,608,0.88,608,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.295,0.207,0.00888,0.502,0.0215,3,0.216,0.719,0.0308,22.6,0.955,0.98,0.936,42.9,42,126,3030
1997-02-28,1996,5,22,59,705.32,0.25,5,Dry,31,6,4,3,41,85,0.12,620.3,0.88,620.3,0,0,0,0,-3,3,31,6,4,0,44,661,990,966.7,23.3,0.302,0.215,0.00925,0.518,0.0222,3,0.222,0.739,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
1997-03-01,1996,6,22,60,720.36,0.25,5,Dry,36,8,6,4,53,107,0.15,613.4,0.85,613.4,0,0,0,0,-4,4,36,8,6,0,57,663,990,966.8,23.2,0.304,0.211,0.00908,0.514,0.0221,3,0.219,0.733,0.0316,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
1997-03-02,1996,6,22,61,734.85,0.24,5,Dry,36,8,6,4,53,107,0.15,627.9,0.85,627.9,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.22,0.00952,0.532,0.023,3,0.225,0.757,0.0327,22.4,0.955,0.98,0.936,43.9,43.1,129,3100
1997-03-03,1996,6,22,62,748.25,0.24,5,Dry,36,8,6,4,53,107,0.14,641.3,0.86,641.3,0,0,0,0,-4,4,36,8,6,0,57,691,990,966.9,23.1,0.319,0.229,0.00993,0.549,0.0237,3,0.231,0.78,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,132,3160
1997-03-04,1996,6,23,63,759.46,0.23,5,Dry,36,8,6,4,53,107,0.14,652.5,0.86,652.5,0,0,0,0,-4,4,36,8,6,0,57,702,990,966.9,23.1,0.326,0.237,0.0103,0.563,0.0244,3,0.236,0.799,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,134,3200
1997-03-05,1996,6,23,64,770.12,0.23,5,Dry,36,8,6,4,53,107,0.14,663.1,0.86,663.1,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46,45.1,135,3250
1997-03-06,1996,6,23,65,774.04,0.23,5,Dry,36,8,6,4,53,107,0.14,667,0.86,667,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
1997-03-07,1996,6,23,66,777.57,0.22,5,Dry,36,8,6,4,53,107,0.14,670.6,0.86,670.6,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
1997-03-08,1996,6,23,67,778.83,0.22,5,Dry,36,8,6,4,53,107,0.14,671.8,0.86,671.8,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.587,0.0255,3,0.245,0.831,0.0362,22.2,0.957,0.98,0.938,46.6,45.6,137,3290
1997-03-09,1996,6,23,68,777.57,0.22,5,Dry,36,8,6,4,53,107,0.14,670.6,0.86,670.6,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
1997-03-10,1996,6,23,69,774.04,0.23,5,Dry,36,8,6,4,53,107,0.14,667,0.86,667,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
1997-03-11,1996,6,24,70,770.67,0.23,5,Dry,36,8,6,4,53,107,0.14,663.7,0.86,663.7,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.818,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
1997-03-12,1996,6,24,71,769.85,0.23,5,Dry,36,8,6,4,53,107,0.14,662.9,0.86,662.9,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0355,22.2,0.957,0.98,0.938,46,45.1,135,3250
1997-03-13,1996,6,24,72,767.39,0.23,5,Dry,36,8,6,4,53,107,0.14,660.4,0.86,660.4,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.572,0.0249,3,0.24,0.812,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
1997-03-14,1996,6,24,73,763.83,0.23,5,Dry,36,8,6,4,53,107,0.14,656.8,0.86,656.8,0,0,0,0,-4,4,36,8,6,0,57,707,990,967,23,0.328,0.24,0.0104,0.568,0.0246,3,0.238,0.806,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
1997-03-15,1996,6,24,74,759.73,0.23,5,Dry,36,8,6,4,53,107,0.14,652.7,0.86,652.7,0,0,0,0,-4,4,36,8,6,0,57,703,990,966.9,23.1,0.326,0.237,0.0103,0.563,0.0244,3,0.236,0.799,0.0347,22.3,0.956,0.98,0.937,45.4,44.5,134,3210
1997-03-16,1996,6,24,75,754.54,0.24,5,Dry,36,8,6,4,53,107,0.14,647.5,0.86,647.5,0,0,0,0,-4,4,36,8,6,0,57,698,990,966.9,23.1,0.323,0.234,0.0101,0.556,0.0241,3,0.234,0.79,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,133,3180
1997-03-17,1996,6,24,76,749.34,0.24,5,Dry,36,8,6,4,53,107,0.14,642.3,0.86,642.3,0,0,0,0,-4,4,36,8,6,0,57,692,990,966.9,23.1,0.32,0.23,0.00996,0.55,0.0238,3,0.232,0.782,0.0338,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
1997-03-18,1996,6,25,77,743.6,0.24,5,Dry,36,8,6,4,53,107,0.14,636.6,0.86,636.6,0,0,0,0,-4,4,36,8,6,0,57,687,990,966.9,23.1,0.317,0.226,0.00978,0.543,0.0235,3,0.229,0.772,0.0334,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
1997-03-19,1996,6,25,78,737.31,0.24,5,Dry,36,8,6,4,53,107,0.14,630.3,0.85,630.3,0,0,0,0,-4,4,36,8,6,0,57,680,990,966.8,23.2,0.313,0.222,0.00959,0.535,0.0231,3,0.226,0.761,0.0329,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
1997-03-20,1996,6,25,79,733.21,0.24,5,Dry,36,8,6,4,53,107,0.15,626.2,0.85,626.2,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.311,0.219,0.00947,0.53,0.0229,3,0.224,0.754,0.0326,22.4,0.955,0.98,0.936,43.8,43,129,3090
1997-03-21,1996,6,25,80,726.92,0.25,5,Dry,36,8,6,4,53,107,0.15,619.9,0.85,619.9,0,0,0,0,-4,4,36,8,6,0,57,670,990,966.8,23.2,0.307,0.215,0.00927,0.522,0.0225,3,0.221,0.744,0.0321,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
1997-03-22,1996,6,25,81,720.08,0.25,5,Dry,36,8,6,4,53,107,0.15,613.1,0.85,613.1,0,0,0,0,-4,4,36,8,6,0,57,663,990,966.8,23.2,0.303,0.211,0.00907,0.514,0.0221,3,0.218,0.732,0.0315,22.5,0.955,0.98,0.936,43,42.2,127,3040
1997-03-23,1996,6,25,82,714.89,0.25,5,Dry,36,8,6,4,53,107,0.15,607.9,0.85,607.9,0,0,0,0,-4,4,36,8,6,0,57,658,990,966.8,23.2,0.3,0.207,0.00891,0.507,0.0218,3,0.216,0.724,0.0311,22.5,0.955,0.98,0.936,42.7,41.9,126,3010
1997-03-24,1996,6,25,83,711.33,0.25,5,Dry,36,8,6,4,53,107,0.15,604.3,0.85,604.3,0,0,0,0,-4,4,36,8,6,0,57,654,990,966.7,23.3,0.298,0.205,0.0088,0.503,0.0216,3,0.214,0.718,0.0309,22.5,0.955,0.98,0.935,42.5,41.7,125,3000
1997-03-25,1996,6,26,84,705.59,0.25,5,Dry,36,8,6,4,53,107,0.15,598.6,0.85,598.6,0,0,0,0,-4,4,36,8,6,0,57,649,990,966.7,23.3,0.295,0.201,0.00863,0.496,0.0213,3,0.212,0.708,0.0304,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
1997-03-26,1996,6,26,85,699.85,0.26,5,Dry,36,8,6,4,53,107,0.15,592.9,0.85,592.9,0,0,0,0,-4,4,36,8,6,0,57,643,990,966.7,23.3,0.292,0.197,0.00846,0.489,0.021,3,0.209,0.698,0.03,22.6,0.954,0.98,0.935,41.8,40.9,123,2950
1997-03-27,1996,6,26,86,695.2,0.26,5,Dry,36,8,6,4,53,107,0.15,588.2,0.85,588.2,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.194,0.00832,0.483,0.0207,3,0.207,0.69,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2930
1997-03-28,1996,6,26,87,694.93,0.26,5,Dry,36,8,6,4,53,107,0.15,587.9,0.85,587.9,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.194,0.00831,0.483,0.0207,3,0.207,0.69,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
1997-03-29,1996,6,26,88,697.93,0.26,5,Dry,36,8,6,4,53,107,0.15,590.9,0.85,590.9,0,0,0,0,-4,4,36,8,6,0,57,641,990,966.7,23.3,0.291,0.196,0.0084,0.486,0.0209,3,0.208,0.695,0.0298,22.6,0.954,0.98,0.934,41.7,40.8,122,2940
1997-03-30,1996,6,26,89,703.13,0.25,5,Dry,36,8,6,4,53,107,0.15,596.1,0.85,596.1,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.294,0.199,0.00855,0.493,0.0212,3,0.211,0.704,0.0302,22.6,0.954,0.98,0.935,42,41.2,123,2960
1997-03-31,1996,6,26,90,709.97,0.25,5,Dry,36,8,6,4,53,107,0.15,603,0.85,603,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.298,0.204,0.00876,0.501,0.0216,3,0.214,0.715,0.0307,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
1997-04-01,1996,7,27,91,717.89,0.25,5,Dry,40,10,8,5,62,125,0.17,592.9,0.83,592.9,0,0,0,0,-5,5,40,10,8,0,67,651,990,966.8,23.2,0.296,0.197,0.00848,0.493,0.0212,3,0.209,0.703,0.0303,22.5,0.954,0.98,0.934,41.6,40.8,122,2940
1997-04-02,1996,7,27,92,728.56,0.25,5,Dry,40,10,8,5,62,125,0.17,603.6,0.83,603.6,0,0,0,0,-5,5,40,10,8,0,67,662,990,966.8,23.2,0.302,0.204,0.00881,0.507,0.0219,3,0.214,0.721,0.0311,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
1997-04-03,1996,7,27,93,739.22,0.24,5,Dry,40,10,8,5,62,125,0.17,614.2,0.83,614.2,0,0,0,0,-5,5,40,10,8,0,67,672,990,966.9,23.1,0.309,0.211,0.00913,0.52,0.0225,3,0.219,0.739,0.0319,22.4,0.955,0.98,0.936,43,42.1,126,3030
1997-04-04,1996,7,27,94,749.89,0.24,5,Dry,40,10,8,5,62,125,0.17,624.9,0.83,624.9,0,0,0,0,-5,5,40,10,8,0,67,683,990,966.9,23.1,0.315,0.218,0.00946,0.533,0.0231,3,0.224,0.757,0.0328,22.3,0.955,0.98,0.936,43.6,42.7,128,3080
1997-04-05,1996,7,27,95,764.38,0.23,5,Dry,40,10,8,5,62,125,0.16,639.4,0.84,639.4,0,0,0,0,-5,5,40,10,8,0,67,697,990,967,23,0.323,0.228,0.0099,0.551,0.0239,3,0.23,0.781,0.0339,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
1997-04-06,1996,7,27,96,775.17,0.23,5,Dry,40,10,8,5,62,125,0.16,650.2,0.84,650.2,0,0,0,0,-5,5,40,10,8,0,67,708,990,967,23,0.329,0.235,0.0102,0.564,0.0245,3,0.235,0.799,0.0348,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
1997-04-07,1996,7,27,97,787.05,0.22,5,Dry,40,10,8,5,62,125,0.16,662,0.84,662,0,0,0,0,-5,5,40,10,8,0,67,720,990,967,23,0.336,0.243,0.0106,0.579,0.0252,3,0.24,0.819,0.0357,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
1997-04-08,1996,7,28,98,801,0.21,5,Dry,40,10,8,5,62,125,0.16,676,0.84,676,0,0,0,0,-5,5,40,10,8,0,67,734,990,967.1,22.9,0.344,0.253,0.011,0.596,0.026,3,0.247,0.843,0.0368,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1997-04-09,1996,7,28,99,819.96,0.21,5,Dry,40,10,8,5,62,125,0.15,695,0.85,695,0,0,0,0,-5,5,40,10,8,0,67,753,990,967.2,22.8,0.354,0.265,0.0116,0.62,0.0272,3,0.255,0.875,0.0383,21.9,0.957,0.98,0.938,47.7,46.8,140,3370
1997-04-10,1996,7,28,100,844.45,0.2,5,Dry,40,10,8,5,62,125,0.15,719.5,0.85,719.5,0,0,0,0,-5,5,40,10,8,0,67,777,990,967.3,22.7,0.368,0.282,0.0124,0.65,0.0286,3,0.266,0.916,0.0403,21.8,0.957,0.98,0.938,49.1,48.1,144,3460
1997-04-11,1996,7,28,101,866.59,0.19,5,Dry,40,10,8,5,62,125,0.14,741.6,0.86,741.6,0,0,0,0,-5,5,40,10,8,0,67,800,990,967.4,22.6,0.387,0.296,0.0131,0.683,0.0302,3,0.276,0.96,0.0424,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
1997-04-12,1996,7,28,102,889.86,0.18,5,Dry,40,10,8,5,62,125,0.14,764.9,0.86,764.9,0,0,0,0,-5,5,40,10,8,0,67,823,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
