date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-04-13,1996,7,28,103,914.12,0.18,5,Dry,40,10,8,5,62,125,0.14,789.1,0.86,789.1,0,0,0,0,-5,5,40,10,8,0,67,847,990,967.6,22.4,0.43,0.321,0.0143,0.751,0.0335,4,0.209,0.96,0.0428,21.5,0.953,0.975,0.929,39.6,38.6,154,3710
1997-04-14,1996,7,28,104,943.93,0.17,5,Dry,40,10,8,5,62,125,0.13,818.9,0.87,818.9,0,0,0,0,-5,5,40,10,8,0,67,877,990,967.7,22.3,0.458,0.335,0.015,0.793,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
1997-04-15,1996,7,29,105,974.86,0.16,5,Dry,40,10,8,5,62,125,0.13,849.9,0.87,849.9,0,0,0,0,-5,5,40,10,8,0,67,908,990,967.8,22.2,0.486,0.35,0.0158,0.836,0.0377,4,0.229,1.07,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
1997-04-16,1996,7,29,106,1006.8,0.15,5,Dry,40,10,8,5,62,125,0.12,881.8,0.88,881.8,0,0,0,0,-5,5,40,10,8,0,67,940,990,967.9,22.1,0.515,0.366,0.0166,0.881,0.0399,4,0.24,1.12,0.0508,21,0.955,0.98,0.936,43.3,42.4,170,4070
1997-04-17,1996,7,29,107,1034.6,0.15,5,Dry,40,10,8,5,62,125,0.12,909.6,0.88,909.6,0,0,0,0,-5,5,40,10,8,0,67,968,990,968,22,0.541,0.379,0.0172,0.92,0.0418,4,0.249,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
1997-04-18,1996,7,29,108,1063,0.14,5,Dry,40,10,8,5,62,125,0.12,938,0.88,938,0,0,0,0,-5,5,40,10,8,0,67,996,990,968.1,21.9,0.567,0.393,0.0179,0.96,0.0438,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.5,44.5,178,4280
1997-04-19,1996,7,29,109,1092,0.14,5,Dry,40,10,8,5,62,125,0.11,967,0.89,967,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.593,0.407,0.0187,1,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
1997-04-20,1996,7,29,110,1110.8,0.13,5,Dry,40,10,8,5,62,125,0.11,985.8,0.89,985.8,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.616,0.416,0.0191,1.03,0.0475,4,0.275,1.31,0.0601,20.4,0.956,0.98,0.937,47.2,46.3,185,4440
1997-04-21,1996,7,29,111,1124.3,0.13,5,Dry,40,10,8,5,62,125,0.11,999.3,0.89,999.3,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.636,0.423,0.0195,1.06,0.0488,4,0.28,1.34,0.0617,20.4,0.956,0.98,0.937,47.7,46.7,187,4490
1997-04-22,1996,7,30,112,1127,0.13,5,Dry,40,10,8,5,62,125,0.11,1002,0.89,1002,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.64,0.428,0.0197,1.07,0.0492,4,0.28,1.35,0.0621,20.4,0.956,0.98,0.937,47.8,46.8,187,4500
1997-04-23,1996,7,30,113,1124.3,0.13,5,Dry,40,10,8,5,62,125,0.11,999.3,0.89,999.3,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.636,0.423,0.0195,1.06,0.0488,4,0.28,1.34,0.0617,20.4,0.956,0.98,0.937,47.7,46.7,187,4490
1997-04-24,1996,7,30,114,1116.2,0.13,5,Dry,40,10,8,5,62,125,0.11,991.2,0.89,991.2,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.624,0.419,0.0193,1.04,0.048,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
1997-04-25,1996,7,30,115,1102.7,0.14,5,Dry,40,10,8,5,62,125,0.11,977.7,0.89,977.7,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.604,0.412,0.0189,1.02,0.0467,4,0.272,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
1997-04-26,1996,7,30,116,1084.1,0.14,5,Dry,40,10,8,5,62,125,0.12,959.1,0.89,959.1,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.586,0.403,0.0185,0.989,0.0453,4,0.266,1.26,0.0575,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
1997-04-27,1996,7,30,117,1065.6,0.14,5,Dry,40,10,8,5,62,125,0.12,940.6,0.88,940.6,0,0,0,0,-5,5,40,10,8,0,67,999,990,968.1,21.9,0.569,0.394,0.018,0.963,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.6,44.6,179,4290
1997-04-28,1996,7,30,118,1042.3,0.15,5,Dry,40,10,8,5,62,125,0.12,917.3,0.88,917.3,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.548,0.383,0.0174,0.931,0.0424,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
1997-04-29,1996,7,31,119,1019.4,0.15,5,Dry,40,10,8,5,62,125,0.12,894.4,0.88,894.4,0,0,0,0,-5,5,40,10,8,0,67,952,990,968,22,0.527,0.372,0.0169,0.899,0.0408,4,0.244,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
1997-04-30,1996,7,31,120,996.88,0.16,5,Dry,40,10,8,5,62,125,0.13,871.9,0.88,871.9,0,0,0,0,-5,5,40,10,8,0,67,930,990,967.9,22.1,0.506,0.361,0.0163,0.867,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
1997-05-01,1996,8,31,121,974.86,0.16,5,Dry,42,9,8,6,82,147,0.15,827.9,0.85,827.9,0,0,0,0,-6,6,42,9,8,0,88,887,990,967.8,22.2,0.467,0.34,0.0153,0.806,0.0363,4,0.222,1.03,0.0463,21.2,0.954,0.978,0.933,41,40.1,160,3850
1997-05-02,1996,8,31,122,953.33,0.17,5,Dry,42,9,8,6,82,147,0.15,806.3,0.85,806.3,0,0,0,0,-6,6,42,9,8,0,88,865,990,967.7,22.3,0.447,0.329,0.0148,0.776,0.0348,4,0.215,0.991,0.0445,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
1997-05-03,1996,8,31,123,932.32,0.17,5,Dry,42,9,8,6,82,147,0.16,785.3,0.84,785.3,0,0,0,0,-6,6,42,9,8,0,88,844,990,967.6,22.4,0.428,0.319,0.0143,0.747,0.0334,4,0.208,0.954,0.0427,21.4,0.953,0.974,0.928,39.3,38.3,153,3670
1997-05-04,1996,8,31,124,911.87,0.18,5,Dry,42,9,8,6,82,147,0.16,764.9,0.84,764.9,0,0,0,0,-6,6,42,9,8,0,88,824,990,967.5,22.5,0.409,0.309,0.0138,0.718,0.032,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
1997-05-05,1996,8,31,125,892.03,0.18,5,Dry,42,9,8,6,82,147,0.17,745,0.83,745,0,0,0,0,-6,6,42,9,8,0,88,804,990,967.5,22.5,0.391,0.299,0.0133,0.69,0.0306,3,0.278,0.967,0.0429,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
1997-05-06,1996,8,32,126,872.84,0.19,5,Dry,42,9,8,6,82,147,0.17,725.8,0.83,725.8,0,0,0,0,-6,6,42,9,8,0,88,785,990,967.4,22.6,0.373,0.286,0.0126,0.659,0.0292,3,0.269,0.928,0.0411,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
1997-05-07,1996,8,32,127,854.36,0.2,5,Dry,42,9,8,6,82,147,0.17,707.4,0.83,707.4,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.274,0.0121,0.636,0.028,3,0.261,0.896,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
1997-05-08,1996,8,32,128,836.7,0.2,5,Dry,42,9,8,6,82,147,0.18,689.7,0.82,689.7,0,0,0,0,-6,6,42,9,8,0,88,749,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.027,3,0.253,0.867,0.0381,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
1997-05-09,1996,8,32,129,819.96,0.21,5,Dry,42,9,8,6,82,147,0.18,673,0.82,673,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.342,0.251,0.011,0.593,0.026,3,0.245,0.838,0.0367,22,0.957,0.98,0.938,46.3,45.3,136,3270
1997-05-10,1996,8,32,130,804.3,0.21,5,Dry,42,9,8,6,82,147,0.18,657.3,0.82,657.3,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.4,133,3200
1997-05-11,1996,8,32,131,790,0.22,5,Dry,42,9,8,6,82,147,0.19,643,0.81,643,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.231,0.01,0.556,0.0242,3,0.232,0.788,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
1997-05-12,1996,8,32,132,777.57,0.22,5,Dry,42,9,8,6,82,147,0.19,630.6,0.81,630.6,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.318,0.222,0.00967,0.541,0.0235,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
1997-05-13,1996,8,33,133,769.3,0.23,5,Dry,42,9,8,6,82,147,0.19,622.3,0.81,622.3,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.314,0.217,0.00941,0.53,0.023,3,0.223,0.753,0.0327,22.3,0.955,0.98,0.936,43.3,42.4,127,3050
1997-05-14,1996,8,33,134,753.17,0.24,5,Dry,42,9,8,6,82,147,0.2,606.2,0.81,606.2,0,0,0,0,-6,6,42,9,8,0,88,665,990,966.9,23.1,0.305,0.206,0.00892,0.51,0.0221,3,0.215,0.726,0.0314,22.4,0.955,0.98,0.935,42.3,41.4,124,2980
1997-05-15,1996,8,33,135,737.04,0.24,5,Dry,42,9,8,6,82,147,0.2,590,0.8,590,0,0,0,0,-6,6,42,9,8,0,88,649,990,966.8,23.2,0.295,0.195,0.00843,0.491,0.0212,3,0.208,0.699,0.0302,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
1997-05-16,1996,8,33,136,721.45,0.25,5,Dry,42,9,8,6,82,147,0.2,574.5,0.8,574.5,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.287,0.185,0.00796,0.471,0.0203,3,0.201,0.672,0.029,22.5,0.952,0.977,0.93,40.3,39.4,118,2840
1997-05-17,1996,8,33,137,706.96,0.25,5,Dry,42,9,8,6,82,147,0.21,560,0.79,560,0,0,0,0,-6,6,42,9,8,0,88,619,990,966.7,23.3,0.278,0.175,0.00752,0.453,0.0195,3,0.194,0.648,0.0278,22.6,0.951,0.975,0.927,39.4,38.4,115,2770
1997-05-18,1996,8,33,138,691.92,0.26,5,Dry,42,9,8,6,82,147,0.21,544.9,0.79,544.9,0,0,0,0,-6,6,42,9,8,0,88,604,990,966.7,23.3,0.27,0.165,0.00707,0.435,0.0186,3,0.188,0.622,0.0267,22.7,0.95,0.973,0.924,38.4,37.4,112,2690
1997-05-19,1996,8,33,139,678.52,0.26,5,Dry,42,9,8,6,82,147,0.22,531.5,0.78,531.5,0,0,0,0,-6,6,42,9,8,0,88,591,990,966.6,23.4,0.262,0.156,0.00667,0.418,0.0179,3,0.182,0.6,0.0256,22.8,0.949,0.971,0.922,37.6,36.5,109,2630
1997-05-20,1996,8,34,140,664.57,0.27,5,Dry,42,9,8,6,82,147,0.22,517.6,0.78,517.6,0,0,0,0,-6,6,42,9,8,0,88,577,990,966.6,23.4,0.254,0.147,0.00626,0.401,0.0171,3,0.175,0.576,0.0246,22.9,0.948,0.97,0.92,36.7,35.6,107,2560
1997-05-21,1996,8,34,141,652.27,0.27,5,Dry,42,9,8,6,82,147,0.23,505.3,0.78,505.3,0,0,0,0,-6,6,42,9,8,0,88,564,990,966.5,23.5,0.247,0.139,0.0059,0.386,0.0164,3,0.17,0.556,0.0237,22.9,0.947,0.97,0.918,35.9,34.8,104,2500
1997-05-22,1996,8,34,142,639.42,0.28,5,Dry,42,9,8,6,82,147,0.23,492.4,0.77,492.4,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.24,0.131,0.00558,0.371,0.0158,3,0.164,0.535,0.0227,23,0.945,0.97,0.917,35,34,102,2450
1997-05-23,1996,8,34,143,626.57,0.28,5,Dry,42,9,8,6,82,147,0.23,479.6,0.77,479.6,0,0,0,0,-6,6,42,9,8,0,88,539,990,966.4,23.6,0.233,0.125,0.00531,0.358,0.0152,2,0.266,0.624,0.0265,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
1997-05-24,1996,8,34,144,615.36,0.29,5,Dry,42,9,8,6,82,147,0.24,468.4,0.76,468.4,0,0,0,0,-6,6,42,9,8,0,88,527,990,966.4,23.6,0.226,0.12,0.00508,0.346,0.0146,2,0.259,0.605,0.0256,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
1997-05-25,1996,8,34,145,603.6,0.3,5,Dry,42,9,8,6,82,147,0.24,456.6,0.76,456.6,0,0,0,0,-6,6,42,9,8,0,88,516,990,966.3,23.7,0.22,0.115,0.00483,0.334,0.0141,2,0.251,0.585,0.0247,23.1,0.958,0.98,0.939,49.5,48.2,96.4,2310
1997-05-26,1996,8,34,146,593.48,0.3,5,Dry,42,9,8,6,82,147,0.25,446.5,0.75,446.5,0,0,0,0,-6,6,42,9,8,0,88,505,990,966.3,23.7,0.214,0.11,0.00462,0.324,0.0136,2,0.244,0.568,0.0239,23.2,0.958,0.98,0.939,48.6,47.6,95.2,2280
1997-05-27,1996,8,35,147,582.82,0.31,5,Dry,42,9,8,6,82,147,0.25,435.8,0.75,435.8,0,0,0,0,-6,6,42,9,8,0,88,495,990,966.2,23.8,0.21,0.105,0.0044,0.315,0.0132,2,0.237,0.552,0.0232,23.2,0.957,0.98,0.938,47.5,46.6,93.1,2230
1997-05-28,1996,8,35,148,572.15,0.32,5,Dry,42,9,8,6,82,147,0.26,425.1,0.74,425.1,0,0,0,0,-6,6,42,9,8,0,88,484,990,966.2,23.8,0.206,0.0997,0.00418,0.306,0.0128,2,0.229,0.536,0.0225,23.3,0.957,0.98,0.937,46.4,45.5,91,2180
1997-05-29,1996,8,35,149,561.49,0.32,5,Dry,42,9,8,6,82,147,0.26,414.5,0.74,414.5,0,0,0,0,-6,6,42,9,8,0,88,473,990,966.1,23.9,0.203,0.0946,0.00396,0.297,0.0125,2,0.222,0.52,0.0218,23.4,0.956,0.98,0.937,45.4,44.5,88.9,2130
1997-05-30,1996,8,35,150,552.47,0.33,5,Dry,42,9,8,6,82,147,0.27,405.5,0.73,405.5,0,0,0,0,-6,6,42,9,8,0,88,464,990,966.1,23.9,0.199,0.0904,0.00378,0.29,0.0121,2,0.216,0.506,0.0212,23.4,0.955,0.98,0.936,44.5,43.6,87.1,2090
1997-05-31,1996,8,35,151,542.89,0.33,5,Dry,42,9,8,6,82,147,0.27,395.9,0.73,395.9,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.0859,0.00358,0.282,0.0118,2,0.21,0.492,0.0205,23.5,0.954,0.98,0.935,43.5,42.6,85.2,2050
1997-06-01,1996,9,35,152,533.32,0.34,5,Dry,39,9,7,5,59,119,0.22,414.3,0.78,414.3,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0946,0.00394,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
1997-06-02,1996,9,35,153,524.3,0.35,5,Dry,39,9,7,5,59,119,0.23,405.3,0.77,405.3,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.0903,0.00376,0.288,0.012,2,0.216,0.504,0.021,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
1997-06-03,1996,9,36,154,515.28,0.35,5,Dry,39,9,7,5,59,119,0.23,396.3,0.77,396.3,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.086,0.00357,0.281,0.0117,2,0.21,0.491,0.0204,23.6,0.954,0.98,0.935,43.8,42.9,85.8,2060
1997-06-04,1996,9,36,155,507.35,0.36,5,Dry,39,9,7,5,59,119,0.23,388.4,0.77,388.4,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.0823,0.00341,0.274,0.0114,2,0.205,0.479,0.0199,23.6,0.953,0.98,0.934,42.9,42.1,84.1,2020
1997-06-05,1996,9,36,156,498.87,0.36,5,Dry,39,9,7,5,59,119,0.24,379.9,0.76,379.9,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0783,0.00324,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
1997-06-06,1996,9,36,157,490.39,0.37,5,Dry,39,9,7,5,59,119,0.24,371.4,0.76,371.4,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0743,0.00307,0.26,0.0108,2,0.193,0.454,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.5,1930
1997-06-07,1996,9,36,158,482.47,0.37,5,Dry,39,9,7,5,59,119,0.25,363.5,0.75,363.5,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0706,0.00291,0.254,0.0105,2,0.188,0.442,0.0182,23.8,0.95,0.977,0.928,40.3,39.3,78.7,1890
1997-06-08,1996,9,36,159,475.63,0.38,5,Dry,39,9,7,5,59,119,0.25,356.6,0.75,356.6,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0673,0.00278,0.248,0.0102,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.926,39.6,38.6,77.1,1850
1997-06-09,1996,9,36,160,468.25,0.38,5,Dry,39,9,7,5,59,119,0.25,349.3,0.75,349.3,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0638,0.00263,0.242,0.00996,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.8,37.7,75.5,1810
1997-06-10,1996,9,37,161,460.86,0.39,5,Dry,39,9,7,5,59,119,0.26,341.9,0.74,341.9,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0604,0.00248,0.236,0.0097,2,0.173,0.409,0.0168,23.9,0.947,0.972,0.92,38,36.9,73.8,1770
1997-06-11,1996,9,37,162,454.03,0.39,5,Dry,39,9,7,5,59,119,0.26,335,0.74,335,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0571,0.00235,0.23,0.00946,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.2,36.1,72.3,1730
1997-06-12,1996,9,37,163,447.19,0.4,5,Dry,39,9,7,5,59,119,0.27,328.2,0.73,328.2,0,0,0,0,-5,5,39,9,7,0,64,383,990,965.6,24.4,0.171,0.0539,0.00221,0.225,0.00921,2,0.164,0.389,0.0159,24,0.945,0.97,0.917,36.5,35.4,70.8,1700
1997-06-13,1996,9,37,164,441.45,0.4,5,Dry,39,9,7,5,59,119,0.27,322.4,0.73,322.4,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0512,0.0021,0.22,0.00901,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
1997-06-14,1996,9,37,165,435.16,0.4,5,Dry,39,9,7,5,59,119,0.27,316.2,0.73,316.2,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.167,0.0482,0.00197,0.215,0.00879,2,0.156,0.371,0.0152,24.1,0.943,0.97,0.915,35.2,34.1,68.3,1640
1997-06-15,1996,9,37,166,428.87,0.41,5,Dry,39,9,7,5,59,119,0.28,309.9,0.72,309.9,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0453,0.00185,0.21,0.00856,2,0.152,0.361,0.0148,24.1,0.942,0.97,0.914,34.5,33.5,67,1610
1997-06-16,1996,9,37,167,422.58,0.42,5,Dry,39,9,7,5,59,119,0.28,303.6,0.72,303.6,0,0,0,0,-5,5,39,9,7,0,64,359,990,965.5,24.5,0.162,0.0423,0.00173,0.204,0.00834,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1580
1997-06-17,1996,9,38,168,416.84,0.42,5,Dry,39,9,7,5,59,119,0.28,297.8,0.71,297.8,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0396,0.00161,0.2,0.00814,2,0.144,0.343,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1550
1997-06-18,1996,9,38,169,411.1,0.43,5,Dry,39,9,7,5,59,119,0.29,292.1,0.71,292.1,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0369,0.0015,0.195,0.00794,2,0.14,0.335,0.0136,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
1997-06-19,1996,9,38,170,405.36,0.43,5,Dry,39,9,7,5,59,119,0.29,286.4,0.71,286.4,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0342,0.00139,0.19,0.00774,2,0.136,0.326,0.0133,24.2,0.938,0.97,0.909,31.9,31,61.9,1490
1997-06-20,1996,9,38,171,400.71,0.43,5,Dry,39,9,7,5,59,119,0.3,281.7,0.7,281.7,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.154,0.032,0.0013,0.186,0.00758,2,0.133,0.319,0.013,24.3,0.937,0.97,0.908,31.4,30.5,60.9,1460
1997-06-21,1996,9,38,172,395.51,0.44,5,Dry,39,9,7,5,59,119,0.3,276.5,0.7,276.5,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0295,0.0012,0.182,0.00739,2,0.129,0.311,0.0126,24.3,0.935,0.97,0.907,30.8,29.9,59.8,1440
1997-06-22,1996,9,38,173,390.32,0.44,5,Dry,39,9,7,5,59,119,0.3,271.3,0.69,271.3,0,0,0,0,-5,5,39,9,7,0,64,326,990,965.4,24.6,0.151,0.0271,0.0011,0.178,0.00721,2,0.126,0.303,0.0123,24.3,0.934,0.97,0.906,30.3,29.4,58.7,1410
1997-06-23,1996,9,38,174,385.12,0.45,5,Dry,39,9,7,5,59,119,0.31,266.1,0.69,266.1,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0246,0.000997,0.173,0.00703,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
1997-06-24,1996,9,39,175,379.93,0.45,5,Dry,39,9,7,5,59,119,0.31,260.9,0.69,260.9,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.0222,0.000897,0.169,0.00685,2,0.119,0.288,0.0117,24.4,0.932,0.97,0.904,29.1,28.2,56.5,1360
1997-06-25,1996,9,39,176,375.28,0.46,5,Dry,39,9,7,5,59,119,0.32,256.3,0.68,256.3,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.02,0.000807,0.165,0.00669,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.6,27.7,55.5,1330
1997-06-26,1996,9,39,177,370.63,0.46,5,Dry,39,9,7,5,59,119,0.32,251.6,0.68,251.6,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.0178,0.000718,0.162,0.00653,2,0.112,0.274,0.0111,24.5,0.93,0.97,0.902,28.1,27.2,54.5,1310
1997-06-27,1996,9,39,178,365.98,0.47,5,Dry,39,9,7,5,59,119,0.33,247,0.68,247,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000676,0.159,0.00641,2,0.109,0.268,0.0108,24.5,0.929,0.97,0.901,27.6,26.7,53.5,1280
1997-06-28,1996,9,39,179,362.43,0.47,5,Dry,39,9,7,5,59,119,0.33,243.4,0.67,243.4,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000663,0.157,0.00635,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.1,26.3,52.7,1260
1997-06-29,1996,9,39,180,358.32,0.47,5,Dry,39,9,7,5,59,119,0.33,239.3,0.67,239.3,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.0161,0.000649,0.155,0.00627,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.8,1240
1997-06-30,1996,9,39,181,354.22,0.48,5,Dry,39,9,7,5,59,119,0.34,235.2,0.66,235.2,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000634,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
1997-07-01,1996,10,40,182,350.12,0.48,5,Dry,37,8,6,4,53,108,0.31,242.1,0.69,242.1,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.2,24.8,0.139,0.0163,0.000657,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27.1,26.2,52.5,1260
1997-07-02,1996,10,40,183,346.02,0.49,5,Dry,37,8,6,4,53,108,0.31,238,0.69,238,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.138,0.016,0.000643,0.154,0.00617,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1997-07-03,1996,10,40,184,342.47,0.49,5,Dry,37,8,6,4,53,108,0.32,234.5,0.69,234.5,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.2,25.4,50.8,1220
1997-07-04,1996,10,40,185,338.91,0.5,5,Dry,37,8,6,4,53,108,0.32,230.9,0.68,230.9,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000617,0.15,0.00604,2,0.0984,0.249,0.00999,24.7,0.923,0.97,0.896,25.8,25,50,1200
1997-07-05,1996,10,40,186,335.36,0.5,5,Dry,37,8,6,4,53,108,0.32,227.4,0.68,227.4,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000605,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
1997-07-06,1996,10,40,187,331.8,0.5,5,Dry,37,8,6,4,53,108,0.33,223.8,0.68,223.8,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000592,0.147,0.00591,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
1997-07-07,1996,10,40,188,329.34,0.51,5,Dry,37,8,6,4,53,108,0.33,221.3,0.67,221.3,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0146,0.000584,0.146,0.00586,1,0.241,0.388,0.0155,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
1997-07-08,1996,10,41,189,326.33,0.51,5,Dry,37,8,6,4,53,108,0.33,218.3,0.67,218.3,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.131,0.0143,0.000573,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1997-07-09,1996,10,41,190,323.32,0.51,5,Dry,37,8,6,4,53,108,0.33,215.3,0.67,215.3,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.13,0.0141,0.000562,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1997-07-10,1996,10,41,191,320.32,0.52,5,Dry,37,8,6,4,53,108,0.34,212.3,0.66,212.3,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000552,0.142,0.00569,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
1997-07-11,1996,10,41,192,317.31,0.52,5,Dry,37,8,6,4,53,108,0.34,209.3,0.66,209.3,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
1997-07-12,1996,10,41,193,314.3,0.53,5,Dry,37,8,6,4,53,108,0.34,206.3,0.66,206.3,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
1997-07-13,1996,10,41,194,311.29,0.53,5,Dry,37,8,6,4,53,108,0.35,203.3,0.65,203.3,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
1997-07-14,1996,10,41,195,308.29,0.53,5,Dry,37,8,6,4,53,108,0.35,200.3,0.65,200.3,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
1997-07-15,1996,10,42,196,305.28,0.54,5,Dry,37,8,6,4,53,108,0.35,197.3,0.65,197.3,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.345,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1997-07-16,1996,10,42,197,302.27,0.54,5,Dry,37,8,6,4,53,108,0.36,194.3,0.64,194.3,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
1997-07-17,1996,10,42,198,299.26,0.54,5,Dry,37,8,6,4,53,108,0.36,191.3,0.64,191.3,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
1997-07-18,1996,10,42,199,296.25,0.55,5,Dry,37,8,6,4,53,108,0.36,188.3,0.64,188.3,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0118,0.000468,0.132,0.00524,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
1997-07-19,1996,10,42,200,293.79,0.55,5,Dry,37,8,6,4,53,108,0.37,185.8,0.63,185.8,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
1997-07-20,1996,10,42,201,291.33,0.56,5,Dry,37,8,6,4,53,108,0.37,183.3,0.63,183.3,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00515,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
1997-07-21,1996,10,42,202,288.87,0.56,5,Dry,37,8,6,4,53,108,0.37,180.9,0.63,180.9,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,40.9,40.9,983
1997-07-22,1996,10,43,203,286.41,0.56,5,Dry,37,8,6,4,53,108,0.38,178.4,0.62,178.4,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000434,0.127,0.00507,1,0.183,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
1997-07-23,1996,10,43,204,283.95,0.57,5,Dry,37,8,6,4,53,108,0.38,175.9,0.62,175.9,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
1997-07-24,1996,10,43,205,281.49,0.57,5,Dry,37,8,6,4,53,108,0.38,173.5,0.62,173.5,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00498,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.1,39.1,938
1997-07-25,1996,10,43,206,279.03,0.57,5,Dry,37,8,6,4,53,108,0.39,171,0.61,171,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
1997-07-26,1996,10,43,207,276.57,0.58,5,Dry,37,8,6,4,53,108,0.39,168.6,0.61,168.6,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
1997-07-27,1996,10,43,208,274.11,0.58,5,Dry,37,8,6,4,53,108,0.39,166.1,0.61,166.1,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00987,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,894
1997-07-28,1996,10,43,209,271.64,0.58,5,Dry,37,8,6,4,53,108,0.4,163.6,0.6,163.6,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00966,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.7,36.7,880
1997-07-29,1996,10,44,210,269.18,0.59,5,Dry,37,8,6,4,53,108,0.4,161.2,0.6,161.2,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36.1,36.1,865
1997-07-30,1996,10,44,211,266.72,0.59,5,Dry,37,8,6,4,53,108,0.41,158.7,0.59,158.7,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00924,0.000366,0.119,0.00471,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,852
1997-07-31,1996,10,44,212,264.26,0.6,5,Dry,37,8,6,4,53,108,0.41,156.3,0.59,156.3,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.00903,0.000358,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,838
1997-08-01,1996,11,44,213,261.8,0.6,5,Dry,34,7,5,3,44,93,0.35,168.8,0.65,168.8,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00481,1,0.17,0.292,0.0116,25,0.945,0.974,0.92,39,38,38,913
1997-08-02,1996,11,44,214,257.7,0.61,5,Dry,34,7,5,3,44,93,0.36,164.7,0.64,164.7,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00975,0.000386,0.12,0.00473,1,0.165,0.284,0.0113,25,0.944,0.972,0.917,38.1,37,37,888
1997-08-03,1996,11,44,215,254.14,0.62,5,Dry,34,7,5,3,44,93,0.37,161.1,0.63,161.1,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00945,0.000374,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
1997-08-04,1996,11,44,216,250.59,0.62,5,Dry,34,7,5,3,44,93,0.37,157.6,0.63,157.6,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00915,0.000362,0.117,0.00461,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
1997-08-05,1996,11,45,217,248.13,0.63,5,Dry,34,7,5,3,44,93,0.38,155.1,0.63,155.1,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00894,0.000353,0.115,0.00456,1,0.152,0.267,0.0106,25,0.941,0.97,0.912,35.8,34.8,34.8,834
1997-08-06,1996,11,45,218,245.12,0.64,5,Dry,34,7,5,3,44,93,0.38,152.1,0.62,152.1,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00868,0.000343,0.114,0.00451,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.1,34.1,34.1,818
1997-08-07,1996,11,45,219,242.11,0.64,5,Dry,34,7,5,3,44,93,0.38,149.1,0.62,149.1,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00842,0.000332,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,802
1997-08-08,1996,11,45,220,239.11,0.65,5,Dry,34,7,5,3,44,93,0.39,146.1,0.61,146.1,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00817,0.000322,0.112,0.0044,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
1997-08-09,1996,11,45,221,236.1,0.65,5,Dry,34,7,5,3,44,93,0.39,143.1,0.61,143.1,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000312,0.11,0.00434,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33,32,32,769
1997-08-10,1996,11,45,222,233.09,0.66,5,Dry,34,7,5,3,44,93,0.4,140.1,0.6,140.1,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00766,0.000301,0.109,0.00429,1,0.132,0.24,0.00947,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
1997-08-11,1996,11,45,223,230.63,0.67,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00745,0.000293,0.108,0.00424,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
1997-08-12,1996,11,46,224,228.17,0.67,5,Dry,34,7,5,3,44,93,0.41,135.2,0.59,135.2,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00724,0.000285,0.107,0.0042,1,0.125,0.232,0.00911,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
1997-08-13,1996,11,46,225,225.71,0.68,5,Dry,34,7,5,3,44,93,0.41,132.7,0.59,132.7,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00703,0.000276,0.106,0.00415,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
1997-08-14,1996,11,46,226,223.25,0.68,5,Dry,34,7,5,3,44,93,0.42,130.3,0.58,130.3,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0977,0.00682,0.000268,0.105,0.00411,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
1997-08-15,1996,11,46,227,220.79,0.69,5,Dry,34,7,5,3,44,93,0.42,127.8,0.58,127.8,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00661,0.00026,0.103,0.00406,1,0.115,0.218,0.00858,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
1997-08-16,1996,11,46,228,218.32,0.7,5,Dry,34,7,5,3,44,93,0.43,125.3,0.57,125.3,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.096,0.0064,0.000251,0.102,0.00402,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,672
1997-08-17,1996,11,46,229,216.96,0.7,5,Dry,34,7,5,3,44,93,0.43,124,0.57,124,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0955,0.00629,0.000247,0.102,0.00399,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
1997-08-18,1996,11,46,230,215.04,0.71,5,Dry,34,7,5,3,44,93,0.43,122,0.57,122,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0948,0.00612,0.00024,0.101,0.00396,1,0.107,0.208,0.00816,25.3,0.926,0.97,0.899,28.1,27.2,27.2,653
1997-08-19,1996,11,47,231,213.13,0.71,5,Dry,34,7,5,3,44,93,0.44,120.1,0.56,120.1,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0942,0.00596,0.000234,0.1,0.00392,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
1997-08-20,1996,11,47,232,211.22,0.72,5,Dry,34,7,5,3,44,93,0.44,118.2,0.56,118.2,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.0058,0.000227,0.0993,0.00389,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
1997-08-21,1996,11,47,233,209.3,0.73,5,Dry,34,7,5,3,44,93,0.44,116.3,0.56,116.3,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0928,0.00564,0.000221,0.0984,0.00385,1,0.0995,0.198,0.00775,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
1997-08-22,1996,11,47,234,207.39,0.74,5,Dry,34,7,5,3,44,93,0.45,114.4,0.55,114.4,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0921,0.00547,0.000214,0.0976,0.00382,1,0.0969,0.195,0.00761,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1997-08-23,1996,11,47,235,205.47,0.74,5,Dry,34,7,5,3,44,93,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0915,0.00531,0.000208,0.0968,0.00378,1,0.0943,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,25,25,599
1997-08-24,1996,11,47,236,203.56,0.75,5,Dry,34,7,5,3,44,93,0.46,110.6,0.54,110.6,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0908,0.00515,0.000201,0.0959,0.00375,1,0.0918,0.188,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1997-08-25,1996,11,47,237,201.64,0.76,5,Dry,34,7,5,3,44,93,0.46,108.6,0.54,108.6,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0901,0.00498,0.000195,0.0951,0.00372,1,0.0892,0.184,0.0072,25.4,0,0,0,0,0,0,0
1997-08-26,1996,11,48,238,199.73,0.76,5,Dry,34,7,5,3,44,93,0.47,106.7,0.53,106.7,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0894,0.00482,0.000188,0.0943,0.00368,1,0.0866,0.181,0.00706,25.4,0,0,0,0,0,0,0
1997-08-27,1996,11,48,239,197.82,0.77,5,Dry,34,7,5,3,44,93,0.47,104.8,0.53,104.8,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0888,0.00466,0.000182,0.0934,0.00365,1,0.084,0.177,0.00693,25.4,0,0,0,0,0,0,0
1997-08-28,1996,11,48,240,195.9,0.77,5,Dry,34,7,5,3,44,93,0.47,102.9,0.53,102.9,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.0045,0.000176,0.0926,0.00362,1,0.0814,0.174,0.0068,25.4,0,0,0,0,0,0,0
1997-08-29,1996,11,48,241,193.99,0.78,5,Dry,34,7,5,3,44,93,0.48,101,0.52,101,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00433,0.000169,0.0917,0.00359,1,0.0788,0.171,0.00667,25.4,0,0,0,0,0,0,0
1997-08-30,1996,11,48,242,192.62,0.78,5,Dry,34,7,5,3,44,93,0.48,99.62,0.52,99.62,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0869,0.00422,0.000165,0.0911,0.00356,1,0.077,0.168,0.00657,25.4,0,0,0,0,0,0,0
1997-08-31,1996,11,48,243,191.25,0.79,5,Dry,34,7,5,3,44,93,0.49,98.25,0.51,98.25,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.0041,0.00016,0.0905,0.00354,1,0.0751,0.166,0.00648,25.4,0,0,0,0,0,0,0
1997-09-01,1996,12,48,244,189.89,0.79,5,Dry,30,6,4,2,30,72,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00577,0.000226,0.097,0.00379,1,0.102,0.199,0.00777,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1997-09-02,1996,12,49,245,186.88,0.8,5,Dry,30,6,4,2,30,72,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000216,0.0957,0.00374,1,0.0976,0.193,0.00756,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
1997-09-03,1996,12,49,246,184.42,0.81,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.00531,0.000208,0.0946,0.0037,1,0.0943,0.189,0.00739,25.4,0.919,0.97,0.892,25.7,25,25,599
1997-09-04,1996,12,49,247,181.96,0.81,5,Dry,30,6,4,2,30,72,0.4,110,0.6,110,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.0051,0.000199,0.0936,0.00366,1,0.0909,0.184,0.00722,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-09-05,1996,12,49,248,179.5,0.82,5,Dry,30,6,4,2,30,72,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0876,0.00489,0.000191,0.0925,0.00362,1,0.0876,0.18,0.00705,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
1997-09-06,1996,12,49,249,178.13,0.83,5,Dry,30,6,4,2,30,72,0.4,106.1,0.6,106.1,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00477,0.000187,0.0919,0.0036,1,0.0858,0.178,0.00695,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
1997-09-07,1996,12,49,250,176.22,0.83,5,Dry,30,6,4,2,30,72,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.00461,0.00018,0.091,0.00356,1,0.0832,0.174,0.00682,25.4,0.914,0.97,0.886,23.7,23,23,552
1997-09-08,1996,12,49,251,174.3,0.84,5,Dry,30,6,4,2,30,72,0.41,102.3,0.59,102.3,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00445,0.000174,0.0902,0.00353,1,0.0806,0.171,0.00669,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
1997-09-09,1996,12,50,252,172.39,0.85,5,Dry,30,6,4,2,30,72,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00428,0.000168,0.0894,0.0035,1,0.078,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
1997-09-10,1996,12,50,253,170.47,0.85,5,Dry,30,6,4,2,30,72,0.42,98.47,0.58,98.47,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00412,0.000161,0.0885,0.00347,1,0.0754,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.6,21.6,520
1997-09-11,1996,12,50,254,168.56,0.86,5,Dry,30,6,4,2,30,72,0.43,96.56,0.57,96.56,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00396,0.000155,0.0877,0.00343,1,0.0729,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,510
1997-09-12,1996,12,50,255,167.19,0.86,5,Dry,30,6,4,2,30,72,0.43,95.19,0.57,95.19,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00384,0.00015,0.0871,0.00341,1,0.071,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,504
1997-09-13,1996,12,50,256,165.28,0.87,5,Dry,30,6,4,2,30,72,0.44,93.28,0.56,93.28,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00368,0.000144,0.0862,0.00338,1,0.0684,0.155,0.00606,25.4,0.918,0.966,0.887,21.3,20.6,20.6,494
1997-09-14,1996,12,50,257,164.46,0.87,5,Dry,30,6,4,2,30,72,0.44,92.46,0.56,92.46,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0823,0.00361,0.000141,0.0859,0.00336,1,0.0673,0.153,0.006,25.4,0.919,0.965,0.888,21.2,20.4,20.4,490
1997-09-15,1996,12,50,258,163.64,0.87,5,Dry,30,6,4,2,30,72,0.44,91.64,0.56,91.64,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00354,0.000139,0.0855,0.00335,1,0.0662,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.3,20.3,486
1997-09-16,1996,12,51,259,162.27,0.88,5,Dry,30,6,4,2,30,72,0.44,90.27,0.56,90.27,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0644,0.149,0.00585,25.4,0.922,0.965,0.889,20.7,20,20,479
1997-09-17,1996,12,51,260,160.9,0.88,5,Dry,30,6,4,2,30,72,0.45,88.9,0.55,88.9,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.00331,0.00013,0.0843,0.0033,1,0.0625,0.147,0.00575,25.4,0.924,0.964,0.89,20.4,19.7,19.7,473
1997-09-18,1996,12,51,261,158.99,0.89,5,Dry,30,6,4,2,30,72,0.45,86.99,0.55,86.99,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00314,0.000123,0.0835,0.00327,1,0.0599,0.143,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
1997-09-19,1996,12,51,262,157.62,0.89,5,Dry,30,6,4,2,30,72,0.46,85.62,0.54,85.62,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00303,0.000119,0.0829,0.00325,1,0.0581,0.141,0.00553,25.4,0.927,0.962,0.892,19.8,19,19,456
1997-09-20,1996,12,51,263,156.25,0.89,5,Dry,30,6,4,2,30,72,0.46,84.25,0.54,84.25,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00291,0.000114,0.0823,0.00323,1,0.0562,0.139,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,450
1997-09-21,1996,12,51,264,154.89,0.9,5,Dry,30,6,4,2,30,72,0.47,82.89,0.54,82.89,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.0028,0.00011,0.0817,0.0032,1,0.0544,0.136,0.00534,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
1997-09-22,1996,12,51,265,153.52,0.9,5,Dry,30,6,4,2,30,72,0.47,81.52,0.53,81.52,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0784,0.00268,0.000105,0.0811,0.00318,1,0.0526,0.134,0.00524,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
1997-09-23,1996,12,52,266,152.15,0.9,5,Dry,30,6,4,2,30,72,0.47,80.15,0.53,80.15,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00316,1,0.0507,0.131,0.00514,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1997-09-24,1996,12,52,267,150.79,0.91,5,Dry,30,6,4,2,30,72,0.48,78.79,0.52,78.79,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00245,0.000096,0.0799,0.00313,1,0.0489,0.129,0.00505,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1997-09-25,1996,12,52,268,149.42,0.91,5,Dry,30,6,4,2,30,72,0.48,77.42,0.52,77.42,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.077,0.00233,0.0000914,0.0793,0.00311,1,0.047,0.126,0.00495,25.4,0.937,0.96,0.899,18,17.3,17.3,416
1997-09-26,1996,12,52,269,148.05,0.91,5,Dry,30,6,4,2,30,72,0.49,76.05,0.51,76.05,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00221,0.0000868,0.0787,0.00309,1,0.0452,0.124,0.00486,25.4,0.939,0.96,0.901,17.8,17.1,17.1,409
1997-09-27,1996,12,52,270,146.68,0.91,5,Dry,30,6,4,2,30,72,0.49,74.68,0.51,74.68,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.0021,0.0000823,0.0781,0.00306,1,0.0433,0.121,0.00476,25.4,0.938,0.96,0.901,17.4,16.7,16.7,402
1997-09-28,1996,12,52,271,145.32,0.91,5,Dry,30,6,4,2,30,72,0.49,73.32,0.51,73.32,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00198,0.0000777,0.0775,0.00304,1,0.0415,0.119,0.00467,25.4,0.931,0.96,0.894,17,16.3,16.3,391
1997-09-29,1996,12,52,272,143.95,0.92,5,Dry,30,6,4,2,30,72,0.5,71.95,0.5,71.95,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00187,0.0000732,0.0769,0.00302,1,0.0396,0.117,0.00457,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
1997-09-30,1996,12,53,273,142.58,0.92,5,Dry,30,6,4,2,30,72,0.51,70.58,0.49,70.58,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00175,0.0000686,0.0763,0.00299,1,0.0378,0.114,0.00447,25.4,0.916,0.96,0.879,16.1,15.5,15.5,371
1997-10-01,1997,1,1,274,142.31,0.92,5,Dry,24,4,2,2,20,52,0.36,90.31,0.64,90.31,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00343,0.000134,0.0814,0.00319,1,0.0644,0.146,0.00572,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
1997-10-02,1997,1,1,275,141.49,0.92,5,Dry,24,4,2,2,20,52,0.37,89.49,0.63,89.49,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00336,0.000132,0.0811,0.00318,1,0.0633,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1997-10-03,1997,1,1,276,140.67,0.92,5,Dry,24,4,2,2,20,52,0.37,88.67,0.63,88.67,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00329,0.000129,0.0807,0.00316,1,0.0622,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,471
1997-10-04,1997,1,1,277,139.85,0.92,5,Dry,24,4,2,2,20,52,0.37,87.85,0.63,87.85,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0803,0.00315,1,0.0611,0.141,0.00555,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
1997-10-05,1997,1,1,278,139.03,0.92,5,Dry,24,4,2,2,20,52,0.37,87.03,0.63,87.03,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00315,0.000123,0.08,0.00314,1,0.06,0.14,0.00549,25.4,0.925,0.963,0.891,20,19.3,19.3,463
1997-10-06,1997,1,1,279,138.21,0.93,5,Dry,24,4,2,2,20,52,0.38,86.21,0.62,86.21,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00308,0.000121,0.0796,0.00312,1,0.0589,0.139,0.00543,25.4,0.926,0.963,0.891,19.8,19.1,19.1,459
1997-10-07,1997,1,1,280,137.39,0.93,5,Dry,24,4,2,2,20,52,0.38,85.39,0.62,85.39,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0763,0.00301,0.000118,0.0793,0.00311,1,0.0578,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
1997-10-08,1997,1,2,281,136.57,0.93,5,Dry,24,4,2,2,20,52,0.38,84.57,0.62,84.57,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0567,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1997-10-09,1997,1,2,282,137.93,0.93,5,Dry,24,4,2,2,20,52,0.38,85.93,0.62,85.93,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.00012,0.0795,0.00312,1,0.0585,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
1997-10-10,1997,1,2,283,139.3,0.92,5,Dry,24,4,2,2,20,52,0.37,87.3,0.63,87.3,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0604,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
1997-10-11,1997,1,2,284,138.48,0.93,5,Dry,24,4,2,2,20,52,0.38,86.48,0.62,86.48,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.0031,0.000122,0.0797,0.00313,1,0.0592,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1997-10-12,1997,1,2,285,140.39,0.92,5,Dry,24,4,2,2,20,52,0.37,88.39,0.63,88.39,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00326,0.000128,0.0806,0.00316,1,0.0618,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,469
1997-10-13,1997,1,2,286,141.76,0.92,5,Dry,24,4,2,2,20,52,0.37,89.76,0.63,89.76,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00338,0.000133,0.0812,0.00318,1,0.0637,0.145,0.00568,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
1997-10-14,1997,1,2,287,140.94,0.92,5,Dry,24,4,2,2,20,52,0.37,88.94,0.63,88.94,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00331,0.00013,0.0808,0.00317,1,0.0626,0.143,0.00562,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1997-10-15,1997,1,3,288,140.12,0.92,5,Dry,24,4,2,2,20,52,0.37,88.12,0.63,88.12,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0805,0.00316,1,0.0615,0.142,0.00557,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
1997-10-16,1997,1,3,289,139.3,0.92,5,Dry,24,4,2,2,20,52,0.37,87.3,0.63,87.3,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0604,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
1997-10-17,1997,1,3,290,138.48,0.93,5,Dry,24,4,2,2,20,52,0.38,86.48,0.62,86.48,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.0031,0.000122,0.0797,0.00313,1,0.0592,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1997-10-18,1997,1,3,291,137.66,0.93,5,Dry,24,4,2,2,20,52,0.38,85.66,0.62,85.66,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00303,0.000119,0.0794,0.00311,1,0.0581,0.138,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
1997-10-19,1997,1,3,292,136.84,0.93,5,Dry,24,4,2,2,20,52,0.38,84.84,0.62,84.84,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1997-10-20,1997,1,3,293,134.93,0.93,5,Dry,24,4,2,2,20,52,0.39,82.93,0.61,82.93,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.0028,0.00011,0.0782,0.00307,1,0.0545,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
1997-10-21,1997,1,3,294,133.56,0.93,5,Dry,24,4,2,2,20,52,0.39,81.56,0.61,81.56,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0526,0.13,0.00511,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
1997-10-22,1997,1,4,295,132.19,0.94,5,Dry,24,4,2,2,20,52,0.39,80.19,0.61,80.19,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00257,0.000101,0.077,0.00302,1,0.0508,0.128,0.00501,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1997-10-23,1997,1,4,296,130.82,0.94,5,Dry,24,4,2,2,20,52,0.4,78.82,0.6,78.82,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.0000961,0.0764,0.003,1,0.0489,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
1997-10-24,1997,1,4,297,129.46,0.94,5,Dry,24,4,2,2,20,52,0.4,77.46,0.6,77.46,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0735,0.00233,0.0000915,0.0758,0.00297,1,0.0471,0.123,0.00482,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
1997-10-25,1997,1,4,298,129.18,0.94,5,Dry,24,4,2,2,20,52,0.4,77.18,0.6,77.18,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000906,0.0757,0.00297,1,0.0467,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1997-10-26,1997,1,4,299,128.36,0.94,5,Dry,24,4,2,2,20,52,0.41,76.36,0.59,76.36,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000879,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1997-10-27,1997,1,4,300,127.54,0.95,5,Dry,24,4,2,2,20,52,0.41,75.54,0.59,75.54,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00217,0.0000851,0.075,0.00294,1,0.0445,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,407
1997-10-28,1997,1,4,301,126.72,0.95,5,Dry,24,4,2,2,20,52,0.41,74.72,0.59,74.72,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000824,0.0746,0.00293,1,0.0434,0.118,0.00463,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
1997-10-29,1997,1,5,302,130.28,0.94,5,Dry,24,4,2,2,20,52,0.4,78.28,0.6,78.28,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.0000943,0.0762,0.00299,1,0.0482,0.124,0.00488,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1997-10-30,1997,1,5,303,133.83,0.93,5,Dry,24,4,2,2,20,52,0.39,81.83,0.61,81.83,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00271,0.000106,0.0777,0.00305,1,0.053,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1997-10-31,1997,1,5,304,131.92,0.94,5,Dry,24,4,2,2,20,52,0.39,79.92,0.61,79.92,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000997,0.0769,0.00301,1,0.0504,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1997-11-01,1997,2,5,305,131.64,0.94,5,Dry,23,4,2,2,19,50,0.38,81.64,0.62,81.64,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000105,0.0773,0.00303,1,0.0527,0.13,0.0051,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
1997-11-02,1997,2,5,306,130.82,0.94,5,Dry,23,4,2,2,19,50,0.38,80.82,0.62,80.82,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00262,0.000103,0.0769,0.00302,1,0.0516,0.129,0.00504,25.4,0.933,0.96,0.896,18.8,18,18,432
1997-11-03,1997,2,5,307,130.55,0.94,5,Dry,23,4,2,2,19,50,0.38,80.55,0.62,80.55,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.0026,0.000102,0.0768,0.00301,1,0.0512,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,18,18,431
1997-11-04,1997,2,5,308,131.37,0.94,5,Dry,23,4,2,2,19,50,0.38,81.37,0.62,81.37,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00267,0.000105,0.0772,0.00303,1,0.0523,0.13,0.00508,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1997-11-05,1997,2,6,309,134.38,0.93,5,Dry,23,4,2,2,19,50,0.37,84.38,0.63,84.38,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00292,0.000115,0.0785,0.00308,1,0.0564,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
1997-11-06,1997,2,6,310,137.39,0.93,5,Dry,23,4,2,2,19,50,0.36,87.39,0.64,87.39,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00318,0.000125,0.0798,0.00313,1,0.0605,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.4,19.4,464
1997-11-07,1997,2,6,311,138.75,0.92,5,Dry,23,4,2,2,19,50,0.36,88.75,0.64,88.75,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0804,0.00315,1,0.0623,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1997-11-08,1997,2,6,312,140.67,0.92,5,Dry,23,4,2,2,19,50,0.35,90.67,0.65,90.67,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00346,0.000136,0.0812,0.00319,1,0.0649,0.146,0.00573,25.4,0.921,0.965,0.888,20.8,20,20,480
1997-11-09,1997,2,6,313,140.39,0.92,5,Dry,23,4,2,2,19,50,0.36,90.39,0.64,90.39,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00343,0.000135,0.0811,0.00318,1,0.0645,0.146,0.00571,25.4,0.921,0.965,0.888,20.7,20,20,479
1997-11-10,1997,2,6,314,140.12,0.92,5,Dry,23,4,2,2,19,50,0.36,90.12,0.64,90.12,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00318,1,0.0642,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
1997-11-11,1997,2,6,315,142.58,0.92,5,Dry,23,4,2,2,19,50,0.35,92.58,0.65,92.58,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00362,0.000142,0.0821,0.00322,1,0.0675,0.15,0.00586,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
1997-11-12,1997,2,7,316,147.23,0.91,5,Dry,23,4,2,2,19,50,0.34,97.23,0.66,97.23,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0738,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
1997-11-13,1997,2,7,317,150.79,0.91,5,Dry,23,4,2,2,19,50,0.33,100.8,0.67,100.8,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00432,0.000169,0.0857,0.00336,1,0.0786,0.164,0.00644,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
1997-11-14,1997,2,7,318,153.79,0.9,5,Dry,23,4,2,2,19,50,0.33,103.8,0.68,103.8,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.087,0.00341,1,0.0826,0.17,0.00665,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
