date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-11-15,1997,2,7,319,155.16,0.9,5,Dry,23,4,2,2,19,50,0.32,105.2,0.68,105.2,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00469,0.000184,0.0876,0.00343,1,0.0845,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
1997-11-16,1997,2,7,320,156.53,0.89,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00481,0.000188,0.0882,0.00346,1,0.0863,0.174,0.00684,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
1997-11-17,1997,2,7,321,157.35,0.89,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00487,0.000191,0.0885,0.00347,1,0.0874,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
1997-11-18,1997,2,7,322,155.43,0.9,5,Dry,23,4,2,2,19,50,0.32,105.4,0.68,105.4,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00471,0.000185,0.0877,0.00344,1,0.0848,0.173,0.00676,25.3,0.915,0.97,0.887,24,23.2,23.2,558
1997-11-19,1997,2,8,323,152.97,0.9,5,Dry,23,4,2,2,19,50,0.33,103,0.67,103,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000177,0.0866,0.0034,1,0.0815,0.168,0.00659,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
1997-11-20,1997,2,8,324,151.61,0.9,5,Dry,23,4,2,2,19,50,0.33,101.6,0.67,101.6,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00439,0.000172,0.086,0.00337,1,0.0797,0.166,0.0065,25.3,0.912,0.97,0.884,23,22.3,22.3,536
1997-11-21,1997,2,8,325,149.69,0.91,5,Dry,23,4,2,2,19,50,0.33,99.69,0.67,99.69,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000166,0.0852,0.00334,1,0.0771,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
1997-11-22,1997,2,8,326,150.51,0.91,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0782,0.164,0.00642,25.3,0.911,0.969,0.883,22.8,22.1,22.1,529
1997-11-23,1997,2,8,327,151.33,0.91,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0793,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,534
1997-11-24,1997,2,8,328,149.97,0.91,5,Dry,23,4,2,2,19,50,0.33,99.97,0.67,99.97,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00425,0.000167,0.0853,0.00334,1,0.0775,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
1997-11-25,1997,2,8,329,150.24,0.91,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0778,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,528
1997-11-26,1997,2,9,330,152.15,0.9,5,Dry,23,4,2,2,19,50,0.33,102.2,0.67,102.2,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0863,0.00338,1,0.0804,0.167,0.00653,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
1997-11-27,1997,2,9,331,153.52,0.9,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0869,0.0034,1,0.0823,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1997-11-28,1997,2,9,332,155.43,0.9,5,Dry,23,4,2,2,19,50,0.32,105.4,0.68,105.4,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00471,0.000185,0.0877,0.00344,1,0.0848,0.173,0.00676,25.3,0.915,0.97,0.887,24,23.2,23.2,558
1997-11-29,1997,2,9,333,154.61,0.9,5,Dry,23,4,2,2,19,50,0.32,104.6,0.68,104.6,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0837,0.171,0.00671,25.3,0.914,0.97,0.887,23.8,23.1,23.1,553
1997-11-30,1997,2,9,334,153.79,0.9,5,Dry,23,4,2,2,19,50,0.33,103.8,0.68,103.8,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.087,0.00341,1,0.0826,0.17,0.00665,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
1997-12-01,1997,3,9,335,151.88,0.9,5,Dry,26,4,3,2,24,59,0.39,92.88,0.61,92.88,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00364,0.000143,0.0836,0.00328,1,0.0679,0.151,0.00594,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
1997-12-02,1997,3,9,336,149.97,0.91,5,Dry,26,4,3,2,24,59,0.39,90.97,0.61,90.97,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00348,0.000137,0.0828,0.00325,1,0.0653,0.148,0.00581,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1997-12-03,1997,3,10,337,150.79,0.91,5,Dry,26,4,3,2,24,59,0.39,91.79,0.61,91.79,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00355,0.000139,0.0831,0.00326,1,0.0664,0.15,0.00586,25.4,0.919,0.965,0.887,21,20.2,20.2,486
1997-12-04,1997,3,10,338,151.61,0.9,5,Dry,26,4,3,2,24,59,0.39,92.61,0.61,92.61,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00362,0.000142,0.0835,0.00327,1,0.0675,0.151,0.00592,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
1997-12-05,1997,3,10,339,152.97,0.9,5,Dry,26,4,3,2,24,59,0.39,93.97,0.61,93.97,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00374,0.000147,0.0841,0.0033,1,0.0694,0.153,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
1997-12-06,1997,3,10,340,158.17,0.89,5,Dry,26,4,3,2,24,59,0.37,99.17,0.63,99.17,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0864,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1997-12-07,1997,3,10,341,161.72,0.88,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1997-12-08,1997,3,10,342,162.54,0.88,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1997-12-09,1997,3,10,343,161.18,0.88,5,Dry,26,4,3,2,24,59,0.37,102.2,0.63,102.2,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00444,0.000174,0.0877,0.00344,1,0.0804,0.168,0.00659,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1997-12-10,1997,3,11,344,159.26,0.89,5,Dry,26,4,3,2,24,59,0.37,100.3,0.63,100.3,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00427,0.000167,0.0868,0.0034,1,0.0779,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
1997-12-11,1997,3,11,345,157.35,0.89,5,Dry,26,4,3,2,24,59,0.38,98.35,0.63,98.35,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00411,0.000161,0.086,0.00337,1,0.0753,0.161,0.00632,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1997-12-12,1997,3,11,346,155.43,0.9,5,Dry,26,4,3,2,24,59,0.38,96.43,0.62,96.43,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00395,0.000155,0.0852,0.00334,1,0.0727,0.158,0.00619,25.4,0.915,0.967,0.884,21.9,21.2,21.2,509
1997-12-13,1997,3,11,347,154.61,0.9,5,Dry,26,4,3,2,24,59,0.38,95.61,0.62,95.61,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0809,0.00388,0.000152,0.0848,0.00332,1,0.0716,0.156,0.00613,25.4,0.915,0.967,0.885,21.8,21,21,505
1997-12-14,1997,3,11,348,152.7,0.9,5,Dry,26,4,3,2,24,59,0.39,93.7,0.61,93.7,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0802,0.00371,0.000146,0.084,0.00329,1,0.069,0.153,0.006,25.4,0.917,0.966,0.886,21.4,20.6,20.6,495
1997-12-15,1997,3,11,349,151.33,0.91,5,Dry,26,4,3,2,24,59,0.39,92.33,0.61,92.33,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0798,0.0036,0.000141,0.0834,0.00327,1,0.0671,0.151,0.0059,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1997-12-16,1997,3,11,350,149.42,0.91,5,Dry,26,4,3,2,24,59,0.4,90.42,0.6,90.42,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0791,0.00344,0.000135,0.0825,0.00324,1,0.0646,0.147,0.00577,25.4,0.921,0.965,0.888,20.7,20,20,479
1997-12-17,1997,3,12,351,150.79,0.91,5,Dry,26,4,3,2,24,59,0.39,91.79,0.61,91.79,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00355,0.000139,0.0831,0.00326,1,0.0664,0.15,0.00586,25.4,0.919,0.965,0.887,21,20.2,20.2,486
1997-12-18,1997,3,12,352,153.79,0.9,5,Dry,26,4,3,2,24,59,0.38,94.79,0.62,94.79,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.00381,0.000149,0.0844,0.00331,1,0.0705,0.155,0.00607,25.4,0.916,0.966,0.885,21.6,20.9,20.9,501
1997-12-19,1997,3,12,353,156.25,0.89,5,Dry,26,4,3,2,24,59,0.38,97.25,0.62,97.25,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000157,0.0855,0.00335,1,0.0738,0.159,0.00624,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1997-12-20,1997,3,12,354,158.72,0.89,5,Dry,26,4,3,2,24,59,0.37,99.72,0.63,99.72,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00423,0.000166,0.0866,0.00339,1,0.0771,0.164,0.00642,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1997-12-21,1997,3,12,355,157.89,0.89,5,Dry,26,4,3,2,24,59,0.37,98.89,0.63,98.89,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00416,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1997-12-22,1997,3,12,356,160.9,0.88,5,Dry,26,4,3,2,24,59,0.37,101.9,0.63,101.9,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0876,0.00343,1,0.0801,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
1997-12-23,1997,3,12,357,163.36,0.88,5,Dry,26,4,3,2,24,59,0.36,104.4,0.64,104.4,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0886,0.00347,1,0.0834,0.172,0.00674,25.4,0.914,0.97,0.886,23.7,23,23,552
1997-12-24,1997,3,13,358,165.28,0.87,5,Dry,26,4,3,2,24,59,0.36,106.3,0.64,106.3,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0895,0.0035,1,0.086,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1997-12-25,1997,3,13,359,164.46,0.87,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000185,0.0891,0.00349,1,0.0849,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,558
1997-12-26,1997,3,13,360,166.37,0.87,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
1997-12-27,1997,3,13,361,168.83,0.86,5,Dry,26,4,3,2,24,59,0.35,109.8,0.65,109.8,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00509,0.000199,0.091,0.00356,1,0.0908,0.182,0.00712,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1997-12-28,1997,3,13,362,171.29,0.85,5,Dry,26,4,3,2,24,59,0.34,112.3,0.66,112.3,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00529,0.000207,0.0921,0.00361,1,0.0941,0.186,0.00729,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1997-12-29,1997,3,13,363,172.66,0.85,5,Dry,26,4,3,2,24,59,0.34,113.7,0.66,113.7,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1997-12-30,1997,3,13,364,172.39,0.85,5,Dry,26,4,3,2,24,59,0.34,113.4,0.66,113.4,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00539,0.000211,0.0926,0.00362,1,0.0956,0.188,0.00737,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
1997-12-31,1997,3,14,365,170.47,0.85,5,Dry,26,4,3,2,24,59,0.35,111.5,0.65,111.5,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000205,0.0917,0.00359,1,0.093,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1998-01-01,1997,4,14,1,172.39,0.85,5,Dry,29,5,4,2,33,73,0.42,99.39,0.58,99.39,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0767,0.165,0.00646,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1998-01-02,1997,4,14,2,177.58,0.83,5,Dry,29,5,4,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00464,0.000182,0.0905,0.00354,1,0.0837,0.174,0.00682,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1998-01-03,1997,4,14,3,182.23,0.81,5,Dry,29,5,4,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.09,0.182,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
1998-01-04,1997,4,14,4,186.88,0.8,5,Dry,29,5,4,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
1998-01-05,1997,4,14,5,190.43,0.79,5,Dry,29,5,4,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1998-01-06,1997,4,14,6,194.54,0.78,5,Dry,29,5,4,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0918,0.00608,0.000238,0.0979,0.00383,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
1998-01-07,1997,4,15,7,195.9,0.77,5,Dry,29,5,4,2,33,73,0.37,122.9,0.63,122.9,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.0062,0.000242,0.0985,0.00385,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
1998-01-08,1997,4,15,8,198.91,0.76,5,Dry,29,5,4,2,33,73,0.37,125.9,0.63,125.9,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
1998-01-09,1997,4,15,9,203.01,0.75,5,Dry,29,5,4,2,33,73,0.36,130,0.64,130,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.0068,0.000266,0.102,0.00397,1,0.118,0.22,0.00859,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
1998-01-10,1997,4,15,10,203.29,0.75,5,Dry,29,5,4,2,33,73,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0949,0.00682,0.000267,0.102,0.00398,1,0.118,0.22,0.00861,25.4,0.931,0.97,0.903,30.2,29.2,29.2,702
1998-01-11,1997,4,15,11,206.29,0.74,5,Dry,29,5,4,2,33,73,0.35,133.3,0.65,133.3,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00708,0.000277,0.103,0.00403,1,0.122,0.226,0.00882,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
1998-01-12,1997,4,15,12,212.58,0.72,5,Dry,29,5,4,2,33,73,0.34,139.6,0.66,139.6,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00761,0.000298,0.106,0.00415,1,0.131,0.237,0.00928,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1998-01-13,1997,4,15,13,218.32,0.7,5,Dry,29,5,4,2,33,73,0.33,145.3,0.67,145.3,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.0081,0.000318,0.108,0.00425,1,0.139,0.247,0.00969,25.2,0.937,0.97,0.909,33.7,32.7,32.7,785
1998-01-14,1997,4,16,14,224.61,0.68,5,Dry,29,5,4,2,33,73,0.33,151.6,0.68,151.6,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00864,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
1998-01-15,1997,4,16,15,230.36,0.67,5,Dry,29,5,4,2,33,73,0.32,157.4,0.68,157.4,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00913,0.000359,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
1998-01-16,1997,4,16,16,233.91,0.66,5,Dry,29,5,4,2,33,73,0.31,160.9,0.69,160.9,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00943,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.2,36.2,870
1998-01-17,1997,4,16,17,236.92,0.65,5,Dry,29,5,4,2,33,73,0.31,163.9,0.69,163.9,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00968,0.000382,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.1,37,37,888
1998-01-18,1997,4,16,18,242.11,0.64,5,Dry,29,5,4,2,33,73,0.3,169.1,0.7,169.1,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,918
1998-01-19,1997,4,16,19,247.86,0.63,5,Dry,29,5,4,2,33,73,0.29,174.9,0.7,174.9,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.179,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.7,39.7,953
1998-01-20,1997,4,16,20,254.14,0.62,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
1998-01-21,1997,4,17,21,258.25,0.61,5,Dry,29,5,4,2,33,73,0.28,185.3,0.72,185.3,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.318,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
1998-01-22,1997,4,17,22,263.44,0.6,5,Dry,29,5,4,2,33,73,0.28,190.4,0.72,190.4,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
1998-01-23,1997,4,17,23,269.18,0.59,5,Dry,29,5,4,2,33,73,0.27,196.2,0.73,196.2,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.7,44.7,44.7,1070
1998-01-24,1997,4,17,24,274.93,0.58,5,Dry,29,5,4,2,33,73,0.27,201.9,0.73,201.9,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
1998-01-25,1997,4,17,25,282.86,0.57,5,Dry,29,5,4,2,33,73,0.26,209.9,0.74,209.9,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.9,47.9,1150
1998-01-26,1997,4,17,26,290.79,0.56,5,Dry,29,5,4,2,33,73,0.25,217.8,0.75,217.8,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000567,0.14,0.00557,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
1998-01-27,1997,4,17,27,298.72,0.55,5,Dry,29,5,4,2,33,73,0.24,225.7,0.76,225.7,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
1998-01-28,1997,4,18,28,306.64,0.53,5,Dry,29,5,4,2,33,73,0.24,233.6,0.76,233.6,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
1998-01-29,1997,4,18,29,313.48,0.53,5,Dry,29,5,4,2,33,73,0.23,240.5,0.77,240.5,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.3,52.5,1260
1998-01-30,1997,4,18,30,321.96,0.52,5,Dry,29,5,4,2,33,73,0.23,249,0.77,249,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
1998-01-31,1997,4,18,31,329.89,0.51,5,Dry,29,5,4,2,33,73,0.22,256.9,0.78,256.9,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0203,0.000812,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
1998-02-01,1997,5,18,32,337.27,0.5,5,Dry,31,6,4,3,41,85,0.25,252.3,0.75,252.3,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.0181,0.000725,0.157,0.00631,2,0.113,0.27,0.0108,24.6,0.93,0.97,0.902,28.3,27.5,55,1320
1998-02-02,1997,5,18,33,343.01,0.49,5,Dry,31,6,4,3,41,85,0.25,258,0.75,258,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0208,0.000835,0.162,0.0065,2,0.117,0.278,0.0112,24.6,0.931,0.97,0.903,29,28.1,56.2,1350
1998-02-03,1997,5,18,34,348.75,0.48,5,Dry,31,6,4,3,41,85,0.24,263.8,0.76,263.8,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0235,0.000945,0.167,0.0067,2,0.121,0.287,0.0116,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
1998-02-04,1997,5,19,35,355.59,0.48,5,Dry,31,6,4,3,41,85,0.24,270.6,0.76,270.6,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.0267,0.00108,0.172,0.00694,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.4,29.5,59,1410
1998-02-05,1997,5,19,36,363.52,0.47,5,Dry,31,6,4,3,41,85,0.23,278.5,0.77,278.5,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0305,0.00123,0.179,0.00721,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.3,30.3,60.7,1460
1998-02-06,1997,5,19,37,373.64,0.46,5,Dry,31,6,4,3,41,85,0.23,288.6,0.77,288.6,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0352,0.00142,0.187,0.00757,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.8,1510
1998-02-07,1997,5,19,38,386.49,0.45,5,Dry,31,6,4,3,41,85,0.22,301.5,0.78,301.5,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0413,0.00167,0.198,0.00801,2,0.146,0.344,0.0139,24.3,0.941,0.97,0.912,33.8,32.8,65.6,1570
1998-02-08,1997,5,19,39,397.7,0.44,5,Dry,31,6,4,3,41,85,0.21,312.7,0.79,312.7,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.16,0.0466,0.00189,0.207,0.00841,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35,34,68,1630
1998-02-09,1997,5,19,40,408.91,0.43,5,Dry,31,6,4,3,41,85,0.21,323.9,0.79,323.9,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0519,0.00211,0.216,0.0088,2,0.161,0.377,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
1998-02-10,1997,5,19,41,421.76,0.42,5,Dry,31,6,4,3,41,85,0.2,336.8,0.8,336.8,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.058,0.00237,0.227,0.00926,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.1,1760
1998-02-11,1997,5,20,42,435.71,0.4,5,Dry,31,6,4,3,41,85,0.2,350.7,0.81,350.7,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0645,0.00264,0.238,0.00975,2,0.179,0.418,0.0171,24,0.948,0.974,0.924,39.2,38.2,76.3,1830
1998-02-12,1997,5,20,43,454.03,0.39,5,Dry,31,6,4,3,41,85,0.19,369,0.81,369,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0732,0.003,0.253,0.0104,2,0.192,0.445,0.0183,23.9,0.951,0.978,0.931,41.1,40.3,80.5,1930
1998-02-13,1997,5,20,44,475.08,0.38,5,Dry,31,6,4,3,41,85,0.18,390.1,0.82,390.1,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0831,0.00343,0.271,0.0112,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
1998-02-14,1997,5,20,45,492.86,0.37,5,Dry,31,6,4,3,41,85,0.17,407.9,0.83,407.9,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0915,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.2,44.3,88.7,2130
1998-02-15,1997,5,20,46,508.44,0.36,5,Dry,31,6,4,3,41,85,0.17,423.4,0.83,423.4,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0989,0.0041,0.298,0.0124,2,0.228,0.527,0.0218,23.6,0.957,0.98,0.937,46.8,45.9,91.8,2200
1998-02-16,1997,5,20,47,526.22,0.34,5,Dry,31,6,4,3,41,85,0.16,441.2,0.84,441.2,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00446,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.6,47.7,95.4,2290
1998-02-17,1997,5,20,48,545.08,0.33,5,Dry,31,6,4,3,41,85,0.16,460.1,0.84,460.1,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
1998-02-18,1997,5,21,49,561.22,0.32,5,Dry,31,6,4,3,41,85,0.15,476.2,0.85,476.2,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.124,0.00518,0.344,0.0144,2,0.264,0.608,0.0255,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
1998-02-19,1997,5,21,50,572.97,0.32,5,Dry,31,6,4,3,41,85,0.15,488,0.85,488,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00543,0.356,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
1998-02-20,1997,5,21,51,583.09,0.31,5,Dry,31,6,4,3,41,85,0.15,498.1,0.85,498.1,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00564,0.367,0.0154,3,0.167,0.534,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
1998-02-21,1997,5,21,52,591.02,0.3,5,Dry,31,6,4,3,41,85,0.14,506,0.86,506,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00586,0.376,0.0159,3,0.17,0.547,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
1998-02-22,1997,5,21,53,597.86,0.3,5,Dry,31,6,4,3,41,85,0.14,512.9,0.86,512.9,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.241,0.144,0.00606,0.385,0.0162,3,0.173,0.558,0.0235,23.2,0.948,0.97,0.919,36.8,35.7,107,2570
1998-02-23,1997,5,21,54,601.41,0.3,5,Dry,31,6,4,3,41,85,0.14,516.4,0.86,516.4,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00616,0.389,0.0164,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
1998-02-24,1997,5,21,55,602.23,0.3,5,Dry,31,6,4,3,41,85,0.14,517.2,0.86,517.2,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.147,0.00618,0.39,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
1998-02-25,1997,5,22,56,603.6,0.3,5,Dry,31,6,4,3,41,85,0.14,518.6,0.86,518.6,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.147,0.00622,0.392,0.0165,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36,108,2600
1998-02-26,1997,5,22,57,607.7,0.29,5,Dry,31,6,4,3,41,85,0.14,522.7,0.86,522.7,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00634,0.397,0.0168,3,0.178,0.575,0.0243,23.1,0.949,0.97,0.921,37.4,36.3,109,2620
1998-02-27,1997,5,22,58,610.16,0.29,5,Dry,31,6,4,3,41,85,0.14,525.2,0.86,525.2,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.152,0.00642,0.4,0.0169,3,0.179,0.579,0.0245,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
1998-02-28,1997,5,22,59,611.53,0.29,5,Dry,31,6,4,3,41,85,0.14,526.5,0.86,526.5,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00646,0.402,0.017,3,0.179,0.581,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
1998-03-01,1997,6,22,60,612.35,0.29,5,Dry,36,8,6,4,53,107,0.17,505.4,0.82,505.4,0,0,0,0,-4,4,36,8,6,0,57,555,990,966.3,23.7,0.242,0.139,0.00586,0.381,0.0161,3,0.17,0.551,0.0233,23.1,0.947,0.97,0.918,36.1,35,105,2520
1998-03-02,1997,6,22,61,610.98,0.29,5,Dry,36,8,6,4,53,107,0.17,504,0.82,504,0,0,0,0,-4,4,36,8,6,0,57,554,990,966.3,23.7,0.241,0.138,0.00582,0.379,0.016,3,0.169,0.548,0.0232,23.1,0.947,0.97,0.918,36,35,105,2520
1998-03-03,1997,6,22,62,610.16,0.29,5,Dry,36,8,6,4,53,107,0.17,503.2,0.82,503.2,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.0058,0.378,0.016,3,0.169,0.547,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
1998-03-04,1997,6,23,63,610.98,0.29,5,Dry,36,8,6,4,53,107,0.17,504,0.82,504,0,0,0,0,-4,4,36,8,6,0,57,554,990,966.3,23.7,0.241,0.138,0.00582,0.379,0.016,3,0.169,0.548,0.0232,23.1,0.947,0.97,0.918,36,35,105,2520
1998-03-05,1997,6,23,64,609.07,0.29,5,Dry,36,8,6,4,53,107,0.18,502.1,0.82,502.1,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.136,0.00576,0.377,0.0159,3,0.168,0.545,0.023,23.1,0.946,0.97,0.918,35.9,34.8,105,2510
1998-03-06,1997,6,23,65,607.15,0.29,5,Dry,36,8,6,4,53,107,0.18,500.1,0.82,500.1,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.00571,0.374,0.0158,3,0.168,0.542,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
1998-03-07,1997,6,23,66,605.24,0.3,5,Dry,36,8,6,4,53,107,0.18,498.2,0.82,498.2,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00567,0.372,0.0157,3,0.167,0.539,0.0228,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
1998-03-08,1997,6,23,67,604.97,0.3,5,Dry,36,8,6,4,53,107,0.18,498,0.82,498,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00566,0.372,0.0157,3,0.167,0.539,0.0227,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
1998-03-09,1997,6,23,68,605.79,0.3,5,Dry,36,8,6,4,53,107,0.18,498.8,0.82,498.8,0,0,0,0,-4,4,36,8,6,0,57,549,990,966.3,23.7,0.238,0.134,0.00568,0.373,0.0157,3,0.167,0.54,0.0228,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
1998-03-10,1997,6,23,69,607.7,0.29,5,Dry,36,8,6,4,53,107,0.18,500.7,0.82,500.7,0,0,0,0,-4,4,36,8,6,0,57,551,990,966.3,23.7,0.239,0.135,0.00572,0.375,0.0158,3,0.168,0.543,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
1998-03-11,1997,6,24,70,613.44,0.29,5,Dry,36,8,6,4,53,107,0.17,506.4,0.83,506.4,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.243,0.139,0.00589,0.382,0.0162,3,0.17,0.552,0.0234,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
1998-03-12,1997,6,24,71,622.47,0.29,5,Dry,36,8,6,4,53,107,0.17,515.5,0.83,515.5,0,0,0,0,-4,4,36,8,6,0,57,565,990,966.4,23.6,0.248,0.145,0.00616,0.393,0.0167,3,0.174,0.568,0.024,23,0.948,0.97,0.919,36.8,35.7,107,2570
1998-03-13,1997,6,24,72,633.13,0.28,5,Dry,36,8,6,4,53,107,0.17,526.1,0.83,526.1,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00647,0.406,0.0172,3,0.179,0.586,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
1998-03-14,1997,6,24,73,641.06,0.28,5,Dry,36,8,6,4,53,107,0.17,534.1,0.83,534.1,0,0,0,0,-4,4,36,8,6,0,57,584,990,966.5,23.5,0.258,0.158,0.0067,0.416,0.0177,3,0.183,0.599,0.0255,22.9,0.949,0.972,0.923,38,36.9,111,2660
1998-03-15,1997,6,24,74,650.63,0.27,5,Dry,36,8,6,4,53,107,0.16,543.6,0.84,543.6,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.164,0.00699,0.428,0.0182,3,0.187,0.615,0.0262,22.9,0.95,0.973,0.925,38.6,37.6,113,2710
1998-03-16,1997,6,24,75,663.48,0.27,5,Dry,36,8,6,4,53,107,0.16,556.5,0.84,556.5,0,0,0,0,-4,4,36,8,6,0,57,606,990,966.6,23.4,0.271,0.173,0.00737,0.444,0.0189,3,0.193,0.637,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
1998-03-17,1997,6,24,76,678.52,0.26,5,Dry,36,8,6,4,53,107,0.16,571.5,0.84,571.5,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00782,0.463,0.0198,3,0.2,0.662,0.0283,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
1998-03-18,1997,6,25,77,694.11,0.26,5,Dry,36,8,6,4,53,107,0.15,587.1,0.85,587.1,0,0,0,0,-4,4,36,8,6,0,57,637,990,966.7,23.3,0.289,0.193,0.00828,0.482,0.0207,3,0.207,0.688,0.0295,22.6,0.953,0.979,0.934,41.4,40.6,122,2920
1998-03-19,1997,6,25,78,710.79,0.25,5,Dry,36,8,6,4,53,107,0.15,603.8,0.85,603.8,0,0,0,0,-4,4,36,8,6,0,57,654,990,966.7,23.3,0.298,0.204,0.00879,0.502,0.0216,3,0.214,0.717,0.0308,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
1998-03-20,1997,6,25,79,724.18,0.25,5,Dry,36,8,6,4,53,107,0.15,617.2,0.85,617.2,0,0,0,0,-4,4,36,8,6,0,57,667,990,966.8,23.2,0.306,0.213,0.00919,0.519,0.0224,3,0.22,0.739,0.0319,22.5,0.955,0.98,0.936,43.3,42.4,127,3050
1998-03-21,1997,6,25,80,736.49,0.24,5,Dry,36,8,6,4,53,107,0.14,629.5,0.85,629.5,0,0,0,0,-4,4,36,8,6,0,57,679,990,966.8,23.2,0.313,0.221,0.00957,0.534,0.0231,3,0.226,0.76,0.0328,22.4,0.956,0.98,0.936,44,43.2,129,3110
1998-03-22,1997,6,25,81,747.7,0.24,5,Dry,36,8,6,4,53,107,0.14,640.7,0.86,640.7,0,0,0,0,-4,4,36,8,6,0,57,691,990,966.9,23.1,0.319,0.229,0.00991,0.548,0.0237,3,0.231,0.779,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
1998-03-23,1997,6,25,82,756.18,0.24,5,Dry,36,8,6,4,53,107,0.14,649.2,0.86,649.2,0,0,0,0,-4,4,36,8,6,0,57,699,990,966.9,23.1,0.324,0.235,0.0102,0.559,0.0242,3,0.235,0.793,0.0344,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
1998-03-24,1997,6,25,83,765.75,0.23,5,Dry,36,8,6,4,53,107,0.14,658.8,0.86,658.8,0,0,0,0,-4,4,36,8,6,0,57,709,990,967,23,0.329,0.241,0.0105,0.57,0.0248,3,0.239,0.809,0.0351,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
1998-03-25,1997,6,26,84,770.39,0.23,5,Dry,36,8,6,4,53,107,0.14,663.4,0.86,663.4,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
1998-03-26,1997,6,26,85,777.57,0.22,5,Dry,36,8,6,4,53,107,0.14,670.6,0.86,670.6,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
1998-03-27,1997,6,26,86,784.19,0.22,5,Dry,36,8,6,4,53,107,0.14,677.2,0.86,677.2,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.253,0.011,0.593,0.0258,3,0.247,0.84,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
1998-03-28,1997,6,26,87,794.59,0.22,5,Dry,36,8,6,4,53,107,0.14,687.6,0.86,687.6,0,0,0,0,-4,4,36,8,6,0,57,738,990,967.1,22.9,0.346,0.26,0.0114,0.606,0.0264,3,0.252,0.858,0.0374,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
1998-03-29,1997,6,26,88,802.64,0.21,5,Dry,36,8,6,4,53,107,0.13,695.6,0.87,695.6,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.256,0.871,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
1998-03-30,1997,6,26,89,811.11,0.21,5,Dry,36,8,6,4,53,107,0.13,704.1,0.87,704.1,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.886,0.0388,22,0.957,0.98,0.938,48.4,47.4,142,3410
1998-03-31,1997,6,26,90,823.59,0.21,5,Dry,36,8,6,4,53,107,0.13,716.6,0.87,716.6,0,0,0,0,-4,4,36,8,6,0,57,767,990,967.2,22.8,0.362,0.28,0.0123,0.642,0.0281,3,0.265,0.907,0.0398,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
1998-04-01,1997,7,27,91,836.7,0.2,5,Dry,40,10,8,5,62,125,0.15,711.7,0.85,711.7,0,0,0,0,-5,5,40,10,8,0,67,770,990,967.2,22.8,0.364,0.276,0.0121,0.64,0.0281,3,0.263,0.903,0.0397,21.9,0.957,0.98,0.938,48.6,47.7,143,3430
1998-04-02,1997,7,27,92,854.36,0.2,5,Dry,40,10,8,5,62,125,0.15,729.4,0.85,729.4,0,0,0,0,-5,5,40,10,8,0,67,787,990,967.3,22.7,0.376,0.288,0.0127,0.664,0.0293,3,0.271,0.935,0.0412,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
1998-04-03,1997,7,27,93,872.84,0.19,5,Dry,40,10,8,5,62,125,0.14,747.8,0.86,747.8,0,0,0,0,-5,5,40,10,8,0,67,806,990,967.4,22.6,0.393,0.301,0.0133,0.693,0.0307,3,0.279,0.972,0.043,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
1998-04-04,1997,7,27,94,892.03,0.18,5,Dry,40,10,8,5,62,125,0.14,767,0.86,767,0,0,0,0,-5,5,40,10,8,0,67,825,990,967.5,22.5,0.41,0.31,0.0138,0.72,0.032,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
1998-04-05,1997,7,27,95,911.87,0.18,5,Dry,40,10,8,5,62,125,0.14,786.9,0.86,786.9,0,0,0,0,-5,5,40,10,8,0,67,845,990,967.5,22.5,0.428,0.32,0.0142,0.748,0.0333,4,0.208,0.956,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
1998-04-06,1997,7,27,96,932.32,0.17,5,Dry,40,10,8,5,62,125,0.13,807.3,0.87,807.3,0,0,0,0,-5,5,40,10,8,0,67,865,990,967.6,22.4,0.447,0.33,0.0147,0.777,0.0347,4,0.215,0.992,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
1998-04-07,1997,7,27,97,953.33,0.17,5,Dry,40,10,8,5,62,125,0.13,828.3,0.87,828.3,0,0,0,0,-5,5,40,10,8,0,67,886,990,967.7,22.3,0.466,0.34,0.0153,0.806,0.0362,4,0.222,1.03,0.0461,21.3,0.954,0.979,0.933,41.2,40.3,161,3870
1998-04-08,1997,7,28,98,970.03,0.16,5,Dry,40,10,8,5,62,125,0.13,845,0.87,845,0,0,0,0,-5,5,40,10,8,0,67,903,990,967.8,22.2,0.482,0.348,0.0157,0.83,0.0373,4,0.228,1.06,0.0476,21.2,0.954,0.98,0.935,41.8,41,164,3940
1998-04-09,1997,7,28,99,987.03,0.16,5,Dry,40,10,8,5,62,125,0.13,862,0.87,862,0,0,0,0,-5,5,40,10,8,0,67,920,990,967.8,22.2,0.497,0.356,0.0161,0.853,0.0385,4,0.233,1.09,0.0491,21.1,0.955,0.98,0.936,42.5,41.7,167,4000
1998-04-10,1997,7,28,100,1004.3,0.15,5,Dry,40,10,8,5,62,125,0.12,879.3,0.88,879.3,0,0,0,0,-5,5,40,10,8,0,67,937,990,967.9,22.1,0.513,0.365,0.0165,0.878,0.0397,4,0.239,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4060
1998-04-11,1997,7,28,101,1021.9,0.15,5,Dry,40,10,8,5,62,125,0.12,896.9,0.88,896.9,0,0,0,0,-5,5,40,10,8,0,67,955,990,968,22,0.529,0.373,0.0169,0.902,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
1998-04-12,1997,7,28,102,1034.6,0.15,5,Dry,40,10,8,5,62,125,0.12,909.6,0.88,909.6,0,0,0,0,-5,5,40,10,8,0,67,968,990,968,22,0.541,0.379,0.0172,0.92,0.0418,4,0.249,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
1998-04-13,1997,7,28,103,1042.3,0.15,5,Dry,40,10,8,5,62,125,0.12,917.3,0.88,917.3,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.548,0.383,0.0174,0.931,0.0424,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
1998-04-14,1997,7,28,104,1050,0.14,5,Dry,40,10,8,5,62,125,0.12,925,0.88,925,0,0,0,0,-5,5,40,10,8,0,67,983,990,968.1,21.9,0.555,0.387,0.0176,0.941,0.0429,4,0.255,1.2,0.0545,20.7,0.956,0.98,0.936,45,44.1,176,4230
1998-04-15,1997,7,29,105,1052.6,0.14,5,Dry,40,10,8,5,62,125,0.12,927.6,0.88,927.6,0,0,0,0,-5,5,40,10,8,0,67,986,990,968.1,21.9,0.557,0.388,0.0177,0.945,0.0431,4,0.256,1.2,0.0547,20.7,0.956,0.98,0.936,45.1,44.2,177,4240
1998-04-16,1997,7,29,106,1055.2,0.14,5,Dry,40,10,8,5,62,125,0.12,930.2,0.88,930.2,0,0,0,0,-5,5,40,10,8,0,67,988,990,968.1,21.9,0.56,0.389,0.0178,0.949,0.0433,4,0.256,1.21,0.055,20.7,0.956,0.98,0.936,45.2,44.3,177,4250
1998-04-17,1997,7,29,107,1052.6,0.14,5,Dry,40,10,8,5,62,125,0.12,927.6,0.88,927.6,0,0,0,0,-5,5,40,10,8,0,67,986,990,968.1,21.9,0.557,0.388,0.0177,0.945,0.0431,4,0.256,1.2,0.0547,20.7,0.956,0.98,0.936,45.1,44.2,177,4240
1998-04-18,1997,7,29,108,1050,0.14,5,Dry,40,10,8,5,62,125,0.12,925,0.88,925,0,0,0,0,-5,5,40,10,8,0,67,983,990,968.1,21.9,0.555,0.387,0.0176,0.941,0.0429,4,0.255,1.2,0.0545,20.7,0.956,0.98,0.936,45,44.1,176,4230
1998-04-19,1997,7,29,109,1042.3,0.15,5,Dry,40,10,8,5,62,125,0.12,917.3,0.88,917.3,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.548,0.383,0.0174,0.931,0.0424,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
1998-04-20,1997,7,29,110,1029.5,0.15,5,Dry,40,10,8,5,62,125,0.12,904.5,0.88,904.5,0,0,0,0,-5,5,40,10,8,0,67,963,990,968,22,0.536,0.377,0.0171,0.913,0.0415,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
1998-04-21,1997,7,29,111,1016.8,0.15,5,Dry,40,10,8,5,62,125,0.12,891.8,0.88,891.8,0,0,0,0,-5,5,40,10,8,0,67,950,990,968,22,0.524,0.371,0.0168,0.895,0.0406,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
1998-04-22,1997,7,30,112,999.36,0.16,5,Dry,40,10,8,5,62,125,0.13,874.4,0.88,874.4,0,0,0,0,-5,5,40,10,8,0,67,932,990,967.9,22.1,0.508,0.362,0.0164,0.871,0.0394,4,0.238,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
1998-04-23,1997,7,30,113,982.15,0.16,5,Dry,40,10,8,5,62,125,0.13,857.1,0.87,857.1,0,0,0,0,-5,5,40,10,8,0,67,915,990,967.8,22.2,0.493,0.354,0.016,0.847,0.0382,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
1998-04-24,1997,7,30,114,965.23,0.16,5,Dry,40,10,8,5,62,125,0.13,840.2,0.87,840.2,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.346,0.0155,0.823,0.037,4,0.226,1.05,0.0472,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
1998-04-25,1997,7,30,115,943.93,0.17,5,Dry,40,10,8,5,62,125,0.13,818.9,0.87,818.9,0,0,0,0,-5,5,40,10,8,0,67,877,990,967.7,22.3,0.458,0.335,0.015,0.793,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
1998-04-26,1997,7,30,116,923.16,0.18,5,Dry,40,10,8,5,62,125,0.14,798.2,0.86,798.2,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.439,0.325,0.0145,0.764,0.0341,4,0.212,0.976,0.0436,21.4,0.953,0.976,0.93,40,39,156,3750
1998-04-27,1997,7,30,117,902.98,0.18,5,Dry,40,10,8,5,62,125,0.14,778,0.86,778,0,0,0,0,-5,5,40,10,8,0,67,836,990,967.5,22.5,0.42,0.316,0.014,0.736,0.0327,3,0.287,1.02,0.0455,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
1998-04-28,1997,7,30,118,883.41,0.19,5,Dry,40,10,8,5,62,125,0.14,758.4,0.86,758.4,0,0,0,0,-5,5,40,10,8,0,67,816,990,967.4,22.6,0.402,0.306,0.0136,0.708,0.0314,3,0.282,0.991,0.0439,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
1998-04-29,1997,7,31,119,864.53,0.19,5,Dry,40,10,8,5,62,125,0.14,739.5,0.85,739.5,0,0,0,0,-5,5,40,10,8,0,67,798,990,967.4,22.6,0.385,0.295,0.013,0.68,0.03,3,0.275,0.955,0.0422,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
1998-04-30,1997,7,31,120,846.41,0.2,5,Dry,40,10,8,5,62,125,0.15,721.4,0.85,721.4,0,0,0,0,-5,5,40,10,8,0,67,779,990,967.3,22.7,0.369,0.283,0.0125,0.652,0.0287,3,0.267,0.919,0.0405,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
1998-05-01,1997,8,31,121,829.14,0.2,5,Dry,42,9,8,6,82,147,0.18,682.1,0.82,682.1,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.604,0.0265,3,0.249,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
1998-05-02,1997,8,31,122,816.38,0.21,5,Dry,42,9,8,6,82,147,0.18,669.4,0.82,669.4,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.589,0.0258,3,0.244,0.832,0.0365,22,0.957,0.98,0.938,46.1,45.1,135,3250
1998-05-03,1997,8,31,123,804.3,0.21,5,Dry,42,9,8,6,82,147,0.18,657.3,0.82,657.3,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.4,133,3200
1998-05-04,1997,8,31,124,793.04,0.22,5,Dry,42,9,8,6,82,147,0.18,646,0.81,646,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0101,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1998-05-05,1997,8,31,125,782.81,0.22,5,Dry,42,9,8,6,82,147,0.19,635.8,0.81,635.8,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00983,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
1998-05-06,1997,8,32,126,774.04,0.23,5,Dry,42,9,8,6,82,147,0.19,627,0.81,627,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
1998-05-07,1997,8,32,127,763.01,0.23,5,Dry,42,9,8,6,82,147,0.19,616,0.81,616,0,0,0,0,-6,6,42,9,8,0,88,675,990,967,23,0.31,0.212,0.00922,0.523,0.0227,3,0.22,0.742,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3030
1998-05-08,1997,8,32,128,746.88,0.24,5,Dry,42,9,8,6,82,147,0.2,599.9,0.8,599.9,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00873,0.503,0.0217,3,0.212,0.715,0.0309,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
1998-05-09,1997,8,32,129,730.75,0.24,5,Dry,42,9,8,6,82,147,0.2,583.8,0.8,583.8,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00824,0.483,0.0208,3,0.205,0.688,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
1998-05-10,1997,8,32,130,714.61,0.25,5,Dry,42,9,8,6,82,147,0.21,567.6,0.79,567.6,0,0,0,0,-6,6,42,9,8,0,88,627,990,966.8,23.2,0.283,0.18,0.00775,0.463,0.0199,3,0.198,0.661,0.0284,22.6,0.952,0.976,0.929,39.9,38.9,117,2800
1998-05-11,1997,8,32,131,700.12,0.26,5,Dry,42,9,8,6,82,147,0.21,553.1,0.79,553.1,0,0,0,0,-6,6,42,9,8,0,88,612,990,966.7,23.3,0.274,0.17,0.00732,0.445,0.0191,3,0.191,0.636,0.0273,22.7,0.951,0.974,0.926,39,37.9,114,2730
1998-05-12,1997,8,32,132,685.08,0.26,5,Dry,42,9,8,6,82,147,0.21,538.1,0.79,538.1,0,0,0,0,-6,6,42,9,8,0,88,597,990,966.6,23.4,0.266,0.16,0.00687,0.426,0.0182,3,0.185,0.611,0.0262,22.7,0.95,0.972,0.923,38,36.9,111,2660
1998-05-13,1997,8,33,133,671.68,0.27,5,Dry,42,9,8,6,82,147,0.22,524.7,0.78,524.7,0,0,0,0,-6,6,42,9,8,0,88,584,990,966.6,23.4,0.258,0.151,0.00647,0.41,0.0175,3,0.179,0.588,0.0251,22.8,0.949,0.97,0.92,37.1,36,108,2590
1998-05-14,1997,8,33,134,657.74,0.27,5,Dry,42,9,8,6,82,147,0.22,510.7,0.78,510.7,0,0,0,0,-6,6,42,9,8,0,88,570,990,966.5,23.5,0.25,0.142,0.00606,0.392,0.0167,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
1998-05-15,1997,8,33,135,643.79,0.28,5,Dry,42,9,8,6,82,147,0.23,496.8,0.77,496.8,0,0,0,0,-6,6,42,9,8,0,88,556,990,966.5,23.5,0.242,0.133,0.00567,0.376,0.016,3,0.166,0.542,0.023,23,0.946,0.97,0.918,35.3,34.2,103,2470
1998-05-16,1997,8,33,136,631.49,0.28,5,Dry,42,9,8,6,82,147,0.23,484.5,0.77,484.5,0,0,0,0,-6,6,42,9,8,0,88,543,990,966.4,23.6,0.235,0.128,0.00542,0.363,0.0154,2,0.27,0.633,0.0268,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
1998-05-17,1997,8,33,137,618.64,0.29,5,Dry,42,9,8,6,82,147,0.24,471.6,0.76,471.6,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00515,0.35,0.0148,2,0.261,0.611,0.0258,23,0.957,0.98,0.938,50.9,48.2,96.4,2310
1998-05-18,1997,8,33,138,606.33,0.3,5,Dry,42,9,8,6,82,147,0.24,459.3,0.76,459.3,0,0,0,0,-6,6,42,9,8,0,88,518,990,966.3,23.7,0.221,0.116,0.00489,0.337,0.0142,2,0.253,0.589,0.0249,23.1,0.958,0.98,0.938,49.8,48.2,96.4,2310
1998-05-19,1997,8,33,139,595.12,0.3,5,Dry,42,9,8,6,82,147,0.25,448.1,0.75,448.1,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.111,0.00466,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.7,47.8,95.5,2290
1998-05-20,1997,8,34,140,583.36,0.31,5,Dry,42,9,8,6,82,147,0.25,436.4,0.75,436.4,0,0,0,0,-6,6,42,9,8,0,88,495,990,966.2,23.8,0.21,0.105,0.00441,0.315,0.0133,2,0.237,0.552,0.0232,23.2,0.957,0.98,0.938,47.6,46.6,93.2,2240
1998-05-21,1997,8,34,141,572.15,0.32,5,Dry,42,9,8,6,82,147,0.26,425.1,0.74,425.1,0,0,0,0,-6,6,42,9,8,0,88,484,990,966.2,23.8,0.206,0.0997,0.00418,0.306,0.0128,2,0.229,0.536,0.0225,23.3,0.957,0.98,0.937,46.4,45.5,91,2180
1998-05-22,1997,8,34,142,562.04,0.32,5,Dry,42,9,8,6,82,147,0.26,415,0.74,415,0,0,0,0,-6,6,42,9,8,0,88,474,990,966.1,23.9,0.203,0.0949,0.00398,0.298,0.0125,2,0.223,0.52,0.0218,23.4,0.956,0.98,0.937,45.4,44.5,89,2140
1998-05-23,1997,8,34,143,551.37,0.33,5,Dry,42,9,8,6,82,147,0.27,404.4,0.73,404.4,0,0,0,0,-6,6,42,9,8,0,88,463,990,966.1,23.9,0.199,0.0899,0.00376,0.289,0.0121,2,0.215,0.504,0.0211,23.4,0.955,0.98,0.936,44.3,43.5,86.9,2090
1998-05-24,1997,8,34,144,541.25,0.34,5,Dry,42,9,8,6,82,147,0.27,394.3,0.73,394.3,0,0,0,0,-6,6,42,9,8,0,88,453,990,966,24,0.195,0.0851,0.00355,0.281,0.0117,2,0.209,0.489,0.0204,23.5,0.954,0.98,0.935,43.3,42.4,84.9,2040
1998-05-25,1997,8,34,145,532.23,0.34,5,Dry,42,9,8,6,82,147,0.28,385.2,0.72,385.2,0,0,0,0,-6,6,42,9,8,0,88,444,990,966,24,0.192,0.0808,0.00337,0.273,0.0114,2,0.203,0.476,0.0198,23.5,0.953,0.98,0.934,42.4,41.5,83,1990
1998-05-26,1997,8,34,146,522.66,0.35,5,Dry,42,9,8,6,82,147,0.28,375.7,0.72,375.7,0,0,0,0,-6,6,42,9,8,0,88,435,990,966,24,0.189,0.0763,0.00317,0.265,0.011,2,0.196,0.461,0.0192,23.6,0.952,0.979,0.932,41.4,40.5,81,1940
1998-05-27,1997,8,35,147,513.09,0.35,5,Dry,42,9,8,6,82,147,0.29,366.1,0.71,366.1,0,0,0,0,-6,6,42,9,8,0,88,425,990,965.9,24.1,0.186,0.0718,0.00298,0.257,0.0107,2,0.19,0.447,0.0186,23.6,0.951,0.977,0.929,40.3,39.4,78.8,1890
1998-05-28,1997,8,35,148,504.07,0.36,5,Dry,42,9,8,6,82,147,0.29,357.1,0.71,357.1,0,0,0,0,-6,6,42,9,8,0,88,416,990,965.9,24.1,0.182,0.0675,0.0028,0.25,0.0104,2,0.184,0.433,0.018,23.7,0.949,0.975,0.925,39.4,38.4,76.8,1840
1998-05-29,1997,8,35,149,496.14,0.36,5,Dry,42,9,8,6,82,147,0.3,349.1,0.7,349.1,0,0,0,0,-6,6,42,9,8,0,88,408,990,965.8,24.2,0.18,0.0638,0.00264,0.243,0.0101,2,0.178,0.422,0.0174,23.7,0.948,0.973,0.923,38.6,37.5,75,1800
1998-05-30,1997,8,35,150,487.66,0.37,5,Dry,42,9,8,6,82,147,0.3,340.7,0.7,340.7,0,0,0,0,-6,6,42,9,8,0,88,400,990,965.8,24.2,0.177,0.0598,0.00247,0.236,0.00977,2,0.172,0.409,0.0169,23.8,0.947,0.971,0.92,37.6,36.6,73.1,1750
1998-05-31,1997,8,35,151,479.18,0.37,5,Dry,42,9,8,6,82,147,0.31,332.2,0.69,332.2,0,0,0,0,-6,6,42,9,8,0,88,391,990,965.8,24.2,0.174,0.0558,0.0023,0.229,0.00946,2,0.167,0.396,0.0163,23.8,0.946,0.97,0.917,36.7,35.6,71.3,1710
1998-06-01,1997,9,35,152,472.35,0.38,5,Dry,39,9,7,5,59,119,0.25,353.4,0.75,353.4,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.18,0.0658,0.00271,0.245,0.0101,2,0.181,0.426,0.0176,23.8,0.949,0.974,0.925,39.2,38.2,76.4,1830
1998-06-02,1997,9,35,153,464.97,0.38,5,Dry,39,9,7,5,59,119,0.26,346,0.74,346,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0623,0.00256,0.239,0.00985,2,0.176,0.415,0.0171,23.9,0.948,0.973,0.922,38.4,37.4,74.7,1790
1998-06-03,1997,9,36,154,457.58,0.39,5,Dry,39,9,7,5,59,119,0.26,338.6,0.74,338.6,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.174,0.0588,0.00242,0.233,0.00958,2,0.171,0.404,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,73.1,1750
1998-06-04,1997,9,36,155,450.75,0.39,5,Dry,39,9,7,5,59,119,0.26,331.8,0.74,331.8,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0556,0.00228,0.228,0.00934,2,0.166,0.394,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.6,1720
1998-06-05,1997,9,36,156,443.91,0.4,5,Dry,39,9,7,5,59,119,0.27,324.9,0.73,324.9,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0524,0.00215,0.222,0.0091,2,0.162,0.384,0.0157,24,0.945,0.97,0.916,36.1,35.1,70.1,1680
1998-06-06,1997,9,36,157,438.17,0.4,5,Dry,39,9,7,5,59,119,0.27,319.2,0.73,319.2,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.168,0.0496,0.00203,0.217,0.00889,2,0.158,0.375,0.0154,24.1,0.944,0.97,0.915,35.5,34.5,68.9,1650
1998-06-07,1997,9,36,158,431.88,0.41,5,Dry,39,9,7,5,59,119,0.28,312.9,0.72,312.9,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0467,0.00191,0.212,0.00867,2,0.154,0.366,0.015,24.1,0.943,0.97,0.914,34.8,33.8,67.6,1620
1998-06-08,1997,9,36,159,425.59,0.41,5,Dry,39,9,7,5,59,119,0.28,306.6,0.72,306.6,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0437,0.00179,0.207,0.00845,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,34.2,33.1,66.3,1590
1998-06-09,1997,9,36,160,419.3,0.42,5,Dry,39,9,7,5,59,119,0.28,300.3,0.72,300.3,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0407,0.00166,0.202,0.00823,2,0.145,0.347,0.0142,24.2,0.941,0.97,0.912,33.5,32.5,64.9,1560
1998-06-10,1997,9,37,161,413.56,0.42,5,Dry,39,9,7,5,59,119,0.29,294.6,0.71,294.6,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.038,0.00155,0.197,0.00803,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.8,31.9,63.7,1530
1998-06-11,1997,9,37,162,407.82,0.43,5,Dry,39,9,7,5,59,119,0.29,288.8,0.71,288.8,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0353,0.00144,0.192,0.00782,2,0.137,0.33,0.0134,24.2,0.938,0.97,0.91,32.2,31.2,62.5,1500
1998-06-12,1997,9,37,163,402.07,0.43,5,Dry,39,9,7,5,59,119,0.3,283.1,0.7,283.1,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0326,0.00133,0.187,0.00762,2,0.134,0.321,0.0131,24.3,0.937,0.97,0.909,31.6,30.6,61.2,1470
1998-06-13,1997,9,37,164,397.43,0.44,5,Dry,39,9,7,5,59,119,0.3,278.4,0.7,278.4,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0304,0.00124,0.184,0.00746,2,0.13,0.314,0.0128,24.3,0.936,0.97,0.908,31,30.1,60.2,1450
1998-06-14,1997,9,37,165,392.23,0.44,5,Dry,39,9,7,5,59,119,0.3,273.2,0.7,273.2,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.028,0.00113,0.179,0.00728,2,0.127,0.306,0.0124,24.3,0.935,0.97,0.907,30.5,29.6,59.1,1420
1998-06-15,1997,9,37,166,387.04,0.45,5,Dry,39,9,7,5,59,119,0.31,268,0.69,268,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.15,0.0255,0.00103,0.175,0.0071,2,0.123,0.298,0.0121,24.4,0.934,0.97,0.906,29.9,29,58,1390
1998-06-16,1997,9,37,167,381.84,0.45,5,Dry,39,9,7,5,59,119,0.31,262.8,0.69,262.8,0,0,0,0,-5,5,39,9,7,0,64,318,990,965.3,24.7,0.148,0.0231,0.000934,0.171,0.00692,2,0.12,0.291,0.0118,24.4,0.932,0.97,0.904,29.3,28.4,56.9,1370
1998-06-17,1997,9,38,168,376.64,0.46,5,Dry,39,9,7,5,59,119,0.32,257.6,0.68,257.6,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0206,0.000834,0.166,0.00674,2,0.116,0.283,0.0114,24.4,0.931,0.97,0.903,28.7,27.9,55.8,1340
1998-06-18,1997,9,38,169,372,0.46,5,Dry,39,9,7,5,59,119,0.32,253,0.68,253,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0184,0.000744,0.163,0.00657,2,0.113,0.276,0.0112,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1310
1998-06-19,1997,9,38,170,367.35,0.46,5,Dry,39,9,7,5,59,119,0.32,248.3,0.68,248.3,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.143,0.0169,0.000681,0.159,0.00644,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.7,26.9,53.8,1290
1998-06-20,1997,9,38,171,362.7,0.47,5,Dry,39,9,7,5,59,119,0.33,243.7,0.67,243.7,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0165,0.000664,0.157,0.00635,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.2,26.4,52.7,1270
