date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-06-21,1997,9,38,172,358.05,0.47,5,Dry,39,9,7,5,59,119,0.33,239.1,0.67,239.1,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.0161,0.000648,0.155,0.00626,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.7,1240
1998-06-22,1997,9,38,173,354.5,0.48,5,Dry,39,9,7,5,59,119,0.34,235.5,0.66,235.5,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000635,0.154,0.0062,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.5,50.9,1220
1998-06-23,1997,9,38,174,350.39,0.48,5,Dry,39,9,7,5,59,119,0.34,231.4,0.66,231.4,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.2,24.8,0.137,0.0154,0.00062,0.152,0.00612,2,0.0987,0.251,0.0101,24.6,0.923,0.97,0.896,25.8,25,50,1200
1998-06-24,1997,9,39,175,346.29,0.49,5,Dry,39,9,7,5,59,119,0.34,227.3,0.66,227.3,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.0151,0.000606,0.15,0.00604,1,0.249,0.4,0.0161,24.5,0.959,0.98,0.939,52.3,48.2,48.2,1160
1998-06-25,1997,9,39,176,342.19,0.49,5,Dry,39,9,7,5,59,119,0.35,223.2,0.65,223.2,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.000591,0.148,0.00596,1,0.244,0.392,0.0158,24.5,0.959,0.98,0.94,51.4,48.2,48.2,1160
1998-06-26,1997,9,39,177,338.09,0.5,5,Dry,39,9,7,5,59,119,0.35,219.1,0.65,219.1,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0144,0.000577,0.147,0.00589,1,0.238,0.385,0.0155,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
1998-06-27,1997,9,39,178,333.99,0.5,5,Dry,39,9,7,5,59,119,0.36,215,0.64,215,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.014,0.000563,0.145,0.00581,1,0.233,0.378,0.0151,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
1998-06-28,1997,9,39,179,330.43,0.51,5,Dry,39,9,7,5,59,119,0.36,211.4,0.64,211.4,0,0,0,0,-5,5,39,9,7,0,64,266,990,965.1,24.9,0.13,0.0137,0.00055,0.143,0.00574,1,0.228,0.371,0.0149,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
1998-06-29,1997,9,39,180,326.88,0.51,5,Dry,39,9,7,5,59,119,0.36,207.9,0.64,207.9,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0134,0.000538,0.142,0.00568,1,0.223,0.365,0.0146,24.6,0.956,0.98,0.937,48,47,47,1130
1998-06-30,1997,9,39,181,323.32,0.51,5,Dry,39,9,7,5,59,119,0.37,204.3,0.63,204.3,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000525,0.14,0.00561,1,0.218,0.359,0.0143,24.6,0.956,0.98,0.936,47.1,46.2,46.2,1110
1998-07-01,1997,10,40,182,319.77,0.52,5,Dry,37,8,6,4,53,108,0.34,211.8,0.66,211.8,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.00055,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,48,48,1150
1998-07-02,1997,10,40,183,317.31,0.52,5,Dry,37,8,6,4,53,108,0.34,209.3,0.66,209.3,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
1998-07-03,1997,10,40,184,314.3,0.53,5,Dry,37,8,6,4,53,108,0.34,206.3,0.66,206.3,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
1998-07-04,1997,10,40,185,311.29,0.53,5,Dry,37,8,6,4,53,108,0.35,203.3,0.65,203.3,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
1998-07-05,1997,10,40,186,308.29,0.53,5,Dry,37,8,6,4,53,108,0.35,200.3,0.65,200.3,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
1998-07-06,1997,10,40,187,305.28,0.54,5,Dry,37,8,6,4,53,108,0.35,197.3,0.65,197.3,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.345,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1998-07-07,1997,10,40,188,302.27,0.54,5,Dry,37,8,6,4,53,108,0.36,194.3,0.64,194.3,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
1998-07-08,1997,10,41,189,299.26,0.54,5,Dry,37,8,6,4,53,108,0.36,191.3,0.64,191.3,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
1998-07-09,1997,10,41,190,296.25,0.55,5,Dry,37,8,6,4,53,108,0.36,188.3,0.64,188.3,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0118,0.000468,0.132,0.00524,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
1998-07-10,1997,10,41,191,293.25,0.55,5,Dry,37,8,6,4,53,108,0.37,185.3,0.63,185.3,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
1998-07-11,1997,10,41,192,290.24,0.56,5,Dry,37,8,6,4,53,108,0.37,182.2,0.63,182.2,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.189,0.318,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
1998-07-12,1997,10,41,193,287.23,0.56,5,Dry,37,8,6,4,53,108,0.38,179.2,0.62,179.2,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,973
1998-07-13,1997,10,41,194,284.77,0.56,5,Dry,37,8,6,4,53,108,0.38,176.8,0.62,176.8,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000428,0.127,0.00504,1,0.181,0.308,0.0122,24.9,0.948,0.978,0.927,40.8,39.9,39.9,958
1998-07-14,1997,10,41,195,282.31,0.57,5,Dry,37,8,6,4,53,108,0.38,174.3,0.62,174.3,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.303,0.0121,24.9,0.947,0.977,0.925,40.2,39.3,39.3,943
1998-07-15,1997,10,42,196,279.85,0.57,5,Dry,37,8,6,4,53,108,0.39,171.8,0.61,171.8,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000411,0.125,0.00495,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
1998-07-16,1997,10,42,197,277.39,0.57,5,Dry,37,8,6,4,53,108,0.39,169.4,0.61,169.4,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
1998-07-17,1997,10,42,198,274.93,0.58,5,Dry,37,8,6,4,53,108,0.39,166.9,0.61,166.9,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00994,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.5,37.5,899
1998-07-18,1997,10,42,199,272.47,0.58,5,Dry,37,8,6,4,53,108,0.4,164.5,0.6,164.5,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.112,0.00973,0.000386,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,37.9,36.9,36.9,885
1998-07-19,1997,10,42,200,270,0.59,5,Dry,37,8,6,4,53,108,0.4,162,0.6,162,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00952,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
1998-07-20,1997,10,42,201,267.54,0.59,5,Dry,37,8,6,4,53,108,0.4,159.5,0.6,159.5,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00931,0.000369,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,856
1998-07-21,1997,10,42,202,265.08,0.6,5,Dry,37,8,6,4,53,108,0.41,157.1,0.59,157.1,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.0091,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
1998-07-22,1997,10,43,203,262.62,0.6,5,Dry,37,8,6,4,53,108,0.41,154.6,0.59,154.6,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00889,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
1998-07-23,1997,10,43,204,260.16,0.6,5,Dry,37,8,6,4,53,108,0.41,152.2,0.58,152.2,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00868,0.000344,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35.1,34,34,816
1998-07-24,1997,10,43,205,257.7,0.61,5,Dry,37,8,6,4,53,108,0.42,149.7,0.58,149.7,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.00847,0.000335,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,803
1998-07-25,1997,10,43,206,256.33,0.61,5,Dry,37,8,6,4,53,108,0.42,148.3,0.58,148.3,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00836,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.2,33.1,33.1,795
1998-07-26,1997,10,43,207,254.42,0.61,5,Dry,37,8,6,4,53,108,0.42,146.4,0.58,146.4,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.0082,0.000324,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
1998-07-27,1997,10,43,208,252.5,0.62,5,Dry,37,8,6,4,53,108,0.43,144.5,0.57,144.5,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00803,0.000318,0.113,0.00445,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,774
1998-07-28,1997,10,43,209,250.59,0.62,5,Dry,37,8,6,4,53,108,0.43,142.6,0.57,142.6,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00787,0.000311,0.112,0.00442,1,0.135,0.247,0.00975,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
1998-07-29,1997,10,44,210,248.68,0.63,5,Dry,37,8,6,4,53,108,0.43,140.7,0.57,140.7,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.4,31.4,753
1998-07-30,1997,10,44,211,246.76,0.63,5,Dry,37,8,6,4,53,108,0.44,138.8,0.56,138.8,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00754,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.9,30.9,30.9,742
1998-07-31,1997,10,44,212,244.85,0.64,5,Dry,37,8,6,4,53,108,0.44,136.8,0.56,136.8,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00738,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.5,30.5,732
1998-08-01,1997,11,44,213,241.84,0.64,5,Dry,34,7,5,3,44,93,0.39,148.8,0.61,148.8,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.0084,0.000331,0.113,0.00445,1,0.143,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.3,33.3,800
1998-08-02,1997,11,44,214,239.38,0.65,5,Dry,34,7,5,3,44,93,0.39,146.4,0.61,146.4,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00819,0.000323,0.112,0.0044,1,0.14,0.252,0.00992,25.1,0.937,0.97,0.909,33.8,32.8,32.8,787
1998-08-03,1997,11,44,215,236.92,0.65,5,Dry,34,7,5,3,44,93,0.39,143.9,0.61,143.9,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00798,0.000315,0.111,0.00436,1,0.137,0.247,0.00975,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
1998-08-04,1997,11,44,216,234.46,0.66,5,Dry,34,7,5,3,44,93,0.4,141.5,0.6,141.5,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00957,25.2,0.935,0.97,0.907,32.6,31.7,31.7,760
1998-08-05,1997,11,45,217,232,0.66,5,Dry,34,7,5,3,44,93,0.4,139,0.6,139,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00757,0.000298,0.108,0.00427,1,0.13,0.239,0.00939,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
1998-08-06,1997,11,45,218,229.54,0.67,5,Dry,34,7,5,3,44,93,0.41,136.5,0.59,136.5,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00736,0.000289,0.107,0.00422,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
1998-08-07,1997,11,45,219,227.07,0.68,5,Dry,34,7,5,3,44,93,0.41,134.1,0.59,134.1,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0991,0.00715,0.000281,0.106,0.00418,1,0.123,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
1998-08-08,1997,11,45,220,224.61,0.68,5,Dry,34,7,5,3,44,93,0.41,131.6,0.59,131.6,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0982,0.00694,0.000273,0.105,0.00413,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
1998-08-09,1997,11,45,221,222.15,0.69,5,Dry,34,7,5,3,44,93,0.42,129.2,0.58,129.2,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00673,0.000264,0.104,0.00409,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.7,28.9,28.9,692
1998-08-10,1997,11,45,222,220.79,0.69,5,Dry,34,7,5,3,44,93,0.42,127.8,0.58,127.8,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00661,0.00026,0.103,0.00406,1,0.115,0.218,0.00858,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
1998-08-11,1997,11,45,223,218.87,0.7,5,Dry,34,7,5,3,44,93,0.42,125.9,0.57,125.9,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0962,0.00645,0.000253,0.103,0.00403,1,0.112,0.215,0.00844,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1998-08-12,1997,11,46,224,216.96,0.7,5,Dry,34,7,5,3,44,93,0.43,124,0.57,124,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0955,0.00629,0.000247,0.102,0.00399,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
1998-08-13,1997,11,46,225,215.04,0.71,5,Dry,34,7,5,3,44,93,0.43,122,0.57,122,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0948,0.00612,0.00024,0.101,0.00396,1,0.107,0.208,0.00816,25.3,0.926,0.97,0.899,28.1,27.2,27.2,653
1998-08-14,1997,11,46,226,213.13,0.71,5,Dry,34,7,5,3,44,93,0.44,120.1,0.56,120.1,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0942,0.00596,0.000234,0.1,0.00392,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
1998-08-15,1997,11,46,227,211.22,0.72,5,Dry,34,7,5,3,44,93,0.44,118.2,0.56,118.2,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.0058,0.000227,0.0993,0.00389,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
1998-08-16,1997,11,46,228,209.3,0.73,5,Dry,34,7,5,3,44,93,0.44,116.3,0.56,116.3,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0928,0.00564,0.000221,0.0984,0.00385,1,0.0995,0.198,0.00775,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
1998-08-17,1997,11,46,229,207.39,0.74,5,Dry,34,7,5,3,44,93,0.45,114.4,0.55,114.4,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0921,0.00547,0.000214,0.0976,0.00382,1,0.0969,0.195,0.00761,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1998-08-18,1997,11,46,230,205.47,0.74,5,Dry,34,7,5,3,44,93,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0915,0.00531,0.000208,0.0968,0.00378,1,0.0943,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,25,25,599
1998-08-19,1997,11,47,231,203.56,0.75,5,Dry,34,7,5,3,44,93,0.46,110.6,0.54,110.6,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0908,0.00515,0.000201,0.0959,0.00375,1,0.0918,0.188,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1998-08-20,1997,11,47,232,201.64,0.76,5,Dry,34,7,5,3,44,93,0.46,108.6,0.54,108.6,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0901,0.00498,0.000195,0.0951,0.00372,1,0.0892,0.184,0.0072,25.4,0,0,0,0,0,0,0
1998-08-21,1997,11,47,233,199.73,0.76,5,Dry,34,7,5,3,44,93,0.47,106.7,0.53,106.7,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0894,0.00482,0.000188,0.0943,0.00368,1,0.0866,0.181,0.00706,25.4,0,0,0,0,0,0,0
1998-08-22,1997,11,47,234,198.36,0.77,5,Dry,34,7,5,3,44,93,0.47,105.4,0.53,105.4,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.089,0.00471,0.000184,0.0937,0.00366,1,0.0847,0.178,0.00697,25.4,0,0,0,0,0,0,0
1998-08-23,1997,11,47,235,197,0.77,5,Dry,34,7,5,3,44,93,0.47,104,0.53,104,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0885,0.00459,0.000179,0.0931,0.00364,1,0.0829,0.176,0.00688,25.4,0,0,0,0,0,0,0
1998-08-24,1997,11,47,236,195.63,0.77,5,Dry,34,7,5,3,44,93,0.47,102.6,0.53,102.6,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.088,0.00447,0.000175,0.0925,0.00361,1,0.0811,0.174,0.00678,25.4,0,0,0,0,0,0,0
1998-08-25,1997,11,47,237,194.26,0.78,5,Dry,34,7,5,3,44,93,0.48,101.3,0.52,101.3,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0875,0.00436,0.00017,0.0919,0.00359,1,0.0792,0.171,0.00669,25.4,0,0,0,0,0,0,0
1998-08-26,1997,11,48,238,192.89,0.78,5,Dry,34,7,5,3,44,93,0.48,99.89,0.52,99.89,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.087,0.00424,0.000166,0.0913,0.00357,1,0.0774,0.169,0.00659,25.4,0,0,0,0,0,0,0
1998-08-27,1997,11,48,239,191.53,0.79,5,Dry,34,7,5,3,44,93,0.49,98.53,0.51,98.53,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0865,0.00413,0.000161,0.0907,0.00354,1,0.0755,0.166,0.0065,25.4,0,0,0,0,0,0,0
1998-08-28,1997,11,48,240,190.16,0.79,5,Dry,34,7,5,3,44,93,0.49,97.16,0.51,97.16,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00401,0.000157,0.0901,0.00352,1,0.0737,0.164,0.0064,25.4,0,0,0,0,0,0,0
1998-08-29,1997,11,48,241,188.79,0.8,5,Dry,34,7,5,3,44,93,0.49,95.79,0.51,95.79,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0856,0.00389,0.000152,0.0895,0.0035,1,0.0718,0.161,0.00631,25.4,0,0,0,0,0,0,0
1998-08-30,1997,11,48,242,187.43,0.8,5,Dry,34,7,5,3,44,93,0.5,94.43,0.5,94.43,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0851,0.00378,0.000148,0.0889,0.00347,1,0.07,0.159,0.00621,25.4,0,0,0,0,0,0,0
1998-08-31,1997,11,48,243,186.06,0.8,5,Dry,34,7,5,3,44,93,0.5,93.06,0.5,93.06,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00366,0.000143,0.0883,0.00345,1,0.0681,0.156,0.00612,25.4,0,0,0,0,0,0,0
1998-09-01,1997,12,48,244,184.69,0.81,5,Dry,30,6,4,2,30,72,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00533,0.000208,0.0947,0.00371,1,0.0946,0.189,0.00741,25.4,0.92,0.97,0.892,25.8,25,25,601
1998-09-02,1997,12,49,245,181.68,0.82,5,Dry,30,6,4,2,30,72,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00507,0.000198,0.0934,0.00365,1,0.0906,0.184,0.0072,25.4,0.917,0.97,0.89,25,24.3,24.3,583
1998-09-03,1997,12,49,246,178.68,0.83,5,Dry,30,6,4,2,30,72,0.4,106.7,0.6,106.7,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00482,0.000189,0.0921,0.0036,1,0.0865,0.179,0.00699,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1998-09-04,1997,12,49,247,175.67,0.83,5,Dry,30,6,4,2,30,72,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00456,0.000179,0.0908,0.00355,1,0.0825,0.173,0.00678,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1998-09-05,1997,12,49,248,173.21,0.84,5,Dry,30,6,4,2,30,72,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00435,0.00017,0.0897,0.00351,1,0.0791,0.169,0.00661,25.4,0.911,0.969,0.884,23,22.3,22.3,534
1998-09-06,1997,12,49,249,170.75,0.85,5,Dry,30,6,4,2,30,72,0.42,98.75,0.58,98.75,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00414,0.000162,0.0886,0.00347,1,0.0758,0.164,0.00644,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1998-09-07,1997,12,49,250,169.38,0.86,5,Dry,30,6,4,2,30,72,0.42,97.38,0.57,97.38,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00403,0.000158,0.088,0.00345,1,0.074,0.162,0.00634,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1998-09-08,1997,12,49,251,166.37,0.87,5,Dry,30,6,4,2,30,72,0.43,94.37,0.57,94.37,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.083,0.00377,0.000148,0.0867,0.0034,1,0.0699,0.157,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
1998-09-09,1997,12,50,252,165,0.87,5,Dry,30,6,4,2,30,72,0.44,93,0.56,93,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00366,0.000143,0.0861,0.00337,1,0.068,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
1998-09-10,1997,12,50,253,163.09,0.88,5,Dry,30,6,4,2,30,72,0.44,91.09,0.56,91.09,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00349,0.000137,0.0853,0.00334,1,0.0655,0.151,0.00591,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
1998-09-11,1997,12,50,254,161.18,0.88,5,Dry,30,6,4,2,30,72,0.45,89.18,0.55,89.18,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00333,0.00013,0.0845,0.00331,1,0.0629,0.147,0.00577,25.4,0.923,0.964,0.89,20.5,19.8,19.8,474
1998-09-12,1997,12,50,255,159.26,0.89,5,Dry,30,6,4,2,30,72,0.45,87.26,0.55,87.26,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00317,0.000124,0.0836,0.00328,1,0.0603,0.144,0.00564,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
1998-09-13,1997,12,50,256,157.35,0.89,5,Dry,30,6,4,2,30,72,0.46,85.35,0.54,85.35,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0798,0.003,0.000118,0.0828,0.00324,1,0.0577,0.14,0.00551,25.4,0.928,0.962,0.893,19.7,19,19,455
1998-09-14,1997,12,50,257,155.43,0.9,5,Dry,30,6,4,2,30,72,0.46,83.43,0.54,83.43,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00284,0.000111,0.0819,0.00321,1,0.0551,0.137,0.00537,25.4,0.93,0.962,0.894,19.3,18.6,18.6,445
1998-09-15,1997,12,50,258,154.07,0.9,5,Dry,30,6,4,2,30,72,0.47,82.07,0.53,82.07,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00273,0.000107,0.0813,0.00319,1,0.0533,0.135,0.00528,25.4,0.931,0.961,0.895,19,18.3,18.3,439
1998-09-16,1997,12,51,259,152.7,0.9,5,Dry,30,6,4,2,30,72,0.47,80.7,0.53,80.7,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.00261,0.000102,0.0807,0.00317,1,0.0514,0.132,0.00518,25.4,0.933,0.96,0.896,18.7,18,18,432
1998-09-17,1997,12,51,260,151.33,0.91,5,Dry,30,6,4,2,30,72,0.48,79.33,0.52,79.33,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00249,0.0000978,0.0801,0.00314,1,0.0496,0.13,0.00509,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
1998-09-18,1997,12,51,261,149.97,0.91,5,Dry,30,6,4,2,30,72,0.48,77.97,0.52,77.97,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00238,0.0000932,0.0795,0.00312,1,0.0478,0.127,0.00499,25.4,0.936,0.96,0.898,18.2,17.4,17.4,418
1998-09-19,1997,12,51,262,148.6,0.91,5,Dry,30,6,4,2,30,72,0.48,76.6,0.52,76.6,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00226,0.0000887,0.0789,0.0031,1,0.0459,0.125,0.0049,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1998-09-20,1997,12,51,263,147.23,0.91,5,Dry,30,6,4,2,30,72,0.49,75.23,0.51,75.23,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.0000841,0.0783,0.00307,1,0.0441,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
1998-09-21,1997,12,51,264,145.86,0.91,5,Dry,30,6,4,2,30,72,0.49,73.86,0.51,73.86,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00203,0.0000795,0.0777,0.00305,1,0.0422,0.12,0.0047,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
1998-09-22,1997,12,51,265,145.59,0.91,5,Dry,30,6,4,2,30,72,0.49,73.59,0.51,73.59,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.00201,0.0000786,0.0776,0.00304,1,0.0418,0.119,0.00469,25.4,0.932,0.96,0.895,17.1,16.4,16.4,394
1998-09-23,1997,12,52,266,143.68,0.92,5,Dry,30,6,4,2,30,72,0.5,71.68,0.5,71.68,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0749,0.00184,0.0000723,0.0768,0.00301,1,0.0393,0.116,0.00455,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
1998-09-24,1997,12,52,267,142.31,0.92,5,Dry,30,6,4,2,30,72,0.51,70.31,0.49,70.31,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0745,0.00173,0.0000677,0.0762,0.00299,1,0.0374,0.114,0.00446,25.4,0.915,0.96,0.878,16,15.4,15.4,369
1998-09-25,1997,12,52,268,140.94,0.92,5,Dry,30,6,4,2,30,72,0.51,68.94,0.49,68.94,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00161,0.0000631,0.0756,0.00296,1,0.0356,0.111,0.00436,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
1998-09-26,1997,12,52,269,140.67,0.92,5,Dry,30,6,4,2,30,72,0.51,68.67,0.49,68.67,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.00159,0.0000622,0.0755,0.00296,1,0.0352,0.111,0.00434,25.4,0.906,0.96,0.869,15.5,14.9,14.9,357
1998-09-27,1997,12,52,270,139.85,0.92,5,Dry,30,6,4,2,30,72,0.52,67.85,0.48,67.85,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00152,0.0000595,0.0751,0.00295,1,0.0341,0.109,0.00428,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
1998-09-28,1997,12,52,271,139.03,0.92,5,Dry,30,6,4,2,30,72,0.52,67.03,0.48,67.03,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00145,0.0000568,0.0748,0.00293,1,0.033,0.108,0.00423,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1998-09-29,1997,12,52,272,139.85,0.92,5,Dry,30,6,4,2,30,72,0.52,67.85,0.48,67.85,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00152,0.0000595,0.0751,0.00295,1,0.0341,0.109,0.00428,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
1998-09-30,1997,12,53,273,139.03,0.92,5,Dry,30,6,4,2,30,72,0.52,67.03,0.48,67.03,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00145,0.0000568,0.0748,0.00293,1,0.033,0.108,0.00423,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1998-10-01,1998,1,1,274,137.11,0.93,5,Dry,24,4,2,2,20,52,0.38,85.11,0.62,85.11,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00298,0.000117,0.0791,0.0031,1,0.0574,0.137,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1998-10-02,1998,1,1,275,136.84,0.93,5,Dry,24,4,2,2,20,52,0.38,84.84,0.62,84.84,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1998-10-03,1998,1,1,276,136.02,0.93,5,Dry,24,4,2,2,20,52,0.38,84.02,0.62,84.02,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0787,0.00308,1,0.0559,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1998-10-04,1998,1,1,277,134.11,0.93,5,Dry,24,4,2,2,20,52,0.39,82.11,0.61,82.11,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1998-10-05,1998,1,1,278,132.74,0.94,5,Dry,24,4,2,2,20,52,0.39,80.74,0.61,80.74,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
1998-10-06,1998,1,1,279,131.37,0.94,5,Dry,24,4,2,2,20,52,0.4,79.37,0.6,79.37,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.0000979,0.0766,0.00301,1,0.0496,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
1998-10-07,1998,1,1,280,130,0.94,5,Dry,24,4,2,2,20,52,0.4,78,0.6,78,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00238,0.0000933,0.076,0.00298,1,0.0478,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
1998-10-08,1998,1,2,281,128.64,0.94,5,Dry,24,4,2,2,20,52,0.4,76.64,0.6,76.64,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00226,0.0000888,0.0754,0.00296,1,0.046,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
1998-10-09,1998,1,2,282,127.27,0.95,5,Dry,24,4,2,2,20,52,0.41,75.27,0.59,75.27,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00215,0.0000842,0.0748,0.00293,1,0.0441,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
1998-10-10,1998,1,2,283,127,0.95,5,Dry,24,4,2,2,20,52,0.41,75,0.59,75,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00213,0.0000833,0.0747,0.00293,1,0.0438,0.118,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1998-10-11,1998,1,2,284,126.18,0.95,5,Dry,24,4,2,2,20,52,0.41,74.18,0.59,74.18,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00206,0.0000806,0.0744,0.00292,1,0.0426,0.117,0.00459,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
1998-10-12,1998,1,2,285,125.36,0.95,5,Dry,24,4,2,2,20,52,0.41,73.36,0.58,73.36,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00199,0.0000779,0.074,0.0029,1,0.0415,0.116,0.00453,25.4,0.932,0.96,0.894,17,16.3,16.3,392
1998-10-13,1998,1,2,286,124.54,0.95,5,Dry,24,4,2,2,20,52,0.42,72.54,0.58,72.54,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0717,0.00192,0.0000751,0.0736,0.00289,1,0.0404,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16.1,16.1,386
1998-10-14,1998,1,2,287,123.72,0.95,5,Dry,24,4,2,2,20,52,0.42,71.72,0.58,71.72,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00185,0.0000724,0.0733,0.00287,1,0.0393,0.113,0.00442,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
1998-10-15,1998,1,3,288,122.89,0.96,5,Dry,24,4,2,2,20,52,0.42,70.89,0.58,70.89,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00178,0.0000696,0.0729,0.00286,1,0.0382,0.111,0.00436,25.4,0.918,0.96,0.881,16.2,15.6,15.6,373
1998-10-16,1998,1,3,289,122.07,0.96,5,Dry,24,4,2,2,20,52,0.43,70.07,0.57,70.07,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0708,0.00171,0.0000669,0.0726,0.00285,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,15.9,15.3,15.3,367
1998-10-17,1998,1,3,290,121.25,0.96,5,Dry,24,4,2,2,20,52,0.43,69.25,0.57,69.25,0,0,0,0,-2,2,24,4,2,0,22,99.3,990,964.5,25.5,0.0708,0.00164,0.0000642,0.0725,0.00284,1,0.036,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
1998-10-18,1998,1,3,291,120.43,0.96,5,Dry,24,4,2,2,20,52,0.43,68.43,0.57,68.43,0,0,0,0,-2,2,24,4,2,0,22,98.4,990,964.5,25.5,0.0708,0.00157,0.0000614,0.0724,0.00284,1,0.0349,0.107,0.00421,25.4,0.905,0.96,0.868,15.4,14.8,14.8,355
1998-10-19,1998,1,3,292,119.61,0.96,5,Dry,24,4,2,2,20,52,0.43,67.61,0.56,67.61,0,0,0,0,-2,2,24,4,2,0,22,97.6,990,964.5,25.5,0.0708,0.0015,0.0000587,0.0723,0.00284,1,0.0338,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.5,14.5,349
1998-10-20,1998,1,3,293,118.79,0.96,5,Dry,24,4,2,2,20,52,0.44,66.79,0.56,66.79,0,0,0,0,-2,2,24,4,2,0,22,96.8,990,964.5,25.5,0.0708,0.00143,0.000056,0.0723,0.00283,1,0.0327,0.105,0.00411,25.4,0.896,0.96,0.86,14.9,14.3,14.3,343
1998-10-21,1998,1,3,294,117.97,0.96,5,Dry,24,4,2,2,20,52,0.44,65.97,0.56,65.97,0,0,0,0,-2,2,24,4,2,0,22,96,990,964.5,25.5,0.0708,0.00136,0.0000532,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14.1,14.1,337
1998-10-22,1998,1,4,295,117.15,0.96,5,Dry,24,4,2,2,20,52,0.44,65.15,0.56,65.15,0,0,0,0,-2,2,24,4,2,0,22,95.2,990,964.5,25.5,0.0708,0.00129,0.0000505,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1998-10-23,1998,1,4,296,116.33,0.97,5,Dry,24,4,2,2,20,52,0.45,64.33,0.55,64.33,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00122,0.0000478,0.072,0.00283,1,0.0293,0.101,0.00398,25.4,0.882,0.96,0.847,14.1,13.6,13.6,326
1998-10-24,1998,1,4,297,115.51,0.97,5,Dry,24,4,2,2,20,52,0.45,63.51,0.55,63.51,0,0,0,0,-2,2,24,4,2,0,22,93.5,990,964.5,25.5,0.0708,0.00115,0.000045,0.072,0.00282,1,0.0282,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
1998-10-25,1998,1,4,298,114.69,0.97,5,Dry,24,4,2,2,20,52,0.45,62.69,0.55,62.69,0,0,0,0,-2,2,24,4,2,0,22,92.7,990,964.5,25.5,0.0708,0.00108,0.0000423,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
1998-10-26,1998,1,4,299,114.42,0.97,5,Dry,24,4,2,2,20,52,0.45,62.42,0.55,62.42,0,0,0,0,-2,2,24,4,2,0,22,92.4,990,964.5,25.5,0.0708,0.00106,0.0000414,0.0719,0.00282,1,0.0268,0.0986,0.00387,25.4,0,0,0,0,0,0,0
1998-10-27,1998,1,4,300,114.14,0.97,5,Dry,24,4,2,2,20,52,0.46,62.14,0.54,62.14,0,0,0,0,-2,2,24,4,2,0,22,92.1,990,964.5,25.5,0.0708,0.00103,0.0000405,0.0719,0.00282,1,0.0264,0.0982,0.00385,25.4,0,0,0,0,0,0,0
1998-10-28,1998,1,4,301,113.32,0.97,5,Dry,24,4,2,2,20,52,0.46,61.32,0.54,61.32,0,0,0,0,-2,2,24,4,2,0,22,91.3,990,964.5,25.5,0.0708,0.000962,0.0000377,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
1998-10-29,1998,1,5,302,114.14,0.97,5,Dry,24,4,2,2,20,52,0.46,62.14,0.54,62.14,0,0,0,0,-2,2,24,4,2,0,22,92.1,990,964.5,25.5,0.0708,0.00103,0.0000405,0.0719,0.00282,1,0.0264,0.0982,0.00385,25.4,0,0,0,0,0,0,0
1998-10-30,1998,1,5,303,114.42,0.97,5,Dry,24,4,2,2,20,52,0.45,62.42,0.55,62.42,0,0,0,0,-2,2,24,4,2,0,22,92.4,990,964.5,25.5,0.0708,0.00106,0.0000414,0.0719,0.00282,1,0.0268,0.0986,0.00387,25.4,0,0,0,0,0,0,0
1998-10-31,1998,1,5,304,113.6,0.97,5,Dry,24,4,2,2,20,52,0.46,61.6,0.54,61.6,0,0,0,0,-2,2,24,4,2,0,22,91.6,990,964.5,25.5,0.0708,0.000986,0.0000387,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
1998-11-01,1998,2,5,305,114.42,0.97,5,Dry,23,4,2,2,19,50,0.44,64.42,0.56,64.42,0,0,0,0,-2,2,23,4,2,0,21,93.4,990,964.5,25.5,0.0708,0.00123,0.0000481,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
1998-11-02,1998,2,5,306,114.69,0.97,5,Dry,23,4,2,2,19,50,0.44,64.69,0.56,64.69,0,0,0,0,-2,2,23,4,2,0,21,93.7,990,964.5,25.5,0.0708,0.00125,0.000049,0.0721,0.00283,1,0.0298,0.102,0.004,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
1998-11-03,1998,2,5,307,115.51,0.97,5,Dry,23,4,2,2,19,50,0.43,65.51,0.57,65.51,0,0,0,0,-2,2,23,4,2,0,21,94.5,990,964.5,25.5,0.0708,0.00132,0.0000517,0.0721,0.00283,1,0.0309,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
1998-11-04,1998,2,5,308,116.33,0.97,5,Dry,23,4,2,2,19,50,0.43,66.33,0.57,66.33,0,0,0,0,-2,2,23,4,2,0,21,95.3,990,964.5,25.5,0.0708,0.00139,0.0000544,0.0722,0.00283,1,0.032,0.104,0.00409,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
1998-11-05,1998,2,6,309,117.7,0.96,5,Dry,23,4,2,2,19,50,0.42,67.7,0.57,67.7,0,0,0,0,-2,2,23,4,2,0,21,96.7,990,964.5,25.5,0.0708,0.0015,0.000059,0.0723,0.00284,1,0.0339,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
1998-11-06,1998,2,6,310,120.71,0.96,5,Dry,23,4,2,2,19,50,0.41,70.71,0.59,70.71,0,0,0,0,-2,2,23,4,2,0,21,99.7,990,964.5,25.5,0.0708,0.00176,0.000069,0.0726,0.00285,1,0.038,0.111,0.00434,25.4,0.917,0.96,0.881,16.1,15.5,15.5,372
1998-11-07,1998,2,6,311,125.36,0.95,5,Dry,23,4,2,2,19,50,0.4,75.36,0.6,75.36,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0724,0.00216,0.0000845,0.0745,0.00292,1,0.0442,0.119,0.00466,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1998-11-08,1998,2,6,312,128.91,0.94,5,Dry,23,4,2,2,19,50,0.39,78.91,0.61,78.91,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000964,0.0761,0.00298,1,0.049,0.125,0.00491,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1998-11-09,1998,2,6,313,128.09,0.94,5,Dry,23,4,2,2,19,50,0.39,78.09,0.61,78.09,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000936,0.0757,0.00297,1,0.0479,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1998-11-10,1998,2,6,314,127.82,0.95,5,Dry,23,4,2,2,19,50,0.39,77.82,0.61,77.82,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000927,0.0756,0.00296,1,0.0476,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1998-11-11,1998,2,6,315,130.82,0.94,5,Dry,23,4,2,2,19,50,0.38,80.82,0.62,80.82,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00262,0.000103,0.0769,0.00302,1,0.0516,0.129,0.00504,25.4,0.933,0.96,0.896,18.8,18,18,432
1998-11-12,1998,2,7,316,136.02,0.93,5,Dry,23,4,2,2,19,50,0.37,86.02,0.63,86.02,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00306,0.00012,0.0792,0.00311,1,0.0586,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1998-11-13,1998,2,7,317,136.29,0.93,5,Dry,23,4,2,2,19,50,0.37,86.29,0.63,86.29,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.059,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1998-11-14,1998,2,7,318,137.11,0.93,5,Dry,23,4,2,2,19,50,0.36,87.11,0.64,87.11,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0797,0.00312,1,0.0601,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
1998-11-15,1998,2,7,319,140.67,0.92,5,Dry,23,4,2,2,19,50,0.35,90.67,0.65,90.67,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00346,0.000136,0.0812,0.00319,1,0.0649,0.146,0.00573,25.4,0.921,0.965,0.888,20.8,20,20,480
1998-11-16,1998,2,7,320,144.22,0.92,5,Dry,23,4,2,2,19,50,0.35,94.22,0.65,94.22,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00376,0.000147,0.0828,0.00325,1,0.0697,0.152,0.00598,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
1998-11-17,1998,2,7,321,145.04,0.92,5,Dry,23,4,2,2,19,50,0.34,95.04,0.66,95.04,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0831,0.00326,1,0.0708,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
1998-11-18,1998,2,7,322,144.77,0.92,5,Dry,23,4,2,2,19,50,0.34,94.77,0.66,94.77,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.00381,0.000149,0.083,0.00326,1,0.0704,0.153,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1998-11-19,1998,2,8,323,143.95,0.92,5,Dry,23,4,2,2,19,50,0.35,93.95,0.65,93.95,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00374,0.000147,0.0827,0.00324,1,0.0693,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1998-11-20,1998,2,8,324,144.77,0.92,5,Dry,23,4,2,2,19,50,0.34,94.77,0.66,94.77,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.00381,0.000149,0.083,0.00326,1,0.0704,0.153,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1998-11-21,1998,2,8,325,145.04,0.92,5,Dry,23,4,2,2,19,50,0.34,95.04,0.66,95.04,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0831,0.00326,1,0.0708,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
1998-11-22,1998,2,8,326,145.86,0.91,5,Dry,23,4,2,2,19,50,0.34,95.86,0.66,95.86,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00327,1,0.0719,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1998-11-23,1998,2,8,327,145.04,0.92,5,Dry,23,4,2,2,19,50,0.34,95.04,0.66,95.04,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0831,0.00326,1,0.0708,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
1998-11-24,1998,2,8,328,143.68,0.92,5,Dry,23,4,2,2,19,50,0.35,93.68,0.65,93.68,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000146,0.0825,0.00324,1,0.069,0.152,0.00594,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
1998-11-25,1998,2,8,329,143.95,0.92,5,Dry,23,4,2,2,19,50,0.35,93.95,0.65,93.95,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00374,0.000147,0.0827,0.00324,1,0.0693,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1998-11-26,1998,2,9,330,145.86,0.91,5,Dry,23,4,2,2,19,50,0.34,95.86,0.66,95.86,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00327,1,0.0719,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1998-11-27,1998,2,9,331,148.87,0.91,5,Dry,23,4,2,2,19,50,0.34,98.87,0.66,98.87,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00415,0.000163,0.0848,0.00333,1,0.076,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
1998-11-28,1998,2,9,332,150.24,0.91,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0778,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,528
1998-11-29,1998,2,9,333,150.51,0.91,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0782,0.164,0.00642,25.3,0.911,0.969,0.883,22.8,22.1,22.1,529
1998-11-30,1998,2,9,334,150.79,0.91,5,Dry,23,4,2,2,19,50,0.33,100.8,0.67,100.8,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00432,0.000169,0.0857,0.00336,1,0.0786,0.164,0.00644,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
1998-12-01,1998,3,9,335,152.15,0.9,5,Dry,26,4,3,2,24,59,0.39,93.15,0.61,93.15,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00367,0.000144,0.0837,0.00328,1,0.0683,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
1998-12-02,1998,3,9,336,153.52,0.9,5,Dry,26,4,3,2,24,59,0.38,94.52,0.62,94.52,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0805,0.00378,0.000148,0.0843,0.00331,1,0.0701,0.154,0.00605,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
1998-12-03,1998,3,10,337,155.43,0.9,5,Dry,26,4,3,2,24,59,0.38,96.43,0.62,96.43,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00395,0.000155,0.0852,0.00334,1,0.0727,0.158,0.00619,25.4,0.915,0.967,0.884,21.9,21.2,21.2,509
1998-12-04,1998,3,10,338,157.89,0.89,5,Dry,26,4,3,2,24,59,0.37,98.89,0.63,98.89,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00416,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1998-12-05,1998,3,10,339,160.9,0.88,5,Dry,26,4,3,2,24,59,0.37,101.9,0.63,101.9,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0876,0.00343,1,0.0801,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
1998-12-06,1998,3,10,340,164.46,0.87,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000185,0.0891,0.00349,1,0.0849,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,558
1998-12-07,1998,3,10,341,166.37,0.87,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
1998-12-08,1998,3,10,342,167.74,0.86,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00499,0.000196,0.0905,0.00355,1,0.0893,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
1998-12-09,1998,3,10,343,169.11,0.86,5,Dry,26,4,3,2,24,59,0.35,110.1,0.65,110.1,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00511,0.0002,0.0911,0.00357,1,0.0911,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1998-12-10,1998,3,11,344,170.47,0.85,5,Dry,26,4,3,2,24,59,0.35,111.5,0.65,111.5,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000205,0.0917,0.00359,1,0.093,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1998-12-11,1998,3,11,345,172.93,0.84,5,Dry,26,4,3,2,24,59,0.34,113.9,0.66,113.9,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00543,0.000213,0.0928,0.00363,1,0.0963,0.189,0.0074,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
1998-12-12,1998,3,11,346,172.66,0.85,5,Dry,26,4,3,2,24,59,0.34,113.7,0.66,113.7,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1998-12-13,1998,3,11,347,171.29,0.85,5,Dry,26,4,3,2,24,59,0.34,112.3,0.66,112.3,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00529,0.000207,0.0921,0.00361,1,0.0941,0.186,0.00729,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1998-12-14,1998,3,11,348,172.66,0.85,5,Dry,26,4,3,2,24,59,0.34,113.7,0.66,113.7,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1998-12-15,1998,3,11,349,172.93,0.84,5,Dry,26,4,3,2,24,59,0.34,113.9,0.66,113.9,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00543,0.000213,0.0928,0.00363,1,0.0963,0.189,0.0074,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
1998-12-16,1998,3,11,350,173.75,0.84,5,Dry,26,4,3,2,24,59,0.34,114.8,0.66,114.8,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.0055,0.000215,0.0932,0.00365,1,0.0974,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1998-12-17,1998,3,12,351,175.67,0.83,5,Dry,26,4,3,2,24,59,0.34,116.7,0.66,116.7,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00567,0.000222,0.094,0.00368,1,0.1,0.194,0.00759,25.4,0.923,0.97,0.895,26.8,26,26,623
1998-12-18,1998,3,12,352,175.94,0.83,5,Dry,26,4,3,2,24,59,0.34,116.9,0.67,116.9,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00569,0.000223,0.0941,0.00368,1,0.1,0.195,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,625
1998-12-19,1998,3,12,353,178.95,0.82,5,Dry,26,4,3,2,24,59,0.33,120,0.67,120,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00595,0.000233,0.0955,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1998-12-20,1998,3,12,354,179.77,0.82,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00602,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
1998-12-21,1998,3,12,355,179.5,0.82,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,645
1998-12-22,1998,3,12,356,182.5,0.81,5,Dry,26,4,3,2,24,59,0.32,123.5,0.68,123.5,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00625,0.000244,0.097,0.00379,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
1998-12-23,1998,3,12,357,187.15,0.8,5,Dry,26,4,3,2,24,59,0.32,128.2,0.69,128.2,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.00026,0.099,0.00387,1,0.116,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1998-12-24,1998,3,13,358,192.35,0.78,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.123,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,719
1998-12-25,1998,3,13,359,198.64,0.76,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
1998-12-26,1998,3,13,360,204.38,0.75,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
1998-12-27,1998,3,13,361,210.12,0.73,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.0086,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
1998-12-28,1998,3,13,362,215.86,0.71,5,Dry,26,4,3,2,24,59,0.27,156.9,0.73,156.9,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
1998-12-29,1998,3,13,363,218.32,0.7,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
1998-12-30,1998,3,13,364,222.43,0.69,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
1998-12-31,1998,3,14,365,228.17,0.67,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
1999-01-01,1998,4,14,1,233.91,0.66,5,Dry,29,5,4,2,33,73,0.31,160.9,0.69,160.9,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00943,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.2,36.2,870
1999-01-02,1998,4,14,2,240.75,0.64,5,Dry,29,5,4,2,33,73,0.3,167.8,0.7,167.8,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,39,37.9,37.9,910
1999-01-03,1998,4,14,3,247.58,0.63,5,Dry,29,5,4,2,33,73,0.29,174.6,0.7,174.6,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00479,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,951
1999-01-04,1998,4,14,4,252.23,0.62,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
1999-01-05,1998,4,14,5,257.43,0.61,5,Dry,29,5,4,2,33,73,0.28,184.4,0.72,184.4,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
1999-01-06,1998,4,14,6,262.62,0.6,5,Dry,29,5,4,2,33,73,0.28,189.6,0.72,189.6,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
1999-01-07,1998,4,15,7,266.72,0.59,5,Dry,29,5,4,2,33,73,0.27,193.7,0.73,193.7,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.13,0.00513,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
1999-01-08,1998,4,15,8,273.56,0.58,5,Dry,29,5,4,2,33,73,0.27,200.6,0.73,200.6,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
1999-01-09,1998,4,15,9,282.58,0.57,5,Dry,29,5,4,2,33,73,0.26,209.6,0.74,209.6,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
1999-01-10,1998,4,15,10,291.61,0.56,5,Dry,29,5,4,2,33,73,0.25,218.6,0.75,218.6,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
1999-01-11,1998,4,15,11,302.27,0.54,5,Dry,29,5,4,2,33,73,0.24,229.3,0.76,229.3,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0973,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
1999-01-12,1998,4,15,12,312.39,0.53,5,Dry,29,5,4,2,33,73,0.23,239.4,0.77,239.4,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.3,1250
1999-01-13,1998,4,15,13,321.41,0.52,5,Dry,29,5,4,2,33,73,0.23,248.4,0.77,248.4,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
1999-01-14,1998,4,16,14,332.07,0.5,5,Dry,29,5,4,2,33,73,0.22,259.1,0.78,259.1,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0213,0.000853,0.162,0.00648,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
1999-01-15,1998,4,16,15,343.29,0.49,5,Dry,29,5,4,2,33,73,0.21,270.3,0.79,270.3,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0266,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
1999-01-16,1998,4,16,16,355.04,0.48,5,Dry,29,5,4,2,33,73,0.21,282,0.79,282,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0321,0.00129,0.181,0.00728,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.6,1480
1999-01-17,1998,4,16,17,365.71,0.47,5,Dry,29,5,4,2,33,73,0.2,292.7,0.8,292.7,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0372,0.0015,0.189,0.00765,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.9,1530
1999-01-18,1998,4,16,18,372.54,0.46,5,Dry,29,5,4,2,33,73,0.2,299.5,0.8,299.5,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0404,0.00163,0.195,0.00788,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
1999-01-19,1998,4,16,19,382.11,0.45,5,Dry,29,5,4,2,33,73,0.19,309.1,0.81,309.1,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0449,0.00182,0.203,0.00822,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.4,1620
1999-01-20,1998,4,16,20,391.14,0.44,5,Dry,29,5,4,2,33,73,0.19,318.1,0.81,318.1,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0492,0.00199,0.21,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.3,1660
1999-01-21,1998,4,17,21,400.71,0.43,5,Dry,29,5,4,2,33,73,0.18,327.7,0.82,327.7,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0537,0.00218,0.218,0.00887,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.8,35.7,71.3,1710
1999-01-22,1998,4,17,22,411.37,0.43,5,Dry,29,5,4,2,33,73,0.18,338.4,0.82,338.4,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.5,24.5,0.168,0.0587,0.00239,0.227,0.00925,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.919,37.9,36.8,73.7,1770
