date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-01-23,1998,4,17,23,422.04,0.42,5,Dry,29,5,4,2,33,73,0.17,349,0.83,349,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0637,0.0026,0.236,0.00963,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.924,39.1,38.1,76.1,1830
1999-01-24,1998,4,17,24,432.7,0.41,5,Dry,29,5,4,2,33,73,0.17,359.7,0.83,359.7,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0688,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.2,39.3,78.6,1890
1999-01-25,1998,4,17,25,443.36,0.4,5,Dry,29,5,4,2,33,73,0.17,370.4,0.83,370.4,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0738,0.00302,0.253,0.0104,2,0.192,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81,1940
1999-01-26,1998,4,17,26,455.12,0.39,5,Dry,29,5,4,2,33,73,0.16,382.1,0.84,382.1,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0794,0.00326,0.263,0.0108,2,0.2,0.464,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.6,2010
1999-01-27,1998,4,17,27,465.24,0.38,5,Dry,29,5,4,2,33,73,0.16,392.2,0.84,392.2,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0841,0.00346,0.272,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.7,2060
1999-01-28,1998,4,18,28,474.26,0.38,5,Dry,29,5,4,2,33,73,0.15,401.3,0.85,401.3,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.191,0.0884,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.6,2100
1999-01-29,1998,4,18,29,483.29,0.37,5,Dry,29,5,4,2,33,73,0.15,410.3,0.85,410.3,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0927,0.00382,0.286,0.0118,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
1999-01-30,1998,4,18,30,493.95,0.36,5,Dry,29,5,4,2,33,73,0.15,420.9,0.85,420.9,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0977,0.00404,0.295,0.0122,2,0.227,0.522,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.5,2200
1999-01-31,1998,4,18,31,507.89,0.36,5,Dry,29,5,4,2,33,73,0.14,434.9,0.86,434.9,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.202,0.104,0.00432,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.1,47.2,94.3,2260
1999-02-01,1998,5,18,32,525.67,0.35,5,Dry,31,6,4,3,41,85,0.16,440.7,0.84,440.7,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00445,0.313,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.2,2290
1999-02-02,1998,5,18,33,547.27,0.33,5,Dry,31,6,4,3,41,85,0.15,462.3,0.84,462.3,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.0049,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
1999-02-03,1998,5,18,34,571.06,0.32,5,Dry,31,6,4,3,41,85,0.15,486.1,0.85,486.1,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.128,0.00539,0.354,0.0149,3,0.161,0.516,0.0216,23.3,0.945,0.97,0.916,35,33.9,102,2440
1999-02-04,1998,5,19,35,597.04,0.3,5,Dry,31,6,4,3,41,85,0.14,512,0.86,512,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00603,0.384,0.0162,3,0.173,0.557,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
1999-02-05,1998,5,19,36,624.11,0.29,5,Dry,31,6,4,3,41,85,0.14,539.1,0.86,539.1,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00683,0.417,0.0177,3,0.185,0.602,0.0255,23,0.95,0.973,0.924,38.5,37.5,112,2700
1999-02-06,1998,5,19,37,652.27,0.27,5,Dry,31,6,4,3,41,85,0.13,567.3,0.87,567.3,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00766,0.452,0.0192,3,0.198,0.65,0.0277,22.8,0.952,0.977,0.93,40.3,39.4,118,2840
1999-02-07,1998,5,19,38,683.72,0.26,5,Dry,31,6,4,3,41,85,0.12,598.7,0.88,598.7,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.0086,0.491,0.021,3,0.212,0.703,0.0301,22.7,0.954,0.98,0.935,42.3,41.5,124,2990
1999-02-08,1998,5,19,39,717.35,0.25,5,Dry,31,6,4,3,41,85,0.12,632.4,0.88,632.4,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.00962,0.533,0.0229,3,0.227,0.76,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,131,3130
1999-02-09,1998,5,19,40,748.25,0.24,5,Dry,31,6,4,3,41,85,0.11,663.3,0.89,663.3,0,0,0,0,-3,3,31,6,4,0,44,704,990,966.9,23.1,0.327,0.244,0.0106,0.571,0.0247,3,0.241,0.812,0.0351,22.3,0.957,0.98,0.938,46.3,45.3,136,3260
1999-02-10,1998,5,19,41,774.04,0.23,5,Dry,31,6,4,3,41,85,0.11,689,0.89,689,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0114,0.603,0.0262,3,0.253,0.855,0.0372,22.1,0.957,0.98,0.938,47.7,46.8,140,3370
1999-02-11,1998,5,20,42,794.59,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,689.6,0.87,689.6,0,0,0,0,-4,4,36,6,5,0,58,737,990,967.1,22.9,0.345,0.262,0.0114,0.607,0.0265,3,0.253,0.86,0.0375,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
1999-02-12,1998,5,20,43,816.38,0.21,4,Mod_Dry,36,6,5,4,54,105,0.13,711.4,0.87,711.4,0,0,0,0,-4,4,36,6,5,0,58,758,990,967.2,22.8,0.358,0.276,0.0121,0.634,0.0278,3,0.263,0.896,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,144,3440
1999-02-13,1998,5,20,44,832.9,0.2,4,Mod_Dry,36,6,5,4,54,105,0.13,727.9,0.87,727.9,0,0,0,0,-4,4,36,6,5,0,58,775,990,967.2,22.8,0.367,0.287,0.0126,0.654,0.0287,3,0.27,0.924,0.0406,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
1999-02-14,1998,5,20,45,850.37,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,745.4,0.88,745.4,0,0,0,0,-4,4,36,6,5,0,58,792,990,967.3,22.7,0.38,0.299,0.0132,0.679,0.0299,3,0.278,0.957,0.0422,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
1999-02-15,1998,5,20,46,868.67,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,763.7,0.88,763.7,0,0,0,0,-4,4,36,6,5,0,58,811,990,967.4,22.6,0.397,0.309,0.0136,0.706,0.0312,3,0.284,0.989,0.0437,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
1999-02-16,1998,5,20,47,879.16,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,774.2,0.88,774.2,0,0,0,0,-4,4,36,6,5,0,58,821,990,967.4,22.6,0.407,0.314,0.0139,0.72,0.0319,3,0.286,1.01,0.0446,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
1999-02-17,1998,5,20,48,889.86,0.18,4,Mod_Dry,36,6,5,4,54,105,0.12,784.9,0.88,784.9,0,0,0,0,-4,4,36,6,5,0,58,832,990,967.5,22.5,0.416,0.319,0.0141,0.735,0.0326,4,0.207,0.943,0.0418,21.6,0.953,0.975,0.929,39.6,38.6,154,3710
1999-02-18,1998,5,21,49,900.77,0.18,4,Mod_Dry,36,6,5,4,54,105,0.12,795.8,0.88,795.8,0,0,0,0,-4,4,36,6,5,0,58,843,990,967.5,22.5,0.426,0.324,0.0144,0.751,0.0334,4,0.211,0.962,0.0427,21.5,0.953,0.976,0.93,40.1,39.1,156,3750
1999-02-19,1998,5,21,50,911.87,0.18,4,Mod_Dry,36,6,5,4,54,105,0.12,806.9,0.89,806.9,0,0,0,0,-4,4,36,6,5,0,58,854,990,967.5,22.5,0.437,0.33,0.0147,0.766,0.0341,4,0.215,0.981,0.0437,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
1999-02-20,1998,5,21,51,923.16,0.18,4,Mod_Dry,36,6,5,4,54,105,0.11,818.2,0.89,818.2,0,0,0,0,-4,4,36,6,5,0,58,865,990,967.6,22.4,0.447,0.335,0.0149,0.782,0.0349,4,0.219,1,0.0447,21.4,0.954,0.978,0.933,41,40.1,160,3850
1999-02-21,1998,5,21,52,930.02,0.17,3,Normal,43,7,5,4,78,137,0.15,793,0.85,793,0,0,0,0,-4,4,43,7,5,0,82,848,990,967.6,22.4,0.431,0.323,0.0144,0.754,0.0337,4,0.21,0.964,0.0431,21.4,0.953,0.975,0.929,39.7,38.7,155,3720
1999-02-22,1998,5,21,53,936.94,0.17,3,Normal,43,7,5,4,78,137,0.15,799.9,0.85,799.9,0,0,0,0,-4,4,43,7,5,0,82,855,990,967.6,22.4,0.438,0.326,0.0146,0.764,0.0342,4,0.212,0.976,0.0437,21.4,0.953,0.976,0.93,40,39,156,3740
1999-02-23,1998,5,21,54,943.93,0.17,3,Normal,43,7,5,4,78,137,0.14,806.9,0.85,806.9,0,0,0,0,-4,4,43,7,5,0,82,862,990,967.7,22.3,0.444,0.33,0.0148,0.774,0.0346,4,0.215,0.988,0.0443,21.3,0.953,0.977,0.931,40.2,39.3,157,3770
1999-02-24,1998,5,21,55,950.97,0.17,3,Normal,43,7,5,4,78,137,0.14,814,0.86,814,0,0,0,0,-4,4,43,7,5,0,82,869,990,967.7,22.3,0.45,0.333,0.0149,0.783,0.0351,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
1999-02-25,1998,5,22,56,958.07,0.17,3,Normal,43,7,5,4,78,137,0.14,821.1,0.86,821.1,0,0,0,0,-4,4,43,7,5,0,82,876,990,967.7,22.3,0.457,0.336,0.0151,0.793,0.0356,4,0.22,1.01,0.0455,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
1999-02-26,1998,5,22,57,965.23,0.16,3,Normal,43,7,5,4,78,137,0.14,828.2,0.86,828.2,0,0,0,0,-4,4,43,7,5,0,82,883,990,967.8,22.2,0.463,0.34,0.0153,0.803,0.0361,4,0.222,1.03,0.0461,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
1999-02-27,1998,5,22,58,972.44,0.16,3,Normal,43,7,5,4,78,137,0.14,835.4,0.86,835.4,0,0,0,0,-4,4,43,7,5,0,82,890,990,967.8,22.2,0.47,0.343,0.0155,0.813,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
1999-02-28,1998,5,22,59,979.71,0.16,3,Normal,43,7,5,4,78,137,0.14,842.7,0.86,842.7,0,0,0,0,-4,4,43,7,5,0,82,898,990,967.8,22.2,0.477,0.347,0.0156,0.824,0.0371,4,0.227,1.05,0.0474,21.1,0.954,0.98,0.935,41.7,40.8,163,3920
1999-03-01,1998,6,22,60,987.03,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,858,0.87,858,0,0,0,0,-6,6,41,8,7,0,73,914,990,967.8,22.2,0.492,0.354,0.016,0.846,0.0382,4,0.232,1.08,0.0487,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
1999-03-02,1998,6,22,61,999.36,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,870.4,0.87,870.4,0,0,0,0,-6,6,41,8,7,0,73,926,990,967.9,22.1,0.503,0.36,0.0163,0.863,0.0391,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4030
1999-03-03,1998,6,22,62,1016.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,887.8,0.87,887.8,0,0,0,0,-6,6,41,8,7,0,73,944,990,968,22,0.519,0.369,0.0167,0.888,0.0403,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
1999-03-04,1998,6,23,63,1034.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,905.6,0.88,905.6,0,0,0,0,-6,6,41,8,7,0,73,962,990,968,22,0.535,0.377,0.0172,0.912,0.0415,4,0.248,1.16,0.0528,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
1999-03-05,1998,6,23,64,1052.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,923.6,0.88,923.6,0,0,0,0,-6,6,41,8,7,0,73,980,990,968.1,21.9,0.552,0.386,0.0176,0.938,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.9,44,176,4220
1999-03-06,1998,6,23,65,1070.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,941.9,0.88,941.9,0,0,0,0,-6,6,41,8,7,0,73,998,990,968.1,21.9,0.568,0.395,0.018,0.963,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
1999-03-07,1998,6,23,66,1089.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,960.4,0.88,960.4,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.585,0.404,0.0185,0.989,0.0453,4,0.267,1.26,0.0576,20.6,0.956,0.98,0.936,46.3,45.3,181,4350
1999-03-08,1998,6,23,67,1102.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,973.7,0.88,973.7,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.598,0.41,0.0188,1.01,0.0463,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
1999-03-09,1998,6,23,68,1110.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,981.8,0.88,981.8,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.607,0.414,0.019,1.02,0.047,4,0.274,1.3,0.0596,20.5,0.956,0.98,0.936,47.1,46.1,184,4430
1999-03-10,1998,6,23,69,1113.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,984.5,0.88,984.5,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.611,0.415,0.0191,1.03,0.0472,4,0.275,1.3,0.0599,20.4,0.956,0.98,0.936,47.2,46.2,185,4440
1999-03-11,1998,6,24,70,1110.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,981.8,0.88,981.8,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.607,0.414,0.019,1.02,0.047,4,0.274,1.3,0.0596,20.5,0.956,0.98,0.936,47.1,46.1,184,4430
1999-03-12,1998,6,24,71,1108.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,979.1,0.88,979.1,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.603,0.413,0.019,1.02,0.0467,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,47,46,184,4420
1999-03-13,1998,6,24,72,1105.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,976.4,0.88,976.4,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.6,0.412,0.0189,1.01,0.0465,4,0.272,1.28,0.059,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
1999-03-14,1998,6,24,73,1108.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,979.1,0.88,979.1,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.603,0.413,0.019,1.02,0.0467,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,47,46,184,4420
1999-03-15,1998,6,24,74,1116.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,987.2,0.88,987.2,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.615,0.417,0.0192,1.03,0.0475,4,0.276,1.31,0.0602,20.4,0.956,0.98,0.936,47.2,46.3,185,4440
1999-03-16,1998,6,24,75,1129.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1001,0.89,1001,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.635,0.425,0.0196,1.06,0.0489,4,0.28,1.34,0.0618,20.4,0.956,0.98,0.937,47.7,46.8,187,4490
1999-03-17,1998,6,24,76,1149,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1020,0.89,1020,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.663,0.468,0.0216,1.13,0.0523,4,0.284,1.42,0.0654,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
1999-03-18,1998,6,25,77,1174,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1045,0.89,1045,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.7,0.524,0.0243,1.22,0.0568,4,0.289,1.51,0.0702,20,0.955,0.98,0.936,49,48.1,192,4610
1999-03-19,1998,6,25,78,1205,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1076,0.89,1076,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.745,0.594,0.0277,1.34,0.0624,4,0.295,1.63,0.0762,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
1999-03-20,1998,6,25,79,1242.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1113,0.9,1100,13,3,0,0,-6,16,44,8,7,0,83,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1999-03-21,1998,6,25,80,1280.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1151,0.9,1100,51,12,2,2,-4,39,53,10,9,2,106,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1999-03-22,1998,6,25,81,1330.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.097,1202,0.9,1100,102,23,3,3,-3,76,64,11,10,3,143,1190,990,968.9,21.1,0.823,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-03-23,1998,6,25,82,1388.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.093,1259,0.91,1100,159,36,5,5,-1,114,77,13,12,5,181,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
1999-03-24,1998,6,25,83,1422.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.091,1293,0.91,1100,193,44,6,6,0,137,85,14,13,6,204,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.7,191,4580
1999-03-25,1998,6,26,84,1462.8,0.097,4,Mod_Dry,41,8,7,6,67,129,0.088,1334,0.91,1100,234,53,7,7,1,166,94,15,14,7,233,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-03-26,1998,6,26,85,1510.2,0.09,4,Mod_Dry,41,8,7,6,67,129,0.085,1381,0.92,1100,281,59,8,9,2,203,100,16,16,8,270,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1999-03-27,1998,6,26,86,1558.3,0.084,4,Mod_Dry,41,8,7,6,67,129,0.083,1429,0.92,1100,329,59,10,10,4,246,100,18,17,10,313,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1999-03-28,1998,6,26,87,1607.1,0.078,4,Mod_Dry,41,8,7,6,67,129,0.08,1478,0.92,1100,378,59,10,12,5,292,100,18,19,11,359,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
1999-03-29,1998,6,26,88,1656.5,0.071,4,Mod_Dry,41,8,7,6,67,129,0.078,1528,0.92,1100,428,59,10,13,7,339,100,18,20,13,406,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
1999-03-30,1998,6,26,89,1699.8,0.065,4,Mod_Dry,41,8,7,6,67,129,0.076,1571,0.92,1100,471,59,10,14,8,380,100,18,21,14,447,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0787,4,0.3,1.86,0.0938,18,0.951,0.98,0.932,46.2,45.3,181,4350
1999-03-31,1998,6,26,90,1743.5,0.059,4,Mod_Dry,41,8,7,6,67,129,0.074,1615,0.93,1100,515,59,10,16,9,421,100,18,23,15,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1999-04-01,1998,7,27,91,1780.9,0.054,4,Mod_Dry,45,11,10,10,72,148,0.083,1633,0.92,1100,533,55,7,15,6,450,100,18,25,16,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
1999-04-02,1998,7,27,92,1811.7,0.05,4,Mod_Dry,45,11,10,10,72,148,0.082,1664,0.92,1100,564,55,7,15,7,480,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1999-04-03,1998,7,27,93,1842.6,0.048,4,Mod_Dry,45,11,10,10,72,148,0.08,1695,0.92,1100,595,55,7,15,8,510,100,18,25,18,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
1999-04-04,1998,7,27,94,1873.8,0.045,4,Mod_Dry,45,11,10,10,72,148,0.079,1726,0.92,1100,626,55,7,15,9,540,100,18,25,19,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1999-04-05,1998,7,27,95,1912.2,0.041,4,Mod_Dry,45,11,10,10,72,148,0.077,1764,0.92,1100,664,55,7,15,10,577,100,18,25,20,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1999-04-06,1998,7,27,96,1950.8,0.039,4,Mod_Dry,45,11,10,10,72,148,0.076,1803,0.92,1100,703,55,7,15,11,615,100,18,25,21,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1999-04-07,1998,7,27,97,1982.7,0.037,4,Mod_Dry,45,11,10,10,72,148,0.075,1835,0.93,1100,735,55,7,15,12,646,100,18,25,22,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1999-04-08,1998,7,28,98,2014.7,0.035,4,Mod_Dry,45,11,10,10,72,148,0.073,1867,0.93,1100,767,55,7,15,13,677,100,18,25,23,749,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
1999-04-09,1998,7,28,99,2046.9,0.033,4,Mod_Dry,45,11,10,10,72,148,0.072,1899,0.93,1100,799,55,7,15,14,708,100,18,25,24,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
1999-04-10,1998,7,28,100,2072,0.032,4,Mod_Dry,45,11,10,10,72,148,0.071,1924,0.93,1100,824,55,7,15,15,732,100,18,25,25,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1999-04-11,1998,7,28,101,2090.1,0.031,4,Mod_Dry,45,11,10,10,72,148,0.071,1942,0.93,1100,842,55,7,15,15,750,100,18,25,25,822,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
1999-04-12,1998,7,28,102,2100.9,0.03,4,Mod_Dry,45,11,10,10,72,148,0.07,1953,0.93,1100,853,55,7,15,16,760,100,18,25,26,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
1999-04-13,1998,7,28,103,2111.8,0.03,4,Mod_Dry,45,11,10,10,72,148,0.07,1964,0.93,1100,864,55,7,15,16,771,100,18,25,26,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1999-04-14,1998,7,28,104,2115.4,0.029,4,Mod_Dry,45,11,10,10,72,148,0.07,1967,0.93,1100,867,55,7,15,16,774,100,18,25,26,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
1999-04-15,1998,7,29,105,2119,0.029,4,Mod_Dry,45,11,10,10,72,148,0.07,1971,0.93,1100,871,55,7,15,16,778,100,18,25,26,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
1999-04-16,1998,7,29,106,2115.4,0.029,4,Mod_Dry,45,11,10,10,72,148,0.07,1967,0.93,1100,867,55,7,15,16,774,100,18,25,26,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
1999-04-17,1998,7,29,107,2104.5,0.03,4,Mod_Dry,45,11,10,10,72,148,0.07,1957,0.93,1100,857,55,7,15,16,764,100,18,25,26,836,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
1999-04-18,1998,7,29,108,2086.4,0.031,4,Mod_Dry,45,11,10,10,72,148,0.071,1938,0.93,1100,838,55,7,15,15,746,100,18,25,25,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1999-04-19,1998,7,29,109,2068.4,0.032,4,Mod_Dry,45,11,10,10,72,148,0.072,1920,0.93,1100,820,55,7,15,15,728,100,18,25,25,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1999-04-20,1998,7,29,110,2043.3,0.033,4,Mod_Dry,45,11,10,10,72,148,0.072,1895,0.93,1100,795,55,7,15,14,704,100,18,25,24,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1999-04-21,1998,7,29,111,2018.2,0.035,4,Mod_Dry,45,11,10,10,72,148,0.073,1870,0.93,1100,770,55,7,15,13,680,100,18,25,23,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
1999-04-22,1998,7,30,112,1993.3,0.036,4,Mod_Dry,45,11,10,10,72,148,0.074,1845,0.93,1100,745,55,7,15,12,656,100,18,25,22,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
1999-04-23,1998,7,30,113,1961.4,0.038,4,Mod_Dry,45,11,10,10,72,148,0.075,1813,0.93,1100,713,55,7,15,11,625,100,18,25,21,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
1999-04-24,1998,7,30,114,1929.7,0.04,4,Mod_Dry,45,11,10,10,72,148,0.077,1782,0.92,1100,682,55,7,15,10,595,100,18,25,20,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.1,43.3,173,4150
1999-04-25,1998,7,30,115,1898.2,0.043,4,Mod_Dry,45,11,10,10,72,148,0.078,1750,0.92,1100,650,55,7,15,10,563,100,18,25,20,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
1999-04-26,1998,7,30,116,1866.9,0.045,4,Mod_Dry,45,11,10,10,72,148,0.079,1719,0.92,1100,619,55,7,15,9,533,100,18,25,19,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1999-04-27,1998,7,30,117,1828.8,0.049,4,Mod_Dry,45,11,10,10,72,148,0.081,1681,0.92,1100,581,55,7,15,7,497,100,18,25,17,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
1999-04-28,1998,7,30,118,1791.1,0.053,4,Mod_Dry,45,11,10,10,72,148,0.083,1643,0.92,1100,543,55,7,15,6,460,100,18,25,16,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-04-29,1998,7,31,119,1753.7,0.058,4,Mod_Dry,45,11,10,10,72,148,0.084,1606,0.92,1100,506,55,7,15,5,424,100,18,25,15,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-04-30,1998,7,31,120,1716.6,0.063,4,Mod_Dry,45,11,10,10,72,148,0.086,1569,0.91,1100,469,55,7,14,4,389,100,18,24,14,461,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1999-05-01,1998,8,31,121,1679.8,0.068,4,Mod_Dry,47,10,10,10,115,192,0.11,1488,0.89,1100,388,53,8,12,2,313,100,18,22,12,428,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1999-05-02,1998,8,31,122,1649.9,0.072,4,Mod_Dry,47,10,10,10,115,192,0.12,1458,0.88,1100,358,53,8,11,1,285,100,18,21,11,400,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1999-05-03,1998,8,31,123,1620.2,0.076,4,Mod_Dry,47,10,10,10,115,192,0.12,1428,0.88,1100,328,53,8,10,0,257,100,18,20,10,372,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1999-05-04,1998,8,31,124,1590.8,0.08,4,Mod_Dry,47,10,10,10,115,192,0.12,1399,0.88,1100,299,53,8,9,-1,230,100,18,19,9,345,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1999-05-05,1998,8,31,125,1561.6,0.084,4,Mod_Dry,47,10,10,10,115,192,0.12,1370,0.88,1100,270,53,8,8,-2,203,100,18,18,8,318,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1999-05-06,1998,8,32,126,1532.6,0.088,4,Mod_Dry,47,10,10,10,115,192,0.13,1341,0.88,1100,241,53,7,7,-3,177,100,17,17,7,292,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1999-05-07,1998,8,32,127,1503.9,0.091,4,Mod_Dry,47,10,10,10,115,192,0.13,1312,0.87,1100,212,48,6,6,-4,156,95,16,16,6,271,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
1999-05-08,1998,8,32,128,1475.4,0.095,4,Mod_Dry,47,10,10,10,115,192,0.13,1283,0.87,1100,183,41,5,6,-5,136,88,15,16,5,251,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
1999-05-09,1998,8,32,129,1447.1,0.099,4,Mod_Dry,47,10,10,10,115,192,0.13,1255,0.87,1100,155,35,5,5,-5,115,82,15,15,5,230,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-05-10,1998,8,32,130,1419.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1227,0.86,1100,127,29,4,4,-6,96,76,14,14,4,211,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4590
1999-05-11,1998,8,32,131,1391.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1199,0.86,1100,99,22,3,3,-7,78,69,13,13,3,193,1200,990,969.1,20.9,0.838,0.648,0.0311,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48,192,4610
1999-05-12,1998,8,32,132,1339.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1148,0.86,1100,48,11,1,1,-9,44,58,11,11,1,159,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0839,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1999-05-13,1998,8,33,133,1294.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1103,0.85,1100,3,1,0,0,-10,12,48,10,10,0,127,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,50,48.2,193,4630
1999-05-14,1998,8,33,134,1251,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1059,0.85,1059,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.737,0.556,0.0261,1.29,0.0606,4,0.292,1.58,0.0743,19.7,0.954,0.98,0.935,48.9,47.9,192,4600
1999-05-15,1998,8,33,135,1213.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1022,0.84,1022,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.682,0.471,0.022,1.15,0.0538,4,0.284,1.44,0.0671,20,0.955,0.98,0.936,47.8,46.9,187,4500
1999-05-16,1998,8,33,136,1176.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,984.8,0.84,984.8,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.628,0.416,0.0193,1.04,0.0484,4,0.275,1.32,0.0612,20.2,0.955,0.98,0.936,46.7,45.7,183,4390
1999-05-17,1998,8,33,137,1146.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,954.2,0.83,954.2,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.59,0.401,0.0185,0.991,0.0458,4,0.265,1.26,0.058,20.4,0.955,0.98,0.936,45.6,44.6,179,4290
1999-05-18,1998,8,33,138,1116.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,924.2,0.83,924.2,0,0,0,0,-10,10,47,10,10,0,125,991,990,968.3,21.7,0.562,0.386,0.0178,0.949,0.0436,4,0.254,1.2,0.0553,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
1999-05-19,1998,8,33,139,1086.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,894.7,0.82,894.7,0,0,0,0,-10,10,47,10,10,0,125,962,990,968.2,21.8,0.535,0.372,0.017,0.907,0.0416,4,0.244,1.15,0.0528,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
1999-05-20,1998,8,34,140,1057.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,865.8,0.82,865.8,0,0,0,0,-10,10,47,10,10,0,125,933,990,968.1,21.9,0.509,0.358,0.0163,0.867,0.0395,4,0.235,1.1,0.0503,20.8,0.954,0.98,0.935,42.2,41.3,165,3970
1999-05-21,1998,8,34,141,1034.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.19,842.6,0.81,842.6,0,0,0,0,-10,10,47,10,10,0,125,910,990,968,22,0.488,0.347,0.0158,0.834,0.0379,4,0.227,1.06,0.0483,20.9,0.954,0.979,0.934,41.2,40.4,161,3880
1999-05-22,1998,8,34,142,1011.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.19,819.8,0.81,819.8,0,0,0,0,-10,10,47,10,10,0,125,887,990,967.9,22.1,0.467,0.336,0.0152,0.803,0.0364,4,0.219,1.02,0.0463,21,0.953,0.977,0.931,40.3,39.4,158,3780
1999-05-23,1998,8,34,143,989.49,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,797.5,0.81,797.5,0,0,0,0,-10,10,47,10,10,0,125,864,990,967.9,22.1,0.446,0.325,0.0147,0.771,0.0348,4,0.212,0.983,0.0444,21.2,0.953,0.975,0.929,39.4,38.4,154,3690
1999-05-24,1998,8,34,144,967.63,0.16,4,Mod_Dry,47,10,10,10,115,192,0.2,775.6,0.8,775.6,0,0,0,0,-10,10,47,10,10,0,125,843,990,967.8,22.2,0.426,0.314,0.0141,0.741,0.0333,3,0.287,1.03,0.0462,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
1999-05-25,1998,8,34,145,946.27,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,754.3,0.8,754.3,0,0,0,0,-10,10,47,10,10,0,125,821,990,967.7,22.3,0.407,0.304,0.0136,0.711,0.0319,3,0.281,0.992,0.0445,21.3,0.957,0.98,0.938,50.3,48.2,145,3470
1999-05-26,1998,8,34,146,930.02,0.17,4,Mod_Dry,47,10,10,10,115,192,0.21,738,0.79,738,0,0,0,0,-10,10,47,10,10,0,125,805,990,967.6,22.4,0.392,0.294,0.0131,0.686,0.0306,3,0.275,0.961,0.0429,21.4,0.957,0.98,0.938,49.4,48.2,145,3470
1999-05-27,1998,8,35,147,914.12,0.18,4,Mod_Dry,47,10,10,10,115,192,0.21,722.1,0.79,722.1,0,0,0,0,-10,10,47,10,10,0,125,789,990,967.6,22.4,0.377,0.283,0.0126,0.661,0.0294,3,0.267,0.928,0.0414,21.5,0.957,0.98,0.938,48.6,47.6,143,3430
1999-05-28,1998,8,35,148,898.57,0.18,4,Mod_Dry,47,10,10,10,115,192,0.21,706.6,0.79,706.6,0,0,0,0,-10,10,47,10,10,0,125,774,990,967.5,22.5,0.366,0.273,0.0121,0.639,0.0284,3,0.26,0.9,0.04,21.6,0.957,0.98,0.938,47.7,46.8,140,3370
1999-05-29,1998,8,35,149,883.41,0.19,4,Mod_Dry,47,10,10,10,115,192,0.22,691.4,0.78,691.4,0,0,0,0,-10,10,47,10,10,0,125,758,990,967.4,22.6,0.358,0.263,0.0116,0.62,0.0275,3,0.254,0.874,0.0387,21.7,0.957,0.98,0.938,46.9,46,138,3310
1999-05-30,1998,8,35,150,868.67,0.19,4,Mod_Dry,47,10,10,10,115,192,0.22,676.7,0.78,676.7,0,0,0,0,-10,10,47,10,10,0,125,744,990,967.4,22.6,0.349,0.253,0.0112,0.602,0.0266,3,0.247,0.849,0.0375,21.8,0.957,0.98,0.938,46.1,45.2,135,3250
1999-05-31,1998,8,35,151,854.36,0.2,4,Mod_Dry,47,10,10,10,115,192,0.23,662.4,0.78,662.4,0,0,0,0,-10,10,47,10,10,0,125,729,990,967.3,22.7,0.341,0.243,0.0107,0.584,0.0258,3,0.241,0.825,0.0364,21.9,0.956,0.98,0.937,45.3,44.4,133,3190
1999-06-01,1998,9,35,152,840.55,0.2,5,Dry,39,9,7,5,59,119,0.14,721.5,0.86,721.5,0,0,0,0,-5,5,39,9,7,0,64,777,990,967.3,22.7,0.368,0.283,0.0124,0.651,0.0286,3,0.267,0.918,0.0404,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
1999-06-02,1998,9,35,153,827.28,0.2,5,Dry,39,9,7,5,59,119,0.14,708.3,0.86,708.3,0,0,0,0,-5,5,39,9,7,0,64,763,990,967.2,22.8,0.36,0.274,0.012,0.634,0.0278,3,0.261,0.896,0.0393,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
1999-06-03,1998,9,36,154,814.61,0.21,5,Dry,39,9,7,5,59,119,0.15,695.6,0.85,695.6,0,0,0,0,-5,5,39,9,7,0,64,751,990,967.2,22.8,0.353,0.266,0.0116,0.619,0.0271,3,0.256,0.874,0.0383,22,0.957,0.98,0.938,47.8,46.8,141,3370
1999-06-04,1998,9,36,155,802.64,0.21,5,Dry,39,9,7,5,59,119,0.15,683.6,0.85,683.6,0,0,0,0,-5,5,39,9,7,0,64,739,990,967.1,22.9,0.346,0.258,0.0113,0.604,0.0264,3,0.25,0.854,0.0373,22,0.957,0.98,0.938,47.1,46.2,139,3330
1999-06-05,1998,9,36,156,791.51,0.22,5,Dry,39,9,7,5,59,119,0.15,672.5,0.85,672.5,0,0,0,0,-5,5,39,9,7,0,64,728,990,967.1,22.9,0.34,0.25,0.0109,0.59,0.0257,3,0.245,0.835,0.0364,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
1999-06-06,1998,9,36,157,784.19,0.22,5,Dry,39,9,7,5,59,119,0.15,665.2,0.85,665.2,0,0,0,0,-5,5,39,9,7,0,64,720,990,967,23,0.336,0.245,0.0107,0.581,0.0253,3,0.242,0.823,0.0358,22.1,0.957,0.98,0.938,46.1,45.1,135,3250
1999-06-07,1998,9,36,158,775.17,0.23,5,Dry,39,9,7,5,59,119,0.15,656.2,0.85,656.2,0,0,0,0,-5,5,39,9,7,0,64,711,990,967,23,0.331,0.239,0.0104,0.57,0.0248,3,0.238,0.808,0.0351,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1999-06-08,1998,9,36,159,768.75,0.23,5,Dry,39,9,7,5,59,119,0.15,649.8,0.84,649.8,0,0,0,0,-5,5,39,9,7,0,64,705,990,967,23,0.327,0.235,0.0102,0.562,0.0244,3,0.235,0.797,0.0346,22.2,0.956,0.98,0.937,45.1,44.2,133,3190
1999-06-09,1998,9,36,160,756.45,0.23,5,Dry,39,9,7,5,59,119,0.16,637.5,0.84,637.5,0,0,0,0,-5,5,39,9,7,0,64,692,990,966.9,23.1,0.32,0.227,0.00983,0.547,0.0237,3,0.229,0.776,0.0336,22.3,0.956,0.98,0.937,44.4,43.5,131,3130
1999-06-10,1998,9,37,161,744.14,0.24,5,Dry,39,9,7,5,59,119,0.16,625.1,0.84,625.1,0,0,0,0,-5,5,39,9,7,0,64,680,990,966.9,23.1,0.313,0.219,0.00945,0.532,0.023,3,0.224,0.755,0.0327,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
1999-06-11,1998,9,37,162,732.93,0.24,5,Dry,39,9,7,5,59,119,0.16,613.9,0.84,613.9,0,0,0,0,-5,5,39,9,7,0,64,669,990,966.8,23.2,0.307,0.211,0.00911,0.518,0.0223,3,0.219,0.737,0.0318,22.4,0.955,0.98,0.936,43,42.1,126,3030
1999-06-12,1998,9,37,163,721.18,0.25,5,Dry,39,9,7,5,59,119,0.17,602.2,0.83,602.2,0,0,0,0,-5,5,39,9,7,0,64,657,990,966.8,23.2,0.3,0.203,0.00876,0.503,0.0217,3,0.213,0.717,0.0309,22.5,0.954,0.98,0.935,42.3,41.4,124,2980
1999-06-13,1998,9,37,164,709.42,0.25,5,Dry,39,9,7,5,59,119,0.17,590.4,0.83,590.4,0,0,0,0,-5,5,39,9,7,0,64,645,990,966.7,23.3,0.293,0.195,0.0084,0.489,0.021,3,0.208,0.697,0.03,22.6,0.954,0.979,0.934,41.5,40.7,122,2930
1999-06-14,1998,9,37,165,698.21,0.26,5,Dry,39,9,7,5,59,119,0.17,579.2,0.83,579.2,0,0,0,0,-5,5,39,9,7,0,64,634,990,966.7,23.3,0.287,0.188,0.00806,0.475,0.0204,3,0.203,0.678,0.0291,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
1999-06-15,1998,9,37,166,688.09,0.26,5,Dry,39,9,7,5,59,119,0.17,569.1,0.83,569.1,0,0,0,0,-5,5,39,9,7,0,64,624,990,966.7,23.3,0.281,0.181,0.00776,0.462,0.0198,3,0.199,0.661,0.0283,22.7,0.952,0.976,0.93,40.2,39.2,118,2830
1999-06-16,1998,9,37,167,677.43,0.26,5,Dry,39,9,7,5,59,119,0.18,558.4,0.82,558.4,0,0,0,0,-5,5,39,9,7,0,64,613,990,966.6,23.4,0.275,0.174,0.00744,0.449,0.0192,3,0.194,0.643,0.0275,22.7,0.951,0.975,0.927,39.5,38.5,116,2770
1999-06-17,1998,9,38,168,666.76,0.27,5,Dry,39,9,7,5,59,119,0.18,547.8,0.82,547.8,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00712,0.436,0.0186,3,0.189,0.625,0.0267,22.8,0.951,0.973,0.925,38.8,37.8,113,2720
1999-06-18,1998,9,38,169,656.64,0.27,5,Dry,39,9,7,5,59,119,0.18,537.6,0.82,537.6,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.263,0.16,0.00682,0.423,0.018,3,0.184,0.608,0.0259,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
1999-06-19,1998,9,38,170,646.53,0.28,5,Dry,39,9,7,5,59,119,0.18,527.5,0.82,527.5,0,0,0,0,-5,5,39,9,7,0,64,583,990,966.5,23.5,0.258,0.153,0.00652,0.411,0.0175,3,0.18,0.591,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
1999-06-20,1998,9,38,171,637.5,0.28,5,Dry,39,9,7,5,59,119,0.19,518.5,0.81,518.5,0,0,0,0,-5,5,39,9,7,0,64,574,990,966.4,23.6,0.252,0.147,0.00626,0.4,0.017,3,0.176,0.576,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2580
1999-06-21,1998,9,38,172,627.93,0.28,4,Mod_Dry,45,10,9,9,88,161,0.26,466.9,0.74,466.9,0,0,0,0,-9,9,45,10,9,0,97,531,990,966.4,23.6,0.228,0.119,0.00506,0.348,0.0147,2,0.258,0.605,0.0257,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
1999-06-22,1998,9,38,173,618.36,0.29,4,Mod_Dry,45,10,9,9,88,161,0.26,457.4,0.74,457.4,0,0,0,0,-9,9,45,10,9,0,97,521,990,966.4,23.6,0.223,0.115,0.00486,0.338,0.0143,2,0.251,0.589,0.0249,23,0.958,0.98,0.939,49.5,48.2,96.4,2310
1999-06-23,1998,9,38,174,609.34,0.29,4,Mod_Dry,45,10,9,9,88,161,0.26,448.3,0.74,448.3,0,0,0,0,-9,9,45,10,9,0,97,512,990,966.3,23.7,0.218,0.111,0.00467,0.328,0.0139,2,0.245,0.573,0.0242,23.1,0.958,0.98,0.939,48.6,47.7,95.3,2290
1999-06-24,1998,9,39,175,600.32,0.3,4,Mod_Dry,45,10,9,9,88,161,0.27,439.3,0.73,439.3,0,0,0,0,-9,9,45,10,9,0,97,503,990,966.3,23.7,0.213,0.106,0.00449,0.32,0.0135,2,0.239,0.559,0.0236,23.1,0.957,0.98,0.938,47.7,46.8,93.5,2250
1999-06-25,1998,9,39,176,592.39,0.3,4,Mod_Dry,45,10,9,9,88,161,0.27,431.4,0.73,431.4,0,0,0,0,-9,9,45,10,9,0,97,495,990,966.3,23.7,0.21,0.103,0.00432,0.313,0.0132,2,0.234,0.547,0.023,23.2,0.957,0.98,0.938,46.9,46,92,2210
1999-06-26,1998,9,39,177,583.91,0.31,4,Mod_Dry,45,10,9,9,88,161,0.28,422.9,0.72,422.9,0,0,0,0,-9,9,45,10,9,0,97,487,990,966.2,23.8,0.207,0.0986,0.00415,0.306,0.0129,2,0.228,0.534,0.0225,23.2,0.956,0.98,0.937,46.1,45.2,90.3,2170
1999-06-27,1998,9,39,178,575.43,0.31,4,Mod_Dry,45,10,9,9,88,161,0.28,414.4,0.72,414.4,0,0,0,0,-9,9,45,10,9,0,97,478,990,966.2,23.8,0.204,0.0946,0.00397,0.299,0.0126,2,0.222,0.521,0.0219,23.3,0.956,0.98,0.937,45.2,44.3,88.7,2130
1999-06-28,1998,9,39,179,566.96,0.32,4,Mod_Dry,45,10,9,9,88,161,0.28,406,0.72,406,0,0,0,0,-9,9,45,10,9,0,97,470,990,966.2,23.8,0.201,0.0906,0.0038,0.292,0.0122,2,0.217,0.509,0.0213,23.3,0.955,0.98,0.936,44.4,43.5,87,2090
1999-06-29,1998,9,39,180,559.03,0.32,4,Mod_Dry,45,10,9,9,88,161,0.29,398,0.71,398,0,0,0,0,-9,9,45,10,9,0,97,462,990,966.1,23.9,0.199,0.0869,0.00364,0.285,0.012,2,0.211,0.497,0.0208,23.4,0.955,0.98,0.936,43.6,42.7,85.4,2050
1999-06-30,1998,9,39,181,551.1,0.33,4,Mod_Dry,45,10,9,9,88,161,0.29,390.1,0.71,390.1,0,0,0,0,-9,9,45,10,9,0,97,454,990,966.1,23.9,0.196,0.0831,0.00348,0.279,0.0117,2,0.206,0.485,0.0203,23.4,0.954,0.98,0.935,42.8,41.9,83.8,2010
1999-07-01,1998,10,40,182,544.26,0.33,4,Mod_Dry,42,9,8,6,70,135,0.25,409.3,0.75,409.3,0,0,0,0,-6,6,42,9,8,0,76,468,990,966,24,0.201,0.0922,0.00385,0.293,0.0122,2,0.219,0.512,0.0214,23.4,0.956,0.98,0.936,44.9,44,88.1,2110
1999-07-02,1998,10,40,183,536.88,0.34,4,Mod_Dry,42,9,8,6,70,135,0.25,401.9,0.75,401.9,0,0,0,0,-6,6,42,9,8,0,76,461,990,966,24,0.198,0.0887,0.0037,0.287,0.012,2,0.214,0.501,0.0209,23.5,0.955,0.98,0.936,44.2,43.3,86.6,2080
1999-07-03,1998,10,40,184,529.5,0.34,4,Mod_Dry,42,9,8,6,70,135,0.26,394.5,0.74,394.5,0,0,0,0,-6,6,42,9,8,0,76,454,990,966,24,0.196,0.0852,0.00355,0.281,0.0117,2,0.209,0.49,0.0204,23.5,0.954,0.98,0.935,43.4,42.6,85.1,2040
1999-07-04,1998,10,40,185,522.66,0.35,4,Mod_Dry,42,9,8,6,70,135,0.26,387.7,0.74,387.7,0,0,0,0,-6,6,42,9,8,0,76,447,990,966,24,0.193,0.082,0.00341,0.275,0.0114,2,0.204,0.479,0.0199,23.6,0.953,0.98,0.934,42.7,41.9,83.7,2010
1999-07-05,1998,10,40,186,515.82,0.35,4,Mod_Dry,42,9,8,6,70,135,0.26,380.8,0.74,380.8,0,0,0,0,-6,6,42,9,8,0,76,440,990,965.9,24.1,0.191,0.0787,0.00327,0.27,0.0112,2,0.2,0.469,0.0195,23.6,0.952,0.98,0.933,42,41.2,82.3,1980
1999-07-06,1998,10,40,187,508.99,0.36,4,Mod_Dry,42,9,8,6,70,135,0.27,374,0.73,374,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.188,0.0755,0.00313,0.264,0.0109,2,0.195,0.459,0.019,23.7,0.952,0.979,0.931,41.3,40.4,80.8,1940
1999-07-07,1998,10,40,188,503.25,0.36,4,Mod_Dry,42,9,8,6,70,135,0.27,368.3,0.73,368.3,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0728,0.00302,0.259,0.0107,2,0.191,0.45,0.0187,23.7,0.951,0.977,0.929,40.7,39.8,79.5,1910
1999-07-08,1998,10,41,189,496.96,0.36,4,Mod_Dry,42,9,8,6,70,135,0.27,362,0.73,362,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0698,0.00289,0.254,0.0105,2,0.187,0.441,0.0182,23.7,0.95,0.976,0.927,40,39,78.1,1870
1999-07-09,1998,10,41,190,490.67,0.37,4,Mod_Dry,42,9,8,6,70,135,0.28,355.7,0.72,355.7,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.0669,0.00276,0.249,0.0103,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.925,39.3,38.3,76.7,1840
1999-07-10,1998,10,41,191,484.38,0.37,4,Mod_Dry,42,9,8,6,70,135,0.28,349.4,0.72,349.4,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.18,0.0639,0.00264,0.244,0.0101,2,0.178,0.422,0.0174,23.8,0.948,0.973,0.923,38.7,37.6,75.3,1810
1999-07-11,1998,10,41,192,478.09,0.37,4,Mod_Dry,42,9,8,6,70,135,0.28,343.1,0.72,343.1,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.177,0.0609,0.00251,0.238,0.00983,2,0.174,0.412,0.017,23.8,0.947,0.972,0.921,38,36.9,73.8,1770
1999-07-12,1998,10,41,193,471.8,0.38,4,Mod_Dry,42,9,8,6,70,135,0.29,336.8,0.71,336.8,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.058,0.00239,0.233,0.00961,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.918,37.3,36.2,72.4,1740
1999-07-13,1998,10,41,194,466.06,0.38,4,Mod_Dry,42,9,8,6,70,135,0.29,331.1,0.71,331.1,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0553,0.00227,0.228,0.0094,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.2,1710
1999-07-14,1998,10,41,195,461.41,0.39,4,Mod_Dry,42,9,8,6,70,135,0.29,326.4,0.71,326.4,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.172,0.0531,0.00218,0.225,0.00923,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.2,1690
1999-07-15,1998,10,42,196,456.22,0.39,4,Mod_Dry,42,9,8,6,70,135,0.3,321.2,0.7,321.2,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0506,0.00208,0.22,0.00905,2,0.159,0.38,0.0156,24,0.944,0.97,0.916,35.6,34.6,69.1,1660
1999-07-16,1998,10,42,197,451.02,0.39,4,Mod_Dry,42,9,8,6,70,135,0.3,316,0.7,316,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0482,0.00198,0.216,0.00887,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.1,34,68.1,1630
1999-07-17,1998,10,42,198,445.82,0.4,4,Mod_Dry,42,9,8,6,70,135,0.3,310.8,0.7,310.8,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0457,0.00187,0.212,0.00868,2,0.152,0.364,0.0149,24,0.942,0.97,0.914,34.5,33.5,67,1610
1999-07-18,1998,10,42,199,440.63,0.4,4,Mod_Dry,42,9,8,6,70,135,0.31,305.6,0.69,305.6,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0433,0.00177,0.207,0.0085,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,34,32.9,65.9,1580
1999-07-19,1998,10,42,200,435.43,0.4,4,Mod_Dry,42,9,8,6,70,135,0.31,300.4,0.69,300.4,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0408,0.00167,0.203,0.00831,2,0.145,0.348,0.0143,24.1,0.941,0.97,0.913,33.4,32.4,64.8,1550
1999-07-20,1998,10,42,201,430.24,0.41,4,Mod_Dry,42,9,8,6,70,135,0.31,295.2,0.69,295.2,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.161,0.0384,0.00157,0.199,0.00813,2,0.142,0.341,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.7,1530
1999-07-21,1998,10,42,202,425.04,0.41,4,Mod_Dry,42,9,8,6,70,135,0.32,290,0.68,290,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0359,0.00147,0.195,0.00795,2,0.138,0.333,0.0136,24.2,0.939,0.97,0.91,32.2,31.3,62.5,1500
1999-07-22,1998,10,43,203,419.85,0.42,4,Mod_Dry,42,9,8,6,70,135,0.32,284.9,0.68,284.9,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0334,0.00136,0.19,0.00777,2,0.135,0.325,0.0133,24.2,0.937,0.97,0.909,31.7,30.7,61.4,1470
1999-07-23,1998,10,43,204,415.2,0.42,4,Mod_Dry,42,9,8,6,70,135,0.33,280.2,0.68,280.2,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0313,0.00127,0.187,0.0076,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.2,30.2,60.4,1450
1999-07-24,1998,10,43,205,410.55,0.43,4,Mod_Dry,42,9,8,6,70,135,0.33,275.6,0.67,275.6,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0291,0.00118,0.183,0.00744,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1430
1999-07-25,1998,10,43,206,405.9,0.43,4,Mod_Dry,42,9,8,6,70,135,0.33,270.9,0.67,270.9,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0269,0.00109,0.179,0.00728,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
1999-07-26,1998,10,43,207,401.25,0.43,4,Mod_Dry,42,9,8,6,70,135,0.34,266.3,0.66,266.3,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0247,0.001,0.175,0.00712,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
1999-07-27,1998,10,43,208,396.61,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,261.6,0.66,261.6,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0225,0.000913,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
1999-07-28,1998,10,43,209,393.05,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,258.1,0.66,258.1,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0208,0.000844,0.168,0.00683,2,0.117,0.285,0.0116,24.3,0.931,0.97,0.904,28.7,27.8,55.7,1340
1999-07-29,1998,10,44,210,388.95,0.44,4,Mod_Dry,42,9,8,6,70,135,0.35,253.9,0.65,253.9,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0189,0.000765,0.165,0.00669,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.2,27.4,54.8,1320
1999-07-30,1998,10,44,211,384.85,0.45,4,Mod_Dry,42,9,8,6,70,135,0.35,249.8,0.65,249.8,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.017,0.000688,0.162,0.00655,2,0.111,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
1999-07-31,1998,10,44,212,380.75,0.45,4,Mod_Dry,42,9,8,6,70,135,0.35,245.8,0.65,245.8,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0166,0.000674,0.16,0.00647,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
1999-08-01,1998,11,44,213,375.55,0.46,4,Mod_Dry,39,7,5,4,60,115,0.31,260.6,0.69,260.6,0,0,0,0,-4,4,39,7,5,0,64,312,990,965.3,24.7,0.145,0.022,0.000889,0.167,0.00677,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29.1,28.2,56.4,1350
1999-08-02,1998,11,44,214,370.9,0.46,4,Mod_Dry,39,7,5,4,60,115,0.31,255.9,0.69,255.9,0,0,0,0,-4,4,39,7,5,0,64,307,990,965.3,24.7,0.144,0.0198,0.0008,0.164,0.00661,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.6,27.7,55.4,1330
1999-08-03,1998,11,44,215,365.71,0.47,4,Mod_Dry,39,7,5,4,60,115,0.31,250.7,0.69,250.7,0,0,0,0,-4,4,39,7,5,0,64,302,990,965.2,24.8,0.142,0.0173,0.0007,0.159,0.00643,2,0.112,0.271,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.3,1300
1999-08-04,1998,11,44,216,360.51,0.47,4,Mod_Dry,39,7,5,4,60,115,0.32,245.5,0.68,245.5,0,0,0,0,-4,4,39,7,5,0,64,297,990,965.2,24.8,0.14,0.0166,0.00067,0.157,0.00632,2,0.108,0.265,0.0107,24.5,0.928,0.97,0.9,27.4,26.6,53.2,1280
1999-08-05,1998,11,45,217,355.86,0.48,4,Mod_Dry,39,7,5,4,60,115,0.32,240.9,0.68,240.9,0,0,0,0,-4,4,39,7,5,0,64,292,990,965.2,24.8,0.139,0.0162,0.000654,0.155,0.00624,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.1,1250
1999-08-06,1998,11,45,218,351.22,0.48,4,Mod_Dry,39,7,5,4,60,115,0.33,236.2,0.67,236.2,0,0,0,0,-4,4,39,7,5,0,64,287,990,965.2,24.8,0.137,0.0158,0.000637,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.3,25.6,51.1,1230
1999-08-07,1998,11,45,219,347.66,0.49,4,Mod_Dry,39,7,5,4,60,115,0.33,232.7,0.67,232.7,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0155,0.000624,0.151,0.00608,2,0.0995,0.251,0.0101,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
1999-08-08,1998,11,45,220,343.56,0.49,4,Mod_Dry,39,7,5,4,60,115,0.34,228.6,0.67,228.6,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.006,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
1999-08-09,1998,11,45,221,339.46,0.49,4,Mod_Dry,39,7,5,4,60,115,0.34,224.5,0.66,224.5,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.133,0.0148,0.000595,0.148,0.00593,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
1999-08-10,1998,11,45,222,335.36,0.5,4,Mod_Dry,39,7,5,4,60,115,0.34,220.4,0.66,220.4,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0145,0.000581,0.146,0.00585,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
1999-08-11,1998,11,45,223,331.25,0.5,4,Mod_Dry,39,7,5,4,60,115,0.35,216.3,0.65,216.3,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000567,0.144,0.00577,1,0.234,0.378,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
1999-08-12,1998,11,46,224,327.15,0.51,4,Mod_Dry,39,7,5,4,60,115,0.35,212.2,0.65,212.2,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0138,0.000552,0.142,0.0057,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
1999-08-13,1998,11,46,225,323.05,0.51,4,Mod_Dry,39,7,5,4,60,115,0.36,208.1,0.64,208.1,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000538,0.14,0.00562,1,0.223,0.364,0.0146,24.6,0.956,0.98,0.937,48,47.1,47.1,1130
1999-08-14,1998,11,46,226,319.5,0.52,4,Mod_Dry,39,7,5,4,60,115,0.36,204.5,0.64,204.5,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0131,0.000525,0.139,0.00555,1,0.219,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
1999-08-15,1998,11,46,227,315.94,0.52,4,Mod_Dry,39,7,5,4,60,115,0.36,200.9,0.64,200.9,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000513,0.137,0.00549,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
1999-08-16,1998,11,46,228,312.39,0.53,4,Mod_Dry,39,7,5,4,60,115,0.37,197.4,0.63,197.4,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1999-08-17,1998,11,46,229,308.83,0.53,4,Mod_Dry,39,7,5,4,60,115,0.37,193.8,0.63,193.8,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
1999-08-18,1998,11,46,230,306.37,0.54,4,Mod_Dry,39,7,5,4,60,115,0.38,191.4,0.63,191.4,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
1999-08-19,1998,11,47,231,303.36,0.54,4,Mod_Dry,39,7,5,4,60,115,0.38,188.4,0.62,188.4,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
1999-08-20,1998,11,47,232,300.36,0.54,4,Mod_Dry,39,7,5,4,60,115,0.38,185.4,0.62,185.4,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.0052,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
1999-08-21,1998,11,47,233,297.35,0.55,4,Mod_Dry,39,7,5,4,60,115,0.39,182.3,0.61,182.3,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
1999-08-22,1998,11,47,234,294.34,0.55,4,Mod_Dry,39,7,5,4,60,115,0.39,179.3,0.61,179.3,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.5,40.5,972
1999-08-23,1998,11,47,235,291.33,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,176.3,0.6,176.3,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.8,39.8,954
1999-08-24,1998,11,47,236,288.32,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,173.3,0.6,173.3,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000417,0.125,0.00498,1,0.176,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,936
