date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-08-25,1998,11,47,237,285.32,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,170.3,0.6,170.3,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.3,38.3,918
1999-08-26,1998,11,48,238,282.31,0.57,4,Mod_Dry,39,7,5,4,60,115,0.41,167.3,0.59,167.3,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.113,0.00997,0.000396,0.123,0.00487,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.5,37.5,900
1999-08-27,1998,11,48,239,279.3,0.57,4,Mod_Dry,39,7,5,4,60,115,0.41,164.3,0.59,164.3,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.112,0.00972,0.000386,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
1999-08-28,1998,11,48,240,276.84,0.58,4,Mod_Dry,39,7,5,4,60,115,0.41,161.8,0.58,161.8,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
1999-08-29,1998,11,48,241,274.38,0.58,4,Mod_Dry,39,7,5,4,60,115,0.42,159.4,0.58,159.4,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
1999-08-30,1998,11,48,242,271.92,0.58,4,Mod_Dry,39,7,5,4,60,115,0.42,156.9,0.58,156.9,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,841
1999-08-31,1998,11,48,243,269.46,0.59,4,Mod_Dry,39,7,5,4,60,115,0.43,154.5,0.57,154.5,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
1999-09-01,1998,12,48,244,267,0.59,4,Mod_Dry,34,6,4,3,44,91,0.34,176,0.66,176,0,0,0,0,-3,3,34,6,4,0,47,220,990,964.8,25.2,0.113,0.0107,0.000424,0.124,0.00491,1,0.18,0.304,0.012,24.9,0.947,0.978,0.926,40.8,39.8,39.8,956
1999-09-02,1998,12,49,245,262.89,0.6,4,Mod_Dry,34,6,4,3,44,91,0.35,171.9,0.65,171.9,0,0,0,0,-3,3,34,6,4,0,47,216,990,964.8,25.2,0.112,0.0104,0.00041,0.122,0.00484,1,0.175,0.297,0.0117,25,0.946,0.976,0.923,39.8,38.8,38.8,932
1999-09-03,1998,12,49,246,259.34,0.61,4,Mod_Dry,34,6,4,3,44,91,0.35,168.3,0.65,168.3,0,0,0,0,-3,3,34,6,4,0,47,212,990,964.7,25.3,0.11,0.0101,0.000398,0.121,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,39,37.9,37.9,910
1999-09-04,1998,12,49,247,256.88,0.61,4,Mod_Dry,34,6,4,3,44,91,0.35,165.9,0.65,165.9,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00985,0.00039,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
1999-09-05,1998,12,49,248,253.87,0.62,4,Mod_Dry,34,6,4,3,44,91,0.36,162.9,0.64,162.9,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.00959,0.000379,0.118,0.00467,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
1999-09-06,1998,12,49,249,250.86,0.62,4,Mod_Dry,34,6,4,3,44,91,0.36,159.9,0.64,159.9,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00934,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,37,35.8,35.8,860
1999-09-07,1998,12,49,250,247.86,0.63,4,Mod_Dry,34,6,4,3,44,91,0.37,156.9,0.63,156.9,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00908,0.000359,0.116,0.00456,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
1999-09-08,1998,12,49,251,244.85,0.64,4,Mod_Dry,34,6,4,3,44,91,0.37,153.8,0.63,153.8,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00883,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
1999-09-09,1998,12,50,252,241.84,0.64,4,Mod_Dry,34,6,4,3,44,91,0.38,150.8,0.62,150.8,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00857,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
1999-09-10,1998,12,50,253,238.83,0.65,4,Mod_Dry,34,6,4,3,44,91,0.38,147.8,0.62,147.8,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
1999-09-11,1998,12,50,254,236.37,0.65,4,Mod_Dry,34,6,4,3,44,91,0.39,145.4,0.61,145.4,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00811,0.000319,0.11,0.00435,1,0.139,0.249,0.00982,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
1999-09-12,1998,12,50,255,233.91,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,142.9,0.61,142.9,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.0079,0.000311,0.109,0.00431,1,0.135,0.245,0.00964,25.2,0.936,0.97,0.908,33,32,32,768
1999-09-13,1998,12,50,256,231.45,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,140.4,0.61,140.4,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00769,0.000303,0.108,0.00426,1,0.132,0.24,0.00946,25.2,0.935,0.97,0.907,32.4,31.4,31.4,755
1999-09-14,1998,12,50,257,228.99,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,138,0.6,138,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.00748,0.000294,0.107,0.00422,1,0.129,0.236,0.00928,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
1999-09-15,1998,12,50,258,226.53,0.68,4,Mod_Dry,34,6,4,3,44,91,0.4,135.5,0.6,135.5,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0989,0.00727,0.000286,0.106,0.00417,1,0.125,0.232,0.0091,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
1999-09-16,1998,12,51,259,224.07,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,133.1,0.59,133.1,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00706,0.000277,0.105,0.00413,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
1999-09-17,1998,12,51,260,221.61,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,130.6,0.59,130.6,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00685,0.000269,0.104,0.00408,1,0.119,0.223,0.00875,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
1999-09-18,1998,12,51,261,220.24,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,129.2,0.59,129.2,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0967,0.00674,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
1999-09-19,1998,12,51,262,218.32,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,127.3,0.58,127.3,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00657,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.902,29.3,28.5,28.5,683
1999-09-20,1998,12,51,263,216.41,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,125.4,0.58,125.4,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.00641,0.000251,0.102,0.00399,1,0.112,0.214,0.00837,25.3,0.929,0.97,0.901,28.9,28,28,672
1999-09-21,1998,12,51,264,214.5,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,123.5,0.58,123.5,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0946,0.00625,0.000245,0.101,0.00395,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
1999-09-22,1998,12,51,265,212.58,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,121.6,0.57,121.6,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1999-09-23,1998,12,52,266,210.67,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,119.7,0.57,119.7,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00592,0.000232,0.0992,0.00389,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1999-09-24,1998,12,52,267,208.75,0.73,4,Mod_Dry,34,6,4,3,44,91,0.44,117.8,0.56,117.8,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00576,0.000225,0.0984,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,629
1999-09-25,1998,12,52,268,206.84,0.74,4,Mod_Dry,34,6,4,3,44,91,0.44,115.8,0.56,115.8,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0919,0.0056,0.000219,0.0975,0.00382,1,0.0989,0.196,0.00769,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
1999-09-26,1998,12,52,269,204.93,0.75,4,Mod_Dry,34,6,4,3,44,91,0.44,113.9,0.56,113.9,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0913,0.00543,0.000213,0.0967,0.00378,1,0.0963,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1999-09-27,1998,12,52,270,203.01,0.75,4,Mod_Dry,34,6,4,3,44,91,0.45,112,0.55,112,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0906,0.00527,0.000206,0.0959,0.00375,1,0.0937,0.19,0.00741,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1999-09-28,1998,12,52,271,201.1,0.76,4,Mod_Dry,34,6,4,3,44,91,0.45,110.1,0.55,110.1,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0899,0.00511,0.0002,0.095,0.00371,1,0.0911,0.186,0.00727,25.4,0,0,0,0,0,0,0
1999-09-29,1998,12,52,272,199.73,0.76,4,Mod_Dry,34,6,4,3,44,91,0.46,108.7,0.54,108.7,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0894,0.00499,0.000195,0.0944,0.00369,1,0.0893,0.184,0.00718,25.4,0,0,0,0,0,0,0
1999-09-30,1998,12,53,273,198.36,0.77,4,Mod_Dry,34,6,4,3,44,91,0.46,107.4,0.54,107.4,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.089,0.00488,0.00019,0.0938,0.00367,1,0.0874,0.181,0.00708,25.4,0,0,0,0,0,0,0
1999-10-01,1999,1,1,274,197,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
1999-10-02,1999,1,1,275,195.63,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00807,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
1999-10-03,1999,1,1,276,194.26,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
1999-10-04,1999,1,1,277,195.08,0.78,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
1999-10-05,1999,1,1,278,195.9,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,122.9,0.63,122.9,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.0062,0.000242,0.0985,0.00385,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
1999-10-06,1999,1,1,279,193.99,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,121,0.62,121,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0977,0.00382,1,0.106,0.204,0.00795,25.4,0.926,0.97,0.898,27.9,27,27,649
1999-10-07,1999,1,1,280,192.07,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00587,0.000229,0.0968,0.00379,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
1999-10-08,1999,1,2,281,190.16,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1999-10-09,1999,1,2,282,188.25,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,115.3,0.61,115.3,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00555,0.000217,0.0952,0.00372,1,0.0981,0.193,0.00756,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1999-10-10,1999,1,2,283,186.33,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.000211,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
1999-10-11,1999,1,2,284,184.42,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1999-10-12,1999,1,2,285,183.6,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00515,0.000201,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1999-10-13,1999,1,2,286,182.78,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1999-10-14,1999,1,2,287,180.86,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00492,0.000192,0.0919,0.0036,1,0.0881,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1999-10-15,1999,1,3,288,179.5,0.82,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0863,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1999-10-16,1999,1,3,289,178.13,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00469,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1999-10-17,1999,1,3,290,176.76,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1999-10-18,1999,1,3,291,175.39,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0807,0.17,0.00666,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
1999-10-19,1999,1,3,292,174.03,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,101,0.58,101,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.0889,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
1999-10-20,1999,1,3,293,172.66,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,99.66,0.58,99.66,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0883,0.00346,1,0.077,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1999-10-21,1999,1,3,294,171.29,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,98.29,0.57,98.29,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.0041,0.000161,0.0877,0.00343,1,0.0752,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
1999-10-22,1999,1,4,295,169.93,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,96.93,0.57,96.93,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00399,0.000156,0.0871,0.00341,1,0.0734,0.16,0.00628,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
1999-10-23,1999,1,4,296,168.56,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,95.56,0.57,95.56,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
1999-10-24,1999,1,4,297,167.19,0.86,4,Mod_Dry,31,4,3,2,33,73,0.44,94.19,0.56,94.19,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00376,0.000147,0.0859,0.00337,1,0.0697,0.156,0.00609,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1999-10-25,1999,1,4,298,166.92,0.86,4,Mod_Dry,31,4,3,2,33,73,0.44,93.92,0.56,93.92,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00607,25.4,0.918,0.966,0.887,21.5,20.7,20.7,497
1999-10-26,1999,1,4,299,166.1,0.87,4,Mod_Dry,31,4,3,2,33,73,0.44,93.1,0.56,93.1,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
1999-10-27,1999,1,4,300,165.28,0.87,4,Mod_Dry,31,4,3,2,33,73,0.44,92.28,0.56,92.28,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00359,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1999-10-28,1999,1,4,301,165,0.87,4,Mod_Dry,31,4,3,2,33,73,0.44,92,0.56,92,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00357,0.00014,0.085,0.00333,1,0.0667,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1999-10-29,1999,1,5,302,164.18,0.87,4,Mod_Dry,31,4,3,2,33,73,0.45,91.18,0.56,91.18,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.0035,0.000137,0.0846,0.00331,1,0.0656,0.15,0.00588,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
1999-10-30,1999,1,5,303,163.91,0.87,4,Mod_Dry,31,4,3,2,33,73,0.45,90.91,0.56,90.91,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00348,0.000136,0.0845,0.00331,1,0.0652,0.15,0.00587,25.4,0.921,0.965,0.889,20.8,20.1,20.1,483
1999-10-31,1999,1,5,304,162.54,0.88,4,Mod_Dry,31,4,3,2,33,73,0.45,89.54,0.55,89.54,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0805,0.00336,0.000132,0.0839,0.00329,1,0.0634,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
1999-11-01,1999,2,5,305,162.27,0.88,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
1999-11-02,1999,2,5,306,164.73,0.87,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.0055,0.000216,0.0918,0.00359,1,0.0974,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
1999-11-03,1999,2,5,307,166.1,0.87,5,Dry,23,4,2,2,19,50,0.3,116.1,0.7,116.1,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00562,0.00022,0.0924,0.00362,1,0.0992,0.192,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
1999-11-04,1999,2,5,308,165.82,0.87,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0989,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
1999-11-05,1999,2,6,309,165.55,0.87,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0865,0.00557,0.000218,0.0921,0.00361,1,0.0985,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
1999-11-06,1999,2,6,310,166.37,0.87,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0996,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
1999-11-07,1999,2,6,311,168.29,0.86,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
1999-11-08,1999,2,6,312,167.47,0.86,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,27,26.1,26.1,627
1999-11-09,1999,2,6,313,168.29,0.86,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
1999-11-10,1999,2,6,314,172.39,0.85,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1999-11-11,1999,2,6,315,177.04,0.83,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0972,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.5,28.5,683
1999-11-12,1999,2,7,316,178.4,0.83,5,Dry,23,4,2,2,19,50,0.28,128.4,0.72,128.4,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.000261,0.0977,0.00382,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
1999-11-13,1999,2,7,317,178.13,0.83,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1999-11-14,1999,2,7,318,178.95,0.82,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000263,0.098,0.00383,1,0.117,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
1999-11-15,1999,2,7,319,179.22,0.82,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
1999-11-16,1999,2,7,320,177.31,0.83,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
1999-11-17,1999,2,7,321,175.39,0.84,5,Dry,23,4,2,2,19,50,0.28,125.4,0.71,125.4,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.00641,0.000251,0.0964,0.00377,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
1999-11-18,1999,2,7,322,174.57,0.84,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
1999-11-19,1999,2,8,323,174.85,0.84,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
1999-11-20,1999,2,8,324,174.03,0.84,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
1999-11-21,1999,2,8,325,173.75,0.84,5,Dry,23,4,2,2,19,50,0.29,123.8,0.71,123.8,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00627,0.000245,0.0957,0.00375,1,0.11,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
1999-11-22,1999,2,8,326,173.48,0.84,5,Dry,23,4,2,2,19,50,0.29,123.5,0.71,123.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00625,0.000244,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
1999-11-23,1999,2,8,327,171.57,0.85,5,Dry,23,4,2,2,19,50,0.29,121.6,0.71,121.6,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00608,0.000238,0.0948,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1999-11-24,1999,2,8,328,170.75,0.85,5,Dry,23,4,2,2,19,50,0.29,120.8,0.71,120.8,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.925,0.97,0.898,27.8,26.9,26.9,647
1999-11-25,1999,2,8,329,174.85,0.84,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
1999-11-26,1999,2,9,330,178.4,0.83,5,Dry,23,4,2,2,19,50,0.28,128.4,0.72,128.4,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.000261,0.0977,0.00382,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
1999-11-27,1999,2,9,331,180.32,0.82,5,Dry,23,4,2,2,19,50,0.28,130.3,0.72,130.3,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00683,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,702
1999-11-28,1999,2,9,332,182.23,0.81,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00699,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
1999-11-29,1999,2,9,333,185.24,0.81,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00725,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
1999-11-30,1999,2,9,334,187.15,0.8,5,Dry,23,4,2,2,19,50,0.27,137.2,0.73,137.2,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.00741,0.00029,0.102,0.00397,1,0.128,0.229,0.00896,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
1999-12-01,1999,3,9,335,186.33,0.8,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1999-12-02,1999,3,9,336,186.06,0.8,5,Dry,26,4,3,2,24,59,0.32,127.1,0.68,127.1,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1999-12-03,1999,3,10,337,184.69,0.81,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
1999-12-04,1999,3,10,338,184.42,0.81,5,Dry,26,4,3,2,24,59,0.32,125.4,0.68,125.4,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00641,0.000251,0.0979,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,674
1999-12-05,1999,3,10,339,182.5,0.81,5,Dry,26,4,3,2,24,59,0.32,123.5,0.68,123.5,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00625,0.000244,0.097,0.00379,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
1999-12-06,1999,3,10,340,182.23,0.81,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1999-12-07,1999,3,10,341,181.41,0.82,5,Dry,26,4,3,2,24,59,0.33,122.4,0.68,122.4,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
1999-12-08,1999,3,10,342,183.32,0.81,5,Dry,26,4,3,2,24,59,0.32,124.3,0.68,124.3,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00632,0.000247,0.0974,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1999-12-09,1999,3,10,343,185.24,0.81,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1999-12-10,1999,3,11,344,185.51,0.81,5,Dry,26,4,3,2,24,59,0.32,126.5,0.68,126.5,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
1999-12-11,1999,3,11,345,190.71,0.79,5,Dry,26,4,3,2,24,59,0.31,131.7,0.69,131.7,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00695,0.000271,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1999-12-12,1999,3,11,346,192.07,0.79,5,Dry,26,4,3,2,24,59,0.31,133.1,0.69,133.1,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00706,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
1999-12-13,1999,3,11,347,191.8,0.79,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
1999-12-14,1999,3,11,348,193.17,0.78,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.00028,0.102,0.00397,1,0.124,0.225,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
1999-12-15,1999,3,11,349,196.72,0.77,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.905,32,31,31,744
1999-12-16,1999,3,11,350,198.64,0.76,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
1999-12-17,1999,3,12,351,196.72,0.77,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.905,32,31,31,744
1999-12-18,1999,3,12,352,194.81,0.78,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,733
1999-12-19,1999,3,12,353,192.89,0.78,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,723
1999-12-20,1999,3,12,354,194.81,0.78,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,733
1999-12-21,1999,3,12,355,198.36,0.77,5,Dry,26,4,3,2,24,59,0.3,139.4,0.7,139.4,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
1999-12-22,1999,3,12,356,199.18,0.76,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00767,0.000299,0.104,0.00408,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,759
1999-12-23,1999,3,12,357,196.18,0.77,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.00029,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
1999-12-24,1999,3,13,358,196.45,0.77,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,31,31,743
1999-12-25,1999,3,13,359,198.36,0.77,5,Dry,26,4,3,2,24,59,0.3,139.4,0.7,139.4,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
1999-12-26,1999,3,13,360,197,0.77,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
1999-12-27,1999,3,13,361,194.54,0.78,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
1999-12-28,1999,3,13,362,193.17,0.78,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.00028,0.102,0.00397,1,0.124,0.225,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
1999-12-29,1999,3,13,363,194.54,0.78,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
1999-12-30,1999,3,13,364,195.9,0.77,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
1999-12-31,1999,3,14,365,192.89,0.78,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2000-01-01,1999,4,14,1,191.53,0.79,5,Dry,29,5,4,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0908,0.00583,0.000228,0.0966,0.00378,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
2000-01-02,1999,4,14,2,191.8,0.79,5,Dry,29,5,4,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2000-01-03,1999,4,14,3,195.9,0.77,5,Dry,29,5,4,2,33,73,0.37,122.9,0.63,122.9,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.0062,0.000242,0.0985,0.00385,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
2000-01-04,1999,4,14,4,200.55,0.76,5,Dry,29,5,4,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.00659,0.000258,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2000-01-05,1999,4,14,5,204.11,0.75,5,Dry,29,5,4,2,33,73,0.36,131.1,0.64,131.1,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.00689,0.00027,0.102,0.00399,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2000-01-06,1999,4,14,6,208.21,0.73,5,Dry,29,5,4,2,33,73,0.35,135.2,0.65,135.2,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0967,0.00724,0.000283,0.104,0.00407,1,0.125,0.229,0.00896,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2000-01-07,1999,4,15,7,211.76,0.72,5,Dry,29,5,4,2,33,73,0.34,138.8,0.66,138.8,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000296,0.105,0.00413,1,0.13,0.235,0.00922,25.3,0.934,0.97,0.906,32.2,31.2,31.2,748
2000-01-08,1999,4,15,8,215.86,0.71,5,Dry,29,5,4,2,33,73,0.34,142.9,0.66,142.9,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.00789,0.000309,0.107,0.00421,1,0.135,0.243,0.00951,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2000-01-09,1999,4,15,9,219.42,0.69,5,Dry,29,5,4,2,33,73,0.33,146.4,0.67,146.4,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.0082,0.000322,0.109,0.00427,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,34,32.9,32.9,791
2000-01-10,1999,4,15,10,220.79,0.69,5,Dry,29,5,4,2,33,73,0.33,147.8,0.67,147.8,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00831,0.000326,0.109,0.00429,1,0.142,0.251,0.00987,25.2,0.938,0.97,0.91,34.3,33.3,33.3,798
2000-01-11,1999,4,15,11,219.42,0.69,5,Dry,29,5,4,2,33,73,0.33,146.4,0.67,146.4,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.0082,0.000322,0.109,0.00427,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,34,32.9,32.9,791
2000-01-12,1999,4,15,12,216.96,0.7,5,Dry,29,5,4,2,33,73,0.34,144,0.66,144,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.00799,0.000313,0.108,0.00423,1,0.137,0.245,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2000-01-13,1999,4,15,13,216.68,0.7,5,Dry,29,5,4,2,33,73,0.34,143.7,0.66,143.7,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00796,0.000312,0.108,0.00422,1,0.136,0.244,0.00957,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2000-01-14,1999,4,16,14,219.69,0.69,5,Dry,29,5,4,2,33,73,0.33,146.7,0.67,146.7,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00822,0.000323,0.109,0.00427,1,0.141,0.249,0.00979,25.2,0.937,0.97,0.909,34,33,33,792
2000-01-15,1999,4,16,15,222.7,0.69,5,Dry,29,5,4,2,33,73,0.33,149.7,0.67,149.7,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00847,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,809
2000-01-16,1999,4,16,16,224.07,0.68,5,Dry,29,5,4,2,33,73,0.33,151.1,0.67,151.1,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00859,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,816
2000-01-17,1999,4,16,17,228.17,0.67,5,Dry,29,5,4,2,33,73,0.32,155.2,0.68,155.2,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00894,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2000-01-18,1999,4,16,18,230.63,0.67,5,Dry,29,5,4,2,33,73,0.32,157.6,0.68,157.6,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00915,0.00036,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,852
2000-01-19,1999,4,16,19,234.73,0.66,5,Dry,29,5,4,2,33,73,0.31,161.7,0.69,161.7,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.0095,0.000374,0.116,0.00455,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,875
2000-01-20,1999,4,16,20,238.29,0.65,5,Dry,29,5,4,2,33,73,0.31,165.3,0.69,165.3,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.0098,0.000386,0.117,0.00461,1,0.166,0.283,0.0111,25.1,0.944,0.973,0.918,38.4,37.3,37.3,896
2000-01-21,1999,4,17,21,242.39,0.64,5,Dry,29,5,4,2,33,73,0.3,169.4,0.7,169.4,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2000-01-22,1999,4,17,22,247.58,0.63,5,Dry,29,5,4,2,33,73,0.29,174.6,0.7,174.6,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00479,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,951
2000-01-23,1999,4,17,23,250.04,0.62,5,Dry,29,5,4,2,33,73,0.29,177,0.71,177,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,966
2000-01-24,1999,4,17,24,251.96,0.62,5,Dry,29,5,4,2,33,73,0.29,179,0.71,179,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000433,0.123,0.00487,1,0.184,0.307,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2000-01-25,1999,4,17,25,256.06,0.61,5,Dry,29,5,4,2,33,73,0.28,183.1,0.71,183.1,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2000-01-26,1999,4,17,26,262.35,0.6,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.2,43.2,1040
2000-01-27,1999,4,17,27,268.09,0.59,5,Dry,29,5,4,2,33,73,0.27,195.1,0.73,195.1,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2000-01-28,1999,4,18,28,273.83,0.58,5,Dry,29,5,4,2,33,73,0.27,200.8,0.73,200.8,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2000-01-29,1999,4,18,29,279.57,0.57,5,Dry,29,5,4,2,33,73,0.26,206.6,0.74,206.6,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00537,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2000-01-30,1999,4,18,30,283.68,0.57,5,Dry,29,5,4,2,33,73,0.26,210.7,0.74,210.7,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2000-01-31,1999,4,18,31,286.68,0.56,5,Dry,29,5,4,2,33,73,0.26,213.7,0.74,213.7,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2000-02-01,1999,5,18,32,292.97,0.55,5,Dry,31,6,4,3,41,85,0.29,208,0.71,208,0,0,0,0,-3,3,31,6,4,0,44,249,990,964.9,25.1,0.123,0.0134,0.000534,0.137,0.00545,1,0.223,0.36,0.0143,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2000-02-02,1999,5,18,33,298.17,0.55,5,Dry,31,6,4,3,41,85,0.28,213.2,0.71,213.2,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0139,0.000552,0.139,0.00554,1,0.23,0.369,0.0147,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
2000-02-03,1999,5,18,34,302.82,0.54,5,Dry,31,6,4,3,41,85,0.28,217.8,0.72,217.8,0,0,0,0,-3,3,31,6,4,0,44,259,990,964.9,25.1,0.127,0.0143,0.000569,0.141,0.00563,1,0.237,0.378,0.0151,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
2000-02-04,1999,5,19,35,309.11,0.53,5,Dry,31,6,4,3,41,85,0.28,224.1,0.72,224.1,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.000591,0.144,0.00574,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2000-02-05,1999,5,19,36,313.75,0.53,5,Dry,31,6,4,3,41,85,0.27,228.8,0.73,228.8,0,0,0,0,-3,3,31,6,4,0,44,270,990,965,25,0.131,0.0152,0.000607,0.146,0.00583,2,0.0969,0.243,0.0097,24.8,0.923,0.97,0.895,25.7,24.9,49.8,1190
2000-02-06,1999,5,19,37,322.23,0.52,5,Dry,31,6,4,3,41,85,0.26,237.2,0.74,237.2,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000637,0.15,0.00599,2,0.103,0.252,0.0101,24.7,0.925,0.97,0.898,26.6,25.8,51.7,1240
2000-02-07,1999,5,19,38,332.89,0.5,5,Dry,31,6,4,3,41,85,0.26,247.9,0.74,247.9,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.137,0.0168,0.000675,0.154,0.00619,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.8,27,54,1300
2000-02-08,1999,5,19,39,341.37,0.49,5,Dry,31,6,4,3,41,85,0.25,256.4,0.75,256.4,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.02,0.000804,0.16,0.00645,2,0.116,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.9,1340
2000-02-09,1999,5,19,40,347.11,0.49,5,Dry,31,6,4,3,41,85,0.24,262.1,0.76,262.1,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.143,0.0227,0.000914,0.165,0.00665,2,0.119,0.285,0.0114,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
2000-02-10,1999,5,19,41,357.78,0.47,5,Dry,31,6,4,3,41,85,0.24,272.8,0.76,272.8,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0278,0.00112,0.174,0.00701,2,0.127,0.301,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.4,1430
2000-02-11,1999,5,20,42,366.8,0.47,5,Dry,31,6,4,3,41,85,0.23,281.8,0.77,281.8,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.149,0.032,0.00129,0.181,0.00733,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
2000-02-12,1999,5,20,43,375.28,0.46,5,Dry,31,6,4,3,41,85,0.23,290.3,0.77,290.3,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.036,0.00146,0.188,0.00762,2,0.138,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
2000-02-13,1999,5,20,44,383.21,0.45,5,Dry,31,6,4,3,41,85,0.22,298.2,0.78,298.2,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0398,0.00161,0.195,0.0079,2,0.144,0.339,0.0137,24.3,0.94,0.97,0.912,33.5,32.5,64.9,1560
2000-02-14,1999,5,20,45,392.23,0.44,5,Dry,31,6,4,3,41,85,0.22,307.2,0.78,307.2,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.044,0.00179,0.202,0.00822,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.4,33.4,66.8,1600
2000-02-15,1999,5,20,46,403.44,0.43,5,Dry,31,6,4,3,41,85,0.21,318.4,0.79,318.4,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0493,0.00201,0.212,0.00861,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.2,1660
2000-02-16,1999,5,20,47,414.11,0.42,5,Dry,31,6,4,3,41,85,0.2,329.1,0.8,329.1,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0543,0.00221,0.22,0.00899,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.5,1710
2000-02-17,1999,5,20,48,422.58,0.42,5,Dry,31,6,4,3,41,85,0.2,337.6,0.8,337.6,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0583,0.00238,0.227,0.00929,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.8,36.7,73.3,1760
2000-02-18,1999,5,21,49,430.51,0.41,5,Dry,31,6,4,3,41,85,0.2,345.5,0.8,345.5,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0621,0.00254,0.234,0.00957,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.6,37.6,75.2,1800
2000-02-19,1999,5,21,50,439.54,0.4,5,Dry,31,6,4,3,41,85,0.19,354.5,0.81,354.5,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0663,0.00272,0.241,0.00989,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2000-02-20,1999,5,21,51,446.92,0.4,5,Dry,31,6,4,3,41,85,0.19,361.9,0.81,361.9,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0698,0.00286,0.248,0.0102,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2000-02-21,1999,5,21,52,452.66,0.39,5,Dry,31,6,4,3,41,85,0.19,367.7,0.81,367.7,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0725,0.00298,0.252,0.0104,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.2,1930
2000-02-22,1999,5,21,53,462.23,0.39,5,Dry,31,6,4,3,41,85,0.18,377.2,0.82,377.2,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0771,0.00317,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2000-02-23,1999,5,21,54,470.16,0.38,5,Dry,31,6,4,3,41,85,0.18,385.2,0.82,385.2,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0808,0.00333,0.267,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.9,42,84,2020
2000-02-24,1999,5,21,55,476.45,0.38,5,Dry,31,6,4,3,41,85,0.18,391.4,0.82,391.4,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0838,0.00345,0.272,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.5,42.7,85.3,2050
2000-02-25,1999,5,22,56,478.91,0.37,5,Dry,31,6,4,3,41,85,0.18,393.9,0.82,393.9,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0849,0.0035,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2000-02-26,1999,5,22,57,479.18,0.37,5,Dry,31,6,4,3,41,85,0.18,394.2,0.82,394.2,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0851,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.9,2060
2000-02-27,1999,5,22,58,481.1,0.37,5,Dry,31,6,4,3,41,85,0.18,396.1,0.82,396.1,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.086,0.00355,0.276,0.0114,2,0.21,0.486,0.02,23.7,0.954,0.98,0.935,44,43.1,86.3,2070
2000-02-28,1999,5,22,59,485.75,0.37,5,Dry,31,6,4,3,41,85,0.17,400.8,0.82,400.8,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.191,0.0882,0.00364,0.28,0.0115,2,0.213,0.493,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.3,2090
2000-02-29,1999,5,22,60,491.49,0.37,5,Dry,31,6,4,3,41,85,0.17,406.5,0.83,406.5,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0909,0.00376,0.284,0.0118,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2000-03-01,1999,6,22,61,497.78,0.36,5,Dry,36,8,6,4,53,107,0.21,390.8,0.79,390.8,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0834,0.00345,0.275,0.0114,2,0.206,0.481,0.0199,23.7,0.954,0.98,0.935,43.3,42.4,84.8,2040
2000-03-02,1999,6,22,62,503.52,0.36,5,Dry,36,8,6,4,53,107,0.21,396.5,0.79,396.5,0,0,0,0,-4,4,36,8,6,0,57,447,990,965.9,24.1,0.193,0.0862,0.00357,0.279,0.0116,2,0.21,0.489,0.0203,23.6,0.955,0.98,0.935,43.9,43,86,2060
2000-03-03,1999,6,23,63,509.26,0.36,5,Dry,36,8,6,4,53,107,0.21,402.3,0.79,402.3,0,0,0,0,-4,4,36,8,6,0,57,452,990,965.9,24.1,0.195,0.0889,0.00369,0.284,0.0118,2,0.214,0.498,0.0207,23.6,0.955,0.98,0.936,44.5,43.6,87.2,2090
2000-03-04,1999,6,23,64,515,0.35,5,Dry,36,8,6,4,53,107,0.21,408,0.79,408,0,0,0,0,-4,4,36,8,6,0,57,458,990,965.9,24.1,0.197,0.0916,0.0038,0.289,0.012,2,0.218,0.507,0.021,23.6,0.955,0.98,0.936,45.1,44.2,88.3,2120
2000-03-05,1999,6,23,65,520.75,0.35,5,Dry,36,8,6,4,53,107,0.2,413.8,0.8,413.8,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0943,0.00392,0.293,0.0122,2,0.222,0.515,0.0214,23.5,0.956,0.98,0.937,45.7,44.7,89.5,2150
2000-03-06,1999,6,23,66,526.49,0.34,5,Dry,36,8,6,4,53,107,0.2,419.5,0.8,419.5,0,0,0,0,-4,4,36,8,6,0,57,469,990,966,24,0.201,0.097,0.00404,0.298,0.0124,2,0.226,0.524,0.0218,23.5,0.956,0.98,0.937,46.2,45.3,90.6,2170
2000-03-07,1999,6,23,67,533.87,0.34,5,Dry,36,8,6,4,53,107,0.2,426.9,0.8,426.9,0,0,0,0,-4,4,36,8,6,0,57,477,990,966,24,0.204,0.1,0.00419,0.304,0.0127,2,0.231,0.535,0.0223,23.5,0.957,0.98,0.938,47,46,92.1,2210
2000-03-08,1999,6,23,68,540.71,0.34,5,Dry,36,8,6,4,53,107,0.2,433.7,0.8,433.7,0,0,0,0,-4,4,36,8,6,0,57,484,990,966,24,0.206,0.104,0.00433,0.31,0.0129,2,0.235,0.545,0.0227,23.4,0.957,0.98,0.938,47.7,46.7,93.4,2240
2000-03-09,1999,6,23,69,548.64,0.33,5,Dry,36,8,6,4,53,107,0.2,441.6,0.81,441.6,0,0,0,0,-4,4,36,8,6,0,57,492,990,966.1,23.9,0.209,0.107,0.00449,0.317,0.0132,2,0.241,0.557,0.0233,23.4,0.958,0.98,0.939,48.5,47.5,95,2280
2000-03-10,1999,6,24,70,557.66,0.33,5,Dry,36,8,6,4,53,107,0.19,450.7,0.81,450.7,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.212,0.112,0.00468,0.324,0.0136,2,0.247,0.571,0.0239,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2000-03-11,1999,6,24,71,567.78,0.32,5,Dry,36,8,6,4,53,107,0.19,460.8,0.81,460.8,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.116,0.00489,0.333,0.014,2,0.254,0.587,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2000-03-12,1999,6,24,72,580.63,0.31,5,Dry,36,8,6,4,53,107,0.18,473.6,0.82,473.6,0,0,0,0,-4,4,36,8,6,0,57,524,990,966.2,23.8,0.224,0.123,0.00515,0.347,0.0146,2,0.262,0.609,0.0256,23.2,0.956,0.98,0.937,51.5,48.2,96.4,2310
2000-03-13,1999,6,24,73,596.76,0.3,5,Dry,36,8,6,4,53,107,0.18,489.8,0.82,489.8,0,0,0,0,-4,4,36,8,6,0,57,540,990,966.3,23.7,0.233,0.13,0.00549,0.363,0.0153,3,0.163,0.526,0.0222,23.2,0.945,0.97,0.917,35.1,34,102,2450
2000-03-14,1999,6,24,74,614.54,0.29,5,Dry,36,8,6,4,53,107,0.17,507.5,0.83,507.5,0,0,0,0,-4,4,36,8,6,0,57,558,990,966.4,23.6,0.243,0.14,0.00592,0.383,0.0162,3,0.171,0.554,0.0234,23.1,0.947,0.97,0.919,36.3,35.2,106,2530
2000-03-15,1999,6,24,75,636.14,0.28,5,Dry,36,8,6,4,53,107,0.17,529.1,0.83,529.1,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.256,0.154,0.00656,0.41,0.0174,3,0.181,0.591,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2640
2000-03-16,1999,6,24,76,662.11,0.27,5,Dry,36,8,6,4,53,107,0.16,555.1,0.84,555.1,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.27,0.172,0.00733,0.442,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2000-03-17,1999,6,25,77,690.82,0.26,5,Dry,36,8,6,4,53,107,0.15,583.8,0.84,583.8,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.00818,0.478,0.0205,3,0.205,0.683,0.0293,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2000-03-18,1999,6,25,78,723.36,0.25,5,Dry,36,8,6,4,53,107,0.15,616.4,0.85,616.4,0,0,0,0,-4,4,36,8,6,0,57,666,990,966.8,23.2,0.305,0.213,0.00917,0.518,0.0223,3,0.22,0.738,0.0318,22.5,0.955,0.98,0.936,43.2,42.4,127,3050
2000-03-19,1999,6,25,79,761.92,0.23,5,Dry,36,8,6,4,53,107,0.14,654.9,0.86,654.9,0,0,0,0,-4,4,36,8,6,0,57,705,990,966.9,23.1,0.327,0.238,0.0103,0.566,0.0245,3,0.237,0.803,0.0348,22.2,0.956,0.98,0.937,45.6,44.6,134,3210
2000-03-20,1999,6,25,80,793.04,0.22,5,Dry,36,8,6,4,53,107,0.14,686,0.86,686,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2000-03-21,1999,6,25,81,840.55,0.2,5,Dry,36,8,6,4,53,107,0.13,733.5,0.87,733.5,0,0,0,0,-4,4,36,8,6,0,57,784,990,967.3,22.7,0.372,0.291,0.0128,0.663,0.0292,3,0.273,0.936,0.0412,21.8,0.957,0.98,0.938,50,48.2,145,3470
2000-03-22,1999,6,25,82,905.19,0.18,5,Dry,36,8,6,4,53,107,0.12,798.2,0.88,798.2,0,0,0,0,-4,4,36,8,6,0,57,848,990,967.5,22.5,0.431,0.325,0.0145,0.757,0.0337,4,0.212,0.969,0.0431,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2000-03-23,1999,6,25,83,982.15,0.16,5,Dry,36,8,6,4,53,107,0.11,875.1,0.89,875.1,0,0,0,0,-4,4,36,8,6,0,57,925,990,967.8,22.2,0.502,0.363,0.0164,0.864,0.039,4,0.238,1.1,0.0497,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
2000-03-24,1999,6,26,84,1076.1,0.14,5,Dry,36,8,6,4,53,107,0.099,969.1,0.9,969.1,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.1,21.9,0.588,0.408,0.0187,0.996,0.0456,4,0.27,1.27,0.0579,20.6,0.956,0.98,0.937,46.8,45.8,183,4400
2000-03-25,1999,6,26,85,1182.4,0.13,5,Dry,36,8,6,4,53,107,0.09,1075,0.91,1075,0,0,0,0,-4,4,36,8,6,0,57,1130,990,968.5,21.5,0.736,0.593,0.0275,1.33,0.0617,4,0.295,1.62,0.0754,19.9,0.955,0.98,0.936,50.1,48.2,193,4630
2000-03-26,1999,6,26,86,1294.9,0.11,5,Dry,36,8,6,4,53,107,0.083,1188,0.92,1100,88,20,3,3,-1,63,56,11,9,3,116,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2000-03-27,1999,6,26,87,1400.6,0.1,5,Dry,36,8,6,4,53,107,0.076,1294,0.92,1100,194,44,6,6,2,136,80,14,12,6,189,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,47.9,192,4600
