date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-03-28,1999,6,26,88,1459.6,0.097,5,Dry,36,8,6,4,53,107,0.073,1353,0.93,1100,253,57,8,8,4,176,93,16,14,8,229,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2000-03-29,1999,6,26,89,1519.8,0.089,5,Dry,36,8,6,4,53,107,0.07,1413,0.93,1100,313,64,9,10,5,225,100,17,16,9,278,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2000-03-30,1999,6,26,90,1574.5,0.082,5,Dry,36,8,6,4,53,107,0.068,1468,0.93,1100,368,64,10,11,7,276,100,18,17,11,329,1240,990,969.7,20.3,0.906,0.648,0.032,1.55,0.0766,4,0.3,1.85,0.0914,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2000-03-31,1999,6,27,91,1623.5,0.076,5,Dry,36,8,6,4,53,107,0.066,1517,0.93,1100,417,64,10,13,9,321,100,18,19,13,374,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2000-04-01,1999,7,27,92,1666.5,0.07,4,Mod_Dry,45,11,10,10,72,148,0.089,1518,0.91,1100,418,55,7,13,3,340,100,18,23,13,412,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2000-04-02,1999,7,27,93,1703.2,0.065,4,Mod_Dry,45,11,10,10,72,148,0.087,1555,0.91,1100,455,55,7,14,4,375,100,18,24,14,447,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2000-04-03,1999,7,27,94,1733.4,0.06,4,Mod_Dry,45,11,10,10,72,148,0.085,1585,0.92,1100,485,55,7,15,5,403,100,18,25,15,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2000-04-04,1999,7,27,95,1763.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2000-04-05,1999,7,27,96,1787.7,0.053,4,Mod_Dry,45,11,10,10,72,148,0.083,1640,0.92,1100,540,55,7,15,6,457,100,18,25,16,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2000-04-06,1999,7,27,97,1804.8,0.051,4,Mod_Dry,45,11,10,10,72,148,0.082,1657,0.92,1100,557,55,7,15,7,473,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2000-04-07,1999,7,28,98,1815.1,0.05,4,Mod_Dry,45,11,10,10,72,148,0.082,1667,0.92,1100,567,55,7,15,7,483,100,18,25,17,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2000-04-08,1999,7,28,99,1825.4,0.049,4,Mod_Dry,45,11,10,10,72,148,0.081,1677,0.92,1100,577,55,7,15,7,493,100,18,25,17,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2000-04-09,1999,7,28,100,1828.8,0.049,4,Mod_Dry,45,11,10,10,72,148,0.081,1681,0.92,1100,581,55,7,15,7,497,100,18,25,17,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2000-04-10,1999,7,28,101,1825.4,0.049,4,Mod_Dry,45,11,10,10,72,148,0.081,1677,0.92,1100,577,55,7,15,7,493,100,18,25,17,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2000-04-11,1999,7,28,102,1822,0.049,4,Mod_Dry,45,11,10,10,72,148,0.081,1674,0.92,1100,574,55,7,15,7,490,100,18,25,17,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2000-04-12,1999,7,28,103,1811.7,0.05,4,Mod_Dry,45,11,10,10,72,148,0.082,1664,0.92,1100,564,55,7,15,7,480,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2000-04-13,1999,7,28,104,1801.4,0.052,4,Mod_Dry,45,11,10,10,72,148,0.082,1653,0.92,1100,553,55,7,15,7,469,100,18,25,17,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2000-04-14,1999,7,29,105,1791.1,0.053,4,Mod_Dry,45,11,10,10,72,148,0.083,1643,0.92,1100,543,55,7,15,6,460,100,18,25,16,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2000-04-15,1999,7,29,106,1774.1,0.055,4,Mod_Dry,45,11,10,10,72,148,0.083,1626,0.92,1100,526,55,7,15,6,443,100,18,25,16,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2000-04-16,1999,7,29,107,1757.1,0.057,4,Mod_Dry,45,11,10,10,72,148,0.084,1609,0.92,1100,509,55,7,15,5,427,100,18,25,15,499,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2000-04-17,1999,7,29,108,1740.2,0.059,4,Mod_Dry,45,11,10,10,72,148,0.085,1592,0.92,1100,492,55,7,15,5,410,100,18,25,15,482,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2000-04-18,1999,7,29,109,1716.6,0.063,4,Mod_Dry,45,11,10,10,72,148,0.086,1569,0.91,1100,469,55,7,14,4,389,100,18,24,14,461,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2000-04-19,1999,7,29,110,1693.1,0.066,4,Mod_Dry,45,11,10,10,72,148,0.087,1545,0.91,1100,445,55,7,14,3,366,100,18,24,13,438,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2000-04-20,1999,7,29,111,1669.8,0.07,4,Mod_Dry,45,11,10,10,72,148,0.089,1522,0.91,1100,422,55,7,13,3,344,100,18,23,13,416,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2000-04-21,1999,7,30,112,1646.6,0.073,4,Mod_Dry,45,11,10,10,72,148,0.09,1499,0.91,1100,399,55,7,12,2,323,100,18,22,12,395,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2000-04-22,1999,7,30,113,1623.5,0.076,4,Mod_Dry,45,11,10,10,72,148,0.091,1476,0.91,1100,376,55,7,11,1,302,100,18,21,11,374,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2000-04-23,1999,7,30,114,1594,0.08,4,Mod_Dry,45,11,10,10,72,148,0.093,1446,0.91,1100,346,55,7,11,0,273,100,18,21,10,345,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2000-04-24,1999,7,30,115,1564.8,0.084,4,Mod_Dry,45,11,10,10,72,148,0.095,1417,0.91,1100,317,55,7,10,0,245,100,18,20,10,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2000-04-25,1999,7,30,116,1535.8,0.087,4,Mod_Dry,45,11,10,10,72,148,0.096,1388,0.9,1100,288,55,7,9,-1,218,100,18,19,9,290,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2000-04-26,1999,7,30,117,1507,0.091,4,Mod_Dry,45,11,10,10,72,148,0.098,1359,0.9,1100,259,55,7,8,-2,191,100,18,18,8,263,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2000-04-27,1999,7,30,118,1478.5,0.095,4,Mod_Dry,45,11,10,10,72,148,0.1,1331,0.9,1100,231,52,7,7,-3,168,97,18,17,7,240,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2000-04-28,1999,7,31,119,1450.2,0.098,4,Mod_Dry,45,11,10,10,72,148,0.1,1302,0.9,1100,202,46,6,6,-4,148,91,17,16,6,220,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2000-04-29,1999,7,31,120,1422.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1274,0.9,1100,174,39,5,5,-5,130,84,16,15,5,202,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2000-04-30,1999,7,31,121,1394.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1246,0.89,1100,146,33,4,4,-6,111,78,15,14,4,183,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19.1,0.953,0.98,0.934,49,48,192,4610
2000-05-01,1999,8,31,122,1348.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1157,0.86,1100,57,13,2,2,-8,48,60,12,12,2,163,1180,990,969,21,0.822,0.648,0.0309,1.47,0.07,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2000-05-02,1999,8,31,123,1303.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1112,0.85,1100,12,3,0,0,-10,19,50,10,10,0,134,1170,990,968.9,21.1,0.801,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2000-05-03,1999,8,31,124,1265.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1074,0.85,1074,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.758,0.588,0.0277,1.35,0.0633,4,0.295,1.64,0.0772,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2000-05-04,1999,8,31,125,1227.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1036,0.84,1036,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.703,0.504,0.0236,1.21,0.0564,4,0.287,1.49,0.0698,19.9,0.955,0.98,0.936,48.2,47.3,189,4540
2000-05-05,1999,8,32,126,1190.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,998.8,0.84,998.8,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.648,0.422,0.0196,1.07,0.0498,4,0.28,1.35,0.0628,20.1,0.955,0.98,0.936,47.1,46.2,185,4430
2000-05-06,1999,8,32,127,1160,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,968,0.83,968,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.603,0.408,0.0189,1.01,0.0468,4,0.269,1.28,0.0593,20.3,0.955,0.98,0.936,46.1,45.1,181,4330
2000-05-07,1999,8,32,128,1129.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,937.8,0.83,937.8,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.575,0.393,0.0181,0.968,0.0446,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,44.9,44,176,4230
2000-05-08,1999,8,32,129,1100,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,908,0.82,908,0,0,0,0,-10,10,47,10,10,0,125,975,990,968.2,21.8,0.547,0.378,0.0174,0.926,0.0425,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2000-05-09,1999,8,32,130,1076.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,884.1,0.82,884.1,0,0,0,0,-10,10,47,10,10,0,125,951,990,968.1,21.9,0.526,0.367,0.0168,0.893,0.0408,4,0.241,1.13,0.0518,20.7,0.955,0.98,0.936,42.9,42,168,4040
2000-05-10,1999,8,32,131,1052.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,860.6,0.82,860.6,0,0,0,0,-10,10,47,10,10,0,125,928,990,968.1,21.9,0.504,0.356,0.0162,0.86,0.0392,4,0.233,1.09,0.0498,20.8,0.954,0.98,0.935,42,41.1,165,3950
2000-05-11,1999,8,32,132,1029.5,0.15,5,Dry,42,9,8,6,82,147,0.14,882.5,0.86,882.5,0,0,0,0,-6,6,42,9,8,0,88,942,990,968,22,0.517,0.366,0.0166,0.883,0.0401,4,0.24,1.12,0.051,20.9,0.955,0.98,0.936,43.2,42.3,169,4060
2000-05-12,1999,8,33,133,1006.8,0.15,5,Dry,42,9,8,6,82,147,0.15,859.8,0.85,859.8,0,0,0,0,-6,6,42,9,8,0,88,919,990,967.9,22.1,0.496,0.355,0.0161,0.851,0.0386,4,0.233,1.08,0.0491,21,0.955,0.98,0.935,42.2,41.4,166,3970
2000-05-13,1999,8,33,134,984.59,0.16,5,Dry,42,9,8,6,82,147,0.15,837.6,0.85,837.6,0,0,0,0,-6,6,42,9,8,0,88,897,990,967.8,22.2,0.476,0.344,0.0155,0.82,0.037,4,0.225,1.05,0.0472,21.1,0.954,0.979,0.934,41.4,40.5,162,3890
2000-05-14,1999,8,33,135,962.84,0.16,5,Dry,42,9,8,6,82,147,0.15,815.8,0.85,815.8,0,0,0,0,-6,6,42,9,8,0,88,875,990,967.8,22.2,0.456,0.334,0.015,0.79,0.0355,4,0.218,1.01,0.0453,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2000-05-15,1999,8,33,136,946.27,0.17,5,Dry,42,9,8,6,82,147,0.15,799.3,0.84,799.3,0,0,0,0,-6,6,42,9,8,0,88,858,990,967.7,22.3,0.441,0.326,0.0146,0.766,0.0343,4,0.212,0.979,0.0439,21.3,0.953,0.976,0.93,39.9,38.9,156,3730
2000-05-16,1999,8,33,137,930.02,0.17,5,Dry,42,9,8,6,82,147,0.16,783,0.84,783,0,0,0,0,-6,6,42,9,8,0,88,842,990,967.6,22.4,0.426,0.318,0.0142,0.744,0.0332,3,0.289,1.03,0.0461,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2000-05-17,1999,8,33,138,914.12,0.18,5,Dry,42,9,8,6,82,147,0.16,767.1,0.84,767.1,0,0,0,0,-6,6,42,9,8,0,88,826,990,967.6,22.4,0.411,0.31,0.0138,0.721,0.0321,3,0.285,1.01,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2000-05-18,1999,8,33,139,898.57,0.18,5,Dry,42,9,8,6,82,147,0.16,751.6,0.84,751.6,0,0,0,0,-6,6,42,9,8,0,88,811,990,967.5,22.5,0.397,0.303,0.0135,0.7,0.0311,3,0.28,0.98,0.0436,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2000-05-19,1999,8,34,140,883.41,0.19,5,Dry,42,9,8,6,82,147,0.17,736.4,0.83,736.4,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.676,0.03,3,0.274,0.95,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2000-05-20,1999,8,34,141,868.67,0.19,5,Dry,42,9,8,6,82,147,0.17,721.7,0.83,721.7,0,0,0,0,-6,6,42,9,8,0,88,781,990,967.4,22.6,0.37,0.283,0.0125,0.653,0.0289,3,0.267,0.92,0.0407,21.7,0.957,0.98,0.938,49,48,144,3460
2000-05-21,1999,8,34,142,854.36,0.2,5,Dry,42,9,8,6,82,147,0.17,707.4,0.83,707.4,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.274,0.0121,0.636,0.028,3,0.261,0.896,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2000-05-22,1999,8,34,143,840.55,0.2,5,Dry,42,9,8,6,82,147,0.17,693.5,0.82,693.5,0,0,0,0,-6,6,42,9,8,0,88,753,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.255,0.873,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2000-05-23,1999,8,34,144,827.28,0.2,5,Dry,42,9,8,6,82,147,0.18,680.3,0.82,680.3,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.347,0.255,0.0112,0.602,0.0264,3,0.249,0.851,0.0373,21.9,0.957,0.98,0.938,46.7,45.8,137,3290
2000-05-24,1999,8,34,145,814.61,0.21,5,Dry,42,9,8,6,82,147,0.18,667.6,0.82,667.6,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,46,45,135,3240
2000-05-25,1999,8,34,146,805.98,0.21,5,Dry,42,9,8,6,82,147,0.18,659,0.82,659,0,0,0,0,-6,6,42,9,8,0,88,718,990,967.1,22.9,0.335,0.241,0.0105,0.576,0.0252,3,0.239,0.815,0.0356,22.1,0.956,0.98,0.937,45.5,44.5,134,3210
2000-05-26,1999,8,35,147,797.76,0.21,5,Dry,42,9,8,6,82,147,0.18,650.8,0.82,650.8,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.566,0.0247,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3170
2000-05-27,1999,8,35,148,790,0.22,5,Dry,42,9,8,6,82,147,0.19,643,0.81,643,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.231,0.01,0.556,0.0242,3,0.232,0.788,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2000-05-28,1999,8,35,149,782.81,0.22,5,Dry,42,9,8,6,82,147,0.19,635.8,0.81,635.8,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00983,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
2000-05-29,1999,8,35,150,776.35,0.23,5,Dry,42,9,8,6,82,147,0.19,629.4,0.81,629.4,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00963,0.539,0.0234,3,0.226,0.765,0.0333,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2000-05-30,1999,8,35,151,770.12,0.23,5,Dry,42,9,8,6,82,147,0.19,623.1,0.81,623.1,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2000-05-31,1999,8,35,152,761.1,0.23,5,Dry,42,9,8,6,82,147,0.19,614.1,0.81,614.1,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00916,0.52,0.0226,3,0.219,0.739,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
2000-06-01,1999,9,35,153,748.25,0.24,5,Dry,39,9,7,5,59,119,0.16,629.3,0.84,629.3,0,0,0,0,-5,5,39,9,7,0,64,684,990,966.9,23.1,0.315,0.221,0.00958,0.537,0.0232,3,0.226,0.762,0.033,22.3,0.955,0.98,0.936,43.9,43,129,3100
2000-06-02,1999,9,36,154,737.04,0.24,5,Dry,39,9,7,5,59,119,0.16,618,0.84,618,0,0,0,0,-5,5,39,9,7,0,64,673,990,966.8,23.2,0.309,0.214,0.00924,0.523,0.0226,3,0.221,0.743,0.0321,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
2000-06-03,1999,9,36,155,725.28,0.25,5,Dry,39,9,7,5,59,119,0.16,606.3,0.84,606.3,0,0,0,0,-5,5,39,9,7,0,64,661,990,966.8,23.2,0.302,0.206,0.00888,0.508,0.0219,3,0.215,0.724,0.0312,22.5,0.955,0.98,0.936,42.5,41.7,125,3000
2000-06-04,1999,9,36,156,714.07,0.25,5,Dry,39,9,7,5,59,119,0.17,595.1,0.83,595.1,0,0,0,0,-5,5,39,9,7,0,64,650,990,966.8,23.2,0.296,0.199,0.00854,0.494,0.0213,3,0.21,0.705,0.0303,22.5,0.954,0.98,0.935,41.8,41,123,2950
2000-06-05,1999,9,36,157,703.95,0.25,5,Dry,39,9,7,5,59,119,0.17,585,0.83,585,0,0,0,0,-5,5,39,9,7,0,64,640,990,966.7,23.3,0.29,0.192,0.00824,0.482,0.0207,3,0.206,0.688,0.0295,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2000-06-06,1999,9,36,158,693.29,0.26,5,Dry,39,9,7,5,59,119,0.17,574.3,0.83,574.3,0,0,0,0,-5,5,39,9,7,0,64,629,990,966.7,23.3,0.284,0.185,0.00791,0.469,0.0201,3,0.201,0.67,0.0287,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2000-06-07,1999,9,36,159,682.62,0.26,5,Dry,39,9,7,5,59,119,0.17,563.6,0.83,563.6,0,0,0,0,-5,5,39,9,7,0,64,619,990,966.6,23.4,0.278,0.177,0.0076,0.456,0.0195,3,0.196,0.652,0.0279,22.7,0.952,0.976,0.929,39.8,38.9,117,2800
2000-06-08,1999,9,36,160,672.5,0.27,5,Dry,39,9,7,5,59,119,0.18,553.5,0.82,553.5,0,0,0,0,-5,5,39,9,7,0,64,609,990,966.6,23.4,0.272,0.171,0.00729,0.443,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2000-06-09,1999,9,37,161,663.48,0.27,5,Dry,39,9,7,5,59,119,0.18,544.5,0.82,544.5,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.6,23.4,0.267,0.165,0.00703,0.432,0.0184,3,0.188,0.619,0.0264,22.8,0.95,0.973,0.925,38.6,37.6,113,2700
2000-06-10,1999,9,37,162,653.91,0.27,5,Dry,39,9,7,5,59,119,0.18,534.9,0.82,534.9,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.158,0.00674,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.95,0.972,0.923,38,36.9,111,2660
2000-06-11,1999,9,37,163,644.34,0.28,5,Dry,39,9,7,5,59,119,0.18,525.3,0.81,525.3,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00646,0.408,0.0174,3,0.179,0.587,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2000-06-12,1999,9,37,164,634.77,0.28,5,Dry,39,9,7,5,59,119,0.19,515.8,0.81,515.8,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.146,0.00618,0.396,0.0168,3,0.175,0.571,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2570
2000-06-13,1999,9,37,165,625.75,0.29,5,Dry,39,9,7,5,59,119,0.19,506.8,0.81,506.8,0,0,0,0,-5,5,39,9,7,0,64,562,990,966.4,23.6,0.246,0.14,0.00591,0.385,0.0163,3,0.171,0.556,0.0236,23,0.947,0.97,0.919,36.1,35.1,105,2520
2000-06-14,1999,9,37,166,617.82,0.29,5,Dry,39,9,7,5,59,119,0.19,498.8,0.81,498.8,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.134,0.00569,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2000-06-15,1999,9,37,167,609.34,0.29,5,Dry,39,9,7,5,59,119,0.2,490.3,0.81,490.3,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.236,0.13,0.00551,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,35,34,102,2450
2000-06-16,1999,9,38,168,600.86,0.3,5,Dry,39,9,7,5,59,119,0.2,481.9,0.8,481.9,0,0,0,0,-5,5,39,9,7,0,64,537,990,966.3,23.7,0.232,0.126,0.00534,0.358,0.0151,2,0.268,0.626,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2000-06-17,1999,9,38,169,592.39,0.3,5,Dry,39,9,7,5,59,119,0.2,473.4,0.8,473.4,0,0,0,0,-5,5,39,9,7,0,64,528,990,966.3,23.7,0.227,0.122,0.00516,0.349,0.0147,2,0.262,0.611,0.0258,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2000-06-18,1999,9,38,170,584.46,0.31,5,Dry,39,9,7,5,59,119,0.2,465.5,0.8,465.5,0,0,0,0,-5,5,39,9,7,0,64,520,990,966.2,23.8,0.222,0.119,0.00499,0.341,0.0143,2,0.257,0.598,0.0251,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2000-06-19,1999,9,38,171,576.53,0.31,5,Dry,39,9,7,5,59,119,0.21,457.5,0.79,457.5,0,0,0,0,-5,5,39,9,7,0,64,513,990,966.2,23.8,0.218,0.115,0.00483,0.333,0.014,2,0.251,0.584,0.0245,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2000-06-20,1999,9,38,172,569.69,0.32,5,Dry,39,9,7,5,59,119,0.21,450.7,0.79,450.7,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.00469,0.326,0.0137,2,0.247,0.572,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2000-06-21,1999,9,38,173,562.31,0.32,4,Mod_Dry,45,10,9,9,88,161,0.29,401.3,0.71,401.3,0,0,0,0,-9,9,45,10,9,0,97,465,990,966.1,23.9,0.2,0.0884,0.0037,0.288,0.0121,2,0.213,0.502,0.021,23.4,0.955,0.98,0.936,43.9,43,86.1,2070
2000-06-22,1999,9,38,174,554.93,0.33,4,Mod_Dry,45,10,9,9,88,161,0.29,393.9,0.71,393.9,0,0,0,0,-9,9,45,10,9,0,97,458,990,966.1,23.9,0.197,0.0849,0.00355,0.282,0.0118,2,0.208,0.49,0.0205,23.4,0.954,0.98,0.935,43.1,42.3,84.6,2030
2000-06-23,1999,9,39,175,547.54,0.33,4,Mod_Dry,45,10,9,9,88,161,0.29,386.5,0.71,386.5,0,0,0,0,-9,9,45,10,9,0,97,451,990,966.1,23.9,0.195,0.0814,0.0034,0.276,0.0115,2,0.203,0.479,0.02,23.5,0.953,0.98,0.934,42.4,41.5,83.1,1990
2000-06-24,1999,9,39,176,540.16,0.34,4,Mod_Dry,45,10,9,9,88,161,0.3,379.2,0.7,379.2,0,0,0,0,-9,9,45,10,9,0,97,443,990,966,24,0.192,0.078,0.00325,0.27,0.0113,2,0.198,0.468,0.0195,23.5,0.952,0.979,0.933,41.6,40.8,81.5,1960
2000-06-25,1999,9,39,177,533.32,0.34,4,Mod_Dry,45,10,9,9,88,161,0.3,372.3,0.7,372.3,0,0,0,0,-9,9,45,10,9,0,97,436,990,966,24,0.19,0.0747,0.00311,0.264,0.011,2,0.194,0.458,0.0191,23.5,0.951,0.978,0.93,40.9,40,80,1920
2000-06-26,1999,9,39,178,526.49,0.34,4,Mod_Dry,45,10,9,9,88,161,0.31,365.5,0.69,365.5,0,0,0,0,-9,9,45,10,9,0,97,429,990,966,24,0.187,0.0715,0.00298,0.259,0.0108,2,0.189,0.448,0.0186,23.6,0.951,0.976,0.928,40.2,39.2,78.5,1880
2000-06-27,1999,9,39,179,519.65,0.35,4,Mod_Dry,45,10,9,9,88,161,0.31,358.6,0.69,358.6,0,0,0,0,-9,9,45,10,9,0,97,423,990,965.9,24.1,0.185,0.0683,0.00284,0.253,0.0105,2,0.185,0.438,0.0182,23.6,0.95,0.975,0.926,39.5,38.5,76.9,1850
2000-06-28,1999,9,39,180,513.91,0.35,4,Mod_Dry,45,10,9,9,88,161,0.31,352.9,0.69,352.9,0,0,0,0,-9,9,45,10,9,0,97,417,990,965.9,24.1,0.183,0.0656,0.00272,0.248,0.0103,2,0.181,0.429,0.0178,23.7,0.949,0.974,0.924,38.8,37.8,75.6,1820
2000-06-29,1999,9,39,181,507.62,0.36,4,Mod_Dry,45,10,9,9,88,161,0.32,346.6,0.68,346.6,0,0,0,0,-9,9,45,10,9,0,97,411,990,965.9,24.1,0.18,0.0626,0.0026,0.243,0.0101,2,0.176,0.42,0.0174,23.7,0.948,0.972,0.922,38.2,37.1,74.2,1780
2000-06-30,1999,9,40,182,501.33,0.36,4,Mod_Dry,45,10,9,9,88,161,0.32,340.3,0.68,340.3,0,0,0,0,-9,9,45,10,9,0,97,404,990,965.9,24.1,0.178,0.0596,0.00247,0.238,0.00985,2,0.172,0.41,0.017,23.7,0.947,0.971,0.919,37.5,36.4,72.8,1750
2000-07-01,1999,10,40,183,495.04,0.36,4,Mod_Dry,42,9,8,6,70,135,0.27,360,0.73,360,0,0,0,0,-6,6,42,9,8,0,76,419,990,965.8,24.2,0.183,0.0689,0.00285,0.252,0.0104,2,0.186,0.438,0.0181,23.7,0.95,0.976,0.927,39.8,38.8,77.7,1860
2000-07-02,1999,10,40,184,488.75,0.37,4,Mod_Dry,42,9,8,6,70,135,0.28,353.8,0.72,353.8,0,0,0,0,-6,6,42,9,8,0,76,413,990,965.8,24.2,0.181,0.066,0.00273,0.247,0.0102,2,0.181,0.428,0.0177,23.8,0.949,0.974,0.924,39.1,38.1,76.2,1830
2000-07-03,1999,10,40,185,482.47,0.37,4,Mod_Dry,42,9,8,6,70,135,0.28,347.5,0.72,347.5,0,0,0,0,-6,6,42,9,8,0,76,406,990,965.8,24.2,0.179,0.063,0.0026,0.242,0.00999,2,0.177,0.419,0.0173,23.8,0.948,0.973,0.922,38.5,37.4,74.8,1800
2000-07-04,1999,10,40,186,476.72,0.38,4,Mod_Dry,42,9,8,6,70,135,0.28,341.7,0.72,341.7,0,0,0,0,-6,6,42,9,8,0,76,401,990,965.7,24.3,0.177,0.0603,0.00249,0.237,0.00978,2,0.173,0.41,0.0169,23.8,0.947,0.971,0.92,37.8,36.8,73.5,1760
2000-07-05,1999,10,40,187,470.98,0.38,4,Mod_Dry,42,9,8,6,70,135,0.29,336,0.71,336,0,0,0,0,-6,6,42,9,8,0,76,395,990,965.7,24.3,0.175,0.0576,0.00237,0.233,0.00958,2,0.169,0.402,0.0165,23.9,0.946,0.97,0.918,37.2,36.1,72.2,1730
2000-07-06,1999,10,40,188,465.24,0.38,4,Mod_Dry,42,9,8,6,70,135,0.29,330.2,0.71,330.2,0,0,0,0,-6,6,42,9,8,0,76,389,990,965.7,24.3,0.173,0.0549,0.00226,0.228,0.00937,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.6,35.5,71,1700
2000-07-07,1999,10,41,189,459.5,0.39,4,Mod_Dry,42,9,8,6,70,135,0.29,324.5,0.71,324.5,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0522,0.00214,0.223,0.00917,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36,34.9,69.8,1680
2000-07-08,1999,10,41,190,454.85,0.39,4,Mod_Dry,42,9,8,6,70,135,0.3,319.9,0.7,319.9,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.05,0.00205,0.219,0.009,2,0.158,0.378,0.0155,24,0.944,0.97,0.916,35.5,34.4,68.9,1650
2000-07-09,1999,10,41,191,449.65,0.39,4,Mod_Dry,42,9,8,6,70,135,0.3,314.6,0.7,314.6,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.167,0.0475,0.00195,0.215,0.00882,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,34.9,33.9,67.8,1630
2000-07-10,1999,10,41,192,444.46,0.4,4,Mod_Dry,42,9,8,6,70,135,0.3,309.5,0.7,309.5,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.166,0.0451,0.00185,0.211,0.00863,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.4,33.3,66.7,1600
2000-07-11,1999,10,41,193,439.26,0.4,4,Mod_Dry,42,9,8,6,70,135,0.31,304.3,0.69,304.3,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0426,0.00174,0.206,0.00845,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
2000-07-12,1999,10,41,194,434.07,0.41,4,Mod_Dry,42,9,8,6,70,135,0.31,299.1,0.69,299.1,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.0402,0.00164,0.202,0.00827,2,0.144,0.346,0.0142,24.1,0.941,0.97,0.912,33.2,32.2,64.5,1550
2000-07-13,1999,10,41,195,428.87,0.41,4,Mod_Dry,42,9,8,6,70,135,0.32,293.9,0.69,293.9,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0377,0.00154,0.198,0.00808,2,0.141,0.339,0.0138,24.1,0.939,0.97,0.911,32.7,31.7,63.4,1520
2000-07-14,1999,10,42,196,424.22,0.41,4,Mod_Dry,42,9,8,6,70,135,0.32,289.2,0.68,289.2,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0355,0.00145,0.194,0.00792,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.1,31.2,62.4,1500
2000-07-15,1999,10,42,197,419.57,0.42,4,Mod_Dry,42,9,8,6,70,135,0.32,284.6,0.68,284.6,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0333,0.00136,0.19,0.00776,2,0.135,0.325,0.0132,24.2,0.937,0.97,0.909,31.6,30.7,61.4,1470
2000-07-16,1999,10,42,198,414.93,0.42,4,Mod_Dry,42,9,8,6,70,135,0.33,279.9,0.68,279.9,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0311,0.00127,0.186,0.00759,2,0.131,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.4,1450
2000-07-17,1999,10,42,199,410.28,0.43,4,Mod_Dry,42,9,8,6,70,135,0.33,275.3,0.67,275.3,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.154,0.0289,0.00118,0.182,0.00743,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1420
2000-07-18,1999,10,42,200,406.72,0.43,4,Mod_Dry,42,9,8,6,70,135,0.33,271.7,0.67,271.7,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0273,0.00111,0.18,0.00731,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2000-07-19,1999,10,42,201,402.62,0.43,4,Mod_Dry,42,9,8,6,70,135,0.34,267.6,0.67,267.6,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0253,0.00103,0.176,0.00716,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.7,1390
2000-07-20,1999,10,42,202,398.52,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,263.5,0.66,263.5,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.149,0.0234,0.00095,0.173,0.00702,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
2000-07-21,1999,10,43,203,394.42,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,259.4,0.66,259.4,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0214,0.000871,0.169,0.00688,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.9,28,56,1340
2000-07-22,1999,10,43,204,390.32,0.44,4,Mod_Dry,42,9,8,6,70,135,0.35,255.3,0.65,255.3,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0195,0.000792,0.166,0.00673,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55.1,1320
2000-07-23,1999,10,43,205,386.22,0.45,4,Mod_Dry,42,9,8,6,70,135,0.35,251.2,0.65,251.2,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0176,0.000712,0.163,0.00659,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2000-07-24,1999,10,43,206,382.11,0.45,4,Mod_Dry,42,9,8,6,70,135,0.35,247.1,0.65,247.1,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0168,0.000679,0.16,0.00649,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.3,1280
2000-07-25,1999,10,43,207,378.01,0.45,4,Mod_Dry,42,9,8,6,70,135,0.36,243,0.64,243,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000664,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.4,1260
2000-07-26,1999,10,43,208,373.91,0.46,4,Mod_Dry,42,9,8,6,70,135,0.36,238.9,0.64,238.9,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.0161,0.000649,0.157,0.00634,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.5,1240
2000-07-27,1999,10,43,209,370.36,0.46,4,Mod_Dry,42,9,8,6,70,135,0.36,235.4,0.64,235.4,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.3,24.7,0.139,0.0158,0.000637,0.155,0.00627,2,0.101,0.257,0.0104,24.5,0.925,0.97,0.897,26.1,25.4,50.7,1220
2000-07-28,1999,10,44,210,366.8,0.47,4,Mod_Dry,42,9,8,6,70,135,0.37,231.8,0.63,231.8,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000624,0.154,0.0062,2,0.099,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
2000-07-29,1999,10,44,211,363.25,0.47,4,Mod_Dry,42,9,8,6,70,135,0.37,228.3,0.63,228.3,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0152,0.000611,0.152,0.00614,1,0.251,0.403,0.0162,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2000-07-30,1999,10,44,212,359.69,0.47,4,Mod_Dry,42,9,8,6,70,135,0.38,224.7,0.63,224.7,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0148,0.000599,0.151,0.00607,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2000-07-31,1999,10,44,213,356.14,0.48,4,Mod_Dry,42,9,8,6,70,135,0.38,221.1,0.62,221.1,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000586,0.149,0.006,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2000-08-01,1999,11,44,214,352.58,0.48,4,Mod_Dry,39,7,5,4,60,115,0.33,237.6,0.67,237.6,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.137,0.0159,0.000642,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2000-08-02,1999,11,44,215,349.03,0.48,4,Mod_Dry,39,7,5,4,60,115,0.33,234,0.67,234,0,0,0,0,-4,4,39,7,5,0,64,285,990,965.1,24.9,0.136,0.0156,0.000629,0.152,0.00611,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.6,1220
2000-08-03,1999,11,44,216,344.93,0.49,4,Mod_Dry,39,7,5,4,60,115,0.33,229.9,0.67,229.9,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00603,2,0.0977,0.248,0.00996,24.6,0.923,0.97,0.895,25.6,24.9,49.7,1190
2000-08-04,1999,11,45,217,340.82,0.49,4,Mod_Dry,39,7,5,4,60,115,0.34,225.8,0.66,225.8,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.0149,0.0006,0.148,0.00595,1,0.247,0.396,0.0159,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2000-08-05,1999,11,45,218,336.72,0.5,4,Mod_Dry,39,7,5,4,60,115,0.34,221.7,0.66,221.7,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000586,0.146,0.00587,1,0.242,0.388,0.0156,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2000-08-06,1999,11,45,219,333.17,0.5,4,Mod_Dry,39,7,5,4,60,115,0.34,218.2,0.66,218.2,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.131,0.0143,0.000573,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2000-08-07,1999,11,45,220,329.61,0.51,4,Mod_Dry,39,7,5,4,60,115,0.35,214.6,0.65,214.6,0,0,0,0,-4,4,39,7,5,0,64,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2000-08-08,1999,11,45,221,326.06,0.51,4,Mod_Dry,39,7,5,4,60,115,0.35,211.1,0.65,211.1,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00568,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
2000-08-09,1999,11,45,222,322.5,0.51,4,Mod_Dry,39,7,5,4,60,115,0.36,207.5,0.64,207.5,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000536,0.14,0.00561,1,0.223,0.363,0.0145,24.6,0.956,0.98,0.937,47.9,47,47,1130
2000-08-10,1999,11,45,223,318.95,0.52,4,Mod_Dry,39,7,5,4,60,115,0.36,203.9,0.64,203.9,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.126,0.0131,0.000523,0.139,0.00554,1,0.218,0.356,0.0143,24.6,0.955,0.98,0.936,47.1,46.2,46.2,1110
2000-08-11,1999,11,46,224,316.49,0.52,4,Mod_Dry,39,7,5,4,60,115,0.36,201.5,0.64,201.5,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.125,0.0129,0.000515,0.138,0.0055,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2000-08-12,1999,11,46,225,313.48,0.53,4,Mod_Dry,39,7,5,4,60,115,0.37,198.5,0.63,198.5,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.124,0.0126,0.000504,0.136,0.00544,1,0.21,0.347,0.0138,24.7,0.954,0.98,0.935,45.9,44.9,44.9,1080
2000-08-13,1999,11,46,226,310.47,0.53,4,Mod_Dry,39,7,5,4,60,115,0.37,195.5,0.63,195.5,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.123,0.0124,0.000494,0.135,0.00539,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2000-08-14,1999,11,46,227,307.47,0.53,4,Mod_Dry,39,7,5,4,60,115,0.37,192.5,0.63,192.5,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00533,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.5,43.6,43.6,1050
2000-08-15,1999,11,46,228,304.46,0.54,4,Mod_Dry,39,7,5,4,60,115,0.38,189.5,0.62,189.5,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00527,1,0.198,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2000-08-16,1999,11,46,229,301.45,0.54,4,Mod_Dry,39,7,5,4,60,115,0.38,186.4,0.62,186.4,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2000-08-17,1999,11,46,230,298.44,0.55,4,Mod_Dry,39,7,5,4,60,115,0.39,183.4,0.61,183.4,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000452,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
2000-08-18,1999,11,47,231,295.43,0.55,4,Mod_Dry,39,7,5,4,60,115,0.39,180.4,0.61,180.4,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00511,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,979
2000-08-19,1999,11,47,232,292.43,0.55,4,Mod_Dry,39,7,5,4,60,115,0.39,177.4,0.61,177.4,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,961
2000-08-20,1999,11,47,233,289.97,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,175,0.6,175,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.4,39.4,946
2000-08-21,1999,11,47,234,287.5,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,172.5,0.6,172.5,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,931
2000-08-22,1999,11,47,235,285.04,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,170,0.6,170,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2000-08-23,1999,11,47,236,282.58,0.57,4,Mod_Dry,39,7,5,4,60,115,0.41,167.6,0.59,167.6,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2000-08-24,1999,11,47,237,280.12,0.57,4,Mod_Dry,39,7,5,4,60,115,0.41,165.1,0.59,165.1,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00979,0.000389,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,887
2000-08-25,1999,11,48,238,277.66,0.57,4,Mod_Dry,39,7,5,4,60,115,0.41,162.7,0.59,162.7,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00958,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,873
2000-08-26,1999,11,48,239,275.2,0.58,4,Mod_Dry,39,7,5,4,60,115,0.42,160.2,0.58,160.2,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00937,0.000372,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2000-08-27,1999,11,48,240,272.74,0.58,4,Mod_Dry,39,7,5,4,60,115,0.42,157.7,0.58,157.7,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.0047,1,0.155,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,846
2000-08-28,1999,11,48,241,270.28,0.59,4,Mod_Dry,39,7,5,4,60,115,0.42,155.3,0.57,155.3,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2000-08-29,1999,11,48,242,267.82,0.59,4,Mod_Dry,39,7,5,4,60,115,0.43,152.8,0.57,152.8,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2000-08-30,1999,11,48,243,265.36,0.59,4,Mod_Dry,39,7,5,4,60,115,0.43,150.4,0.57,150.4,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,805
2000-08-31,1999,11,48,244,263.99,0.6,4,Mod_Dry,39,7,5,4,60,115,0.44,149,0.56,149,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00841,0.000333,0.115,0.00454,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.2,33.2,798
2000-09-01,1999,12,49,245,260.98,0.6,4,Mod_Dry,34,6,4,3,44,91,0.35,170,0.65,170,0,0,0,0,-3,3,34,6,4,0,47,214,990,964.7,25.3,0.111,0.0102,0.000404,0.121,0.0048,1,0.172,0.293,0.0116,25,0.945,0.975,0.921,39.3,38.3,38.3,920
2000-09-02,1999,12,49,246,256.88,0.61,4,Mod_Dry,34,6,4,3,44,91,0.35,165.9,0.65,165.9,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00985,0.00039,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2000-09-03,1999,12,49,247,252.78,0.62,4,Mod_Dry,34,6,4,3,44,91,0.36,161.8,0.64,161.8,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.0095,0.000376,0.118,0.00465,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,871
2000-09-04,1999,12,49,248,248.68,0.63,4,Mod_Dry,34,6,4,3,44,91,0.37,157.7,0.63,157.7,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00915,0.000362,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.4,35.4,849
2000-09-05,1999,12,49,249,244.57,0.64,4,Mod_Dry,34,6,4,3,44,91,0.37,153.6,0.63,153.6,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.0088,0.000348,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2000-09-06,1999,12,49,250,241.02,0.64,4,Mod_Dry,34,6,4,3,44,91,0.38,150,0.62,150,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.0085,0.000335,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2000-09-07,1999,12,49,251,237.47,0.65,4,Mod_Dry,34,6,4,3,44,91,0.38,146.5,0.62,146.5,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.0082,0.000323,0.111,0.00437,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.8,32.8,32.8,788
2000-09-08,1999,12,50,252,235,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,144,0.61,144,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00799,0.000315,0.11,0.00433,1,0.137,0.247,0.00972,25.1,0.936,0.97,0.908,33.3,32.3,32.3,774
2000-09-09,1999,12,50,253,232,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,141,0.61,141,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00774,0.000304,0.109,0.00427,1,0.133,0.241,0.0095,25.2,0.935,0.97,0.907,32.5,31.6,31.6,758
2000-09-10,1999,12,50,254,228.99,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,138,0.6,138,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.00748,0.000294,0.107,0.00422,1,0.129,0.236,0.00928,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2000-09-11,1999,12,50,255,225.98,0.68,4,Mod_Dry,34,6,4,3,44,91,0.4,135,0.6,135,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00722,0.000284,0.106,0.00416,1,0.125,0.231,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2000-09-12,1999,12,50,256,222.97,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,132,0.59,132,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00697,0.000274,0.105,0.00411,1,0.121,0.225,0.00885,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2000-09-13,1999,12,50,257,219.97,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,129,0.59,129,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00863,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2000-09-14,1999,12,50,258,217.5,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,126.5,0.58,126.5,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0957,0.0065,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2000-09-15,1999,12,51,259,216.14,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00639,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,28,28,671
2000-09-16,1999,12,51,260,213.13,0.71,4,Mod_Dry,34,6,4,3,44,91,0.43,122.1,0.57,122.1,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00613,0.00024,0.1,0.00393,1,0.107,0.208,0.00814,25.3,0.927,0.97,0.899,28.1,27.2,27.2,654
2000-09-17,1999,12,51,261,212.86,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,121.9,0.57,121.9,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0941,0.00611,0.000239,0.1,0.00392,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2000-09-18,1999,12,51,262,212.04,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,121,0.57,121,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00604,0.000237,0.0998,0.00391,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.8,27,27,648
2000-09-19,1999,12,51,263,210.12,0.73,4,Mod_Dry,34,6,4,3,44,91,0.43,119.1,0.57,119.1,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00588,0.00023,0.099,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2000-09-20,1999,12,51,264,208.21,0.73,4,Mod_Dry,34,6,4,3,44,91,0.44,117.2,0.56,117.2,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.00571,0.000224,0.0981,0.00384,1,0.101,0.199,0.00778,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2000-09-21,1999,12,51,265,205.2,0.74,4,Mod_Dry,34,6,4,3,44,91,0.44,114.2,0.56,114.2,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0914,0.00546,0.000213,0.0968,0.00379,1,0.0967,0.193,0.00757,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2000-09-22,1999,12,52,266,202.74,0.75,4,Mod_Dry,34,6,4,3,44,91,0.45,111.7,0.55,111.7,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0905,0.00525,0.000205,0.0957,0.00374,1,0.0933,0.189,0.00739,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2000-09-23,1999,12,52,267,200.28,0.76,4,Mod_Dry,34,6,4,3,44,91,0.45,109.3,0.55,109.3,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0896,0.00504,0.000197,0.0947,0.0037,1,0.09,0.185,0.00722,25.4,0,0,0,0,0,0,0
2000-09-24,1999,12,52,268,198.91,0.76,4,Mod_Dry,34,6,4,3,44,91,0.46,107.9,0.54,107.9,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0891,0.00492,0.000192,0.0941,0.00367,1,0.0882,0.182,0.00712,25.4,0,0,0,0,0,0,0
2000-09-25,1999,12,52,269,197,0.77,4,Mod_Dry,34,6,4,3,44,91,0.46,106,0.54,106,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0885,0.00476,0.000186,0.0932,0.00364,1,0.0856,0.179,0.00699,25.4,0,0,0,0,0,0,0
2000-09-26,1999,12,52,270,195.08,0.78,4,Mod_Dry,34,6,4,3,44,91,0.47,104.1,0.53,104.1,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0878,0.0046,0.00018,0.0924,0.00361,1,0.083,0.175,0.00685,25.4,0,0,0,0,0,0,0
2000-09-27,1999,12,52,271,193.17,0.78,4,Mod_Dry,34,6,4,3,44,91,0.47,102.2,0.53,102.2,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0871,0.00443,0.000173,0.0916,0.00358,1,0.0804,0.172,0.00672,25.4,0,0,0,0,0,0,0
2000-09-28,1999,12,52,272,191.25,0.79,4,Mod_Dry,34,6,4,3,44,91,0.48,100.3,0.52,100.3,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0864,0.00427,0.000167,0.0907,0.00355,1,0.0778,0.169,0.00659,25.4,0,0,0,0,0,0,0
2000-09-29,1999,12,53,273,189.34,0.79,4,Mod_Dry,34,6,4,3,44,91,0.48,98.34,0.52,98.34,0,0,0,0,-3,3,34,6,4,0,47,142,990,964.4,25.6,0.0858,0.00411,0.000161,0.0899,0.00351,1,0.0753,0.165,0.00646,25.4,0,0,0,0,0,0,0
2000-09-30,1999,12,53,274,187.43,0.8,4,Mod_Dry,34,6,4,3,44,91,0.49,96.43,0.51,96.43,0,0,0,0,-3,3,34,6,4,0,47,140,990,964.4,25.6,0.0851,0.00395,0.000154,0.089,0.00348,1,0.0727,0.162,0.00632,25.4,0,0,0,0,0,0,0
2000-10-01,2000,1,1,275,185.51,0.81,5,Dry,24,4,2,2,20,52,0.28,133.5,0.72,133.5,0,0,0,0,-2,2,24,4,2,0,22,164,990,964.4,25.6,0.0932,0.0071,0.000278,0.1,0.00392,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,30.9,30,30,720
2000-10-02,2000,1,1,276,183.6,0.81,5,Dry,24,4,2,2,20,52,0.28,131.6,0.72,131.6,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0926,0.00694,0.000271,0.0995,0.00389,1,0.12,0.22,0.00859,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
2000-10-03,2000,1,1,277,182.23,0.81,5,Dry,24,4,2,2,20,52,0.28,130.2,0.71,130.2,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0921,0.00682,0.000267,0.0989,0.00387,1,0.118,0.217,0.0085,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
2000-10-04,2000,1,1,278,180.86,0.82,5,Dry,24,4,2,2,20,52,0.29,128.9,0.71,128.9,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0916,0.0067,0.000262,0.0983,0.00385,1,0.116,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2000-10-05,2000,1,1,279,179.5,0.82,5,Dry,24,4,2,2,20,52,0.29,127.5,0.71,127.5,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0911,0.00659,0.000258,0.0977,0.00382,1,0.115,0.212,0.00831,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2000-10-06,2000,1,1,280,178.13,0.83,5,Dry,24,4,2,2,20,52,0.29,126.1,0.71,126.1,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0906,0.00647,0.000253,0.0971,0.0038,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2000-10-07,2000,1,1,281,177.86,0.83,5,Dry,24,4,2,2,20,52,0.29,125.9,0.71,125.9,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0905,0.00645,0.000252,0.097,0.0038,1,0.112,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
2000-10-08,2000,1,2,282,177.04,0.83,5,Dry,24,4,2,2,20,52,0.29,125,0.71,125,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0902,0.00638,0.00025,0.0966,0.00378,1,0.111,0.208,0.00814,25.3,0.928,0.97,0.901,28.9,28,28,672
2000-10-09,2000,1,2,283,176.22,0.83,5,Dry,24,4,2,2,20,52,0.29,124.2,0.7,124.2,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.09,0.00631,0.000247,0.0963,0.00377,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2000-10-10,2000,1,2,284,175.39,0.84,5,Dry,24,4,2,2,20,52,0.3,123.4,0.7,123.4,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0897,0.00624,0.000244,0.0959,0.00375,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
2000-10-11,2000,1,2,285,174.57,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,101.6,0.58,101.6,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00438,0.000172,0.0892,0.00349,1,0.0796,0.169,0.00661,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2000-10-12,2000,1,2,286,173.75,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,100.8,0.58,100.8,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0785,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2000-10-13,2000,1,2,287,171.84,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,98.84,0.57,98.84,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00415,0.000163,0.088,0.00344,1,0.0759,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2000-10-14,2000,1,2,288,170.47,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,97.47,0.57,97.47,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0874,0.00342,1,0.0741,0.161,0.00632,25.4,0.914,0.968,0.884,22.2,21.4,21.4,515
2000-10-15,2000,1,3,289,169.11,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,96.11,0.57,96.11,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000153,0.0868,0.0034,1,0.0722,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2000-10-16,2000,1,3,290,167.74,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,94.74,0.56,94.74,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0862,0.00338,1,0.0704,0.157,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2000-10-17,2000,1,3,291,166.37,0.87,4,Mod_Dry,31,4,3,2,33,73,0.44,93.37,0.56,93.37,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000144,0.0856,0.00335,1,0.0685,0.154,0.00604,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
2000-10-18,2000,1,3,292,165,0.87,4,Mod_Dry,31,4,3,2,33,73,0.44,92,0.56,92,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00357,0.00014,0.085,0.00333,1,0.0667,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
2000-10-19,2000,1,3,293,164.73,0.87,4,Mod_Dry,31,4,3,2,33,73,0.44,91.73,0.56,91.73,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2000-10-20,2000,1,3,294,163.91,0.87,4,Mod_Dry,31,4,3,2,33,73,0.45,90.91,0.56,90.91,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00348,0.000136,0.0845,0.00331,1,0.0652,0.15,0.00587,25.4,0.921,0.965,0.889,20.8,20.1,20.1,483
2000-10-21,2000,1,3,295,162,0.88,5,Dry,24,4,2,2,20,52,0.32,110,0.68,110,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.0051,0.0002,0.09,0.00353,1,0.091,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2000-10-22,2000,1,4,296,161.72,0.88,5,Dry,24,4,2,2,20,52,0.32,109.7,0.68,109.7,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00508,0.000199,0.0899,0.00352,1,0.0906,0.181,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2000-10-23,2000,1,4,297,160.9,0.88,5,Dry,24,4,2,2,20,52,0.32,108.9,0.68,108.9,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00501,0.000196,0.0896,0.00351,1,0.0895,0.179,0.00702,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2000-10-24,2000,1,4,298,160.08,0.88,5,Dry,24,4,2,2,20,52,0.33,108.1,0.68,108.1,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00494,0.000193,0.0892,0.0035,1,0.0884,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2000-10-25,2000,1,4,299,159.26,0.89,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0888,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2000-10-26,2000,1,4,300,160.08,0.88,5,Dry,24,4,2,2,20,52,0.33,108.1,0.68,108.1,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00494,0.000193,0.0892,0.0035,1,0.0884,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2000-10-27,2000,1,4,301,159.26,0.89,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0888,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
