date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-10-28,2000,1,4,302,160.08,0.88,5,Dry,24,4,2,2,20,52,0.33,108.1,0.68,108.1,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00494,0.000193,0.0892,0.0035,1,0.0884,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2000-10-29,2000,1,5,303,160.36,0.88,5,Dry,24,4,2,2,20,52,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0844,0.00496,0.000194,0.0893,0.0035,1,0.0888,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
2000-10-30,2000,1,5,304,159.54,0.89,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00489,0.000192,0.089,0.00349,1,0.0877,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2000-10-31,2000,1,5,305,157.62,0.89,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2000-11-01,2000,2,5,306,158.44,0.89,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00497,0.000195,0.089,0.00349,1,0.0889,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,24,24,575
2000-11-02,2000,2,5,307,160.9,0.88,5,Dry,23,4,2,2,19,50,0.31,110.9,0.69,110.9,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00518,0.000203,0.0901,0.00353,1,0.0922,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.6,24.6,589
2000-11-03,2000,2,5,308,163.91,0.87,5,Dry,23,4,2,2,19,50,0.3,113.9,0.69,113.9,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00543,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2000-11-04,2000,2,5,309,164.18,0.87,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00546,0.000214,0.0915,0.00359,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2000-11-05,2000,2,6,310,165,0.87,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000216,0.0919,0.0036,1,0.0978,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2000-11-06,2000,2,6,311,165.28,0.87,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00555,0.000217,0.092,0.0036,1,0.0981,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2000-11-07,2000,2,6,312,167.19,0.86,5,Dry,23,4,2,2,19,50,0.3,117.2,0.7,117.2,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000224,0.0928,0.00364,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2000-11-08,2000,2,6,313,170.2,0.85,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0942,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2000-11-09,2000,2,6,314,173.21,0.84,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2000-11-10,2000,2,6,315,173.48,0.84,5,Dry,23,4,2,2,19,50,0.29,123.5,0.71,123.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00625,0.000244,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2000-11-11,2000,2,6,316,172.66,0.85,5,Dry,23,4,2,2,19,50,0.29,122.7,0.71,122.7,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00618,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2000-11-12,2000,2,7,317,174.03,0.84,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2000-11-13,2000,2,7,318,175.94,0.83,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2000-11-14,2000,2,7,319,176.76,0.83,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2000-11-15,2000,2,7,320,175.94,0.83,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2000-11-16,2000,2,7,321,174.57,0.84,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2000-11-17,2000,2,7,322,173.21,0.84,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2000-11-18,2000,2,7,323,171.84,0.85,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00611,0.000239,0.0949,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,653
2000-11-19,2000,2,8,324,170.47,0.85,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00599,0.000235,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2000-11-20,2000,2,8,325,169.11,0.86,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2000-11-21,2000,2,8,326,167.74,0.86,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00576,0.000225,0.0931,0.00365,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2000-11-22,2000,2,8,327,166.37,0.87,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0996,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2000-11-23,2000,2,8,328,167.19,0.86,5,Dry,23,4,2,2,19,50,0.3,117.2,0.7,117.2,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000224,0.0928,0.00364,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2000-11-24,2000,2,8,329,167.47,0.86,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,27,26.1,26.1,627
2000-11-25,2000,2,8,330,166.64,0.86,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.1,0.193,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,623
2000-11-26,2000,2,9,331,169.11,0.86,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2000-11-27,2000,2,9,332,174.85,0.84,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
2000-11-28,2000,2,9,333,177.31,0.83,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2000-11-29,2000,2,9,334,180.32,0.82,5,Dry,23,4,2,2,19,50,0.28,130.3,0.72,130.3,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00683,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,702
2000-11-30,2000,2,9,335,184.97,0.81,5,Dry,23,4,2,2,19,50,0.27,135,0.73,135,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00722,0.000282,0.101,0.00394,1,0.125,0.225,0.00881,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2000-12-01,2000,3,9,336,190.16,0.79,5,Dry,26,4,3,2,24,59,0.31,131.2,0.69,131.2,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.0069,0.00027,0.1,0.00392,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2000-12-02,2000,3,9,337,191.53,0.79,5,Dry,26,4,3,2,24,59,0.31,132.5,0.69,132.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00702,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2000-12-03,2000,3,10,338,193.44,0.78,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2000-12-04,2000,3,10,339,196.45,0.77,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,31,31,743
2000-12-05,2000,3,10,340,196.72,0.77,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.905,32,31,31,744
2000-12-06,2000,3,10,341,196.45,0.77,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,31,31,743
2000-12-07,2000,3,10,342,198.36,0.77,5,Dry,26,4,3,2,24,59,0.3,139.4,0.7,139.4,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2000-12-08,2000,3,10,343,201.92,0.75,5,Dry,26,4,3,2,24,59,0.29,142.9,0.71,142.9,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.0079,0.000309,0.106,0.00412,1,0.135,0.241,0.00942,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2000-12-09,2000,3,10,344,205.47,0.74,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2000-12-10,2000,3,11,345,209.03,0.73,5,Dry,26,4,3,2,24,59,0.28,150,0.72,150,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2000-12-11,2000,3,11,346,209.3,0.73,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00853,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2000-12-12,2000,3,11,347,207.93,0.73,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2000-12-13,2000,3,11,348,207.11,0.74,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2000-12-14,2000,3,11,349,207.93,0.73,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2000-12-15,2000,3,11,350,207.66,0.73,5,Dry,26,4,3,2,24,59,0.28,148.7,0.72,148.7,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00839,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2000-12-16,2000,3,11,351,209.57,0.73,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2000-12-17,2000,3,12,352,214.77,0.71,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2000-12-18,2000,3,12,353,219.97,0.69,5,Dry,26,4,3,2,24,59,0.27,161,0.73,161,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2000-12-19,2000,3,12,354,225.16,0.68,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2000-12-20,2000,3,12,355,230.36,0.67,5,Dry,26,4,3,2,24,59,0.26,171.4,0.74,171.4,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2000-12-21,2000,3,12,356,234.46,0.66,5,Dry,26,4,3,2,24,59,0.25,175.5,0.75,175.5,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2000-12-22,2000,3,12,357,238.01,0.65,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2000-12-23,2000,3,12,358,243.21,0.64,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2000-12-24,2000,3,13,359,248.4,0.63,5,Dry,26,4,3,2,24,59,0.24,189.4,0.76,189.4,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.3,43.3,1040
2000-12-25,2000,3,13,360,253.6,0.62,5,Dry,26,4,3,2,24,59,0.23,194.6,0.77,194.6,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2000-12-26,2000,3,13,361,257.7,0.61,5,Dry,26,4,3,2,24,59,0.23,198.7,0.77,198.7,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2000-12-27,2000,3,13,362,262.89,0.6,5,Dry,26,4,3,2,24,59,0.22,203.9,0.78,203.9,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.6,46.6,1120
2000-12-28,2000,3,13,363,270.28,0.59,5,Dry,26,4,3,2,24,59,0.22,211.3,0.78,211.3,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.135,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2000-12-29,2000,3,13,364,279.85,0.57,5,Dry,26,4,3,2,24,59,0.21,220.8,0.79,220.8,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000577,0.14,0.00555,1,0.241,0.38,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2000-12-30,2000,3,13,365,287.23,0.56,5,Dry,26,4,3,2,24,59,0.2,228.2,0.8,228.2,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000602,0.143,0.00568,2,0.0966,0.239,0.00952,24.9,0.922,0.97,0.895,25.7,24.9,49.9,1200
2000-12-31,2000,3,14,366,294.07,0.55,5,Dry,26,4,3,2,24,59,0.2,235.1,0.8,235.1,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000626,0.146,0.00581,2,0.101,0.247,0.00983,24.9,0.925,0.97,0.897,26.5,25.7,51.4,1230
2001-01-01,2000,4,14,1,304.73,0.54,5,Dry,29,5,4,2,33,73,0.24,231.7,0.76,231.7,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0154,0.000616,0.146,0.00583,2,0.0989,0.245,0.00977,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2001-01-02,2000,4,14,2,314.3,0.53,5,Dry,29,5,4,2,33,73,0.23,241.3,0.77,241.3,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.105,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.3,52.7,1260
2001-01-03,2000,4,14,3,321.68,0.52,5,Dry,29,5,4,2,33,73,0.23,248.7,0.77,248.7,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2001-01-04,2000,4,14,4,332.35,0.5,5,Dry,29,5,4,2,33,73,0.22,259.4,0.78,259.4,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0214,0.000859,0.162,0.00649,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2001-01-05,2000,4,14,5,344.65,0.49,5,Dry,29,5,4,2,33,73,0.21,271.6,0.79,271.6,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0272,0.00109,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2001-01-06,2000,4,14,6,358.6,0.47,5,Dry,29,5,4,2,33,73,0.2,285.6,0.8,285.6,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0338,0.00136,0.184,0.0074,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.1,31.2,62.3,1500
2001-01-07,2000,4,15,7,372,0.46,5,Dry,29,5,4,2,33,73,0.2,299,0.8,299,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0401,0.00162,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1570
2001-01-08,2000,4,15,8,383.21,0.45,5,Dry,29,5,4,2,33,73,0.19,310.2,0.81,310.2,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0454,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
2001-01-09,2000,4,15,9,392.23,0.44,5,Dry,29,5,4,2,33,73,0.19,319.2,0.81,319.2,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0497,0.00202,0.211,0.00858,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.8,69.5,1670
2001-01-10,2000,4,15,10,400.16,0.44,5,Dry,29,5,4,2,33,73,0.18,327.2,0.82,327.2,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0534,0.00217,0.218,0.00886,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2001-01-11,2000,4,15,11,408.09,0.43,5,Dry,29,5,4,2,33,73,0.18,335.1,0.82,335.1,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0572,0.00233,0.224,0.00913,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,72.9,1750
2001-01-12,2000,4,15,12,414.93,0.42,5,Dry,29,5,4,2,33,73,0.18,341.9,0.82,341.9,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0604,0.00246,0.23,0.00938,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.3,74.5,1790
2001-01-13,2000,4,15,13,421.22,0.42,5,Dry,29,5,4,2,33,73,0.17,348.2,0.83,348.2,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0634,0.00259,0.235,0.0096,2,0.178,0.413,0.0168,24.1,0.948,0.974,0.923,39,38,76,1820
2001-01-14,2000,4,16,14,427.5,0.41,5,Dry,29,5,4,2,33,73,0.17,354.5,0.83,354.5,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0663,0.00271,0.24,0.00982,2,0.182,0.422,0.0172,24.1,0.949,0.975,0.926,39.7,38.7,77.4,1860
2001-01-15,2000,4,16,15,432.15,0.41,5,Dry,29,5,4,2,33,73,0.17,359.1,0.83,359.1,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0685,0.0028,0.244,0.00999,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.2,39.2,78.5,1880
2001-01-16,2000,4,16,16,440.63,0.4,5,Dry,29,5,4,2,33,73,0.17,367.6,0.83,367.6,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0725,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2001-01-17,2000,4,16,17,450.75,0.39,5,Dry,29,5,4,2,33,73,0.16,377.8,0.84,377.8,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0773,0.00317,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42.2,41.3,82.7,1980
2001-01-18,2000,4,16,18,461.41,0.39,5,Dry,29,5,4,2,33,73,0.16,388.4,0.84,388.4,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0823,0.00338,0.268,0.011,2,0.205,0.473,0.0194,23.9,0.954,0.98,0.934,43.3,42.4,84.9,2040
2001-01-19,2000,4,16,19,472.07,0.38,5,Dry,29,5,4,2,33,73,0.15,399.1,0.84,399.1,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0874,0.0036,0.277,0.0114,2,0.212,0.489,0.0201,23.8,0.955,0.98,0.936,44.4,43.6,87.1,2090
2001-01-20,2000,4,16,20,481.1,0.37,5,Dry,29,5,4,2,33,73,0.15,408.1,0.85,408.1,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0916,0.00378,0.285,0.0117,2,0.218,0.503,0.0207,23.7,0.956,0.98,0.936,45.4,44.5,88.9,2130
2001-01-21,2000,4,17,21,489.03,0.37,5,Dry,29,5,4,2,33,73,0.15,416,0.85,416,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0954,0.00394,0.291,0.012,2,0.223,0.514,0.0213,23.7,0.956,0.98,0.937,46.2,45.3,90.5,2170
2001-01-22,2000,4,17,22,498.6,0.36,5,Dry,29,5,4,2,33,73,0.15,425.6,0.85,425.6,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.0999,0.00413,0.299,0.0124,2,0.23,0.529,0.0219,23.6,0.957,0.98,0.938,47.2,46.2,92.5,2220
2001-01-23,2000,4,17,23,504.34,0.36,5,Dry,29,5,4,2,33,73,0.14,431.3,0.85,431.3,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.103,0.00425,0.304,0.0126,2,0.234,0.537,0.0223,23.6,0.957,0.98,0.938,47.8,46.8,93.6,2250
2001-01-24,2000,4,17,24,507.35,0.36,5,Dry,29,5,4,2,33,73,0.14,434.4,0.86,434.4,0,0,0,0,-2,2,29,5,4,0,35,472,990,965.9,24.1,0.202,0.104,0.00431,0.306,0.0127,2,0.236,0.542,0.0225,23.6,0.957,0.98,0.938,48.1,47.1,94.2,2260
2001-01-25,2000,4,17,25,512.54,0.35,5,Dry,29,5,4,2,33,73,0.14,439.5,0.86,439.5,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.106,0.00442,0.311,0.0129,2,0.239,0.55,0.0228,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2290
2001-01-26,2000,4,17,26,519.93,0.35,5,Dry,29,5,4,2,33,73,0.14,446.9,0.86,446.9,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
2001-01-27,2000,4,17,27,527.86,0.34,5,Dry,29,5,4,2,33,73,0.14,454.9,0.86,454.9,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.209,0.114,0.00473,0.323,0.0135,2,0.25,0.573,0.0238,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2001-01-28,2000,4,18,28,535.79,0.34,5,Dry,29,5,4,2,33,73,0.14,462.8,0.86,462.8,0,0,0,0,-2,2,29,5,4,0,35,501,990,966,24,0.212,0.117,0.0049,0.33,0.0137,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
2001-01-29,2000,4,18,29,543.72,0.33,5,Dry,29,5,4,2,33,73,0.13,470.7,0.87,470.7,0,0,0,0,-2,2,29,5,4,0,35,509,990,966,24,0.216,0.121,0.00506,0.337,0.0141,2,0.26,0.597,0.0249,23.4,0.956,0.98,0.937,51.6,48.2,96.4,2310
2001-01-30,2000,4,18,30,553.29,0.33,5,Dry,29,5,4,2,33,73,0.13,480.3,0.87,480.3,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00526,0.347,0.0145,2,0.267,0.613,0.0257,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2001-01-31,2000,4,18,31,561.22,0.32,5,Dry,29,5,4,2,33,73,0.13,488.2,0.87,488.2,0,0,0,0,-2,2,29,5,4,0,35,526,990,966.1,23.9,0.226,0.129,0.00542,0.355,0.0149,3,0.162,0.517,0.0217,23.4,0.945,0.97,0.917,35.2,34.2,103,2460
2001-02-01,2000,5,18,32,569.69,0.32,5,Dry,31,6,4,3,41,85,0.15,484.7,0.85,484.7,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.225,0.128,0.00536,0.353,0.0148,3,0.161,0.514,0.0215,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2001-02-02,2000,5,18,33,578.17,0.31,5,Dry,31,6,4,3,41,85,0.15,493.2,0.85,493.2,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00554,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2001-02-03,2000,5,18,34,587.74,0.31,5,Dry,31,6,4,3,41,85,0.14,502.7,0.85,502.7,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00576,0.372,0.0157,3,0.169,0.541,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2001-02-04,2000,5,19,35,596.76,0.3,5,Dry,31,6,4,3,41,85,0.14,511.8,0.86,511.8,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00602,0.384,0.0162,3,0.173,0.556,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2001-02-05,2000,5,19,36,607.43,0.29,5,Dry,31,6,4,3,41,85,0.14,522.4,0.86,522.4,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.247,0.15,0.00634,0.397,0.0168,3,0.178,0.574,0.0243,23.1,0.949,0.97,0.92,37.4,36.3,109,2610
2001-02-06,2000,5,19,37,619.18,0.29,5,Dry,31,6,4,3,41,85,0.14,534.2,0.86,534.2,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.158,0.00668,0.411,0.0174,3,0.183,0.594,0.0251,23,0.95,0.972,0.923,38.2,37.1,111,2670
2001-02-07,2000,5,19,38,633.13,0.28,5,Dry,31,6,4,3,41,85,0.13,548.1,0.87,548.1,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00709,0.428,0.0182,3,0.189,0.618,0.0262,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2001-02-08,2000,5,19,39,647.62,0.28,5,Dry,31,6,4,3,41,85,0.13,562.6,0.87,562.6,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00752,0.446,0.019,3,0.196,0.642,0.0273,22.9,0.952,0.976,0.929,40,39.1,117,2810
2001-02-09,2000,5,19,40,661.02,0.27,5,Dry,31,6,4,3,41,85,0.13,576,0.87,576,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00792,0.463,0.0197,3,0.202,0.665,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
2001-02-10,2000,5,19,41,674.97,0.27,5,Dry,31,6,4,3,41,85,0.13,590,0.87,590,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00834,0.48,0.0205,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.935,41.8,40.9,123,2950
2001-02-11,2000,5,20,42,692.19,0.26,5,Dry,31,6,4,3,41,85,0.12,607.2,0.88,607.2,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.207,0.00886,0.501,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.9,42,126,3020
2001-02-12,2000,5,20,43,713.79,0.25,5,Dry,31,6,4,3,41,85,0.12,628.8,0.88,628.8,0,0,0,0,-3,3,31,6,4,0,44,670,990,966.8,23.2,0.307,0.221,0.00951,0.528,0.0227,3,0.225,0.754,0.0324,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
2001-02-13,2000,5,20,44,736.49,0.24,5,Dry,31,6,4,3,41,85,0.12,651.5,0.89,651.5,0,0,0,0,-3,3,31,6,4,0,44,692,990,966.8,23.2,0.32,0.236,0.0102,0.556,0.024,3,0.236,0.792,0.0342,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
2001-02-14,2000,5,20,45,760.28,0.23,5,Dry,31,6,4,3,41,85,0.11,675.3,0.89,675.3,0,0,0,0,-3,3,31,6,4,0,44,716,990,966.9,23.1,0.334,0.252,0.0109,0.586,0.0254,3,0.246,0.832,0.0361,22.2,0.957,0.98,0.938,47,46,138,3310
2001-02-15,2000,5,20,46,776.35,0.23,5,Dry,31,6,4,3,41,85,0.11,691.4,0.89,691.4,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.343,0.263,0.0114,0.606,0.0263,3,0.254,0.859,0.0374,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2001-02-16,2000,5,20,47,794.59,0.22,5,Dry,31,6,4,3,41,85,0.11,709.6,0.89,709.6,0,0,0,0,-3,3,31,6,4,0,44,751,990,967.1,22.9,0.353,0.275,0.012,0.628,0.0274,3,0.262,0.89,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
2001-02-17,2000,5,20,48,819.96,0.21,5,Dry,31,6,4,3,41,85,0.1,735,0.9,735,0,0,0,0,-3,3,31,6,4,0,44,776,990,967.2,22.8,0.367,0.292,0.0128,0.659,0.0289,3,0.273,0.933,0.0409,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
2001-02-18,2000,5,21,49,848.38,0.2,5,Dry,31,6,4,3,41,85,0.1,763.4,0.9,763.4,0,0,0,0,-3,3,31,6,4,0,44,804,990,967.3,22.7,0.391,0.308,0.0136,0.7,0.0308,3,0.284,0.983,0.0433,21.7,0.956,0.98,0.937,51.8,48.2,145,3470
2001-02-19,2000,5,21,50,883.41,0.19,5,Dry,31,6,4,3,41,85,0.096,798.4,0.9,798.4,0,0,0,0,-3,3,31,6,4,0,44,839,990,967.4,22.6,0.423,0.325,0.0144,0.749,0.0332,4,0.212,0.961,0.0426,21.6,0.953,0.977,0.931,40.3,39.4,158,3780
2001-02-20,2000,5,21,51,920.89,0.18,5,Dry,31,6,4,3,41,85,0.092,835.9,0.91,835.9,0,0,0,0,-3,3,31,6,4,0,44,877,990,967.6,22.4,0.458,0.344,0.0153,0.801,0.0357,4,0.225,1.03,0.0458,21.4,0.954,0.98,0.935,41.8,41,164,3940
2001-02-21,2000,5,21,52,965.23,0.16,4,Mod_Dry,36,6,5,4,54,105,0.11,860.2,0.89,860.2,0,0,0,0,-4,4,36,6,5,0,58,907,990,967.8,22.2,0.485,0.355,0.016,0.841,0.0378,4,0.233,1.07,0.0483,21.2,0.955,0.98,0.936,42.6,41.8,167,4010
2001-02-22,2000,5,21,53,1011.8,0.15,4,Mod_Dry,36,6,5,4,54,105,0.1,906.8,0.9,906.8,0,0,0,0,-4,4,36,6,5,0,58,954,990,967.9,22.1,0.528,0.378,0.0171,0.906,0.0411,4,0.249,1.15,0.0523,20.9,0.956,0.98,0.936,44.4,43.5,174,4180
2001-02-23,2000,5,21,54,1065.6,0.14,4,Mod_Dry,36,6,5,4,54,105,0.099,960.6,0.9,960.6,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.577,0.404,0.0185,0.981,0.0448,4,0.267,1.25,0.057,20.6,0.956,0.98,0.937,46.5,45.5,182,4370
2001-02-24,2000,5,21,55,1132.5,0.13,4,Mod_Dry,36,6,5,4,54,105,0.093,1028,0.91,1028,0,0,0,0,-4,4,36,6,5,0,58,1070,990,968.3,21.7,0.661,0.485,0.0224,1.15,0.0529,4,0.286,1.43,0.066,20.3,0.955,0.98,0.936,48.7,47.8,191,4590
2001-02-25,2000,5,22,56,1207.8,0.12,4,Mod_Dry,36,6,5,4,54,105,0.087,1103,0.91,1100,3,1,0,0,-4,6,37,6,5,0,60,1150,990,968.6,21.4,0.769,0.648,0.0302,1.42,0.0661,4,0.3,1.72,0.0801,19.7,0.954,0.98,0.935,50.8,48.2,193,4630
2001-02-26,2000,5,22,57,1286.1,0.12,4,Mod_Dry,36,6,5,4,54,105,0.082,1181,0.92,1100,81,18,2,2,-2,61,54,8,7,2,115,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50,48.2,193,4630
2001-02-27,2000,5,22,58,1373,0.11,4,Mod_Dry,36,6,5,4,54,105,0.076,1268,0.92,1100,168,38,5,5,1,119,74,11,10,5,173,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2001-02-28,2000,5,22,59,1425.3,0.1,4,Mod_Dry,36,6,5,4,54,105,0.074,1320,0.93,1100,220,50,7,7,3,153,86,13,12,7,207,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2001-03-01,2000,6,22,60,1465.9,0.096,3,Normal,49,9,9,9,107,183,0.13,1283,0.88,1100,183,41,5,6,-4,135,90,14,15,5,242,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2001-03-02,2000,6,22,61,1500.7,0.092,3,Normal,49,9,9,9,107,183,0.12,1318,0.88,1100,218,49,7,7,-2,157,98,16,16,7,264,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,47,188,4510
2001-03-03,2000,6,22,62,1535.8,0.087,3,Normal,49,9,9,9,107,183,0.12,1353,0.88,1100,253,51,8,8,-1,187,100,17,17,8,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2001-03-04,2000,6,23,63,1564.8,0.084,3,Normal,49,9,9,9,107,183,0.12,1382,0.88,1100,282,51,8,9,-1,215,100,17,18,8,322,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2001-03-05,2000,6,23,64,1594,0.08,3,Normal,49,9,9,9,107,183,0.12,1411,0.89,1100,311,51,9,9,0,242,100,18,18,9,349,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2001-03-06,2000,6,23,65,1623.5,0.076,3,Normal,49,9,9,9,107,183,0.11,1441,0.89,1100,341,51,9,10,1,270,100,18,19,10,377,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2001-03-07,2000,6,23,66,1659.8,0.071,3,Normal,49,9,9,9,107,183,0.11,1477,0.89,1100,377,51,9,11,2,304,100,18,20,11,411,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2001-03-08,2000,6,23,67,1696.5,0.066,3,Normal,49,9,9,9,107,183,0.11,1513,0.89,1100,413,51,9,13,3,337,100,18,22,12,444,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2001-03-09,2000,6,23,68,1733.4,0.06,3,Normal,49,9,9,9,107,183,0.11,1550,0.89,1100,450,51,9,14,5,371,100,18,23,14,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-03-10,2000,6,23,69,1770.7,0.055,3,Normal,49,9,9,9,107,183,0.1,1588,0.9,1100,488,51,9,15,6,407,100,18,24,15,514,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2001-03-11,2000,6,24,70,1808.2,0.051,3,Normal,49,9,9,9,107,183,0.1,1625,0.9,1100,525,51,9,16,7,442,100,18,25,16,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2001-03-12,2000,6,24,71,1846.1,0.047,3,Normal,49,9,9,9,107,183,0.099,1663,0.9,1100,563,51,9,16,8,479,100,18,25,17,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2001-03-13,2000,6,24,72,1884.3,0.044,3,Normal,49,9,9,9,107,183,0.097,1701,0.9,1100,601,51,9,16,9,516,100,18,25,18,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2001-03-14,2000,6,24,73,1922.7,0.041,3,Normal,49,9,9,9,107,183,0.095,1740,0.91,1100,640,51,9,16,10,554,100,18,25,19,661,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2001-03-15,2000,6,24,74,1961.4,0.038,3,Normal,49,9,9,9,107,183,0.093,1778,0.91,1100,678,51,9,16,11,591,100,18,25,20,698,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
2001-03-16,2000,6,24,75,2000.4,0.036,3,Normal,49,9,9,9,107,183,0.091,1817,0.91,1100,717,51,9,16,13,628,100,18,25,22,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2001-03-17,2000,6,24,76,2039.7,0.034,3,Normal,49,9,9,9,107,183,0.09,1857,0.91,1100,757,51,9,16,14,667,100,18,25,23,774,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2001-03-18,2000,6,25,77,2072,0.032,3,Normal,49,9,9,9,107,183,0.088,1889,0.91,1100,789,51,9,16,15,698,100,18,25,24,805,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2001-03-19,2000,6,25,78,2104.5,0.03,3,Normal,49,9,9,9,107,183,0.087,1922,0.91,1100,822,51,9,16,16,730,100,18,25,25,837,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2001-03-20,2000,6,25,79,2137.2,0.028,3,Normal,49,9,9,9,107,183,0.086,1954,0.91,1100,854,51,9,16,17,761,100,18,25,26,868,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2001-03-21,2000,6,25,80,2170.1,0.027,3,Normal,49,9,9,9,107,183,0.084,1987,0.92,1100,887,51,9,16,18,793,100,18,25,27,900,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2001-03-22,2000,6,25,81,2203.1,0.025,3,Normal,49,9,9,9,107,183,0.083,2020,0.92,1100,920,51,9,16,19,825,100,18,25,28,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2001-03-23,2000,6,25,82,2228.9,0.024,3,Normal,49,9,9,9,107,183,0.082,2046,0.92,1100,946,51,9,16,19,851,100,18,25,28,958,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2001-03-24,2000,6,25,83,2254.8,0.023,3,Normal,49,9,9,9,107,183,0.081,2072,0.92,1100,972,51,9,16,20,876,100,18,25,29,983,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2001-03-25,2000,6,26,84,2273.3,0.022,3,Normal,49,9,9,9,107,183,0.081,2090,0.92,1100,990,51,9,16,21,893,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2001-03-26,2000,6,26,85,2291.9,0.021,3,Normal,49,9,9,9,107,183,0.08,2109,0.92,1100,1010,51,9,16,21,912,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2001-03-27,2000,6,26,86,2310.6,0.02,3,Normal,49,9,9,9,107,183,0.079,2128,0.92,1100,1030,51,9,16,22,930,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2001-03-28,2000,6,26,87,2329.3,0.02,3,Normal,49,9,9,9,107,183,0.079,2146,0.92,1100,1050,51,9,16,22,948,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-03-29,2000,6,26,88,2348.1,0.019,3,Normal,49,9,9,9,107,183,0.078,2165,0.92,1100,1070,51,9,16,23,966,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2001-03-30,2000,6,26,89,2359.3,0.018,3,Normal,49,9,9,9,107,183,0.078,2176,0.92,1100,1080,51,9,16,23,977,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2001-03-31,2000,6,26,90,2370.7,0.018,3,Normal,49,9,9,9,107,183,0.077,2188,0.92,1100,1090,51,9,16,24,988,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2001-04-01,2000,7,27,91,2382,0.017,3,Normal,54,13,14,19,117,217,0.091,2165,0.91,1100,1070,46,5,11,13,990,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2001-04-02,2000,7,27,92,2393.3,0.017,3,Normal,54,13,14,19,117,217,0.091,2176,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2001-04-03,2000,7,27,93,2404.6,0.016,3,Normal,54,13,14,19,117,217,0.09,2188,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2001-04-04,2000,7,27,94,2423.6,0.015,3,Normal,54,13,14,19,117,217,0.089,2207,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2001-04-05,2000,7,27,95,2442.6,0.015,3,Normal,54,13,14,19,117,217,0.089,2226,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2001-04-06,2000,7,27,96,2454,0.014,3,Normal,54,13,14,19,117,217,0.088,2237,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2001-04-07,2000,7,27,97,2465.4,0.014,3,Normal,54,13,14,19,117,217,0.088,2248,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2001-04-08,2000,7,28,98,2476.9,0.013,3,Normal,54,13,14,19,117,217,0.088,2260,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2001-04-09,2000,7,28,99,2488.4,0.013,3,Normal,54,13,14,19,117,217,0.087,2271,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2001-04-10,2000,7,28,100,2499.9,0.012,3,Normal,54,13,14,19,117,217,0.087,2283,0.91,1100,1180,46,5,11,16,1110,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2001-04-11,2000,7,28,101,2511.4,0.012,3,Normal,54,13,14,19,117,217,0.086,2294,0.91,1100,1190,46,5,11,17,1120,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2001-04-12,2000,7,28,102,2515.2,0.011,3,Normal,54,13,14,19,117,217,0.086,2298,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2001-04-13,2000,7,28,103,2519.1,0.011,3,Normal,54,13,14,19,117,217,0.086,2302,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2001-04-14,2000,7,28,104,2522.9,0.011,3,Normal,54,13,14,19,117,217,0.086,2306,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2001-04-15,2000,7,29,105,2519.1,0.011,3,Normal,54,13,14,19,117,217,0.086,2302,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2001-04-16,2000,7,29,106,2515.2,0.011,3,Normal,54,13,14,19,117,217,0.086,2298,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2001-04-17,2000,7,29,107,2511.4,0.012,3,Normal,54,13,14,19,117,217,0.086,2294,0.91,1100,1190,46,5,11,17,1120,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2001-04-18,2000,7,29,108,2499.9,0.012,3,Normal,54,13,14,19,117,217,0.087,2283,0.91,1100,1180,46,5,11,16,1110,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2001-04-19,2000,7,29,109,2488.4,0.013,3,Normal,54,13,14,19,117,217,0.087,2271,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2001-04-20,2000,7,29,110,2476.9,0.013,3,Normal,54,13,14,19,117,217,0.088,2260,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2001-04-21,2000,7,29,111,2465.4,0.014,3,Normal,54,13,14,19,117,217,0.088,2248,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2001-04-22,2000,7,30,112,2446.4,0.014,3,Normal,54,13,14,19,117,217,0.089,2229,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2001-04-23,2000,7,30,113,2427.4,0.015,3,Normal,54,13,14,19,117,217,0.089,2210,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2001-04-24,2000,7,30,114,2400.8,0.016,3,Normal,54,13,14,19,117,217,0.09,2184,0.91,1100,1080,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2001-04-25,2000,7,30,115,2374.4,0.018,3,Normal,54,13,14,19,117,217,0.091,2157,0.91,1100,1060,46,5,11,13,982,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2001-04-26,2000,7,30,116,2348.1,0.019,3,Normal,54,13,14,19,117,217,0.092,2131,0.91,1100,1030,46,5,11,12,957,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2001-04-27,2000,7,30,117,2321.8,0.02,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2001-04-28,2000,7,30,118,2295.7,0.021,3,Normal,54,13,14,19,117,217,0.095,2079,0.91,1100,979,46,5,11,10,907,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2001-04-29,2000,7,31,119,2269.6,0.022,3,Normal,54,13,14,19,117,217,0.096,2053,0.9,1100,953,46,5,11,10,881,100,18,25,29,998,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2001-04-30,2000,7,31,120,2228.9,0.024,3,Normal,54,13,14,19,117,217,0.097,2012,0.9,1100,912,46,5,11,8,842,100,18,25,27,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2001-05-01,2000,8,31,121,2181.1,0.026,3,Normal,55,13,13,17,178,276,0.13,1905,0.87,1100,805,45,5,12,7,736,100,18,25,24,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3980
2001-05-02,2000,8,31,122,2140.8,0.028,3,Normal,55,13,13,17,178,276,0.13,1865,0.87,1100,765,45,5,12,6,697,100,18,25,23,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2001-05-03,2000,8,31,123,2100.9,0.03,3,Normal,55,13,13,17,178,276,0.13,1825,0.87,1100,725,45,5,12,5,658,100,18,25,22,836,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2001-05-04,2000,8,31,124,2061.2,0.032,3,Normal,55,13,13,17,178,276,0.13,1785,0.87,1100,685,45,5,12,4,619,100,18,25,21,797,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2001-05-05,2000,8,31,125,2021.8,0.035,3,Normal,55,13,13,17,178,276,0.14,1746,0.86,1100,646,45,5,12,2,582,100,18,25,19,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2001-05-06,2000,8,32,126,1982.7,0.037,3,Normal,55,13,13,17,178,276,0.14,1707,0.86,1100,607,45,5,12,1,544,100,18,25,18,722,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2001-05-07,2000,8,32,127,1943.8,0.039,3,Normal,55,13,13,17,178,276,0.14,1668,0.86,1100,568,45,5,12,0,506,100,18,25,17,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2001-05-08,2000,8,32,128,1905.2,0.042,3,Normal,55,13,13,17,178,276,0.14,1629,0.85,1100,529,45,5,12,-1,468,100,18,25,16,646,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2001-05-09,2000,8,32,129,1866.9,0.045,3,Normal,55,13,13,17,178,276,0.15,1591,0.85,1100,491,45,5,12,-2,431,100,18,25,15,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2001-05-10,2000,8,32,130,1828.8,0.049,3,Normal,55,13,13,17,178,276,0.15,1553,0.85,1100,453,45,5,12,-3,394,100,18,25,14,572,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2001-05-11,2000,8,32,131,1791.1,0.053,4,Mod_Dry,47,10,10,10,115,192,0.11,1599,0.89,1100,499,53,8,15,5,418,100,18,25,15,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2001-05-12,2000,8,32,132,1753.7,0.058,4,Mod_Dry,47,10,10,10,115,192,0.11,1562,0.89,1100,462,53,8,14,4,383,100,18,24,14,498,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2001-05-13,2000,8,33,133,1716.6,0.063,4,Mod_Dry,47,10,10,10,115,192,0.11,1525,0.89,1100,425,53,8,13,3,348,100,18,23,13,463,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2001-05-14,2000,8,33,134,1679.8,0.068,4,Mod_Dry,47,10,10,10,115,192,0.11,1488,0.89,1100,388,53,8,12,2,313,100,18,22,12,428,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2001-05-15,2000,8,33,135,1643.3,0.073,4,Mod_Dry,47,10,10,10,115,192,0.12,1451,0.88,1100,351,53,8,11,1,278,100,18,21,11,393,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2001-05-16,2000,8,33,136,1613.7,0.077,4,Mod_Dry,47,10,10,10,115,192,0.12,1422,0.88,1100,322,53,8,10,0,251,100,18,20,10,366,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2001-05-17,2000,8,33,137,1584.3,0.081,4,Mod_Dry,47,10,10,10,115,192,0.12,1392,0.88,1100,292,53,8,9,-1,223,100,18,19,9,338,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2001-05-18,2000,8,33,138,1555.1,0.085,4,Mod_Dry,47,10,10,10,115,192,0.12,1363,0.88,1100,263,53,8,8,-2,196,100,18,18,8,311,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2001-05-19,2000,8,33,139,1526.2,0.088,4,Mod_Dry,47,10,10,10,115,192,0.13,1334,0.87,1100,234,53,7,7,-3,170,100,17,17,7,285,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2001-05-20,2000,8,34,140,1497.5,0.092,4,Mod_Dry,47,10,10,10,115,192,0.13,1306,0.87,1100,206,47,6,6,-4,151,94,16,16,6,266,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47,188,4520
2001-05-21,2000,8,34,141,1469.1,0.096,4,Mod_Dry,47,10,10,10,115,192,0.13,1277,0.87,1100,177,40,5,5,-5,132,87,15,15,5,247,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2001-05-22,2000,8,34,142,1440.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1249,0.87,1100,149,34,4,5,-6,112,81,14,15,4,227,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2001-05-23,2000,8,34,143,1412.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1221,0.86,1100,121,27,4,4,-6,92,74,14,14,4,207,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.8,191,4590
2001-05-24,2000,8,34,144,1385.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1193,0.86,1100,93,21,3,3,-7,73,68,13,13,3,188,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2001-05-25,2000,8,34,145,1333.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1142,0.86,1100,42,9,1,1,-9,40,56,11,11,1,155,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2001-05-26,2000,8,34,146,1289,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1097,0.85,1097,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.792,0.641,0.0303,1.43,0.0676,4,0.299,1.73,0.0818,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2001-05-27,2000,8,35,147,1245.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1053,0.85,1053,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.728,0.543,0.0254,1.27,0.0596,4,0.291,1.56,0.0732,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2001-05-28,2000,8,35,148,1207.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1016,0.84,1016,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.673,0.459,0.0214,1.13,0.0528,4,0.283,1.42,0.066,20,0.955,0.98,0.936,47.7,46.7,187,4480
2001-05-29,2000,8,35,149,1171.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,979.2,0.84,979.2,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.62,0.413,0.0192,1.03,0.0479,4,0.273,1.31,0.0605,20.3,0.955,0.98,0.936,46.5,45.5,182,4370
