date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-05-30,2000,8,35,150,1140.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,948.7,0.83,948.7,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.585,0.398,0.0184,0.983,0.0454,4,0.263,1.25,0.0575,20.4,0.955,0.98,0.936,45.4,44.4,178,4270
2001-05-31,2000,8,35,151,1110.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,918.8,0.83,918.8,0,0,0,0,-10,10,47,10,10,0,125,986,990,968.2,21.8,0.557,0.384,0.0176,0.941,0.0433,4,0.253,1.19,0.0549,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2001-06-01,2000,9,35,152,1081.4,0.14,4,Mod_Dry,45,10,9,9,88,161,0.15,920.4,0.85,920.4,0,0,0,0,-9,9,45,10,9,0,97,984,990,968.2,21.8,0.556,0.384,0.0176,0.941,0.0431,4,0.253,1.19,0.0546,20.7,0.955,0.98,0.936,44.5,43.6,175,4190
2001-06-02,2000,9,35,153,1057.8,0.14,4,Mod_Dry,45,10,9,9,88,161,0.15,896.8,0.85,896.8,0,0,0,0,-9,9,45,10,9,0,97,961,990,968.1,21.9,0.534,0.373,0.017,0.907,0.0414,4,0.245,1.15,0.0526,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
2001-06-03,2000,9,36,154,1034.6,0.15,4,Mod_Dry,45,10,9,9,88,161,0.16,873.6,0.84,873.6,0,0,0,0,-9,9,45,10,9,0,97,938,990,968,22,0.513,0.362,0.0165,0.875,0.0398,4,0.237,1.11,0.0506,20.9,0.955,0.98,0.936,42.7,41.8,167,4020
2001-06-04,2000,9,36,155,1011.8,0.15,4,Mod_Dry,45,10,9,9,88,161,0.16,850.8,0.84,850.8,0,0,0,0,-9,9,45,10,9,0,97,915,990,967.9,22.1,0.492,0.351,0.0159,0.843,0.0382,4,0.23,1.07,0.0486,21,0.954,0.98,0.935,41.8,40.9,164,3930
2001-06-05,2000,9,36,156,994.41,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,833.4,0.84,833.4,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.819,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2001-06-06,2000,9,36,157,977.28,0.16,4,Mod_Dry,45,10,9,9,88,161,0.17,816.3,0.83,816.3,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.461,0.334,0.0151,0.795,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.5,158,3790
2001-06-07,2000,9,36,158,960.45,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,799.5,0.83,799.5,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.771,0.0347,4,0.212,0.984,0.0442,21.3,0.953,0.975,0.93,39.7,38.8,155,3720
2001-06-08,2000,9,36,159,943.93,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,782.9,0.83,782.9,0,0,0,0,-9,9,45,10,9,0,97,847,990,967.7,22.3,0.43,0.318,0.0142,0.748,0.0335,3,0.289,1.04,0.0465,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2001-06-09,2000,9,36,160,927.73,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,766.7,0.83,766.7,0,0,0,0,-9,9,45,10,9,0,97,831,990,967.6,22.4,0.415,0.31,0.0139,0.726,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2001-06-10,2000,9,37,161,911.87,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,750.9,0.82,750.9,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.984,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2001-06-11,2000,9,37,162,896.38,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,735.4,0.82,735.4,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0302,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2001-06-12,2000,9,37,163,881.28,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,720.3,0.82,720.3,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.922,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2001-06-13,2000,9,37,164,866.59,0.19,4,Mod_Dry,45,10,9,9,88,161,0.19,705.6,0.81,705.6,0,0,0,0,-9,9,45,10,9,0,97,770,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
2001-06-14,2000,9,37,165,852.36,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,691.4,0.81,691.4,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.619,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2001-06-15,2000,9,37,166,842.49,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,681.5,0.81,681.5,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0267,3,0.249,0.856,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2001-06-16,2000,9,37,167,832.9,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,671.9,0.81,671.9,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.595,0.0261,3,0.245,0.839,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,135,3250
2001-06-17,2000,9,38,168,823.59,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,662.6,0.81,662.6,0,0,0,0,-9,9,45,10,9,0,97,727,990,967.2,22.8,0.339,0.244,0.0107,0.583,0.0256,3,0.241,0.824,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2001-06-18,2000,9,38,169,814.61,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,653.6,0.8,653.6,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.334,0.238,0.0104,0.572,0.025,3,0.237,0.809,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
2001-06-19,2000,9,38,170,805.98,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,645,0.8,645,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2001-06-20,2000,9,38,171,797.76,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,636.8,0.8,636.8,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.226,0.00988,0.551,0.0241,3,0.229,0.78,0.0341,22.1,0.956,0.98,0.936,44,43.1,129,3110
2001-06-21,2000,9,38,172,790,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,629,0.8,629,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.542,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2001-06-22,2000,9,38,173,782.81,0.22,4,Mod_Dry,45,10,9,9,88,161,0.21,621.8,0.79,621.8,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2001-06-23,2000,9,38,174,776.35,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,615.4,0.79,615.4,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.313,0.212,0.00922,0.525,0.0228,3,0.219,0.744,0.0324,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2001-06-24,2000,9,39,175,770.12,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,609.1,0.79,609.1,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2001-06-25,2000,9,39,176,761.1,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,600.1,0.79,600.1,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00876,0.506,0.0219,3,0.213,0.718,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
2001-06-26,2000,9,39,177,749.34,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,588.3,0.79,588.3,0,0,0,0,-9,9,45,10,9,0,97,652,990,966.9,23.1,0.297,0.194,0.0084,0.491,0.0213,3,0.207,0.699,0.0302,22.4,0.953,0.978,0.933,41.1,40.2,121,2890
2001-06-27,2000,9,39,178,737.58,0.24,4,Mod_Dry,45,10,9,9,88,161,0.22,576.6,0.78,576.6,0,0,0,0,-9,9,45,10,9,0,97,641,990,966.9,23.1,0.291,0.186,0.00804,0.477,0.0206,3,0.202,0.679,0.0293,22.5,0.953,0.977,0.93,40.3,39.4,118,2840
2001-06-28,2000,9,39,179,725.82,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,564.8,0.78,564.8,0,0,0,0,-9,9,45,10,9,0,97,629,990,966.8,23.2,0.284,0.178,0.00769,0.462,0.0199,3,0.197,0.659,0.0284,22.5,0.952,0.975,0.928,39.6,38.6,116,2780
2001-06-29,2000,9,39,180,715.71,0.25,4,Mod_Dry,45,10,9,9,88,161,0.23,554.7,0.78,554.7,0,0,0,0,-9,9,45,10,9,0,97,619,990,966.8,23.2,0.278,0.172,0.00738,0.45,0.0194,3,0.192,0.642,0.0276,22.6,0.951,0.974,0.926,39,37.9,114,2730
2001-06-30,2000,9,39,181,705.04,0.25,4,Mod_Dry,45,10,9,9,88,161,0.23,544,0.77,544,0,0,0,0,-9,9,45,10,9,0,97,608,990,966.7,23.3,0.272,0.164,0.00706,0.436,0.0187,3,0.187,0.624,0.0268,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2001-07-01,2000,10,40,182,694.38,0.26,3,Normal,50,10,9,9,108,186,0.27,508.4,0.73,508.4,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.255,0.141,0.00603,0.395,0.0169,3,0.171,0.567,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2001-07-02,2000,10,40,183,683.72,0.26,3,Normal,50,10,9,9,108,186,0.27,497.7,0.73,497.7,0,0,0,0,-9,9,50,10,9,0,117,567,990,966.6,23.4,0.249,0.134,0.00573,0.383,0.0164,3,0.166,0.549,0.0235,22.8,0.946,0.97,0.918,35.1,34.1,102,2450
2001-07-03,2000,10,40,184,673.6,0.27,3,Normal,50,10,9,9,108,186,0.28,487.6,0.72,487.6,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.129,0.00552,0.372,0.0159,2,0.272,0.644,0.0275,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2001-07-04,2000,10,40,185,664.57,0.27,3,Normal,50,10,9,9,108,186,0.28,478.6,0.72,478.6,0,0,0,0,-9,9,50,10,9,0,117,548,990,966.6,23.4,0.238,0.125,0.00533,0.363,0.0155,2,0.266,0.628,0.0268,22.8,0.957,0.98,0.937,51.2,48.2,96.4,2310
2001-07-05,2000,10,40,186,655,0.27,3,Normal,50,10,9,9,108,186,0.28,469,0.72,469,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.232,0.12,0.00513,0.353,0.015,2,0.259,0.612,0.0261,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2001-07-06,2000,10,40,187,645.43,0.28,3,Normal,50,10,9,9,108,186,0.29,459.4,0.71,459.4,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.227,0.116,0.00493,0.343,0.0146,2,0.253,0.595,0.0253,22.9,0.957,0.98,0.938,49.4,48.2,96.4,2310
2001-07-07,2000,10,40,188,636.41,0.28,3,Normal,50,10,9,9,108,186,0.29,450.4,0.71,450.4,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.222,0.112,0.00474,0.333,0.0141,2,0.247,0.58,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.3,2290
2001-07-08,2000,10,41,189,627.39,0.28,3,Normal,50,10,9,9,108,186,0.3,441.4,0.7,441.4,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.217,0.107,0.00455,0.324,0.0137,2,0.24,0.564,0.0239,23,0.958,0.98,0.938,47.7,46.8,93.5,2240
2001-07-09,2000,10,41,190,619.46,0.29,3,Normal,50,10,9,9,108,186,0.3,433.5,0.7,433.5,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.104,0.00439,0.316,0.0134,2,0.235,0.552,0.0233,23.1,0.957,0.98,0.938,46.9,46,92,2210
2001-07-10,2000,10,41,191,610.98,0.29,3,Normal,50,10,9,9,108,186,0.3,425,0.7,425,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0996,0.00421,0.309,0.0131,2,0.229,0.539,0.0228,23.1,0.956,0.98,0.937,46.1,45.2,90.3,2170
2001-07-11,2000,10,41,192,602.5,0.3,3,Normal,50,10,9,9,108,186,0.31,416.5,0.69,416.5,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.0956,0.00403,0.302,0.0128,2,0.224,0.526,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.6,2130
2001-07-12,2000,10,41,193,594.03,0.3,3,Normal,50,10,9,9,108,186,0.31,408,0.69,408,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0916,0.00386,0.295,0.0125,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.4,43.5,87,2090
2001-07-13,2000,10,41,194,586.1,0.31,3,Normal,50,10,9,9,108,186,0.32,400.1,0.68,400.1,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0878,0.0037,0.289,0.0122,2,0.213,0.502,0.0211,23.3,0.955,0.98,0.936,43.6,42.7,85.4,2050
2001-07-14,2000,10,41,195,578.17,0.31,3,Normal,50,10,9,9,108,186,0.32,392.2,0.68,392.2,0,0,0,0,-9,9,50,10,9,0,117,461,990,966.2,23.8,0.198,0.0841,0.00353,0.282,0.0119,2,0.207,0.49,0.0206,23.3,0.954,0.98,0.935,42.8,41.9,83.8,2010
2001-07-15,2000,10,42,196,571.33,0.32,3,Normal,50,10,9,9,108,186,0.33,385.3,0.67,385.3,0,0,0,0,-9,9,50,10,9,0,117,454,990,966.2,23.8,0.196,0.0809,0.00339,0.277,0.0116,2,0.203,0.479,0.0201,23.3,0.953,0.98,0.934,42,41.2,82.4,1980
2001-07-16,2000,10,42,197,563.95,0.32,3,Normal,50,10,9,9,108,186,0.33,377.9,0.67,377.9,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0774,0.00324,0.271,0.0113,2,0.198,0.468,0.0196,23.4,0.952,0.979,0.932,41.3,40.4,80.8,1940
2001-07-17,2000,10,42,198,556.57,0.33,3,Normal,50,10,9,9,108,186,0.33,370.6,0.67,370.6,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.0739,0.00309,0.265,0.0111,2,0.193,0.457,0.0191,23.4,0.951,0.977,0.929,40.5,39.6,79.2,1900
2001-07-18,2000,10,42,199,549.18,0.33,3,Normal,50,10,9,9,108,186,0.34,363.2,0.66,363.2,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0704,0.00294,0.258,0.0108,2,0.188,0.446,0.0186,23.5,0.95,0.975,0.927,39.7,38.8,77.5,1860
2001-07-19,2000,10,42,200,542.35,0.33,3,Normal,50,10,9,9,108,186,0.34,356.4,0.66,356.4,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.186,0.0672,0.0028,0.253,0.0106,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.925,39,38,76,1820
2001-07-20,2000,10,42,201,535.51,0.34,3,Normal,50,10,9,9,108,186,0.35,349.5,0.65,349.5,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.064,0.00267,0.247,0.0103,2,0.178,0.426,0.0177,23.6,0.949,0.972,0.922,38.3,37.2,74.5,1790
2001-07-21,2000,10,42,202,528.68,0.34,3,Normal,50,10,9,9,108,186,0.35,342.7,0.65,342.7,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0607,0.00253,0.242,0.0101,2,0.174,0.415,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,73,1750
2001-07-22,2000,10,43,203,522.93,0.35,3,Normal,50,10,9,9,108,186,0.36,336.9,0.64,336.9,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.058,0.00241,0.237,0.00985,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.7,1720
2001-07-23,2000,10,43,204,516.64,0.35,3,Normal,50,10,9,9,108,186,0.36,330.6,0.64,330.6,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0551,0.00229,0.232,0.00962,2,0.166,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2001-07-24,2000,10,43,205,510.36,0.35,3,Normal,50,10,9,9,108,186,0.36,324.4,0.64,324.4,0,0,0,0,-9,9,50,10,9,0,117,393,990,965.9,24.1,0.174,0.0521,0.00216,0.226,0.0094,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.6,69.1,1660
2001-07-25,2000,10,43,206,504.07,0.36,3,Normal,50,10,9,9,108,186,0.37,318.1,0.63,318.1,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0491,0.00204,0.221,0.00917,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.8,1630
2001-07-26,2000,10,43,207,497.78,0.36,3,Normal,50,10,9,9,108,186,0.37,311.8,0.63,311.8,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0462,0.00191,0.216,0.00894,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.5,1600
2001-07-27,2000,10,43,208,492.04,0.37,3,Normal,50,10,9,9,108,186,0.38,306,0.62,306,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0435,0.0018,0.211,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.3,1570
2001-07-28,2000,10,43,209,486.29,0.37,3,Normal,50,10,9,9,108,186,0.38,300.3,0.62,300.3,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0407,0.00168,0.207,0.00853,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.1,1540
2001-07-29,2000,10,44,210,480.55,0.37,3,Normal,50,10,9,9,108,186,0.39,294.6,0.61,294.6,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.038,0.00157,0.202,0.00833,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,62.9,1510
2001-07-30,2000,10,44,211,474.81,0.38,3,Normal,50,10,9,9,108,186,0.39,288.8,0.61,288.8,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0353,0.00146,0.197,0.00812,2,0.137,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.7,1480
2001-07-31,2000,10,44,212,470.16,0.38,3,Normal,50,10,9,9,108,186,0.4,284.2,0.6,284.2,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0331,0.00136,0.193,0.00796,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.7,1460
2001-08-01,2000,11,44,213,463.87,0.38,3,Normal,47,8,6,5,89,155,0.33,308.9,0.67,308.9,0,0,0,0,-5,5,47,8,6,0,94,370,990,965.7,24.3,0.166,0.0448,0.00184,0.211,0.00867,2,0.151,0.362,0.0149,24,0.942,0.97,0.914,34.2,33.2,66.3,1590
2001-08-02,2000,11,44,214,456.49,0.39,3,Normal,47,8,6,5,89,155,0.34,301.5,0.66,301.5,0,0,0,0,-5,5,47,8,6,0,94,362,990,965.7,24.3,0.163,0.0413,0.0017,0.205,0.00841,2,0.146,0.351,0.0144,24,0.941,0.97,0.913,33.4,32.4,64.8,1550
2001-08-03,2000,11,44,215,450.75,0.39,3,Normal,47,8,6,5,89,155,0.34,295.8,0.66,295.8,0,0,0,0,-5,5,47,8,6,0,94,357,990,965.6,24.4,0.161,0.0386,0.00158,0.2,0.00821,2,0.142,0.342,0.014,24,0.94,0.97,0.912,32.8,31.8,63.5,1530
2001-08-04,2000,11,44,216,444.46,0.4,3,Normal,47,8,6,5,89,155,0.35,289.5,0.65,289.5,0,0,0,0,-5,5,47,8,6,0,94,350,990,965.6,24.4,0.159,0.0356,0.00146,0.195,0.00799,2,0.138,0.333,0.0136,24.1,0.939,0.97,0.91,32.1,31.1,62.2,1490
2001-08-05,2000,11,45,217,438.17,0.4,3,Normal,47,8,6,5,89,155,0.35,283.2,0.65,283.2,0,0,0,0,-5,5,47,8,6,0,94,344,990,965.6,24.4,0.157,0.0327,0.00134,0.19,0.00776,2,0.134,0.323,0.0132,24.1,0.937,0.97,0.909,31.4,30.4,60.9,1460
2001-08-06,2000,11,45,218,431.88,0.41,3,Normal,47,8,6,5,89,155,0.36,276.9,0.64,276.9,0,0,0,0,-5,5,47,8,6,0,94,338,990,965.5,24.5,0.155,0.0297,0.00121,0.184,0.00754,2,0.129,0.314,0.0128,24.1,0.936,0.97,0.908,30.7,29.8,59.5,1430
2001-08-07,2000,11,45,219,426.14,0.41,3,Normal,47,8,6,5,89,155,0.36,271.1,0.64,271.1,0,0,0,0,-5,5,47,8,6,0,94,332,990,965.5,24.5,0.153,0.027,0.0011,0.18,0.00734,2,0.126,0.305,0.0125,24.2,0.934,0.97,0.906,30,29.1,58.3,1400
2001-08-08,2000,11,45,220,420.39,0.42,3,Normal,47,8,6,5,89,155,0.37,265.4,0.63,265.4,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0243,0.00099,0.175,0.00714,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,57,1370
2001-08-09,2000,11,45,221,415.75,0.42,3,Normal,47,8,6,5,89,155,0.37,260.8,0.63,260.8,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0221,0.0009,0.171,0.00698,2,0.119,0.29,0.0118,24.2,0.932,0.97,0.904,28.9,28,56,1350
2001-08-10,2000,11,45,222,410.55,0.43,3,Normal,47,8,6,5,89,155,0.38,255.6,0.62,255.6,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0196,0.000799,0.167,0.0068,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,54.9,1320
2001-08-11,2000,11,45,223,405.36,0.43,3,Normal,47,8,6,5,89,155,0.38,250.4,0.62,250.4,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.0172,0.000699,0.163,0.00662,2,0.111,0.274,0.0112,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2001-08-12,2000,11,46,224,400.16,0.44,3,Normal,47,8,6,5,89,155,0.39,245.2,0.61,245.2,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000674,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.7,1260
2001-08-13,2000,11,46,225,394.97,0.44,3,Normal,47,8,6,5,89,155,0.39,240,0.61,240,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000656,0.158,0.00641,2,0.104,0.262,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.5,1240
2001-08-14,2000,11,46,226,390.32,0.44,3,Normal,47,8,6,5,89,155,0.4,235.3,0.6,235.3,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0158,0.000639,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.5,1210
2001-08-15,2000,11,46,227,385.67,0.45,3,Normal,47,8,6,5,89,155,0.4,230.7,0.6,230.7,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.138,0.0154,0.000622,0.154,0.00624,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2001-08-16,2000,11,46,228,381.02,0.45,3,Normal,47,8,6,5,89,155,0.41,226,0.59,226,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000606,0.152,0.00615,1,0.248,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2001-08-17,2000,11,46,229,376.37,0.46,3,Normal,47,8,6,5,89,155,0.41,221.4,0.59,221.4,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0146,0.000589,0.15,0.00606,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.6,48.2,48.2,1160
2001-08-18,2000,11,46,230,372.82,0.46,3,Normal,47,8,6,5,89,155,0.42,217.8,0.58,217.8,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.00599,1,0.237,0.385,0.0156,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2001-08-19,2000,11,47,231,368.72,0.46,3,Normal,47,8,6,5,89,155,0.42,213.7,0.58,213.7,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
2001-08-20,2000,11,47,232,364.61,0.47,3,Normal,47,8,6,5,89,155,0.42,209.6,0.57,209.6,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
2001-08-21,2000,11,47,233,360.51,0.47,3,Normal,47,8,6,5,89,155,0.43,205.5,0.57,205.5,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000533,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.1,46.1,1110
2001-08-22,2000,11,47,234,356.41,0.48,3,Normal,47,8,6,5,89,155,0.43,201.4,0.56,201.4,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000519,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1090
2001-08-23,2000,11,47,235,352.31,0.48,3,Normal,47,8,6,5,89,155,0.44,197.3,0.56,197.3,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2001-08-24,2000,11,47,236,348.75,0.48,3,Normal,47,8,6,5,89,155,0.44,193.8,0.56,193.8,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000492,0.138,0.00554,1,0.204,0.342,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
2001-08-25,2000,11,47,237,345.2,0.49,3,Normal,47,8,6,5,89,155,0.45,190.2,0.55,190.2,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1020
2001-08-26,2000,11,48,238,341.64,0.49,3,Normal,47,8,6,5,89,155,0.45,186.6,0.55,186.6,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
2001-08-27,2000,11,48,239,339.18,0.49,3,Normal,47,8,6,5,89,155,0.46,184.2,0.54,184.2,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000458,0.133,0.00536,1,0.191,0.325,0.013,24.6,0.95,0.98,0.931,42.2,41.3,41.3,992
2001-08-28,2000,11,48,240,336.72,0.5,3,Normal,47,8,6,5,89,155,0.46,181.7,0.54,181.7,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000449,0.132,0.00531,1,0.188,0.32,0.0129,24.6,0.949,0.979,0.93,41.6,40.8,40.8,978
2001-08-29,2000,11,48,241,333.17,0.5,3,Normal,47,8,6,5,89,155,0.47,178.2,0.54,178.2,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000437,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,957
2001-08-30,2000,11,48,242,329.61,0.51,3,Normal,47,8,6,5,89,155,0.47,174.6,0.53,174.6,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000424,0.129,0.00518,1,0.178,0.308,0.0123,24.6,0.947,0.976,0.924,40,39,39,936
2001-08-31,2000,11,48,243,327.15,0.51,3,Normal,47,8,6,5,89,155,0.47,172.2,0.53,172.2,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000416,0.128,0.00514,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.4,38.4,38.4,922
2001-09-01,2000,12,48,244,323.05,0.51,3,Normal,40,6,4,3,65,118,0.36,205.1,0.64,205.1,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.126,0.0132,0.000527,0.139,0.00555,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
2001-09-02,2000,12,49,245,318.4,0.52,3,Normal,40,6,4,3,65,118,0.37,200.4,0.63,200.4,0,0,0,0,-3,3,40,6,4,0,68,250,990,965,25,0.124,0.0128,0.000511,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
2001-09-03,2000,12,49,246,313.75,0.53,3,Normal,40,6,4,3,65,118,0.38,195.8,0.62,195.8,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000495,0.135,0.00538,1,0.207,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2001-09-04,2000,12,49,247,310.2,0.53,3,Normal,40,6,4,3,65,118,0.38,192.2,0.62,192.2,0,0,0,0,-3,3,40,6,4,0,68,242,990,965,25,0.121,0.0121,0.000483,0.133,0.00531,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2001-09-05,2000,12,49,248,306.1,0.54,3,Normal,40,6,4,3,65,118,0.39,188.1,0.61,188.1,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.12,0.0117,0.000468,0.131,0.00524,1,0.196,0.328,0.0131,24.7,0.951,0.98,0.932,43.4,42.5,42.5,1020
2001-09-06,2000,12,49,249,302,0.54,3,Normal,40,6,4,3,65,118,0.39,184,0.61,184,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000454,0.13,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
2001-09-07,2000,12,49,250,297.89,0.55,3,Normal,40,6,4,3,65,118,0.4,179.9,0.6,179.9,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.00044,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
2001-09-08,2000,12,49,251,293.79,0.55,3,Normal,40,6,4,3,65,118,0.4,175.8,0.6,175.8,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000426,0.126,0.00501,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,951
2001-09-09,2000,12,50,252,290.24,0.56,3,Normal,40,6,4,3,65,118,0.41,172.2,0.59,172.2,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00495,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,929
2001-09-10,2000,12,50,253,286.68,0.56,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2001-09-11,2000,12,50,254,283.13,0.57,3,Normal,40,6,4,3,65,118,0.42,165.1,0.58,165.1,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00979,0.000389,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
2001-09-12,2000,12,50,255,280.67,0.57,3,Normal,40,6,4,3,65,118,0.42,162.7,0.58,162.7,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00958,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,873
2001-09-13,2000,12,50,256,277.66,0.57,3,Normal,40,6,4,3,65,118,0.42,159.7,0.57,159.7,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2001-09-14,2000,12,50,257,274.65,0.58,3,Normal,40,6,4,3,65,118,0.43,156.7,0.57,156.7,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00907,0.00036,0.118,0.00466,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,839
2001-09-15,2000,12,50,258,271.64,0.58,3,Normal,40,6,4,3,65,118,0.43,153.6,0.57,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00881,0.000349,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.3,34.3,34.3,823
2001-09-16,2000,12,51,259,269.18,0.59,3,Normal,40,6,4,3,65,118,0.44,151.2,0.56,151.2,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.0086,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,810
2001-09-17,2000,12,51,260,266.72,0.59,3,Normal,40,6,4,3,65,118,0.44,148.7,0.56,148.7,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00839,0.000333,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2001-09-18,2000,12,51,261,264.26,0.6,3,Normal,40,6,4,3,65,118,0.45,146.3,0.55,146.3,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00818,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,782
2001-09-19,2000,12,51,262,261.8,0.6,3,Normal,40,6,4,3,65,118,0.45,143.8,0.55,143.8,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00797,0.000316,0.112,0.00443,1,0.137,0.249,0.00984,25,0.937,0.97,0.909,33,32,32,769
2001-09-20,2000,12,51,263,259.34,0.61,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.908,32.4,31.5,31.5,755
2001-09-21,2000,12,51,264,256.88,0.61,3,Normal,40,6,4,3,65,118,0.46,138.9,0.54,138.9,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00755,0.000299,0.11,0.00434,1,0.13,0.24,0.00949,25,0.935,0.97,0.907,31.9,30.9,30.9,742
2001-09-22,2000,12,51,265,254.42,0.61,3,Normal,40,6,4,3,65,118,0.46,136.4,0.54,136.4,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00735,0.000291,0.109,0.0043,1,0.127,0.235,0.00931,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2001-09-23,2000,12,52,266,251.96,0.62,3,Normal,40,6,4,3,65,118,0.47,134,0.53,134,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00714,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.905,30.7,29.8,29.8,715
2001-09-24,2000,12,52,267,249.5,0.63,3,Normal,40,6,4,3,65,118,0.47,131.5,0.53,131.5,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0996,0.00693,0.000274,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.904,30.1,29.2,29.2,701
2001-09-25,2000,12,52,268,247.04,0.63,3,Normal,40,6,4,3,65,118,0.48,129,0.52,129,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00672,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.903,29.5,28.7,28.7,688
2001-09-26,2000,12,52,269,244.57,0.64,3,Normal,40,6,4,3,65,118,0.48,126.6,0.52,126.6,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0978,0.00651,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.902,29,28.1,28.1,675
2001-09-27,2000,12,52,270,242.11,0.64,3,Normal,40,6,4,3,65,118,0.49,124.1,0.51,124.1,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.0063,0.000249,0.103,0.00407,1,0.11,0.213,0.00842,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2001-09-28,2000,12,52,271,239.65,0.65,3,Normal,40,6,4,3,65,118,0.49,121.7,0.51,121.7,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00609,0.00024,0.102,0.00403,1,0.107,0.209,0.00824,25.2,0.927,0.97,0.899,27.8,27,27,647
2001-09-29,2000,12,52,272,237.19,0.65,3,Normal,40,6,4,3,65,118,0.5,119.2,0.5,119.2,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00588,0.000232,0.101,0.00398,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2001-09-30,2000,12,53,273,235.82,0.65,3,Normal,40,6,4,3,65,118,0.5,117.8,0.5,117.8,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00576,0.000227,0.101,0.00396,1,0.102,0.202,0.00796,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
2001-10-01,2001,1,1,274,233.91,0.66,3,Normal,37,5,3,2,50,97,0.41,136.9,0.58,136.9,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00739,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.934,0.97,0.906,31.5,30.6,30.6,734
2001-10-02,2001,1,1,275,235.28,0.66,3,Normal,37,5,3,2,50,97,0.41,138.3,0.59,138.3,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.0075,0.000296,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2001-10-03,2001,1,1,276,237.19,0.65,3,Normal,37,5,3,2,50,97,0.41,140.2,0.59,140.2,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00767,0.000302,0.109,0.00428,1,0.132,0.24,0.00947,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2001-10-04,2001,1,1,277,235.82,0.65,3,Normal,37,5,3,2,50,97,0.41,138.8,0.59,138.8,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00755,0.000297,0.108,0.00425,1,0.13,0.238,0.00937,25.1,0.934,0.97,0.906,32,31,31,745
2001-10-05,2001,1,1,278,233.91,0.66,3,Normal,37,5,3,2,50,97,0.41,136.9,0.58,136.9,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00739,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.934,0.97,0.906,31.5,30.6,30.6,734
2001-10-06,2001,1,1,279,232,0.66,3,Normal,37,5,3,2,50,97,0.42,135,0.58,135,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00723,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2001-10-07,2001,1,1,280,230.08,0.67,3,Normal,37,5,3,2,50,97,0.42,133.1,0.58,133.1,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2001-10-08,2001,1,2,281,228.17,0.67,3,Normal,37,5,3,2,50,97,0.42,131.2,0.57,131.2,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.0069,0.000271,0.105,0.00411,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2001-10-09,2001,1,2,282,226.25,0.68,3,Normal,37,5,3,2,50,97,0.43,129.3,0.57,129.3,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00674,0.000265,0.104,0.00408,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.7,28.9,28.9,692
2001-10-10,2001,1,2,283,224.34,0.68,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0964,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00854,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2001-10-11,2001,1,2,284,222.43,0.69,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,672
2001-10-12,2001,1,2,285,220.51,0.69,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2001-10-13,2001,1,2,286,218.6,0.7,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00609,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2001-10-14,2001,1,2,287,216.68,0.7,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2001-10-15,2001,1,3,288,214.77,0.71,3,Normal,37,5,3,2,50,97,0.45,117.8,0.55,117.8,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.101,0.2,0.00785,25.3,0.924,0.97,0.896,27,26.2,26.2,629
2001-10-16,2001,1,3,289,213.4,0.71,3,Normal,37,5,3,2,50,97,0.46,116.4,0.55,116.4,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00385,1,0.0996,0.198,0.00775,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2001-10-17,2001,1,3,290,212.04,0.72,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000217,0.0975,0.00382,1,0.0978,0.195,0.00765,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
2001-10-18,2001,1,3,291,210.67,0.72,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.096,0.193,0.00755,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2001-10-19,2001,1,3,292,213.68,0.71,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2001-10-20,2001,1,3,293,216.68,0.7,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2001-10-21,2001,1,3,294,214.77,0.71,3,Normal,37,5,3,2,50,97,0.45,117.8,0.55,117.8,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.101,0.2,0.00785,25.3,0.924,0.97,0.896,27,26.2,26.2,629
2001-10-22,2001,1,4,295,213.95,0.71,3,Normal,37,5,3,2,50,97,0.45,117,0.55,117,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2001-10-23,2001,1,4,296,214.77,0.71,3,Normal,37,5,3,2,50,97,0.45,117.8,0.55,117.8,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.101,0.2,0.00785,25.3,0.924,0.97,0.896,27,26.2,26.2,629
2001-10-24,2001,1,4,297,216.68,0.7,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2001-10-25,2001,1,4,298,215.86,0.71,3,Normal,37,5,3,2,50,97,0.45,118.9,0.55,118.9,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.4,26.4,635
2001-10-26,2001,1,4,299,213.4,0.71,3,Normal,37,5,3,2,50,97,0.46,116.4,0.55,116.4,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00385,1,0.0996,0.198,0.00775,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2001-10-27,2001,1,4,300,213.13,0.71,3,Normal,37,5,3,2,50,97,0.46,116.1,0.55,116.1,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00562,0.00022,0.098,0.00384,1,0.0993,0.197,0.00773,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2001-10-28,2001,1,4,301,217.23,0.7,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00597,0.000234,0.0998,0.00391,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.6,26.8,26.8,642
2001-10-29,2001,1,5,302,220.79,0.69,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2001-10-30,2001,1,5,303,220.51,0.69,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2001-10-31,2001,1,5,304,218.05,0.7,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,27,27,647
2001-11-01,2001,2,5,305,216.14,0.7,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2001-11-02,2001,2,5,306,216.41,0.7,3,Normal,36,5,3,2,47,93,0.43,123.4,0.57,123.4,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00624,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2001-11-03,2001,2,5,307,216.68,0.7,3,Normal,36,5,3,2,47,93,0.43,123.7,0.57,123.7,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000246,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2001-11-04,2001,2,5,308,215.86,0.71,3,Normal,36,5,3,2,47,93,0.43,122.9,0.57,122.9,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2001-11-05,2001,2,6,309,215.59,0.71,3,Normal,36,5,3,2,47,93,0.43,122.6,0.57,122.6,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2001-11-06,2001,2,6,310,217.5,0.7,3,Normal,36,5,3,2,47,93,0.43,124.5,0.57,124.5,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.111,0.212,0.00831,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2001-11-07,2001,2,6,311,218.87,0.7,3,Normal,36,5,3,2,47,93,0.42,125.9,0.57,125.9,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00645,0.000253,0.102,0.004,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2001-11-08,2001,2,6,312,220.24,0.69,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00657,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2001-11-09,2001,2,6,313,222.15,0.69,3,Normal,36,5,3,2,47,93,0.42,129.2,0.58,129.2,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0966,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.9,28.9,693
2001-11-10,2001,2,6,314,220.79,0.69,3,Normal,36,5,3,2,47,93,0.42,127.8,0.58,127.8,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00661,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2001-11-11,2001,2,6,315,222.7,0.69,3,Normal,36,5,3,2,47,93,0.42,129.7,0.58,129.7,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.2,0.93,0.97,0.903,29.9,29,29,696
2001-11-12,2001,2,7,316,225.71,0.68,3,Normal,36,5,3,2,47,93,0.41,132.7,0.59,132.7,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0979,0.00703,0.000276,0.105,0.00412,1,0.122,0.227,0.0089,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2001-11-13,2001,2,7,317,227.07,0.68,3,Normal,36,5,3,2,47,93,0.41,134.1,0.59,134.1,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00715,0.000281,0.106,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2001-11-14,2001,2,7,318,231.18,0.66,3,Normal,36,5,3,2,47,93,0.4,138.2,0.6,138.2,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.0075,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2001-11-15,2001,2,7,319,231.45,0.66,3,Normal,36,5,3,2,47,93,0.4,138.4,0.6,138.4,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00752,0.000296,0.107,0.00423,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.9,31,31,743
2001-11-16,2001,2,7,320,230.63,0.67,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00745,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2001-11-17,2001,2,7,321,233.64,0.66,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2001-11-18,2001,2,7,322,235,0.66,3,Normal,36,5,3,2,47,93,0.4,142,0.6,142,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00782,0.000308,0.109,0.00429,1,0.134,0.243,0.00958,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2001-11-19,2001,2,8,323,236.92,0.65,3,Normal,36,5,3,2,47,93,0.39,143.9,0.61,143.9,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000315,0.11,0.00433,1,0.137,0.247,0.00972,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2001-11-20,2001,2,8,324,240.47,0.64,3,Normal,36,5,3,2,47,93,0.39,147.5,0.61,147.5,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000327,0.111,0.00439,1,0.142,0.253,0.00998,25.1,0.938,0.97,0.91,34.1,33,33,793
2001-11-21,2001,2,8,325,240.75,0.64,3,Normal,36,5,3,2,47,93,0.39,147.8,0.61,147.8,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00831,0.000328,0.112,0.0044,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2001-11-22,2001,2,8,326,240.47,0.64,3,Normal,36,5,3,2,47,93,0.39,147.5,0.61,147.5,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000327,0.111,0.00439,1,0.142,0.253,0.00998,25.1,0.938,0.97,0.91,34.1,33,33,793
2001-11-23,2001,2,8,327,243.48,0.64,3,Normal,36,5,3,2,47,93,0.38,150.5,0.62,150.5,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00854,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
2001-11-24,2001,2,8,328,244.3,0.64,3,Normal,36,5,3,2,47,93,0.38,151.3,0.62,151.3,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00861,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,814
2001-11-25,2001,2,8,329,245.12,0.64,3,Normal,36,5,3,2,47,93,0.38,152.1,0.62,152.1,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00868,0.000343,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.912,35.1,34.1,34.1,818
2001-11-26,2001,2,9,330,248.68,0.63,3,Normal,36,5,3,2,47,93,0.37,155.7,0.63,155.7,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2001-11-27,2001,2,9,331,248.95,0.63,3,Normal,36,5,3,2,47,93,0.37,155.9,0.63,155.9,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00901,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,35,35,839
2001-11-28,2001,2,9,332,249.22,0.63,3,Normal,36,5,3,2,47,93,0.37,156.2,0.63,156.2,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00903,0.000357,0.115,0.00455,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2001-11-29,2001,2,9,333,251.68,0.62,3,Normal,36,5,3,2,47,93,0.37,158.7,0.63,158.7,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00924,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2001-11-30,2001,2,9,334,251.41,0.62,3,Normal,36,5,3,2,47,93,0.37,158.4,0.63,158.4,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2001-12-01,2001,3,9,335,250.04,0.62,4,Mod_Dry,31,5,3,2,36,77,0.31,173,0.69,173,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000413,0.121,0.00478,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,941
2001-12-02,2001,3,9,336,249.77,0.63,4,Mod_Dry,31,5,3,2,36,77,0.31,172.8,0.69,172.8,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0104,0.000412,0.121,0.00477,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.1,39.1,939
2001-12-03,2001,3,10,337,248.4,0.63,4,Mod_Dry,31,5,3,2,36,77,0.31,171.4,0.69,171.4,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00475,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,931
2001-12-04,2001,3,10,338,247.04,0.63,4,Mod_Dry,31,5,3,2,36,77,0.31,170,0.69,170,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000403,0.12,0.00472,1,0.172,0.292,0.0115,25,0.945,0.975,0.921,39.4,38.5,38.5,923
2001-12-05,2001,3,10,339,247.86,0.63,4,Mod_Dry,31,5,3,2,36,77,0.31,170.9,0.69,170.9,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000406,0.12,0.00474,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.6,38.7,38.7,928
2001-12-06,2001,3,10,340,249.77,0.63,4,Mod_Dry,31,5,3,2,36,77,0.31,172.8,0.69,172.8,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0104,0.000412,0.121,0.00477,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.1,39.1,939
2001-12-07,2001,3,10,341,251.14,0.62,4,Mod_Dry,31,5,3,2,36,77,0.31,174.1,0.69,174.1,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0106,0.000417,0.121,0.0048,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.4,39.5,39.5,947
2001-12-08,2001,3,10,342,254.69,0.61,4,Mod_Dry,31,5,3,2,36,77,0.3,177.7,0.7,177.7,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000429,0.123,0.00486,1,0.182,0.305,0.0121,25,0.948,0.979,0.927,41.2,40.4,40.4,969
2001-12-09,2001,3,10,343,254.97,0.61,4,Mod_Dry,31,5,3,2,36,77,0.3,178,0.7,178,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,971
2001-12-10,2001,3,11,344,253.05,0.62,4,Mod_Dry,31,5,3,2,36,77,0.3,176.1,0.7,176.1,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00483,1,0.18,0.302,0.012,25,0.947,0.978,0.926,40.9,40,40,959
2001-12-11,2001,3,11,345,251.14,0.62,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2001-12-12,2001,3,11,346,249.22,0.63,5,Dry,26,4,3,2,24,59,0.24,190.2,0.76,190.2,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.3,43.5,43.5,1040
2001-12-13,2001,3,11,347,251.14,0.62,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2001-12-14,2001,3,11,348,254.14,0.62,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2001-12-15,2001,3,11,349,256.61,0.61,5,Dry,26,4,3,2,24,59,0.23,197.6,0.77,197.6,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2001-12-16,2001,3,11,350,260.16,0.6,5,Dry,26,4,3,2,24,59,0.23,201.2,0.77,201.2,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2001-12-17,2001,3,12,351,261.53,0.6,5,Dry,26,4,3,2,24,59,0.23,202.5,0.77,202.5,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2001-12-18,2001,3,12,352,263.44,0.6,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2001-12-19,2001,3,12,353,263.17,0.6,5,Dry,26,4,3,2,24,59,0.22,204.2,0.78,204.2,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2001-12-20,2001,3,12,354,259.61,0.6,5,Dry,26,4,3,2,24,59,0.23,200.6,0.77,200.6,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2001-12-21,2001,3,12,355,257.15,0.61,5,Dry,26,4,3,2,24,59,0.23,198.2,0.77,198.2,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2001-12-22,2001,3,12,356,254.14,0.62,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2001-12-23,2001,3,12,357,252.23,0.62,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.953,0.98,0.933,45.1,44.2,44.2,1060
2001-12-24,2001,3,13,358,250.32,0.62,5,Dry,26,4,3,2,24,59,0.24,191.3,0.76,191.3,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2001-12-25,2001,3,13,359,248.95,0.63,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2001-12-26,2001,3,13,360,248.68,0.63,5,Dry,26,4,3,2,24,59,0.24,189.7,0.76,189.7,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2001-12-27,2001,3,13,361,247.86,0.63,5,Dry,26,4,3,2,24,59,0.24,188.9,0.76,188.9,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
2001-12-28,2001,3,13,362,249.22,0.63,5,Dry,26,4,3,2,24,59,0.24,190.2,0.76,190.2,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.3,43.5,43.5,1040
2001-12-29,2001,3,13,363,251.14,0.62,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
