date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-12-30,2001,3,13,364,252.5,0.62,5,Dry,26,4,3,2,24,59,0.23,193.5,0.77,193.5,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2001-12-31,2001,3,14,365,255.51,0.61,5,Dry,26,4,3,2,24,59,0.23,196.5,0.77,196.5,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2002-01-01,2001,4,14,1,254.69,0.61,5,Dry,29,5,4,2,33,73,0.29,181.7,0.71,181.7,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00492,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2002-01-02,2001,4,14,2,254.42,0.61,5,Dry,29,5,4,2,33,73,0.29,181.4,0.71,181.4,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.3,41.3,991
2002-01-03,2001,4,14,3,256.33,0.61,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2002-01-04,2001,4,14,4,256.61,0.61,5,Dry,29,5,4,2,33,73,0.28,183.6,0.72,183.6,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2002-01-05,2001,4,14,5,256.33,0.61,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2002-01-06,2001,4,14,6,255.51,0.61,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2002-01-07,2001,4,15,7,254.69,0.61,5,Dry,29,5,4,2,33,73,0.29,181.7,0.71,181.7,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00492,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2002-01-08,2001,4,15,8,254.97,0.61,5,Dry,29,5,4,2,33,73,0.29,182,0.71,182,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,995
2002-01-09,2001,4,15,9,257.43,0.61,5,Dry,29,5,4,2,33,73,0.28,184.4,0.72,184.4,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2002-01-10,2001,4,15,10,262.07,0.6,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2002-01-11,2001,4,15,11,266.72,0.59,5,Dry,29,5,4,2,33,73,0.27,193.7,0.73,193.7,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.13,0.00513,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2002-01-12,2001,4,15,12,270.28,0.59,5,Dry,29,5,4,2,33,73,0.27,197.3,0.73,197.3,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2002-01-13,2001,4,15,13,275.47,0.58,5,Dry,29,5,4,2,33,73,0.27,202.5,0.73,202.5,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2002-01-14,2001,4,16,14,276.84,0.58,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2002-01-15,2001,4,16,15,276.02,0.58,5,Dry,29,5,4,2,33,73,0.26,203,0.74,203,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2002-01-16,2001,4,16,16,276.84,0.58,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2002-01-17,2001,4,16,17,276.02,0.58,5,Dry,29,5,4,2,33,73,0.26,203,0.74,203,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2002-01-18,2001,4,16,18,277.39,0.57,5,Dry,29,5,4,2,33,73,0.26,204.4,0.74,204.4,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
2002-01-19,2001,4,16,19,282.58,0.57,5,Dry,29,5,4,2,33,73,0.26,209.6,0.74,209.6,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
2002-01-20,2001,4,16,20,287.78,0.56,5,Dry,29,5,4,2,33,73,0.25,214.8,0.75,214.8,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2002-01-21,2001,4,17,21,292.43,0.55,5,Dry,29,5,4,2,33,73,0.25,219.4,0.75,219.4,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.38,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2002-01-22,2001,4,17,22,295.98,0.55,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2002-01-23,2001,4,17,23,300.08,0.54,5,Dry,29,5,4,2,33,73,0.24,227.1,0.76,227.1,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0958,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2002-01-24,2001,4,17,24,300.9,0.54,5,Dry,29,5,4,2,33,73,0.24,227.9,0.76,227.9,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.144,0.00576,2,0.0963,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
2002-01-25,2001,4,17,25,301.72,0.54,5,Dry,29,5,4,2,33,73,0.24,228.7,0.76,228.7,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0969,0.242,0.00963,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
2002-01-26,2001,4,17,26,305.82,0.54,5,Dry,29,5,4,2,33,73,0.24,232.8,0.76,232.8,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0997,0.246,0.00982,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2002-01-27,2001,4,17,27,308.83,0.53,5,Dry,29,5,4,2,33,73,0.24,235.8,0.76,235.8,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.00591,2,0.102,0.25,0.00996,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2002-01-28,2001,4,18,28,311.84,0.53,5,Dry,29,5,4,2,33,73,0.23,238.8,0.77,238.8,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000641,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.1,1250
2002-01-29,2001,4,18,29,314.85,0.52,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000652,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2002-01-30,2001,4,18,30,316.76,0.52,5,Dry,29,5,4,2,33,73,0.23,243.8,0.77,243.8,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2002-01-31,2001,4,18,31,317.58,0.52,5,Dry,29,5,4,2,33,73,0.23,244.6,0.77,244.6,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2002-02-01,2001,5,18,32,319.5,0.52,5,Dry,31,6,4,3,41,85,0.27,234.5,0.73,234.5,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.000627,0.148,0.00594,2,0.101,0.249,0.00997,24.8,0.924,0.97,0.897,26.3,25.5,51,1230
2002-02-02,2001,5,18,33,324.69,0.51,5,Dry,31,6,4,3,41,85,0.26,239.7,0.74,239.7,0,0,0,0,-3,3,31,6,4,0,44,281,990,965,25,0.135,0.0161,0.000646,0.151,0.00603,2,0.104,0.255,0.0102,24.7,0.926,0.97,0.898,26.9,26.1,52.2,1250
2002-02-03,2001,5,18,34,328.25,0.51,5,Dry,31,6,4,3,41,85,0.26,243.3,0.74,243.3,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000658,0.152,0.0061,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.3,26.5,53,1270
2002-02-04,2001,5,19,35,330.16,0.51,5,Dry,31,6,4,3,41,85,0.26,245.2,0.74,245.2,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.137,0.0166,0.000665,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.5,26.7,53.4,1280
2002-02-05,2001,5,19,36,333.17,0.5,5,Dry,31,6,4,3,41,85,0.26,248.2,0.74,248.2,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.138,0.0168,0.000676,0.154,0.00619,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.9,27,54.1,1300
2002-02-06,2001,5,19,37,336.18,0.5,5,Dry,31,6,4,3,41,85,0.25,251.2,0.75,251.2,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0176,0.000705,0.156,0.00627,2,0.112,0.268,0.0108,24.7,0.93,0.97,0.902,28.2,27.4,54.8,1310
2002-02-07,2001,5,19,38,336.45,0.5,5,Dry,31,6,4,3,41,85,0.25,251.4,0.75,251.4,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0177,0.00071,0.156,0.00628,2,0.112,0.269,0.0108,24.6,0.93,0.97,0.902,28.3,27.4,54.8,1320
2002-02-08,2001,5,19,39,340,0.49,5,Dry,31,6,4,3,41,85,0.25,255,0.75,255,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0194,0.000778,0.159,0.0064,2,0.115,0.274,0.011,24.6,0.93,0.97,0.903,28.7,27.8,55.6,1330
2002-02-09,2001,5,19,40,344.65,0.49,5,Dry,31,6,4,3,41,85,0.25,259.6,0.75,259.6,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0216,0.000866,0.163,0.00656,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.904,29.2,28.3,56.6,1360
2002-02-10,2001,5,19,41,347.66,0.49,5,Dry,31,6,4,3,41,85,0.24,262.7,0.76,262.7,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.023,0.000924,0.166,0.00666,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2002-02-11,2001,5,20,42,352.31,0.48,5,Dry,31,6,4,3,41,85,0.24,267.3,0.76,267.3,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0252,0.00101,0.17,0.00682,2,0.123,0.292,0.0118,24.5,0.933,0.97,0.905,30,29.1,58.2,1400
2002-02-12,2001,5,20,43,360.24,0.47,5,Dry,31,6,4,3,41,85,0.24,275.2,0.76,275.2,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0289,0.00117,0.176,0.0071,2,0.128,0.304,0.0123,24.5,0.935,0.97,0.907,30.9,30,60,1440
2002-02-13,2001,5,20,44,368.17,0.46,5,Dry,31,6,4,3,41,85,0.23,283.2,0.77,283.2,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0327,0.00132,0.183,0.00737,2,0.134,0.316,0.0128,24.4,0.937,0.97,0.909,31.8,30.8,61.7,1480
2002-02-14,2001,5,20,45,376.1,0.46,5,Dry,31,6,4,3,41,85,0.23,291.1,0.77,291.1,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0364,0.00147,0.189,0.00765,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2002-02-15,2001,5,20,46,384.03,0.45,5,Dry,31,6,4,3,41,85,0.22,299,0.78,299,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0401,0.00163,0.196,0.00793,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.6,32.5,65.1,1560
2002-02-16,2001,5,20,47,393.6,0.44,5,Dry,31,6,4,3,41,85,0.22,308.6,0.78,308.6,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0447,0.00181,0.204,0.00826,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2002-02-17,2001,5,20,48,402.62,0.43,5,Dry,31,6,4,3,41,85,0.21,317.6,0.79,317.6,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0489,0.00199,0.211,0.00858,2,0.157,0.368,0.015,24.2,0.943,0.97,0.915,35.6,34.5,69,1660
2002-02-18,2001,5,21,49,410,0.43,5,Dry,31,6,4,3,41,85,0.21,325,0.79,325,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0524,0.00213,0.217,0.00884,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2002-02-19,2001,5,21,50,418.48,0.42,5,Dry,31,6,4,3,41,85,0.2,333.5,0.8,333.5,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0564,0.0023,0.224,0.00914,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.3,36.2,72.4,1740
2002-02-20,2001,5,21,51,426.41,0.41,5,Dry,31,6,4,3,41,85,0.2,341.4,0.8,341.4,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0601,0.00246,0.231,0.00942,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.2,1780
2002-02-21,2001,5,21,52,431.06,0.41,5,Dry,31,6,4,3,41,85,0.2,346.1,0.8,346.1,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0623,0.00255,0.234,0.00959,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.6,75.3,1810
2002-02-22,2001,5,21,53,436.8,0.4,5,Dry,31,6,4,3,41,85,0.2,351.8,0.81,351.8,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.065,0.00266,0.239,0.00979,2,0.18,0.419,0.0172,24,0.949,0.975,0.924,39.3,38.3,76.6,1840
2002-02-23,2001,5,21,54,445.82,0.4,5,Dry,31,6,4,3,41,85,0.19,360.8,0.81,360.8,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0693,0.00284,0.247,0.0101,2,0.186,0.433,0.0177,24,0.95,0.977,0.928,40.3,39.3,78.7,1890
2002-02-24,2001,5,21,55,453.75,0.39,5,Dry,31,6,4,3,41,85,0.19,368.8,0.81,368.8,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0731,0.003,0.253,0.0104,2,0.191,0.445,0.0183,23.9,0.951,0.978,0.93,41.1,40.2,80.5,1930
2002-02-25,2001,5,22,56,461.14,0.39,5,Dry,31,6,4,3,41,85,0.18,376.1,0.82,376.1,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0765,0.00315,0.259,0.0107,2,0.196,0.456,0.0187,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
2002-02-26,2001,5,22,57,471.25,0.38,5,Dry,31,6,4,3,41,85,0.18,386.3,0.82,386.3,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0813,0.00335,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.2,2020
2002-02-27,2001,5,22,58,484.65,0.37,5,Dry,31,6,4,3,41,85,0.17,399.6,0.82,399.6,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0876,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87,2090
2002-02-28,2001,5,22,59,493.68,0.36,5,Dry,31,6,4,3,41,85,0.17,408.7,0.83,408.7,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.0919,0.0038,0.286,0.0118,2,0.218,0.504,0.0209,23.7,0.956,0.98,0.936,45.3,44.4,88.9,2130
2002-03-01,2001,6,22,60,502.15,0.36,5,Dry,36,8,6,4,53,107,0.21,395.1,0.79,395.1,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.193,0.0855,0.00354,0.278,0.0115,2,0.209,0.487,0.0202,23.7,0.954,0.98,0.935,43.7,42.9,85.7,2060
2002-03-02,2001,6,22,61,512.27,0.35,5,Dry,36,8,6,4,53,107,0.21,405.3,0.79,405.3,0,0,0,0,-4,4,36,8,6,0,57,455,990,965.9,24.1,0.196,0.0903,0.00375,0.286,0.0119,2,0.216,0.503,0.0209,23.6,0.955,0.98,0.936,44.8,43.9,87.8,2110
2002-03-03,2001,6,22,62,519.11,0.35,5,Dry,36,8,6,4,53,107,0.21,412.1,0.79,412.1,0,0,0,0,-4,4,36,8,6,0,57,462,990,965.9,24.1,0.199,0.0935,0.00389,0.292,0.0121,2,0.221,0.513,0.0213,23.6,0.956,0.98,0.937,45.5,44.6,89.2,2140
2002-03-04,2001,6,23,63,525.39,0.35,5,Dry,36,8,6,4,53,107,0.2,418.4,0.8,418.4,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0965,0.00401,0.297,0.0124,2,0.225,0.522,0.0217,23.5,0.956,0.98,0.937,46.1,45.2,90.4,2170
2002-03-05,2001,6,23,64,530.04,0.34,5,Dry,36,8,6,4,53,107,0.2,423,0.8,423,0,0,0,0,-4,4,36,8,6,0,57,473,990,966,24,0.202,0.0987,0.00411,0.301,0.0125,2,0.228,0.529,0.022,23.5,0.956,0.98,0.937,46.6,45.7,91.3,2190
2002-03-06,2001,6,23,65,533.05,0.34,5,Dry,36,8,6,4,53,107,0.2,426.1,0.8,426.1,0,0,0,0,-4,4,36,8,6,0,57,476,990,966,24,0.204,0.1,0.00417,0.304,0.0127,2,0.23,0.534,0.0222,23.5,0.957,0.98,0.938,46.9,46,91.9,2210
2002-03-07,2001,6,23,66,536.61,0.34,5,Dry,36,8,6,4,53,107,0.2,429.6,0.8,429.6,0,0,0,0,-4,4,36,8,6,0,57,480,990,966,24,0.205,0.102,0.00424,0.307,0.0128,2,0.232,0.539,0.0225,23.4,0.957,0.98,0.938,47.3,46.3,92.6,2220
2002-03-08,2001,6,23,67,543.99,0.33,5,Dry,36,8,6,4,53,107,0.2,437,0.8,437,0,0,0,0,-4,4,36,8,6,0,57,487,990,966,24,0.207,0.105,0.00439,0.313,0.0131,2,0.237,0.55,0.023,23.4,0.957,0.98,0.938,48,47,94.1,2260
2002-03-09,2001,6,23,68,549.73,0.33,5,Dry,36,8,6,4,53,107,0.2,442.7,0.81,442.7,0,0,0,0,-4,4,36,8,6,0,57,493,990,966.1,23.9,0.209,0.108,0.00451,0.317,0.0133,2,0.241,0.559,0.0234,23.4,0.958,0.98,0.939,48.6,47.6,95.2,2290
2002-03-10,2001,6,23,69,554.93,0.33,5,Dry,36,8,6,4,53,107,0.19,447.9,0.81,447.9,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.11,0.00462,0.322,0.0135,2,0.245,0.567,0.0237,23.3,0.958,0.98,0.939,49.1,48.1,96.3,2310
2002-03-11,2001,6,24,70,559.03,0.32,5,Dry,36,8,6,4,53,107,0.19,452,0.81,452,0,0,0,0,-4,4,36,8,6,0,57,502,990,966.1,23.9,0.213,0.112,0.0047,0.325,0.0136,2,0.248,0.573,0.024,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2002-03-12,2001,6,24,71,563.13,0.32,5,Dry,36,8,6,4,53,107,0.19,456.1,0.81,456.1,0,0,0,0,-4,4,36,8,6,0,57,506,990,966.1,23.9,0.214,0.114,0.00479,0.328,0.0138,2,0.25,0.579,0.0243,23.3,0.958,0.98,0.939,49.9,48.2,96.4,2310
2002-03-13,2001,6,24,72,567.78,0.32,5,Dry,36,8,6,4,53,107,0.19,460.8,0.81,460.8,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.116,0.00489,0.333,0.014,2,0.254,0.587,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2002-03-14,2001,6,24,73,570.79,0.32,5,Dry,36,8,6,4,53,107,0.19,463.8,0.81,463.8,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.219,0.118,0.00495,0.336,0.0141,2,0.256,0.592,0.0248,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2002-03-15,2001,6,24,74,569.97,0.32,5,Dry,36,8,6,4,53,107,0.19,463,0.81,463,0,0,0,0,-4,4,36,8,6,0,57,513,990,966.2,23.8,0.218,0.118,0.00493,0.336,0.0141,2,0.255,0.591,0.0248,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2002-03-16,2001,6,24,75,568.6,0.32,5,Dry,36,8,6,4,53,107,0.19,461.6,0.81,461.6,0,0,0,0,-4,4,36,8,6,0,57,512,990,966.2,23.8,0.217,0.117,0.0049,0.334,0.014,2,0.254,0.588,0.0247,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2002-03-17,2001,6,24,76,568.32,0.32,5,Dry,36,8,6,4,53,107,0.19,461.3,0.81,461.3,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.117,0.0049,0.334,0.014,2,0.254,0.588,0.0247,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2002-03-18,2001,6,25,77,569.14,0.32,5,Dry,36,8,6,4,53,107,0.19,462.1,0.81,462.1,0,0,0,0,-4,4,36,8,6,0,57,512,990,966.2,23.8,0.218,0.117,0.00491,0.335,0.014,2,0.254,0.589,0.0247,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2002-03-19,2001,6,25,78,569.42,0.32,5,Dry,36,8,6,4,53,107,0.19,462.4,0.81,462.4,0,0,0,0,-4,4,36,8,6,0,57,512,990,966.2,23.8,0.218,0.117,0.00492,0.335,0.0141,2,0.255,0.59,0.0247,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2002-03-20,2001,6,25,79,573.52,0.32,5,Dry,36,8,6,4,53,107,0.19,466.5,0.81,466.5,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.005,0.339,0.0142,2,0.257,0.597,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2002-03-21,2001,6,25,80,577.07,0.31,5,Dry,36,8,6,4,53,107,0.18,470.1,0.81,470.1,0,0,0,0,-4,4,36,8,6,0,57,520,990,966.2,23.8,0.222,0.121,0.00508,0.343,0.0144,2,0.26,0.603,0.0253,23.2,0.957,0.98,0.938,51.2,48.2,96.4,2310
2002-03-22,2001,6,25,81,578.44,0.31,5,Dry,36,8,6,4,53,107,0.18,471.4,0.81,471.4,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.223,0.122,0.00511,0.344,0.0145,2,0.261,0.605,0.0254,23.2,0.957,0.98,0.937,51.3,48.2,96.4,2310
2002-03-23,2001,6,25,82,578.72,0.31,5,Dry,36,8,6,4,53,107,0.18,471.7,0.81,471.7,0,0,0,0,-4,4,36,8,6,0,57,522,990,966.2,23.8,0.223,0.122,0.00511,0.345,0.0145,2,0.261,0.606,0.0254,23.2,0.957,0.98,0.937,51.3,48.2,96.4,2310
2002-03-24,2001,6,25,83,580.63,0.31,5,Dry,36,8,6,4,53,107,0.18,473.6,0.82,473.6,0,0,0,0,-4,4,36,8,6,0,57,524,990,966.2,23.8,0.224,0.123,0.00515,0.347,0.0146,2,0.262,0.609,0.0256,23.2,0.956,0.98,0.937,51.5,48.2,96.4,2310
2002-03-25,2001,6,26,84,582,0.31,5,Dry,36,8,6,4,53,107,0.18,475,0.82,475,0,0,0,0,-4,4,36,8,6,0,57,525,990,966.2,23.8,0.225,0.123,0.00518,0.348,0.0146,2,0.263,0.611,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
2002-03-26,2001,6,26,85,586.1,0.31,5,Dry,36,8,6,4,53,107,0.18,479.1,0.82,479.1,0,0,0,0,-4,4,36,8,6,0,57,529,990,966.2,23.8,0.227,0.125,0.00527,0.352,0.0148,2,0.266,0.618,0.026,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2002-03-27,2001,6,26,86,590.75,0.3,5,Dry,36,8,6,4,53,107,0.18,483.8,0.82,483.8,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.127,0.00536,0.357,0.015,2,0.269,0.626,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2002-03-28,2001,6,26,87,595.94,0.3,5,Dry,36,8,6,4,53,107,0.18,488.9,0.82,488.9,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00547,0.363,0.0153,3,0.163,0.525,0.0221,23.2,0.945,0.97,0.917,35,34,102,2450
2002-03-29,2001,6,26,88,598.95,0.3,5,Dry,36,8,6,4,53,107,0.18,491.9,0.82,491.9,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.235,0.131,0.00553,0.366,0.0154,3,0.164,0.53,0.0223,23.2,0.945,0.97,0.917,35.2,34.2,103,2460
2002-03-30,2001,6,26,89,598.68,0.3,5,Dry,36,8,6,4,53,107,0.18,491.7,0.82,491.7,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.234,0.131,0.00553,0.365,0.0154,3,0.164,0.529,0.0223,23.2,0.945,0.97,0.917,35.2,34.2,102,2460
2002-03-31,2001,6,26,90,599.5,0.3,5,Dry,36,8,6,4,53,107,0.18,492.5,0.82,492.5,0,0,0,0,-4,4,36,8,6,0,57,543,990,966.3,23.7,0.235,0.131,0.00555,0.366,0.0155,3,0.164,0.53,0.0224,23.2,0.945,0.97,0.917,35.3,34.2,103,2460
2002-04-01,2001,7,27,91,599.77,0.3,5,Dry,40,10,8,5,62,125,0.21,474.8,0.79,474.8,0,0,0,0,-5,5,40,10,8,0,67,533,990,966.3,23.7,0.229,0.123,0.00519,0.352,0.0149,2,0.263,0.615,0.026,23.1,0.956,0.98,0.937,51.4,48.2,96.4,2310
2002-04-02,2001,7,27,92,601.68,0.3,5,Dry,40,10,8,5,62,125,0.21,476.7,0.79,476.7,0,0,0,0,-5,5,40,10,8,0,67,535,990,966.3,23.7,0.23,0.124,0.00523,0.354,0.015,2,0.264,0.619,0.0261,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2002-04-03,2001,7,27,93,604.14,0.3,5,Dry,40,10,8,5,62,125,0.21,479.1,0.79,479.1,0,0,0,0,-5,5,40,10,8,0,67,537,990,966.3,23.7,0.232,0.125,0.00528,0.357,0.0151,2,0.266,0.623,0.0263,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2002-04-04,2001,7,27,94,606.61,0.3,5,Dry,40,10,8,5,62,125,0.21,481.6,0.79,481.6,0,0,0,0,-5,5,40,10,8,0,67,540,990,966.3,23.7,0.233,0.126,0.00534,0.359,0.0152,2,0.268,0.627,0.0265,23,0.956,0.98,0.937,52,48.2,96.4,2310
2002-04-05,2001,7,27,95,610.71,0.29,5,Dry,40,10,8,5,62,125,0.2,485.7,0.8,485.7,0,0,0,0,-5,5,40,10,8,0,67,544,990,966.3,23.7,0.236,0.128,0.00542,0.364,0.0154,2,0.27,0.634,0.0268,23,0.956,0.98,0.937,52.4,48.2,96.4,2310
2002-04-06,2001,7,27,96,615.36,0.29,5,Dry,40,10,8,5,62,125,0.2,490.4,0.8,490.4,0,0,0,0,-5,5,40,10,8,0,67,548,990,966.4,23.6,0.238,0.13,0.00552,0.369,0.0156,3,0.163,0.532,0.0225,23.1,0.945,0.97,0.917,35,34,102,2450
2002-04-07,2001,7,27,97,621.1,0.29,5,Dry,40,10,8,5,62,125,0.2,496.1,0.8,496.1,0,0,0,0,-5,5,40,10,8,0,67,554,990,966.4,23.6,0.241,0.133,0.00564,0.375,0.0159,3,0.166,0.54,0.0229,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
2002-04-08,2001,7,28,98,628.48,0.28,5,Dry,40,10,8,5,62,125,0.2,503.5,0.8,503.5,0,0,0,0,-5,5,40,10,8,0,67,561,990,966.4,23.6,0.246,0.137,0.00582,0.383,0.0162,3,0.169,0.552,0.0234,23,0.947,0.97,0.918,35.9,34.8,104,2510
2002-04-09,2001,7,28,99,638.05,0.28,5,Dry,40,10,8,5,62,125,0.2,513,0.8,513,0,0,0,0,-5,5,40,10,8,0,67,571,990,966.5,23.5,0.251,0.144,0.0061,0.395,0.0168,3,0.173,0.568,0.0241,23,0.948,0.97,0.919,36.5,35.4,106,2550
2002-04-10,2001,7,28,100,652,0.27,5,Dry,40,10,8,5,62,125,0.19,527,0.81,527,0,0,0,0,-5,5,40,10,8,0,67,585,990,966.5,23.5,0.259,0.153,0.00651,0.412,0.0175,3,0.18,0.592,0.0252,22.9,0.949,0.971,0.921,37.4,36.3,109,2620
2002-04-11,2001,7,28,101,671.41,0.27,5,Dry,40,10,8,5,62,125,0.19,546.4,0.81,546.4,0,0,0,0,-5,5,40,10,8,0,67,604,990,966.6,23.4,0.27,0.166,0.00709,0.436,0.0186,3,0.188,0.624,0.0267,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2002-04-12,2001,7,28,102,693.01,0.26,5,Dry,40,10,8,5,62,125,0.18,568,0.82,568,0,0,0,0,-5,5,40,10,8,0,67,626,990,966.7,23.3,0.282,0.18,0.00773,0.463,0.0198,3,0.198,0.661,0.0283,22.7,0.952,0.976,0.929,40.1,39.1,117,2820
2002-04-13,2001,7,28,103,714.07,0.25,5,Dry,40,10,8,5,62,125,0.17,589.1,0.82,589.1,0,0,0,0,-5,5,40,10,8,0,67,647,990,966.8,23.2,0.294,0.194,0.00837,0.489,0.021,3,0.208,0.696,0.03,22.5,0.954,0.979,0.934,41.4,40.5,122,2920
2002-04-14,2001,7,28,104,733.48,0.24,5,Dry,40,10,8,5,62,125,0.17,608.5,0.83,608.5,0,0,0,0,-5,5,40,10,8,0,67,666,990,966.8,23.2,0.305,0.207,0.00896,0.513,0.0221,3,0.216,0.729,0.0315,22.4,0.955,0.98,0.936,42.6,41.8,125,3010
2002-04-15,2001,7,29,105,751.25,0.24,5,Dry,40,10,8,5,62,125,0.17,626.3,0.83,626.3,0,0,0,0,-5,5,40,10,8,0,67,684,990,966.9,23.1,0.315,0.219,0.0095,0.535,0.0232,3,0.224,0.759,0.0329,22.3,0.955,0.98,0.936,43.7,42.8,128,3080
2002-04-16,2001,7,29,106,768.48,0.23,5,Dry,40,10,8,5,62,125,0.16,643.5,0.84,643.5,0,0,0,0,-5,5,40,10,8,0,67,701,990,967,23,0.325,0.231,0.01,0.556,0.0241,3,0.232,0.788,0.0342,22.2,0.956,0.98,0.937,44.7,43.8,131,3160
2002-04-17,2001,7,29,107,774.04,0.23,5,Dry,40,10,8,5,62,125,0.16,649,0.84,649,0,0,0,0,-5,5,40,10,8,0,67,707,990,967,23,0.328,0.235,0.0102,0.563,0.0245,3,0.235,0.797,0.0347,22.2,0.956,0.98,0.937,45.1,44.1,132,3180
2002-04-18,2001,7,29,108,777.57,0.22,5,Dry,40,10,8,5,62,125,0.16,652.6,0.84,652.6,0,0,0,0,-5,5,40,10,8,0,67,711,990,967,23,0.33,0.237,0.0103,0.567,0.0247,3,0.236,0.803,0.0349,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
2002-04-19,2001,7,29,109,778.83,0.22,5,Dry,40,10,8,5,62,125,0.16,653.8,0.84,653.8,0,0,0,0,-5,5,40,10,8,0,67,712,990,967,23,0.331,0.238,0.0103,0.569,0.0247,3,0.237,0.806,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2002-04-20,2001,7,29,110,780.12,0.22,5,Dry,40,10,8,5,62,125,0.16,655.1,0.84,655.1,0,0,0,0,-5,5,40,10,8,0,67,713,990,967,23,0.332,0.239,0.0104,0.57,0.0248,3,0.237,0.808,0.0351,22.2,0.956,0.98,0.937,45.4,44.5,134,3200
2002-04-21,2001,7,29,111,778.83,0.22,5,Dry,40,10,8,5,62,125,0.16,653.8,0.84,653.8,0,0,0,0,-5,5,40,10,8,0,67,712,990,967,23,0.331,0.238,0.0103,0.569,0.0247,3,0.237,0.806,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2002-04-22,2001,7,30,112,777.57,0.22,5,Dry,40,10,8,5,62,125,0.16,652.6,0.84,652.6,0,0,0,0,-5,5,40,10,8,0,67,711,990,967,23,0.33,0.237,0.0103,0.567,0.0247,3,0.236,0.803,0.0349,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
2002-04-23,2001,7,30,113,776.35,0.23,5,Dry,40,10,8,5,62,125,0.16,651.4,0.84,651.4,0,0,0,0,-5,5,40,10,8,0,67,709,990,967,23,0.33,0.236,0.0103,0.566,0.0246,3,0.236,0.801,0.0348,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2002-04-24,2001,7,30,114,772.97,0.23,5,Dry,40,10,8,5,62,125,0.16,648,0.84,648,0,0,0,0,-5,5,40,10,8,0,67,706,990,967,23,0.328,0.234,0.0102,0.562,0.0244,3,0.234,0.796,0.0346,22.2,0.956,0.98,0.937,45,44.1,132,3170
2002-04-25,2001,7,30,115,770.39,0.23,5,Dry,40,10,8,5,62,125,0.16,645.4,0.84,645.4,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2002-04-26,2001,7,30,116,766.29,0.23,5,Dry,40,10,8,5,62,125,0.16,641.3,0.84,641.3,0,0,0,0,-5,5,40,10,8,0,67,699,990,967,23,0.324,0.229,0.00996,0.553,0.024,3,0.231,0.784,0.0341,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2002-04-27,2001,7,30,117,762.19,0.23,5,Dry,40,10,8,5,62,125,0.16,637.2,0.84,637.2,0,0,0,0,-5,5,40,10,8,0,67,695,990,966.9,23.1,0.322,0.227,0.00983,0.548,0.0238,3,0.229,0.777,0.0337,22.3,0.956,0.98,0.937,44.3,43.5,130,3130
2002-04-28,2001,7,30,118,758.09,0.23,5,Dry,40,10,8,5,62,125,0.17,633.1,0.83,633.1,0,0,0,0,-5,5,40,10,8,0,67,691,990,966.9,23.1,0.319,0.224,0.00971,0.543,0.0235,3,0.227,0.771,0.0334,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
2002-04-29,2001,7,31,119,755.63,0.24,5,Dry,40,10,8,5,62,125,0.17,630.6,0.83,630.6,0,0,0,0,-5,5,40,10,8,0,67,689,990,966.9,23.1,0.318,0.222,0.00963,0.54,0.0234,3,0.226,0.766,0.0332,22.3,0.955,0.98,0.936,43.9,43.1,129,3100
2002-04-30,2001,7,31,120,754.26,0.24,5,Dry,40,10,8,5,62,125,0.17,629.3,0.83,629.3,0,0,0,0,-5,5,40,10,8,0,67,687,990,966.9,23.1,0.317,0.221,0.00959,0.538,0.0233,3,0.226,0.764,0.0331,22.3,0.955,0.98,0.936,43.9,43,129,3100
2002-05-01,2001,8,31,121,755.08,0.24,5,Dry,42,9,8,6,82,147,0.2,608.1,0.81,608.1,0,0,0,0,-6,6,42,9,8,0,88,667,990,966.9,23.1,0.306,0.207,0.00898,0.513,0.0222,3,0.216,0.729,0.0316,22.4,0.955,0.98,0.935,42.4,41.6,125,2990
2002-05-02,2001,8,31,122,756.45,0.23,5,Dry,42,9,8,6,82,147,0.19,609.5,0.81,609.5,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.208,0.00902,0.515,0.0223,3,0.217,0.731,0.0317,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2002-05-03,2001,8,31,123,758.36,0.23,5,Dry,42,9,8,6,82,147,0.19,611.4,0.81,611.4,0,0,0,0,-6,6,42,9,8,0,88,670,990,966.9,23.1,0.307,0.209,0.00908,0.517,0.0224,3,0.218,0.734,0.0318,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2002-05-04,2001,8,31,124,760.28,0.23,5,Dry,42,9,8,6,82,147,0.19,613.3,0.81,613.3,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.309,0.211,0.00914,0.519,0.0225,3,0.218,0.738,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2002-05-05,2001,8,31,125,760.55,0.23,5,Dry,42,9,8,6,82,147,0.19,613.5,0.81,613.5,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00914,0.52,0.0225,3,0.219,0.738,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2002-05-06,2001,8,32,126,761.37,0.23,5,Dry,42,9,8,6,82,147,0.19,614.4,0.81,614.4,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00917,0.521,0.0226,3,0.219,0.74,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
2002-05-07,2001,8,32,127,761.1,0.23,5,Dry,42,9,8,6,82,147,0.19,614.1,0.81,614.1,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00916,0.52,0.0226,3,0.219,0.739,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
2002-05-08,2001,8,32,128,757,0.23,5,Dry,42,9,8,6,82,147,0.19,610,0.81,610,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.208,0.00904,0.515,0.0223,3,0.217,0.732,0.0317,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2002-05-09,2001,8,32,129,751.25,0.24,5,Dry,42,9,8,6,82,147,0.2,604.3,0.8,604.3,0,0,0,0,-6,6,42,9,8,0,88,663,990,966.9,23.1,0.303,0.205,0.00886,0.508,0.022,3,0.214,0.722,0.0313,22.4,0.954,0.98,0.935,42.2,41.3,124,2980
2002-05-10,2001,8,32,130,744.42,0.24,5,Dry,42,9,8,6,82,147,0.2,597.4,0.8,597.4,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.3,0.2,0.00865,0.5,0.0216,3,0.211,0.711,0.0307,22.4,0.954,0.98,0.935,41.8,40.9,123,2950
2002-05-11,2001,8,32,131,735.94,0.24,5,Dry,42,9,8,6,82,147,0.2,588.9,0.8,588.9,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.194,0.0084,0.489,0.0211,3,0.208,0.697,0.0301,22.5,0.953,0.979,0.933,41.2,40.3,121,2910
2002-05-12,2001,8,32,132,725.28,0.25,5,Dry,42,9,8,6,82,147,0.2,578.3,0.8,578.3,0,0,0,0,-6,6,42,9,8,0,88,637,990,966.8,23.2,0.289,0.187,0.00807,0.476,0.0205,3,0.203,0.679,0.0293,22.5,0.953,0.977,0.931,40.6,39.6,119,2850
2002-05-13,2001,8,33,133,715.16,0.25,5,Dry,42,9,8,6,82,147,0.21,568.2,0.79,568.2,0,0,0,0,-6,6,42,9,8,0,88,627,990,966.8,23.2,0.283,0.181,0.00777,0.463,0.0199,3,0.198,0.662,0.0285,22.6,0.952,0.976,0.929,39.9,39,117,2800
2002-05-14,2001,8,33,134,703.4,0.25,5,Dry,42,9,8,6,82,147,0.21,556.4,0.79,556.4,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.173,0.00742,0.449,0.0193,3,0.193,0.642,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,114,2750
2002-05-15,2001,8,33,135,692.19,0.26,5,Dry,42,9,8,6,82,147,0.21,545.2,0.79,545.2,0,0,0,0,-6,6,42,9,8,0,88,604,990,966.7,23.3,0.27,0.165,0.00708,0.435,0.0186,3,0.188,0.623,0.0267,22.7,0.95,0.973,0.924,38.5,37.4,112,2690
2002-05-16,2001,8,33,136,679.34,0.26,5,Dry,42,9,8,6,82,147,0.22,532.3,0.78,532.3,0,0,0,0,-6,6,42,9,8,0,88,591,990,966.6,23.4,0.263,0.157,0.0067,0.419,0.0179,3,0.182,0.601,0.0257,22.8,0.949,0.971,0.922,37.6,36.5,110,2630
2002-05-17,2001,8,33,137,667.04,0.27,5,Dry,42,9,8,6,82,147,0.22,520,0.78,520,0,0,0,0,-6,6,42,9,8,0,88,579,990,966.6,23.4,0.256,0.148,0.00633,0.404,0.0172,3,0.177,0.58,0.0248,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
2002-05-18,2001,8,33,138,654.18,0.27,5,Dry,42,9,8,6,82,147,0.23,507.2,0.78,507.2,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.559,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
2002-05-19,2001,8,33,139,641.33,0.28,5,Dry,42,9,8,6,82,147,0.23,494.3,0.77,494.3,0,0,0,0,-6,6,42,9,8,0,88,553,990,966.5,23.5,0.241,0.132,0.00562,0.373,0.0159,3,0.165,0.538,0.0229,23,0.946,0.97,0.917,35.1,34.1,102,2450
2002-05-20,2001,8,34,140,628.48,0.28,5,Dry,42,9,8,6,82,147,0.23,481.5,0.77,481.5,0,0,0,0,-6,6,42,9,8,0,88,540,990,966.4,23.6,0.234,0.126,0.00535,0.36,0.0153,2,0.267,0.627,0.0266,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
2002-05-21,2001,8,34,141,615.63,0.29,5,Dry,42,9,8,6,82,147,0.24,468.6,0.76,468.6,0,0,0,0,-6,6,42,9,8,0,88,528,990,966.4,23.6,0.226,0.12,0.00508,0.347,0.0147,2,0.259,0.605,0.0256,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2002-05-22,2001,8,34,142,602.78,0.3,5,Dry,42,9,8,6,82,147,0.24,455.8,0.76,455.8,0,0,0,0,-6,6,42,9,8,0,88,515,990,966.3,23.7,0.219,0.114,0.00482,0.333,0.0141,2,0.25,0.583,0.0246,23.1,0.958,0.98,0.939,49.5,48.2,96.4,2310
2002-05-23,2001,8,34,143,589.93,0.3,5,Dry,42,9,8,6,82,147,0.25,442.9,0.75,442.9,0,0,0,0,-6,6,42,9,8,0,88,502,990,966.3,23.7,0.213,0.108,0.00455,0.321,0.0135,2,0.241,0.562,0.0237,23.2,0.958,0.98,0.939,48.2,47.3,94.5,2270
2002-05-24,2001,8,34,144,577.07,0.31,5,Dry,42,9,8,6,82,147,0.26,430.1,0.74,430.1,0,0,0,0,-6,6,42,9,8,0,88,489,990,966.2,23.8,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.543,0.0228,23.3,0.957,0.98,0.938,46.9,46,92,2210
2002-05-25,2001,8,34,145,564.77,0.32,5,Dry,42,9,8,6,82,147,0.26,417.8,0.74,417.8,0,0,0,0,-6,6,42,9,8,0,88,477,990,966.1,23.9,0.204,0.0962,0.00403,0.3,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.7,44.8,89.6,2150
2002-05-26,2001,8,34,146,553.56,0.33,5,Dry,42,9,8,6,82,147,0.27,406.6,0.73,406.6,0,0,0,0,-6,6,42,9,8,0,88,466,990,966.1,23.9,0.2,0.0909,0.0038,0.291,0.0122,2,0.217,0.508,0.0212,23.4,0.955,0.98,0.936,44.6,43.7,87.4,2100
2002-05-27,2001,8,35,147,541.8,0.34,5,Dry,42,9,8,6,82,147,0.27,394.8,0.73,394.8,0,0,0,0,-6,6,42,9,8,0,88,454,990,966,24,0.196,0.0853,0.00356,0.281,0.0117,2,0.209,0.49,0.0205,23.5,0.954,0.98,0.935,43.4,42.5,85,2040
2002-05-28,2001,8,35,148,530.04,0.34,5,Dry,42,9,8,6,82,147,0.28,383,0.72,383,0,0,0,0,-6,6,42,9,8,0,88,442,990,966,24,0.192,0.0798,0.00332,0.271,0.0113,2,0.201,0.472,0.0197,23.5,0.953,0.98,0.934,42.1,41.3,82.6,1980
2002-05-29,2001,8,35,149,518.83,0.35,5,Dry,42,9,8,6,82,147,0.28,371.8,0.72,371.8,0,0,0,0,-6,6,42,9,8,0,88,431,990,965.9,24.1,0.188,0.0745,0.0031,0.262,0.0109,2,0.193,0.456,0.0189,23.6,0.951,0.978,0.93,41,40.1,80.1,1920
2002-05-30,2001,8,35,150,508.72,0.36,5,Dry,42,9,8,6,82,147,0.29,361.7,0.71,361.7,0,0,0,0,-6,6,42,9,8,0,88,421,990,965.9,24.1,0.184,0.0697,0.00289,0.254,0.0105,2,0.187,0.44,0.0183,23.7,0.95,0.976,0.927,39.9,38.9,77.8,1870
2002-05-31,2001,8,35,151,498.05,0.36,5,Dry,42,9,8,6,82,147,0.29,351.1,0.7,351.1,0,0,0,0,-6,6,42,9,8,0,88,410,990,965.8,24.2,0.18,0.0647,0.00268,0.245,0.0101,2,0.179,0.424,0.0176,23.7,0.949,0.973,0.923,38.8,37.7,75.4,1810
2002-06-01,2001,9,35,152,487.93,0.37,5,Dry,39,9,7,5,59,119,0.24,368.9,0.76,368.9,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0731,0.00302,0.258,0.0107,2,0.192,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,40,79.9,1920
2002-06-02,2001,9,35,153,478.91,0.37,5,Dry,39,9,7,5,59,119,0.25,359.9,0.75,359.9,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0689,0.00284,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.9,1870
2002-06-03,2001,9,36,154,469.34,0.38,5,Dry,39,9,7,5,59,119,0.25,350.3,0.75,350.3,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.179,0.0644,0.00265,0.243,0.01,2,0.179,0.422,0.0174,23.9,0.948,0.974,0.923,38.9,37.9,75.7,1820
2002-06-04,2001,9,36,155,461.41,0.39,5,Dry,39,9,7,5,59,119,0.26,342.4,0.74,342.4,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0606,0.00249,0.236,0.00972,2,0.174,0.41,0.0169,23.9,0.947,0.972,0.921,38,37,73.9,1770
2002-06-05,2001,9,36,156,452.93,0.39,5,Dry,39,9,7,5,59,119,0.26,333.9,0.74,333.9,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0566,0.00232,0.229,0.00942,2,0.168,0.397,0.0163,24,0.946,0.97,0.918,37.1,36,72,1730
2002-06-06,2001,9,36,157,444.46,0.4,5,Dry,39,9,7,5,59,119,0.27,325.5,0.73,325.5,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0526,0.00216,0.222,0.00912,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.2,35.1,70.2,1690
2002-06-07,2001,9,36,158,435.98,0.4,5,Dry,39,9,7,5,59,119,0.27,317,0.73,317,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0486,0.00199,0.215,0.00882,2,0.156,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.5,1640
2002-06-08,2001,9,36,159,428.05,0.41,5,Dry,39,9,7,5,59,119,0.28,309.1,0.72,309.1,0,0,0,0,-5,5,39,9,7,0,64,364,990,965.5,24.5,0.164,0.0449,0.00183,0.209,0.00854,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.4,33.4,66.8,1600
2002-06-09,2001,9,36,160,421.22,0.42,5,Dry,39,9,7,5,59,119,0.28,302.2,0.72,302.2,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0416,0.0017,0.203,0.00829,2,0.146,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.3,1570
2002-06-10,2001,9,37,161,413.83,0.42,5,Dry,39,9,7,5,59,119,0.29,294.8,0.71,294.8,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0382,0.00156,0.197,0.00803,2,0.142,0.339,0.0138,24.2,0.939,0.97,0.911,32.9,31.9,63.8,1530
2002-06-11,2001,9,37,162,406.45,0.43,5,Dry,39,9,7,5,59,119,0.29,287.4,0.71,287.4,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0347,0.00141,0.191,0.00778,2,0.137,0.328,0.0133,24.2,0.938,0.97,0.91,32,31.1,62.2,1490
2002-06-12,2001,9,37,163,399.61,0.44,5,Dry,39,9,7,5,59,119,0.3,280.6,0.7,280.6,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0314,0.00128,0.185,0.00754,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.3,30.3,60.7,1460
2002-06-13,2001,9,37,164,393.87,0.44,5,Dry,39,9,7,5,59,119,0.3,274.9,0.7,274.9,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0287,0.00117,0.181,0.00734,2,0.128,0.309,0.0125,24.3,0.935,0.97,0.907,30.7,29.7,59.5,1430
2002-06-14,2001,9,37,165,387.58,0.45,5,Dry,39,9,7,5,59,119,0.31,268.6,0.69,268.6,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0258,0.00104,0.176,0.00712,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30,29.1,58.1,1390
2002-06-15,2001,9,37,166,381.29,0.45,5,Dry,39,9,7,5,59,119,0.31,262.3,0.69,262.3,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.148,0.0228,0.000923,0.17,0.0069,2,0.12,0.29,0.0117,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
2002-06-16,2001,9,37,167,375,0.46,5,Dry,39,9,7,5,59,119,0.32,256,0.68,256,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.0198,0.000802,0.165,0.00668,2,0.115,0.28,0.0113,24.4,0.931,0.97,0.903,28.6,27.7,55.4,1330
2002-06-17,2001,9,38,168,369.26,0.46,5,Dry,39,9,7,5,59,119,0.32,250.3,0.68,250.3,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.0171,0.000692,0.16,0.00648,2,0.111,0.272,0.011,24.5,0.93,0.97,0.902,27.9,27.1,54.2,1300
2002-06-18,2001,9,38,169,363.52,0.47,5,Dry,39,9,7,5,59,119,0.33,244.5,0.67,244.5,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.141,0.0165,0.000667,0.158,0.00637,2,0.108,0.265,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,52.9,1270
2002-06-19,2001,9,38,170,357.78,0.47,5,Dry,39,9,7,5,59,119,0.33,238.8,0.67,238.8,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.016,0.000647,0.155,0.00626,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2002-06-20,2001,9,38,171,353.13,0.48,5,Dry,39,9,7,5,59,119,0.34,234.1,0.66,234.1,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.138,0.0157,0.00063,0.153,0.00617,2,0.101,0.254,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.6,1210
2002-06-21,2001,9,38,172,347.93,0.48,5,Dry,39,9,7,5,59,119,0.34,228.9,0.66,228.9,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000612,0.151,0.00607,1,0.252,0.403,0.0162,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
2002-06-22,2001,9,38,173,342.74,0.49,5,Dry,39,9,7,5,59,119,0.35,223.7,0.65,223.7,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000593,0.149,0.00597,1,0.245,0.393,0.0158,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2002-06-23,2001,9,38,174,337.54,0.5,5,Dry,39,9,7,5,59,119,0.35,218.5,0.65,218.5,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0143,0.000575,0.146,0.00588,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
2002-06-24,2001,9,39,175,332.89,0.5,5,Dry,39,9,7,5,59,119,0.36,213.9,0.64,213.9,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.13,0.0139,0.000559,0.144,0.00579,1,0.231,0.376,0.0151,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2002-06-25,2001,9,39,176,328.25,0.51,5,Dry,39,9,7,5,59,119,0.36,209.3,0.64,209.3,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0135,0.000542,0.142,0.0057,1,0.225,0.367,0.0147,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2002-06-26,2001,9,39,177,323.6,0.51,5,Dry,39,9,7,5,59,119,0.37,204.6,0.63,204.6,0,0,0,0,-5,5,39,9,7,0,64,260,990,965,25,0.127,0.0131,0.000526,0.14,0.00562,1,0.219,0.359,0.0144,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
2002-06-27,2001,9,39,178,320.04,0.52,5,Dry,39,9,7,5,59,119,0.37,201,0.63,201,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0128,0.000514,0.139,0.00555,1,0.214,0.353,0.0141,24.6,0.955,0.98,0.936,46.4,45.5,45.5,1090
2002-06-28,2001,9,39,179,315.94,0.52,5,Dry,39,9,7,5,59,119,0.38,196.9,0.62,196.9,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.124,0.0125,0.000499,0.137,0.00547,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.5,44.5,44.5,1070
2002-06-29,2001,9,39,180,311.84,0.53,5,Dry,39,9,7,5,59,119,0.38,192.8,0.62,192.8,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0121,0.000485,0.135,0.0054,1,0.203,0.338,0.0135,24.7,0.953,0.98,0.934,44.5,43.6,43.6,1050
2002-06-30,2001,9,39,181,307.74,0.53,5,Dry,39,9,7,5,59,119,0.39,188.7,0.61,188.7,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.000471,0.133,0.00532,1,0.197,0.331,0.0132,24.7,0.951,0.98,0.932,43.5,42.7,42.7,1020
2002-07-01,2001,10,40,182,303.64,0.54,5,Dry,37,8,6,4,53,108,0.36,195.6,0.64,195.6,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1060
2002-07-02,2001,10,40,183,299.54,0.54,5,Dry,37,8,6,4,53,108,0.36,191.5,0.64,191.5,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
2002-07-03,2001,10,40,184,295.43,0.55,5,Dry,37,8,6,4,53,108,0.37,187.4,0.63,187.4,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2002-07-04,2001,10,40,185,291.33,0.56,5,Dry,37,8,6,4,53,108,0.37,183.3,0.63,183.3,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00515,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2002-07-05,2001,10,40,186,287.23,0.56,5,Dry,37,8,6,4,53,108,0.38,179.2,0.62,179.2,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,973
2002-07-06,2001,10,40,187,283.13,0.57,5,Dry,37,8,6,4,53,108,0.38,175.1,0.62,175.1,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
2002-07-07,2001,10,40,188,279.57,0.57,5,Dry,37,8,6,4,53,108,0.39,171.6,0.61,171.6,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2002-07-08,2001,10,41,189,276.02,0.58,5,Dry,37,8,6,4,53,108,0.39,168,0.61,168,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.7,37.7,906
2002-07-09,2001,10,41,190,272.47,0.58,5,Dry,37,8,6,4,53,108,0.4,164.5,0.6,164.5,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.112,0.00973,0.000386,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,37.9,36.9,36.9,885
2002-07-10,2001,10,41,191,268.91,0.59,5,Dry,37,8,6,4,53,108,0.4,160.9,0.6,160.9,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00943,0.000374,0.12,0.00475,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2002-07-11,2001,10,41,192,266.45,0.59,5,Dry,37,8,6,4,53,108,0.41,158.4,0.59,158.4,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00922,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,850
2002-07-12,2001,10,41,193,263.44,0.6,5,Dry,37,8,6,4,53,108,0.41,155.4,0.59,155.4,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,834
2002-07-13,2001,10,41,194,260.43,0.6,5,Dry,37,8,6,4,53,108,0.41,152.4,0.58,152.4,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2002-07-14,2001,10,41,195,257.43,0.61,5,Dry,37,8,6,4,53,108,0.42,149.4,0.58,149.4,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00845,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2002-07-15,2001,10,42,196,254.42,0.61,5,Dry,37,8,6,4,53,108,0.42,146.4,0.58,146.4,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.0082,0.000324,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2002-07-16,2001,10,42,197,251.41,0.62,5,Dry,37,8,6,4,53,108,0.43,143.4,0.57,143.4,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00443,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,33,32,32,768
2002-07-17,2001,10,42,198,248.4,0.63,5,Dry,37,8,6,4,53,108,0.43,140.4,0.56,140.4,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00768,0.000304,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.3,31.3,31.3,751
2002-07-18,2001,10,42,199,245.94,0.63,5,Dry,37,8,6,4,53,108,0.44,137.9,0.56,137.9,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00747,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.7,30.7,30.7,738
2002-07-19,2001,10,42,200,243.48,0.64,5,Dry,37,8,6,4,53,108,0.44,135.5,0.56,135.5,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00727,0.000287,0.109,0.00429,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2002-07-20,2001,10,42,201,241.02,0.64,5,Dry,37,8,6,4,53,108,0.45,133,0.55,133,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00706,0.000278,0.108,0.00424,1,0.122,0.23,0.00906,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
2002-07-21,2001,10,42,202,238.56,0.65,5,Dry,37,8,6,4,53,108,0.45,130.6,0.55,130.6,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0996,0.00685,0.00027,0.106,0.0042,1,0.119,0.225,0.00888,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2002-07-22,2001,10,43,203,236.1,0.65,5,Dry,37,8,6,4,53,108,0.46,128.1,0.54,128.1,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0987,0.00664,0.000262,0.105,0.00415,1,0.115,0.221,0.0087,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
2002-07-23,2001,10,43,204,233.64,0.66,5,Dry,37,8,6,4,53,108,0.46,125.6,0.54,125.6,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0979,0.00643,0.000253,0.104,0.00411,1,0.112,0.216,0.00852,25.2,0.929,0.97,0.901,28.8,28,28,671
2002-07-24,2001,10,43,205,231.18,0.66,5,Dry,37,8,6,4,53,108,0.47,123.2,0.53,123.2,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.097,0.00622,0.000245,0.103,0.00406,1,0.109,0.212,0.00834,25.2,0.927,0.97,0.9,28.2,27.4,27.4,657
2002-07-25,2001,10,43,206,228.72,0.67,5,Dry,37,8,6,4,53,108,0.47,120.7,0.53,120.7,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0961,0.00601,0.000236,0.102,0.00402,1,0.105,0.208,0.00817,25.2,0.926,0.97,0.898,27.6,26.8,26.8,644
2002-07-26,2001,10,43,207,226.25,0.68,5,Dry,37,8,6,4,53,108,0.48,118.3,0.52,118.3,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0953,0.0058,0.000228,0.101,0.00397,1,0.102,0.203,0.00799,25.2,0.924,0.97,0.896,27,26.2,26.2,630
2002-07-27,2001,10,43,208,224.89,0.68,5,Dry,37,8,6,4,53,108,0.48,116.9,0.52,116.9,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0948,0.00569,0.000223,0.1,0.00395,1,0.1,0.201,0.00789,25.2,0.923,0.97,0.895,26.7,25.9,25.9,622
2002-07-28,2001,10,43,209,222.97,0.69,5,Dry,37,8,6,4,53,108,0.48,115,0.52,115,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0941,0.00552,0.000217,0.0996,0.00391,1,0.0977,0.197,0.00775,25.3,0.922,0.97,0.894,26.3,25.5,25.5,611
2002-07-29,2001,10,44,210,221.06,0.69,5,Dry,37,8,6,4,53,108,0.49,113.1,0.51,113.1,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0934,0.00536,0.00021,0.0988,0.00388,1,0.0951,0.194,0.00761,25.3,0.92,0.97,0.893,25.8,25,25,601
2002-07-30,2001,10,44,211,219.14,0.7,5,Dry,37,8,6,4,53,108,0.49,111.1,0.51,111.1,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0928,0.0052,0.000204,0.098,0.00384,1,0.0925,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2002-07-31,2001,10,44,212,217.23,0.7,5,Dry,37,8,6,4,53,108,0.5,109.2,0.5,109.2,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0921,0.00503,0.000197,0.0971,0.00381,1,0.09,0.187,0.00734,25.3,0.918,0.97,0.89,24.9,24.1,24.1,579
2002-08-01,2001,11,44,213,214.22,0.71,5,Dry,34,7,5,3,44,93,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0945,0.00605,0.000237,0.101,0.00394,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27,27,649
2002-08-02,2001,11,44,214,211.76,0.72,5,Dry,34,7,5,3,44,93,0.44,118.8,0.56,118.8,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00584,0.000229,0.0995,0.0039,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2002-08-03,2001,11,44,215,209.3,0.73,5,Dry,34,7,5,3,44,93,0.44,116.3,0.56,116.3,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0928,0.00564,0.000221,0.0984,0.00385,1,0.0995,0.198,0.00775,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2002-08-04,2001,11,44,216,206.84,0.74,5,Dry,34,7,5,3,44,93,0.45,113.8,0.55,113.8,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0919,0.00543,0.000212,0.0974,0.00381,1,0.0962,0.194,0.00757,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2002-08-05,2001,11,45,217,204.38,0.75,5,Dry,34,7,5,3,44,93,0.46,111.4,0.55,111.4,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0911,0.00522,0.000204,0.0963,0.00377,1,0.0929,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
