date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-08-06,2001,11,45,218,201.92,0.75,5,Dry,34,7,5,3,44,93,0.46,108.9,0.54,108.9,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0902,0.00501,0.000196,0.0952,0.00372,1,0.0895,0.185,0.00722,25.4,0,0,0,0,0,0,0
2002-08-07,2001,11,45,219,199.46,0.76,5,Dry,34,7,5,3,44,93,0.47,106.5,0.53,106.5,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.0048,0.000187,0.0941,0.00368,1,0.0862,0.18,0.00705,25.4,0,0,0,0,0,0,0
2002-08-08,2001,11,45,220,198.09,0.77,5,Dry,34,7,5,3,44,93,0.47,105.1,0.53,105.1,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0889,0.00468,0.000183,0.0935,0.00365,1,0.0844,0.178,0.00695,25.4,0,0,0,0,0,0,0
2002-08-09,2001,11,45,221,196.18,0.77,5,Dry,34,7,5,3,44,93,0.47,103.2,0.53,103.2,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0882,0.00452,0.000177,0.0927,0.00362,1,0.0818,0.174,0.00682,25.4,0,0,0,0,0,0,0
2002-08-10,2001,11,45,222,194.26,0.78,5,Dry,34,7,5,3,44,93,0.48,101.3,0.52,101.3,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0875,0.00436,0.00017,0.0919,0.00359,1,0.0792,0.171,0.00669,25.4,0,0,0,0,0,0,0
2002-08-11,2001,11,45,223,192.35,0.78,5,Dry,34,7,5,3,44,93,0.48,99.35,0.52,99.35,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0868,0.00419,0.000164,0.091,0.00356,1,0.0766,0.168,0.00655,25.4,0,0,0,0,0,0,0
2002-08-12,2001,11,46,224,190.43,0.79,5,Dry,34,7,5,3,44,93,0.49,97.43,0.51,97.43,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0862,0.00403,0.000158,0.0902,0.00353,1,0.074,0.164,0.00642,25.4,0,0,0,0,0,0,0
2002-08-13,2001,11,46,225,188.52,0.8,5,Dry,34,7,5,3,44,93,0.49,95.52,0.51,95.52,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0855,0.00387,0.000151,0.0893,0.00349,1,0.0715,0.161,0.00629,25.4,0,0,0,0,0,0,0
2002-08-14,2001,11,46,226,186.61,0.8,5,Dry,34,7,5,3,44,93,0.5,93.61,0.5,93.61,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0848,0.00371,0.000145,0.0885,0.00346,1,0.0689,0.157,0.00615,25.4,0,0,0,0,0,0,0
2002-08-15,2001,11,46,227,184.69,0.81,5,Dry,34,7,5,3,44,93,0.5,91.69,0.5,91.69,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0841,0.00354,0.000139,0.0877,0.00343,1,0.0663,0.154,0.00602,25.4,0,0,0,0,0,0,0
2002-08-16,2001,11,46,228,182.78,0.81,5,Dry,34,7,5,3,44,93,0.51,89.78,0.49,89.78,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0835,0.00338,0.000132,0.0868,0.0034,1,0.0637,0.151,0.00589,25.4,0,0,0,0,0,0,0
2002-08-17,2001,11,46,229,180.86,0.82,5,Dry,34,7,5,3,44,93,0.51,87.86,0.49,87.86,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0828,0.00322,0.000126,0.086,0.00336,1,0.0611,0.147,0.00575,25.4,0,0,0,0,0,0,0
2002-08-18,2001,11,46,230,178.95,0.82,5,Dry,34,7,5,3,44,93,0.52,85.95,0.48,85.95,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0821,0.00306,0.00012,0.0852,0.00333,1,0.0585,0.144,0.00562,25.4,0,0,0,0,0,0,0
2002-08-19,2001,11,47,231,177.04,0.83,5,Dry,34,7,5,3,44,93,0.53,84.04,0.47,84.04,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0814,0.00289,0.000113,0.0843,0.0033,1,0.056,0.14,0.00549,25.4,0,0,0,0,0,0,0
2002-08-20,2001,11,47,232,175.67,0.83,5,Dry,34,7,5,3,44,93,0.53,82.67,0.47,82.67,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0809,0.00278,0.000109,0.0837,0.00328,1,0.0541,0.138,0.00539,25.4,0,0,0,0,0,0,0
2002-08-21,2001,11,47,233,174.3,0.84,5,Dry,34,7,5,3,44,93,0.53,81.3,0.47,81.3,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0805,0.00266,0.000104,0.0831,0.00325,1,0.0523,0.135,0.0053,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,172.93,0.84,5,Dry,34,7,5,3,44,93,0.54,79.93,0.46,79.93,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00254,0.0000996,0.0825,0.00323,1,0.0504,0.133,0.0052,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,171.57,0.85,5,Dry,34,7,5,3,44,93,0.54,78.57,0.46,78.57,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0795,0.00243,0.0000951,0.0819,0.00321,1,0.0486,0.13,0.00511,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,170.2,0.85,5,Dry,34,7,5,3,44,93,0.55,77.2,0.45,77.2,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.079,0.00231,0.0000905,0.0813,0.00318,1,0.0467,0.128,0.00501,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,168.83,0.86,5,Dry,34,7,5,3,44,93,0.55,75.83,0.45,75.83,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0785,0.0022,0.000086,0.0807,0.00316,1,0.0449,0.126,0.00492,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,167.47,0.86,5,Dry,34,7,5,3,44,93,0.56,74.47,0.45,74.47,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.078,0.00208,0.0000815,0.0801,0.00314,1,0.043,0.123,0.00482,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,166.1,0.87,5,Dry,34,7,5,3,44,93,0.56,73.1,0.44,73.1,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0776,0.00196,0.0000769,0.0795,0.00311,1,0.0412,0.121,0.00473,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,164.73,0.87,5,Dry,34,7,5,3,44,93,0.56,71.73,0.43,71.73,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0771,0.00185,0.0000723,0.0789,0.00309,1,0.0393,0.118,0.00463,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,163.36,0.88,5,Dry,34,7,5,3,44,93,0.57,70.36,0.43,70.36,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0766,0.00173,0.0000678,0.0783,0.00307,1,0.0375,0.116,0.00454,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,163.09,0.88,5,Dry,34,7,5,3,44,93,0.57,70.09,0.43,70.09,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0765,0.00171,0.0000669,0.0782,0.00306,1,0.0371,0.115,0.00452,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,161.18,0.88,5,Dry,34,7,5,3,44,93,0.58,68.18,0.42,68.18,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0758,0.00155,0.0000605,0.0774,0.00303,1,0.0345,0.112,0.00439,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,159.81,0.89,5,Dry,30,6,4,2,30,72,0.45,87.81,0.55,87.81,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.00321,0.000126,0.0839,0.00329,1,0.061,0.145,0.00568,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
2002-09-02,2001,12,49,245,156.8,0.89,5,Dry,30,6,4,2,30,72,0.46,84.8,0.54,84.8,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00296,0.000116,0.0825,0.00323,1,0.057,0.14,0.00547,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
2002-09-03,2001,12,49,246,154.34,0.9,5,Dry,30,6,4,2,30,72,0.47,82.34,0.53,82.34,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00275,0.000108,0.0815,0.00319,1,0.0537,0.135,0.0053,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
2002-09-04,2001,12,49,247,152.97,0.9,5,Dry,30,6,4,2,30,72,0.47,80.97,0.53,80.97,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00263,0.000103,0.0809,0.00317,1,0.0518,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18,18,433
2002-09-05,2001,12,49,248,151.06,0.91,5,Dry,30,6,4,2,30,72,0.48,79.06,0.52,79.06,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00247,0.0000969,0.08,0.00314,1,0.0492,0.129,0.00507,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2002-09-06,2001,12,49,249,149.14,0.91,5,Dry,30,6,4,2,30,72,0.48,77.14,0.52,77.14,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.00231,0.0000905,0.0792,0.00311,1,0.0466,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
2002-09-07,2001,12,49,250,147.23,0.91,5,Dry,30,6,4,2,30,72,0.49,75.23,0.51,75.23,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.0000841,0.0783,0.00307,1,0.0441,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
2002-09-08,2001,12,49,251,145.32,0.91,5,Dry,30,6,4,2,30,72,0.49,73.32,0.51,73.32,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00198,0.0000777,0.0775,0.00304,1,0.0415,0.119,0.00467,25.4,0.931,0.96,0.894,17,16.3,16.3,391
2002-09-09,2001,12,50,252,143.95,0.92,5,Dry,30,6,4,2,30,72,0.5,71.95,0.5,71.95,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00187,0.0000732,0.0769,0.00302,1,0.0396,0.117,0.00457,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
2002-09-10,2001,12,50,253,142.58,0.92,5,Dry,30,6,4,2,30,72,0.51,70.58,0.49,70.58,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00175,0.0000686,0.0763,0.00299,1,0.0378,0.114,0.00447,25.4,0.916,0.96,0.879,16.1,15.5,15.5,371
2002-09-11,2001,12,50,254,140.67,0.92,5,Dry,30,6,4,2,30,72,0.51,68.67,0.49,68.67,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.00159,0.0000622,0.0755,0.00296,1,0.0352,0.111,0.00434,25.4,0.906,0.96,0.869,15.5,14.9,14.9,357
2002-09-12,2001,12,50,255,138.75,0.92,5,Dry,30,6,4,2,30,72,0.52,66.75,0.48,66.75,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00142,0.0000558,0.0746,0.00293,1,0.0326,0.107,0.00421,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2002-09-13,2001,12,50,256,137.39,0.93,5,Dry,30,6,4,2,30,72,0.52,65.39,0.48,65.39,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.00131,0.0000513,0.074,0.0029,1,0.0308,0.105,0.00411,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
2002-09-14,2001,12,50,257,136.02,0.93,5,Dry,30,6,4,2,30,72,0.53,64.02,0.47,64.02,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00119,0.0000467,0.0734,0.00288,1,0.0289,0.102,0.00401,25.4,0.88,0.96,0.845,14,13.5,13.5,323
2002-09-15,2001,12,50,258,134.65,0.93,5,Dry,30,6,4,2,30,72,0.54,62.65,0.47,62.65,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00108,0.0000422,0.0728,0.00286,1,0.0271,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2002-09-16,2001,12,51,259,133.29,0.93,5,Dry,30,6,4,2,30,72,0.54,61.29,0.46,61.29,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.00096,0.0000376,0.0722,0.00283,1,0.0252,0.0975,0.00382,25.4,0,0,0,0,0,0,0
2002-09-17,2001,12,51,260,131.92,0.94,5,Dry,30,6,4,2,30,72,0.55,59.92,0.45,59.92,0,0,0,0,-2,2,30,6,4,0,32,99.9,990,964.5,25.5,0.0708,0.000843,0.0000331,0.0717,0.00281,1,0.0234,0.0951,0.00373,25.4,0,0,0,0,0,0,0
2002-09-18,2001,12,51,261,130.55,0.94,5,Dry,30,6,4,2,30,72,0.55,58.55,0.45,58.55,0,0,0,0,-2,2,30,6,4,0,32,98.5,990,964.5,25.5,0.0708,0.000727,0.0000285,0.0716,0.00281,1,0.0215,0.0931,0.00365,25.4,0,0,0,0,0,0,0
2002-09-19,2001,12,51,262,129.18,0.94,5,Dry,30,6,4,2,30,72,0.56,57.18,0.44,57.18,0,0,0,0,-2,2,30,6,4,0,32,97.2,990,964.5,25.5,0.0708,0.00061,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2002-09-20,2001,12,51,263,127.82,0.95,5,Dry,30,6,4,2,30,72,0.56,55.82,0.44,55.82,0,0,0,0,-2,2,30,6,4,0,32,95.8,990,964.5,25.5,0.0708,0.000495,0.0000194,0.0713,0.0028,1,0.0179,0.0892,0.0035,25.4,0,0,0,0,0,0,0
2002-09-21,2001,12,51,264,126.45,0.95,5,Dry,30,6,4,2,30,72,0.57,54.45,0.43,54.45,0,0,0,0,-2,2,30,6,4,0,32,94.5,990,964.5,25.5,0.0708,0.000378,0.0000148,0.0712,0.00279,1,0.016,0.0872,0.00342,25.4,0,0,0,0,0,0,0
2002-09-22,2001,12,51,265,126.18,0.95,5,Dry,30,6,4,2,30,72,0.57,54.18,0.43,54.18,0,0,0,0,-2,2,30,6,4,0,32,94.2,990,964.5,25.5,0.0708,0.000355,0.0000139,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
2002-09-23,2001,12,52,266,125.36,0.95,5,Dry,30,6,4,2,30,72,0.57,53.36,0.43,53.36,0,0,0,0,-2,2,30,6,4,0,32,93.4,990,964.5,25.5,0.0708,0.000286,0.0000112,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
2002-09-24,2001,12,52,267,123.44,0.95,5,Dry,30,6,4,2,30,72,0.58,51.44,0.42,51.44,0,0,0,0,-2,2,30,6,4,0,32,91.4,990,964.5,25.5,0.0708,0.000122,0.0000048,0.0709,0.00278,1,0.0119,0.0829,0.00325,25.4,0,0,0,0,0,0,0
2002-09-25,2001,12,52,268,123.17,0.96,5,Dry,30,6,4,2,30,72,0.58,51.17,0.41,51.17,0,0,0,0,-2,2,30,6,4,0,32,91.2,990,964.5,25.5,0.0708,0.0000995,0.0000039,0.0709,0.00278,1,0.0116,0.0825,0.00324,25.4,0,0,0,0,0,0,0
2002-09-26,2001,12,52,269,122.35,0.96,5,Dry,30,6,4,2,30,72,0.59,50.35,0.41,50.35,0,0,0,0,-2,2,30,6,4,0,32,90.3,990,964.5,25.5,0.0708,0.0000298,0.00000117,0.0709,0.00278,1,0.0105,0.0813,0.00319,25.4,0,0,0,0,0,0,0
2002-09-27,2001,12,52,270,122.07,0.96,5,Dry,30,6,4,2,30,72,0.59,50.07,0.41,50.07,0,0,0,0,-2,2,30,6,4,0,32,90.1,990,964.5,25.5,0.0708,0.00000595,2.33e-7,0.0708,0.00278,1,0.0101,0.0809,0.00317,25.4,0,0,0,0,0,0,0
2002-09-28,2001,12,52,271,121.25,0.96,5,Dry,30,6,4,2,30,72,0.59,49.25,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-29,2001,12,52,272,119.34,0.96,5,Dry,30,6,4,2,30,72,0.6,47.34,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,119.07,0.96,5,Dry,30,6,4,2,30,72,0.6,47.07,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,118.25,0.96,5,Dry,24,4,2,2,20,52,0.44,66.25,0.56,66.25,0,0,0,0,-2,2,24,4,2,0,22,96.3,990,964.5,25.5,0.0708,0.00138,0.0000542,0.0722,0.00283,1,0.0319,0.104,0.00408,25.4,0.893,0.96,0.857,14.7,14.1,14.1,339
2002-10-02,2002,1,1,275,121.8,0.96,5,Dry,24,4,2,2,20,52,0.43,69.8,0.57,69.8,0,0,0,0,-2,2,24,4,2,0,22,99.8,990,964.5,25.5,0.0708,0.00168,0.000066,0.0725,0.00284,1,0.0367,0.109,0.00428,25.4,0.912,0.96,0.876,15.9,15.2,15.2,365
2002-10-03,2002,1,1,276,124.26,0.95,5,Dry,24,4,2,2,20,52,0.42,72.26,0.58,72.26,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000742,0.0735,0.00288,1,0.0401,0.114,0.00445,25.4,0.926,0.96,0.889,16.7,16,16,384
2002-10-04,2002,1,1,277,123.99,0.95,5,Dry,24,4,2,2,20,52,0.42,71.99,0.58,71.99,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0715,0.00187,0.0000733,0.0734,0.00288,1,0.0397,0.113,0.00443,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
2002-10-05,2002,1,1,278,123.72,0.95,5,Dry,24,4,2,2,20,52,0.42,71.72,0.58,71.72,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00185,0.0000724,0.0733,0.00287,1,0.0393,0.113,0.00442,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2002-10-06,2002,1,1,279,123.44,0.95,5,Dry,24,4,2,2,20,52,0.42,71.44,0.58,71.44,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000715,0.0732,0.00287,1,0.0389,0.112,0.0044,25.4,0.921,0.96,0.884,16.4,15.7,15.7,378
2002-10-07,2002,1,1,280,123.17,0.96,5,Dry,24,4,2,2,20,52,0.42,71.17,0.58,71.17,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.0018,0.0000706,0.073,0.00286,1,0.0386,0.112,0.00438,25.4,0.92,0.96,0.883,16.3,15.6,15.6,376
2002-10-08,2002,1,2,281,122.35,0.96,5,Dry,24,4,2,2,20,52,0.42,70.35,0.57,70.35,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00173,0.0000678,0.0727,0.00285,1,0.0375,0.11,0.00432,25.4,0.915,0.96,0.879,16,15.4,15.4,369
2002-10-09,2002,1,2,282,121.53,0.96,5,Dry,24,4,2,2,20,52,0.43,69.53,0.57,69.53,0,0,0,0,-2,2,24,4,2,0,22,99.5,990,964.5,25.5,0.0708,0.00166,0.0000651,0.0725,0.00284,1,0.0364,0.109,0.00427,25.4,0.911,0.96,0.874,15.8,15.1,15.1,363
2002-10-10,2002,1,2,283,121.25,0.96,5,Dry,24,4,2,2,20,52,0.43,69.25,0.57,69.25,0,0,0,0,-2,2,24,4,2,0,22,99.3,990,964.5,25.5,0.0708,0.00164,0.0000642,0.0725,0.00284,1,0.036,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
2002-10-11,2002,1,2,284,119.89,0.96,5,Dry,24,4,2,2,20,52,0.43,67.89,0.57,67.89,0,0,0,0,-2,2,24,4,2,0,22,97.9,990,964.5,25.5,0.0708,0.00152,0.0000596,0.0723,0.00284,1,0.0342,0.106,0.00418,25.4,0.902,0.96,0.866,15.2,14.6,14.6,351
2002-10-12,2002,1,2,285,118.52,0.96,5,Dry,24,4,2,2,20,52,0.44,66.52,0.56,66.52,0,0,0,0,-2,2,24,4,2,0,22,96.5,990,964.5,25.5,0.0708,0.0014,0.0000551,0.0722,0.00283,1,0.0323,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2002-10-13,2002,1,2,286,117.15,0.96,5,Dry,24,4,2,2,20,52,0.44,65.15,0.56,65.15,0,0,0,0,-2,2,24,4,2,0,22,95.2,990,964.5,25.5,0.0708,0.00129,0.0000505,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2002-10-14,2002,1,2,287,116.88,0.97,5,Dry,24,4,2,2,20,52,0.45,64.88,0.56,64.88,0,0,0,0,-2,2,24,4,2,0,22,94.9,990,964.5,25.5,0.0708,0.00126,0.0000496,0.0721,0.00283,1,0.0301,0.102,0.00401,25.4,0.885,0.96,0.849,14.3,13.7,13.7,329
2002-10-15,2002,1,3,288,116.06,0.97,5,Dry,24,4,2,2,20,52,0.45,64.06,0.55,64.06,0,0,0,0,-2,2,24,4,2,0,22,94.1,990,964.5,25.5,0.0708,0.0012,0.0000469,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,324
2002-10-16,2002,1,3,289,115.24,0.97,5,Dry,24,4,2,2,20,52,0.45,63.24,0.55,63.24,0,0,0,0,-2,2,24,4,2,0,22,93.2,990,964.5,25.5,0.0708,0.00113,0.0000441,0.0719,0.00282,1,0.0279,0.0998,0.00391,25.4,0,0,0,0,0,0,0
2002-10-17,2002,1,3,290,114.42,0.97,5,Dry,24,4,2,2,20,52,0.45,62.42,0.55,62.42,0,0,0,0,-2,2,24,4,2,0,22,92.4,990,964.5,25.5,0.0708,0.00106,0.0000414,0.0719,0.00282,1,0.0268,0.0986,0.00387,25.4,0,0,0,0,0,0,0
2002-10-18,2002,1,3,291,113.6,0.97,5,Dry,24,4,2,2,20,52,0.46,61.6,0.54,61.6,0,0,0,0,-2,2,24,4,2,0,22,91.6,990,964.5,25.5,0.0708,0.000986,0.0000387,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
2002-10-19,2002,1,3,292,112.78,0.97,5,Dry,24,4,2,2,20,52,0.46,60.78,0.54,60.78,0,0,0,0,-2,2,24,4,2,0,22,90.8,990,964.5,25.5,0.0708,0.000916,0.0000359,0.0717,0.00281,1,0.0246,0.0963,0.00378,25.4,0,0,0,0,0,0,0
2002-10-20,2002,1,3,293,111.96,0.97,5,Dry,24,4,2,2,20,52,0.46,59.96,0.54,59.96,0,0,0,0,-2,2,24,4,2,0,22,90,990,964.5,25.5,0.0708,0.000847,0.0000332,0.0717,0.00281,1,0.0234,0.0951,0.00373,25.4,0,0,0,0,0,0,0
2002-10-21,2002,1,3,294,111.14,0.97,5,Dry,24,4,2,2,20,52,0.47,59.14,0.53,59.14,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.000777,0.0000305,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
2002-10-22,2002,1,4,295,110.32,0.97,5,Dry,24,4,2,2,20,52,0.47,58.32,0.53,58.32,0,0,0,0,-2,2,24,4,2,0,22,88.3,990,964.5,25.5,0.0708,0.000707,0.0000277,0.0715,0.00281,1,0.0212,0.0928,0.00364,25.4,0,0,0,0,0,0,0
2002-10-23,2002,1,4,296,109.5,0.97,5,Dry,24,4,2,2,20,52,0.47,57.5,0.53,57.5,0,0,0,0,-2,2,24,4,2,0,22,87.5,990,964.5,25.5,0.0708,0.000638,0.000025,0.0715,0.0028,1,0.0201,0.0916,0.00359,25.4,0,0,0,0,0,0,0
2002-10-24,2002,1,4,297,108.68,0.97,5,Dry,24,4,2,2,20,52,0.48,56.68,0.52,56.68,0,0,0,0,-2,2,24,4,2,0,22,86.7,990,964.5,25.5,0.0708,0.000568,0.0000223,0.0714,0.0028,1,0.019,0.0904,0.00355,25.4,0,0,0,0,0,0,0
2002-10-25,2002,1,4,298,108.95,0.97,5,Dry,24,4,2,2,20,52,0.48,56.95,0.52,56.95,0,0,0,0,-2,2,24,4,2,0,22,87,990,964.5,25.5,0.0708,0.000591,0.0000232,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
2002-10-26,2002,1,4,299,109.22,0.97,5,Dry,24,4,2,2,20,52,0.48,57.22,0.52,57.22,0,0,0,0,-2,2,24,4,2,0,22,87.2,990,964.5,25.5,0.0708,0.000614,0.0000241,0.0714,0.0028,1,0.0197,0.0912,0.00358,25.4,0,0,0,0,0,0,0
2002-10-27,2002,1,4,300,108.4,0.97,5,Dry,24,4,2,2,20,52,0.48,56.4,0.52,56.4,0,0,0,0,-2,2,24,4,2,0,22,86.4,990,964.5,25.5,0.0708,0.000544,0.0000213,0.0714,0.0028,1,0.0186,0.09,0.00353,25.4,0,0,0,0,0,0,0
2002-10-28,2002,1,4,301,107.58,0.97,5,Dry,24,4,2,2,20,52,0.48,55.58,0.52,55.58,0,0,0,0,-2,2,24,4,2,0,22,85.6,990,964.5,25.5,0.0708,0.000474,0.0000186,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
2002-10-29,2002,1,5,302,106.76,0.97,5,Dry,24,4,2,2,20,52,0.49,54.76,0.51,54.76,0,0,0,0,-2,2,24,4,2,0,22,84.8,990,964.5,25.5,0.0708,0.000405,0.0000159,0.0712,0.00279,1,0.0164,0.0877,0.00344,25.4,0,0,0,0,0,0,0
2002-10-30,2002,1,5,303,105.94,0.97,5,Dry,24,4,2,2,20,52,0.49,53.94,0.51,53.94,0,0,0,0,-2,2,24,4,2,0,22,83.9,990,964.5,25.5,0.0708,0.000335,0.0000131,0.0712,0.00279,1,0.0153,0.0865,0.00339,25.4,0,0,0,0,0,0,0
2002-10-31,2002,1,5,304,105.12,0.98,5,Dry,24,4,2,2,20,52,0.49,53.12,0.51,53.12,0,0,0,0,-2,2,24,4,2,0,22,83.1,990,964.5,25.5,0.0708,0.000265,0.0000104,0.0711,0.00279,1,0.0142,0.0853,0.00335,25.4,0,0,0,0,0,0,0
2002-11-01,2002,2,5,305,107.04,0.97,5,Dry,23,4,2,2,19,50,0.47,57.04,0.53,57.04,0,0,0,0,-2,2,23,4,2,0,21,86,990,964.5,25.5,0.0708,0.000598,0.0000235,0.0714,0.0028,1,0.0195,0.0909,0.00357,25.4,0,0,0,0,0,0,0
2002-11-02,2002,2,5,306,108.4,0.97,5,Dry,23,4,2,2,19,50,0.46,58.4,0.54,58.4,0,0,0,0,-2,2,23,4,2,0,21,87.4,990,964.5,25.5,0.0708,0.000714,0.000028,0.0715,0.00281,1,0.0213,0.0929,0.00364,25.4,0,0,0,0,0,0,0
2002-11-03,2002,2,5,307,109.22,0.97,5,Dry,23,4,2,2,19,50,0.46,59.22,0.54,59.22,0,0,0,0,-2,2,23,4,2,0,21,88.2,990,964.5,25.5,0.0708,0.000784,0.0000307,0.0716,0.00281,1,0.0224,0.0941,0.00369,25.4,0,0,0,0,0,0,0
2002-11-04,2002,2,5,308,111.14,0.97,5,Dry,23,4,2,2,19,50,0.45,61.14,0.55,61.14,0,0,0,0,-2,2,23,4,2,0,21,90.1,990,964.5,25.5,0.0708,0.000947,0.0000371,0.0718,0.00281,1,0.025,0.0968,0.0038,25.4,0,0,0,0,0,0,0
2002-11-05,2002,2,6,309,114.14,0.97,5,Dry,23,4,2,2,19,50,0.44,64.14,0.56,64.14,0,0,0,0,-2,2,23,4,2,0,21,93.1,990,964.5,25.5,0.0708,0.0012,0.0000471,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
2002-11-06,2002,2,6,310,116.61,0.97,5,Dry,23,4,2,2,19,50,0.43,66.61,0.57,66.61,0,0,0,0,-2,2,23,4,2,0,21,95.6,990,964.5,25.5,0.0708,0.00141,0.0000554,0.0722,0.00283,1,0.0324,0.105,0.0041,25.4,0.895,0.96,0.859,14.8,14.2,14.2,342
2002-11-07,2002,2,6,311,117.97,0.96,5,Dry,23,4,2,2,19,50,0.42,67.97,0.58,67.97,0,0,0,0,-2,2,23,4,2,0,21,97,990,964.5,25.5,0.0708,0.00153,0.0000599,0.0724,0.00284,1,0.0343,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2002-11-08,2002,2,6,312,117.7,0.96,5,Dry,23,4,2,2,19,50,0.42,67.7,0.57,67.7,0,0,0,0,-2,2,23,4,2,0,21,96.7,990,964.5,25.5,0.0708,0.0015,0.000059,0.0723,0.00284,1,0.0339,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
2002-11-09,2002,2,6,313,117.43,0.96,5,Dry,23,4,2,2,19,50,0.43,67.43,0.57,67.43,0,0,0,0,-2,2,23,4,2,0,21,96.4,990,964.5,25.5,0.0708,0.00148,0.0000581,0.0723,0.00284,1,0.0335,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
2002-11-10,2002,2,6,314,117.15,0.96,5,Dry,23,4,2,2,19,50,0.43,67.15,0.57,67.15,0,0,0,0,-2,2,23,4,2,0,21,96.2,990,964.5,25.5,0.0708,0.00146,0.0000572,0.0723,0.00283,1,0.0332,0.105,0.00413,25.4,0.898,0.96,0.862,15,14.4,14.4,346
2002-11-11,2002,2,6,315,117.97,0.96,5,Dry,23,4,2,2,19,50,0.42,67.97,0.58,67.97,0,0,0,0,-2,2,23,4,2,0,21,97,990,964.5,25.5,0.0708,0.00153,0.0000599,0.0724,0.00284,1,0.0343,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2002-11-12,2002,2,7,316,118.79,0.96,5,Dry,23,4,2,2,19,50,0.42,68.79,0.58,68.79,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.0016,0.0000626,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.87,15.5,14.9,14.9,358
2002-11-13,2002,2,7,317,117.97,0.96,5,Dry,23,4,2,2,19,50,0.42,67.97,0.58,67.97,0,0,0,0,-2,2,23,4,2,0,21,97,990,964.5,25.5,0.0708,0.00153,0.0000599,0.0724,0.00284,1,0.0343,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2002-11-14,2002,2,7,318,117.7,0.96,5,Dry,23,4,2,2,19,50,0.42,67.7,0.57,67.7,0,0,0,0,-2,2,23,4,2,0,21,96.7,990,964.5,25.5,0.0708,0.0015,0.000059,0.0723,0.00284,1,0.0339,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
2002-11-15,2002,2,7,319,118.52,0.96,5,Dry,23,4,2,2,19,50,0.42,68.52,0.58,68.52,0,0,0,0,-2,2,23,4,2,0,21,97.5,990,964.5,25.5,0.0708,0.00157,0.0000617,0.0724,0.00284,1,0.035,0.107,0.00421,25.4,0.905,0.96,0.869,15.4,14.8,14.8,356
2002-11-16,2002,2,7,320,118.79,0.96,5,Dry,23,4,2,2,19,50,0.42,68.79,0.58,68.79,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.0016,0.0000626,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.87,15.5,14.9,14.9,358
2002-11-17,2002,2,7,321,117.97,0.96,5,Dry,23,4,2,2,19,50,0.42,67.97,0.58,67.97,0,0,0,0,-2,2,23,4,2,0,21,97,990,964.5,25.5,0.0708,0.00153,0.0000599,0.0724,0.00284,1,0.0343,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2002-11-18,2002,2,7,322,117.7,0.96,5,Dry,23,4,2,2,19,50,0.42,67.7,0.57,67.7,0,0,0,0,-2,2,23,4,2,0,21,96.7,990,964.5,25.5,0.0708,0.0015,0.000059,0.0723,0.00284,1,0.0339,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
2002-11-19,2002,2,8,323,117.43,0.96,5,Dry,23,4,2,2,19,50,0.43,67.43,0.57,67.43,0,0,0,0,-2,2,23,4,2,0,21,96.4,990,964.5,25.5,0.0708,0.00148,0.0000581,0.0723,0.00284,1,0.0335,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
2002-11-20,2002,2,8,324,116.61,0.97,5,Dry,23,4,2,2,19,50,0.43,66.61,0.57,66.61,0,0,0,0,-2,2,23,4,2,0,21,95.6,990,964.5,25.5,0.0708,0.00141,0.0000554,0.0722,0.00283,1,0.0324,0.105,0.0041,25.4,0.895,0.96,0.859,14.8,14.2,14.2,342
2002-11-21,2002,2,8,325,115.79,0.97,5,Dry,23,4,2,2,19,50,0.43,65.79,0.57,65.79,0,0,0,0,-2,2,23,4,2,0,21,94.8,990,964.5,25.5,0.0708,0.00134,0.0000526,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
2002-11-22,2002,2,8,326,113.87,0.97,5,Dry,23,4,2,2,19,50,0.44,63.87,0.56,63.87,0,0,0,0,-2,2,23,4,2,0,21,92.9,990,964.5,25.5,0.0708,0.00118,0.0000462,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2002-11-23,2002,2,8,327,113.6,0.97,5,Dry,23,4,2,2,19,50,0.44,63.6,0.56,63.6,0,0,0,0,-2,2,23,4,2,0,21,92.6,990,964.5,25.5,0.0708,0.00116,0.0000453,0.072,0.00282,1,0.0284,0.1,0.00393,25.4,0.878,0.96,0.843,13.9,13.3,13.3,320
2002-11-24,2002,2,8,328,116.06,0.97,5,Dry,23,4,2,2,19,50,0.43,66.06,0.57,66.06,0,0,0,0,-2,2,23,4,2,0,21,95.1,990,964.5,25.5,0.0708,0.00137,0.0000535,0.0722,0.00283,1,0.0317,0.104,0.00407,25.4,0.891,0.96,0.856,14.7,14.1,14.1,338
2002-11-25,2002,2,8,329,119.07,0.96,5,Dry,23,4,2,2,19,50,0.42,69.07,0.58,69.07,0,0,0,0,-2,2,23,4,2,0,21,98.1,990,964.5,25.5,0.0708,0.00162,0.0000636,0.0724,0.00284,1,0.0357,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,360
2002-11-26,2002,2,9,330,118.79,0.96,5,Dry,23,4,2,2,19,50,0.42,68.79,0.58,68.79,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.0016,0.0000626,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.87,15.5,14.9,14.9,358
2002-11-27,2002,2,9,331,119.61,0.96,5,Dry,23,4,2,2,19,50,0.42,69.61,0.58,69.61,0,0,0,0,-2,2,23,4,2,0,21,98.6,990,964.5,25.5,0.0708,0.00167,0.0000654,0.0725,0.00284,1,0.0365,0.109,0.00427,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2002-11-28,2002,2,9,332,119.89,0.96,5,Dry,23,4,2,2,19,50,0.42,69.89,0.58,69.89,0,0,0,0,-2,2,23,4,2,0,21,98.9,990,964.5,25.5,0.0708,0.00169,0.0000663,0.0725,0.00284,1,0.0369,0.109,0.00429,25.4,0.913,0.96,0.876,15.9,15.2,15.2,366
2002-11-29,2002,2,9,333,120.71,0.96,5,Dry,23,4,2,2,19,50,0.41,70.71,0.59,70.71,0,0,0,0,-2,2,23,4,2,0,21,99.7,990,964.5,25.5,0.0708,0.00176,0.000069,0.0726,0.00285,1,0.038,0.111,0.00434,25.4,0.917,0.96,0.881,16.1,15.5,15.5,372
2002-11-30,2002,2,9,334,120.43,0.96,5,Dry,23,4,2,2,19,50,0.41,70.43,0.58,70.43,0,0,0,0,-2,2,23,4,2,0,21,99.4,990,964.5,25.5,0.0708,0.00174,0.0000681,0.0726,0.00285,1,0.0376,0.11,0.00432,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
2002-12-01,2002,3,9,335,120.16,0.96,5,Dry,26,4,3,2,24,59,0.49,61.16,0.51,61.16,0,0,0,0,-2,2,26,4,3,0,26,94.2,990,964.5,25.5,0.0708,0.000949,0.0000372,0.0718,0.00281,1,0.0251,0.0968,0.0038,25.4,0,0,0,0,0,0,0
2002-12-02,2002,3,9,336,119.34,0.96,5,Dry,26,4,3,2,24,59,0.49,60.34,0.51,60.34,0,0,0,0,-2,2,26,4,3,0,26,93.3,990,964.5,25.5,0.0708,0.000879,0.0000345,0.0717,0.00281,1,0.024,0.0957,0.00375,25.4,0,0,0,0,0,0,0
2002-12-03,2002,3,10,337,118.52,0.96,5,Dry,26,4,3,2,24,59,0.5,59.52,0.5,59.52,0,0,0,0,-2,2,26,4,3,0,26,92.5,990,964.5,25.5,0.0708,0.000809,0.0000317,0.0716,0.00281,1,0.0229,0.0945,0.00371,25.4,0,0,0,0,0,0,0
2002-12-04,2002,3,10,338,117.7,0.96,5,Dry,26,4,3,2,24,59,0.5,58.7,0.5,58.7,0,0,0,0,-2,2,26,4,3,0,26,91.7,990,964.5,25.5,0.0708,0.00074,0.000029,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
2002-12-05,2002,3,10,339,119.61,0.96,5,Dry,26,4,3,2,24,59,0.49,60.61,0.51,60.61,0,0,0,0,-2,2,26,4,3,0,26,93.6,990,964.5,25.5,0.0708,0.000902,0.0000354,0.0717,0.00281,1,0.0243,0.096,0.00377,25.4,0,0,0,0,0,0,0
2002-12-06,2002,3,10,340,124.81,0.95,5,Dry,26,4,3,2,24,59,0.47,65.81,0.53,65.81,0,0,0,0,-2,2,26,4,3,0,26,98.8,990,964.5,25.5,0.0708,0.00134,0.0000527,0.0722,0.00283,1,0.0313,0.104,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
2002-12-07,2002,3,10,341,131.1,0.94,5,Dry,26,4,3,2,24,59,0.45,72.1,0.55,72.1,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0726,0.00188,0.0000737,0.0745,0.00292,1,0.0398,0.114,0.00448,25.4,0.925,0.96,0.888,16.6,15.9,15.9,382
2002-12-08,2002,3,10,342,134.65,0.93,5,Dry,26,4,3,2,24,59,0.44,75.65,0.56,75.65,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0739,0.00218,0.0000855,0.0761,0.00298,1,0.0446,0.121,0.00473,25.4,0.939,0.96,0.902,17.7,17,17,408
2002-12-09,2002,3,10,343,138.75,0.92,5,Dry,26,4,3,2,24,59,0.42,79.75,0.57,79.75,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00253,0.0000992,0.0779,0.00305,1,0.0502,0.128,0.00502,25.4,0.934,0.96,0.896,18.5,17.8,17.8,427
2002-12-10,2002,3,11,344,143.4,0.92,5,Dry,26,4,3,2,24,59,0.41,84.4,0.59,84.4,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.077,0.00292,0.000115,0.0799,0.00313,1,0.0564,0.136,0.00535,25.4,0.928,0.962,0.892,19.5,18.7,18.7,450
2002-12-11,2002,3,11,345,143.68,0.92,5,Dry,26,4,3,2,24,59,0.41,84.68,0.59,84.68,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00295,0.000116,0.08,0.00314,1,0.0568,0.137,0.00537,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2002-12-12,2002,3,11,346,142.31,0.92,5,Dry,26,4,3,2,24,59,0.41,83.31,0.58,83.31,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0766,0.00283,0.000111,0.0794,0.00311,1,0.055,0.134,0.00527,25.4,0.929,0.961,0.893,19.3,18.5,18.5,444
2002-12-13,2002,3,11,347,143.68,0.92,5,Dry,26,4,3,2,24,59,0.41,84.68,0.59,84.68,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00295,0.000116,0.08,0.00314,1,0.0568,0.137,0.00537,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2002-12-14,2002,3,11,348,145.04,0.92,5,Dry,26,4,3,2,24,59,0.41,86.04,0.59,86.04,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0775,0.00306,0.00012,0.0806,0.00316,1,0.0587,0.139,0.00546,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2002-12-15,2002,3,11,349,144.22,0.92,5,Dry,26,4,3,2,24,59,0.41,85.22,0.59,85.22,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.00299,0.000117,0.0802,0.00315,1,0.0575,0.138,0.0054,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
2002-12-16,2002,3,11,350,146.14,0.91,5,Dry,26,4,3,2,24,59,0.4,87.14,0.6,87.14,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00316,0.000124,0.0811,0.00318,1,0.0601,0.141,0.00554,25.4,0.925,0.963,0.89,20,19.3,19.3,463
2002-12-17,2002,3,12,351,148.6,0.91,5,Dry,26,4,3,2,24,59,0.4,89.6,0.6,89.6,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00337,0.000132,0.0822,0.00322,1,0.0635,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2002-12-18,2002,3,12,352,152.7,0.9,5,Dry,26,4,3,2,24,59,0.39,93.7,0.61,93.7,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0802,0.00371,0.000146,0.084,0.00329,1,0.069,0.153,0.006,25.4,0.917,0.966,0.886,21.4,20.6,20.6,495
2002-12-19,2002,3,12,353,156.8,0.89,5,Dry,26,4,3,2,24,59,0.38,97.8,0.62,97.8,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0858,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2002-12-20,2002,3,12,354,158.17,0.89,5,Dry,26,4,3,2,24,59,0.37,99.17,0.63,99.17,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0864,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2002-12-21,2002,3,12,355,157.89,0.89,5,Dry,26,4,3,2,24,59,0.37,98.89,0.63,98.89,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00416,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2002-12-22,2002,3,12,356,159.81,0.89,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2002-12-23,2002,3,12,357,161.18,0.88,5,Dry,26,4,3,2,24,59,0.37,102.2,0.63,102.2,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00444,0.000174,0.0877,0.00344,1,0.0804,0.168,0.00659,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2002-12-24,2002,3,13,358,163.09,0.88,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.172,0.00672,25.4,0.914,0.97,0.886,23.6,22.9,22.9,551
2002-12-25,2002,3,13,359,165.55,0.87,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2002-12-26,2002,3,13,360,168.56,0.86,5,Dry,26,4,3,2,24,59,0.35,109.6,0.65,109.6,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0904,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
2002-12-27,2002,3,13,361,171.57,0.85,5,Dry,26,4,3,2,24,59,0.34,112.6,0.66,112.6,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0869,0.00532,0.000208,0.0922,0.00361,1,0.0945,0.187,0.00731,25.4,0.92,0.97,0.892,25.7,25,25,599
2002-12-28,2002,3,13,362,174.57,0.84,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2002-12-29,2002,3,13,363,177.58,0.83,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.197,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2002-12-30,2002,3,13,364,180.04,0.82,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.0959,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
2002-12-31,2002,3,14,365,179.22,0.82,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000234,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2003-01-01,2002,4,14,1,180.04,0.82,5,Dry,29,5,4,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.087,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2003-01-02,2002,4,14,2,180.32,0.82,5,Dry,29,5,4,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0868,0.00487,0.000191,0.0917,0.00359,1,0.0874,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2003-01-03,2002,4,14,3,180.59,0.82,5,Dry,29,5,4,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0869,0.0049,0.000192,0.0918,0.00359,1,0.0877,0.18,0.00702,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2003-01-04,2002,4,14,4,182.5,0.81,5,Dry,29,5,4,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0876,0.00506,0.000198,0.0926,0.00362,1,0.0903,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2003-01-05,2002,4,14,5,180.59,0.82,5,Dry,29,5,4,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0869,0.0049,0.000192,0.0918,0.00359,1,0.0877,0.18,0.00702,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2003-01-06,2002,4,14,6,180.86,0.82,5,Dry,29,5,4,2,33,73,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.087,0.00492,0.000192,0.0919,0.0036,1,0.0881,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2003-01-07,2002,4,15,7,182.78,0.81,5,Dry,29,5,4,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2003-01-08,2002,4,15,8,181.96,0.81,5,Dry,29,5,4,2,33,73,0.4,109,0.6,109,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00361,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2003-01-09,2002,4,15,9,182.78,0.81,5,Dry,29,5,4,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2003-01-10,2002,4,15,10,185.24,0.81,5,Dry,29,5,4,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2003-01-11,2002,4,15,11,189.89,0.79,5,Dry,29,5,4,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0902,0.00569,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
2003-01-12,2002,4,15,12,195.08,0.78,5,Dry,29,5,4,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2003-01-13,2002,4,15,13,198.64,0.76,5,Dry,29,5,4,2,33,73,0.37,125.6,0.63,125.6,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00643,0.000251,0.0997,0.0039,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2003-01-14,2002,4,16,14,202.74,0.75,5,Dry,29,5,4,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00678,0.000265,0.102,0.00397,1,0.118,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2003-01-15,2002,4,16,15,206.84,0.74,5,Dry,29,5,4,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00713,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2003-01-16,2002,4,16,16,210.39,0.72,5,Dry,29,5,4,2,33,73,0.35,137.4,0.65,137.4,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0974,0.00743,0.000291,0.105,0.00411,1,0.128,0.233,0.00912,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2003-01-17,2002,4,16,17,213.95,0.71,5,Dry,29,5,4,2,33,73,0.34,140.9,0.66,140.9,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00773,0.000303,0.106,0.00417,1,0.133,0.239,0.00937,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2003-01-18,2002,4,16,18,221.33,0.69,5,Dry,29,5,4,2,33,73,0.33,148.3,0.67,148.3,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00836,0.000328,0.11,0.0043,1,0.143,0.252,0.00991,25.2,0.938,0.97,0.91,34.4,33.4,33.4,801
2003-01-19,2002,4,16,19,229.81,0.67,5,Dry,29,5,4,2,33,73,0.32,156.8,0.68,156.8,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00908,0.000357,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2003-01-20,2002,4,16,20,235,0.66,5,Dry,29,5,4,2,33,73,0.31,162,0.69,162,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00455,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
2003-01-21,2002,4,17,21,242.39,0.64,5,Dry,29,5,4,2,33,73,0.3,169.4,0.7,169.4,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2003-01-22,2002,4,17,22,251.41,0.62,5,Dry,29,5,4,2,33,73,0.29,178.4,0.71,178.4,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,974
2003-01-23,2002,4,17,23,259.34,0.61,5,Dry,29,5,4,2,33,73,0.28,186.3,0.72,186.3,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.5,42.5,1020
2003-01-24,2002,4,17,24,266.72,0.59,5,Dry,29,5,4,2,33,73,0.27,193.7,0.73,193.7,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.13,0.00513,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2003-01-25,2002,4,17,25,271.37,0.58,5,Dry,29,5,4,2,33,73,0.27,198.4,0.73,198.4,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2003-01-26,2002,4,17,26,277.11,0.58,5,Dry,29,5,4,2,33,73,0.26,204.1,0.74,204.1,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2003-01-27,2002,4,17,27,283.95,0.57,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2003-01-28,2002,4,18,28,289.69,0.56,5,Dry,29,5,4,2,33,73,0.25,216.7,0.75,216.7,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00555,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2003-01-29,2002,4,18,29,295.98,0.55,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2003-01-30,2002,4,18,30,301.18,0.54,5,Dry,29,5,4,2,33,73,0.24,228.2,0.76,228.2,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000604,0.145,0.00576,2,0.0965,0.241,0.00961,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1190
2003-01-31,2002,4,18,31,302.54,0.54,5,Dry,29,5,4,2,33,73,0.24,229.5,0.76,229.5,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2003-02-01,2002,5,18,32,306.64,0.53,5,Dry,31,6,4,3,41,85,0.28,221.6,0.72,221.6,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000582,0.143,0.0057,1,0.242,0.385,0.0153,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2003-02-02,2002,5,18,33,313.48,0.53,5,Dry,31,6,4,3,41,85,0.27,228.5,0.73,228.5,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.131,0.0152,0.000606,0.146,0.00582,2,0.0967,0.243,0.00969,24.8,0.923,0.97,0.895,25.6,24.9,49.7,1190
2003-02-03,2002,5,18,34,317.04,0.52,5,Dry,31,6,4,3,41,85,0.27,232,0.73,232,0,0,0,0,-3,3,31,6,4,0,44,273,990,965,25,0.132,0.0155,0.000619,0.147,0.00589,2,0.0991,0.246,0.00985,24.8,0.924,0.97,0.896,26,25.2,50.5,1210
2003-02-04,2002,5,19,35,317.31,0.52,5,Dry,31,6,4,3,41,85,0.27,232.3,0.73,232.3,0,0,0,0,-3,3,31,6,4,0,44,273,990,965,25,0.132,0.0155,0.00062,0.147,0.0059,2,0.0993,0.247,0.00987,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2003-02-05,2002,5,19,36,317.58,0.52,5,Dry,31,6,4,3,41,85,0.27,232.6,0.73,232.6,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0155,0.00062,0.148,0.0059,2,0.0995,0.247,0.00988,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2003-02-06,2002,5,19,37,320.04,0.52,5,Dry,31,6,4,3,41,85,0.27,235,0.73,235,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.000629,0.149,0.00595,2,0.101,0.25,0.00999,24.7,0.925,0.97,0.897,26.4,25.6,51.2,1230
2003-02-07,2002,5,19,38,326.33,0.51,5,Dry,31,6,4,3,41,85,0.26,241.3,0.74,241.3,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0163,0.000651,0.151,0.00607,2,0.105,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.6,1260
2003-02-08,2002,5,19,39,330.43,0.51,5,Dry,31,6,4,3,41,85,0.26,245.4,0.74,245.4,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.137,0.0166,0.000666,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.6,26.7,53.5,1280
2003-02-09,2002,5,19,40,334.54,0.5,5,Dry,31,6,4,3,41,85,0.25,249.5,0.75,249.5,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.017,0.00068,0.155,0.00622,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2003-02-10,2002,5,19,41,338.09,0.5,5,Dry,31,6,4,3,41,85,0.25,253.1,0.75,253.1,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0185,0.000741,0.158,0.00633,2,0.113,0.271,0.0109,24.6,0.93,0.97,0.902,28.4,27.6,55.2,1320
2003-02-11,2002,5,20,42,341.64,0.49,5,Dry,31,6,4,3,41,85,0.25,256.6,0.75,256.6,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0201,0.000809,0.161,0.00646,2,0.116,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,28,55.9,1340
2003-02-12,2002,5,20,43,347.39,0.49,5,Dry,31,6,4,3,41,85,0.24,262.4,0.76,262.4,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.143,0.0228,0.000919,0.165,0.00665,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2003-02-13,2002,5,20,44,355.86,0.48,5,Dry,31,6,4,3,41,85,0.24,270.9,0.76,270.9,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.0268,0.00108,0.172,0.00695,2,0.125,0.298,0.012,24.5,0.934,0.97,0.906,30.4,29.5,59,1420
2003-02-14,2002,5,20,45,363.25,0.47,5,Dry,31,6,4,3,41,85,0.23,278.3,0.77,278.3,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0303,0.00122,0.179,0.0072,2,0.13,0.309,0.0125,24.5,0.936,0.97,0.907,31.2,30.3,60.6,1450
2003-02-15,2002,5,20,46,370.63,0.46,5,Dry,31,6,4,3,41,85,0.23,285.6,0.77,285.6,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0338,0.00137,0.185,0.00746,2,0.135,0.32,0.0129,24.4,0.937,0.97,0.909,32.1,31.1,62.2,1490
2003-02-16,2002,5,20,47,380.2,0.45,5,Dry,31,6,4,3,41,85,0.22,295.2,0.78,295.2,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0383,0.00155,0.193,0.00779,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.3,1540
2003-02-17,2002,5,20,48,389.77,0.44,5,Dry,31,6,4,3,41,85,0.22,304.8,0.78,304.8,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.3,24.7,0.158,0.0429,0.00174,0.2,0.00813,2,0.148,0.349,0.0141,24.3,0.941,0.97,0.913,34.2,33.2,66.3,1590
2003-02-18,2002,5,21,49,399.34,0.44,5,Dry,31,6,4,3,41,85,0.21,314.3,0.79,314.3,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0474,0.00193,0.208,0.00847,2,0.155,0.363,0.0148,24.2,0.943,0.97,0.914,35.2,34.2,68.3,1640
2003-02-19,2002,5,21,50,405.63,0.43,5,Dry,31,6,4,3,41,85,0.21,320.6,0.79,320.6,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0503,0.00205,0.213,0.00869,2,0.159,0.372,0.0152,24.2,0.944,0.97,0.915,35.9,34.8,69.7,1670
2003-02-20,2002,5,21,51,409.73,0.43,5,Dry,31,6,4,3,41,85,0.21,324.7,0.79,324.7,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0523,0.00213,0.217,0.00883,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.5,1690
2003-02-21,2002,5,21,52,418.21,0.42,5,Dry,31,6,4,3,41,85,0.2,333.2,0.8,333.2,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0563,0.0023,0.224,0.00913,2,0.167,0.391,0.016,24.1,0.946,0.97,0.917,37.3,36.2,72.3,1740
2003-02-22,2002,5,21,53,428.32,0.41,5,Dry,31,6,4,3,41,85,0.2,343.3,0.8,343.3,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.061,0.00249,0.232,0.00949,2,0.174,0.406,0.0166,24.1,0.947,0.973,0.921,38.4,37.3,74.7,1790
2003-02-23,2002,5,21,54,436.25,0.4,5,Dry,31,6,4,3,41,85,0.2,351.3,0.81,351.3,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0648,0.00265,0.239,0.00977,2,0.18,0.418,0.0171,24,0.949,0.974,0.924,39.2,38.2,76.5,1840
2003-02-24,2002,5,21,55,442.54,0.4,5,Dry,31,6,4,3,41,85,0.19,357.5,0.81,357.5,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.0678,0.00278,0.244,0.00999,2,0.184,0.428,0.0175,24,0.949,0.976,0.926,39.9,39,77.9,1870
2003-02-25,2002,5,22,56,449.38,0.39,5,Dry,31,6,4,3,41,85,0.19,364.4,0.81,364.4,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.071,0.00291,0.25,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.6,39.7,79.5,1910
2003-02-26,2002,5,22,57,459.5,0.39,5,Dry,31,6,4,3,41,85,0.18,374.5,0.81,374.5,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.0758,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.8,1960
2003-02-27,2002,5,22,58,468.52,0.38,5,Dry,31,6,4,3,41,85,0.18,383.5,0.82,383.5,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.185,0.08,0.00329,0.265,0.0109,2,0.201,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.8,83.7,2010
2003-02-28,2002,5,22,59,477,0.38,5,Dry,31,6,4,3,41,85,0.18,392,0.82,392,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.084,0.00346,0.272,0.0112,2,0.207,0.479,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2003-03-01,2002,6,22,60,487.11,0.37,5,Dry,36,8,6,4,53,107,0.22,380.1,0.78,380.1,0,0,0,0,-4,4,36,8,6,0,57,430,990,965.8,24.2,0.187,0.0784,0.00324,0.266,0.011,2,0.199,0.465,0.0192,23.7,0.952,0.98,0.933,42.1,41.3,82.6,1980
2003-03-02,2002,6,22,61,501.06,0.36,5,Dry,36,8,6,4,53,107,0.21,394.1,0.79,394.1,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.085,0.00352,0.277,0.0115,2,0.208,0.486,0.0201,23.7,0.954,0.98,0.935,43.6,42.8,85.5,2050
2003-03-03,2002,6,22,62,513.91,0.35,5,Dry,36,8,6,4,53,107,0.21,406.9,0.79,406.9,0,0,0,0,-4,4,36,8,6,0,57,457,990,965.9,24.1,0.197,0.0911,0.00378,0.288,0.012,2,0.217,0.505,0.021,23.6,0.955,0.98,0.936,45,44.1,88.1,2110
2003-03-04,2002,6,23,63,526.22,0.34,5,Dry,36,8,6,4,53,107,0.2,419.2,0.8,419.2,0,0,0,0,-4,4,36,8,6,0,57,469,990,966,24,0.201,0.0969,0.00403,0.298,0.0124,2,0.225,0.523,0.0218,23.5,0.956,0.98,0.937,46.2,45.3,90.6,2170
2003-03-05,2002,6,23,64,537.43,0.34,5,Dry,36,8,6,4,53,107,0.2,430.4,0.8,430.4,0,0,0,0,-4,4,36,8,6,0,57,480,990,966,24,0.205,0.102,0.00426,0.307,0.0128,2,0.233,0.54,0.0225,23.4,0.957,0.98,0.938,47.3,46.4,92.8,2230
2003-03-06,2002,6,23,65,548.09,0.33,5,Dry,36,8,6,4,53,107,0.2,441.1,0.81,441.1,0,0,0,0,-4,4,36,8,6,0,57,491,990,966.1,23.9,0.209,0.107,0.00448,0.316,0.0132,2,0.24,0.556,0.0232,23.4,0.958,0.98,0.938,48.4,47.5,94.9,2280
2003-03-07,2002,6,23,66,558.21,0.33,5,Dry,36,8,6,4,53,107,0.19,451.2,0.81,451.2,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.212,0.112,0.00469,0.324,0.0136,2,0.247,0.571,0.0239,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2003-03-08,2002,6,23,67,569.42,0.32,5,Dry,36,8,6,4,53,107,0.19,462.4,0.81,462.4,0,0,0,0,-4,4,36,8,6,0,57,512,990,966.2,23.8,0.218,0.117,0.00492,0.335,0.0141,2,0.255,0.59,0.0247,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2003-03-09,2002,6,23,68,581.72,0.31,5,Dry,36,8,6,4,53,107,0.18,474.7,0.82,474.7,0,0,0,0,-4,4,36,8,6,0,57,525,990,966.2,23.8,0.225,0.123,0.00517,0.348,0.0146,2,0.263,0.611,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
2003-03-10,2002,6,23,69,591.84,0.3,5,Dry,36,8,6,4,53,107,0.18,484.8,0.82,484.8,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.23,0.128,0.00539,0.358,0.0151,2,0.27,0.628,0.0265,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
2003-03-11,2002,6,24,70,597.58,0.3,5,Dry,36,8,6,4,53,107,0.18,490.6,0.82,490.6,0,0,0,0,-4,4,36,8,6,0,57,541,990,966.3,23.7,0.234,0.131,0.00551,0.364,0.0154,3,0.163,0.528,0.0222,23.2,0.945,0.97,0.917,35.1,34.1,102,2450
2003-03-12,2002,6,24,71,602.23,0.3,5,Dry,36,8,6,4,53,107,0.18,495.2,0.82,495.2,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.0056,0.369,0.0156,3,0.165,0.534,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2003-03-13,2002,6,24,72,609.61,0.29,5,Dry,36,8,6,4,53,107,0.18,502.6,0.82,502.6,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.00578,0.377,0.0159,3,0.169,0.546,0.0231,23.1,0.946,0.97,0.918,35.9,34.9,105,2510
