date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-03-14,2002,6,24,73,615.9,0.29,5,Dry,36,8,6,4,53,107,0.17,508.9,0.83,508.9,0,0,0,0,-4,4,36,8,6,0,57,559,990,966.4,23.6,0.244,0.141,0.00596,0.385,0.0163,3,0.172,0.557,0.0235,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
2003-03-15,2002,6,24,74,617.27,0.29,5,Dry,36,8,6,4,53,107,0.17,510.3,0.83,510.3,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.142,0.006,0.387,0.0164,3,0.172,0.559,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2003-03-16,2002,6,24,75,617,0.29,5,Dry,36,8,6,4,53,107,0.17,510,0.83,510,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.142,0.006,0.386,0.0164,3,0.172,0.558,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
2003-03-17,2002,6,24,76,617.82,0.29,5,Dry,36,8,6,4,53,107,0.17,510.8,0.83,510.8,0,0,0,0,-4,4,36,8,6,0,57,561,990,966.4,23.6,0.245,0.142,0.00602,0.387,0.0164,3,0.172,0.56,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2003-03-18,2002,6,25,77,618.09,0.29,5,Dry,36,8,6,4,53,107,0.17,511.1,0.83,511.1,0,0,0,0,-4,4,36,8,6,0,57,561,990,966.4,23.6,0.245,0.142,0.00603,0.388,0.0164,3,0.172,0.56,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2003-03-19,2002,6,25,78,618.36,0.29,5,Dry,36,8,6,4,53,107,0.17,511.4,0.83,511.4,0,0,0,0,-4,4,36,8,6,0,57,561,990,966.4,23.6,0.246,0.143,0.00604,0.388,0.0164,3,0.173,0.561,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2003-03-20,2002,6,25,79,622.47,0.29,5,Dry,36,8,6,4,53,107,0.17,515.5,0.83,515.5,0,0,0,0,-4,4,36,8,6,0,57,565,990,966.4,23.6,0.248,0.145,0.00616,0.393,0.0167,3,0.174,0.568,0.024,23,0.948,0.97,0.919,36.8,35.7,107,2570
2003-03-21,2002,6,25,80,626.57,0.28,5,Dry,36,8,6,4,53,107,0.17,519.6,0.83,519.6,0,0,0,0,-4,4,36,8,6,0,57,570,990,966.4,23.6,0.25,0.148,0.00628,0.398,0.0169,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
2003-03-22,2002,6,25,81,625.75,0.29,5,Dry,36,8,6,4,53,107,0.17,518.8,0.83,518.8,0,0,0,0,-4,4,36,8,6,0,57,569,990,966.4,23.6,0.25,0.148,0.00625,0.397,0.0168,3,0.176,0.573,0.0243,23,0.948,0.97,0.92,37,35.9,108,2590
2003-03-23,2002,6,25,82,625.47,0.29,5,Dry,36,8,6,4,53,107,0.17,518.5,0.83,518.5,0,0,0,0,-4,4,36,8,6,0,57,568,990,966.4,23.6,0.25,0.147,0.00624,0.397,0.0168,3,0.176,0.573,0.0243,23,0.948,0.97,0.92,37,35.9,108,2580
2003-03-24,2002,6,25,83,625.75,0.29,5,Dry,36,8,6,4,53,107,0.17,518.8,0.83,518.8,0,0,0,0,-4,4,36,8,6,0,57,569,990,966.4,23.6,0.25,0.148,0.00625,0.397,0.0168,3,0.176,0.573,0.0243,23,0.948,0.97,0.92,37,35.9,108,2590
2003-03-25,2002,6,26,84,628.75,0.28,5,Dry,36,8,6,4,53,107,0.17,521.8,0.83,521.8,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.251,0.15,0.00634,0.401,0.017,3,0.177,0.578,0.0245,23,0.948,0.97,0.92,37.2,36.1,108,2600
2003-03-26,2002,6,26,85,630.67,0.28,5,Dry,36,8,6,4,53,107,0.17,523.7,0.83,523.7,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.0064,0.403,0.0171,3,0.178,0.581,0.0247,23,0.949,0.97,0.921,37.3,36.2,109,2610
2003-03-27,2002,6,26,86,628.75,0.28,5,Dry,36,8,6,4,53,107,0.17,521.8,0.83,521.8,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.251,0.15,0.00634,0.401,0.017,3,0.177,0.578,0.0245,23,0.948,0.97,0.92,37.2,36.1,108,2600
2003-03-28,2002,6,26,87,629.57,0.28,5,Dry,36,8,6,4,53,107,0.17,522.6,0.83,522.6,0,0,0,0,-4,4,36,8,6,0,57,573,990,966.4,23.6,0.252,0.15,0.00636,0.402,0.017,3,0.178,0.58,0.0246,23,0.949,0.97,0.92,37.3,36.2,108,2600
2003-03-29,2002,6,26,88,633.68,0.28,5,Dry,36,8,6,4,53,107,0.17,526.7,0.83,526.7,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.254,0.153,0.00649,0.407,0.0173,3,0.18,0.587,0.0249,23,0.949,0.971,0.921,37.5,36.4,109,2620
2003-03-30,2002,6,26,89,639.97,0.28,5,Dry,36,8,6,4,53,107,0.17,533,0.83,533,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00667,0.415,0.0176,3,0.182,0.597,0.0254,22.9,0.949,0.972,0.922,38,36.9,111,2650
2003-03-31,2002,6,26,90,647.35,0.28,5,Dry,36,8,6,4,53,107,0.17,540.4,0.83,540.4,0,0,0,0,-4,4,36,8,6,0,57,590,990,966.5,23.5,0.262,0.162,0.00689,0.424,0.018,3,0.186,0.61,0.0259,22.9,0.95,0.973,0.924,38.4,37.4,112,2690
2003-04-01,2002,7,27,91,653.09,0.27,5,Dry,40,10,8,5,62,125,0.19,528.1,0.81,528.1,0,0,0,0,-5,5,40,10,8,0,67,586,990,966.5,23.5,0.26,0.154,0.00655,0.413,0.0176,3,0.18,0.593,0.0253,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2003-04-02,2002,7,27,92,659.38,0.27,5,Dry,40,10,8,5,62,125,0.19,534.4,0.81,534.4,0,0,0,0,-5,5,40,10,8,0,67,592,990,966.5,23.5,0.263,0.158,0.00673,0.421,0.0179,3,0.183,0.604,0.0257,22.9,0.95,0.972,0.922,37.9,36.8,111,2650
2003-04-03,2002,7,27,93,662.93,0.27,5,Dry,40,10,8,5,62,125,0.19,537.9,0.81,537.9,0,0,0,0,-5,5,40,10,8,0,67,596,990,966.6,23.4,0.265,0.16,0.00684,0.426,0.0181,3,0.185,0.61,0.026,22.8,0.95,0.972,0.923,38.1,37.1,111,2670
2003-04-04,2002,7,27,94,666.49,0.27,5,Dry,40,10,8,5,62,125,0.19,541.5,0.81,541.5,0,0,0,0,-5,5,40,10,8,0,67,599,990,966.6,23.4,0.267,0.163,0.00694,0.43,0.0183,3,0.186,0.616,0.0263,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2003-04-05,2002,7,27,95,670.59,0.27,5,Dry,40,10,8,5,62,125,0.19,545.6,0.81,545.6,0,0,0,0,-5,5,40,10,8,0,67,604,990,966.6,23.4,0.27,0.165,0.00707,0.435,0.0186,3,0.188,0.623,0.0266,22.8,0.95,0.973,0.925,38.6,37.6,113,2710
2003-04-06,2002,7,27,96,673.6,0.27,5,Dry,40,10,8,5,62,125,0.19,548.6,0.81,548.6,0,0,0,0,-5,5,40,10,8,0,67,607,990,966.6,23.4,0.271,0.167,0.00715,0.439,0.0187,3,0.189,0.628,0.0268,22.8,0.951,0.974,0.925,38.8,37.8,113,2720
2003-04-07,2002,7,27,97,678.25,0.26,5,Dry,40,10,8,5,62,125,0.18,553.3,0.82,553.3,0,0,0,0,-5,5,40,10,8,0,67,611,990,966.6,23.4,0.274,0.171,0.00729,0.444,0.019,3,0.191,0.636,0.0272,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2003-04-08,2002,7,28,98,686.18,0.26,5,Dry,40,10,8,5,62,125,0.18,561.2,0.82,561.2,0,0,0,0,-5,5,40,10,8,0,67,619,990,966.6,23.4,0.278,0.176,0.00753,0.454,0.0195,3,0.195,0.649,0.0278,22.7,0.952,0.975,0.928,39.6,38.7,116,2780
2003-04-09,2002,7,28,99,697.39,0.26,5,Dry,40,10,8,5,62,125,0.18,572.4,0.82,572.4,0,0,0,0,-5,5,40,10,8,0,67,630,990,966.7,23.3,0.285,0.183,0.00787,0.468,0.0201,3,0.2,0.668,0.0287,22.6,0.952,0.977,0.93,40.3,39.4,118,2840
2003-04-10,2002,7,28,100,711.88,0.25,5,Dry,40,10,8,5,62,125,0.18,586.9,0.82,586.9,0,0,0,0,-5,5,40,10,8,0,67,645,990,966.7,23.3,0.293,0.193,0.0083,0.486,0.0209,3,0.207,0.693,0.0298,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2003-04-11,2002,7,28,101,730.75,0.24,5,Dry,40,10,8,5,62,125,0.17,605.8,0.83,605.8,0,0,0,0,-5,5,40,10,8,0,67,664,990,966.8,23.2,0.304,0.206,0.00887,0.509,0.022,3,0.215,0.724,0.0313,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2003-04-12,2002,7,28,102,752.89,0.24,5,Dry,40,10,8,5,62,125,0.17,627.9,0.83,627.9,0,0,0,0,-5,5,40,10,8,0,67,686,990,966.9,23.1,0.316,0.22,0.00955,0.537,0.0232,3,0.225,0.762,0.033,22.3,0.955,0.98,0.936,43.8,42.9,129,3090
2003-04-13,2002,7,28,103,775.17,0.23,5,Dry,40,10,8,5,62,125,0.16,650.2,0.84,650.2,0,0,0,0,-5,5,40,10,8,0,67,708,990,967,23,0.329,0.235,0.0102,0.564,0.0245,3,0.235,0.799,0.0348,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2003-04-14,2002,7,28,104,796.17,0.22,5,Dry,40,10,8,5,62,125,0.16,671.2,0.84,671.2,0,0,0,0,-5,5,40,10,8,0,67,729,990,967.1,22.9,0.341,0.249,0.0109,0.59,0.0258,3,0.245,0.835,0.0364,22.1,0.957,0.98,0.938,46.4,45.4,136,3270
2003-04-15,2002,7,29,105,829.14,0.2,5,Dry,40,10,8,5,62,125,0.15,704.1,0.85,704.1,0,0,0,0,-5,5,40,10,8,0,67,762,990,967.2,22.8,0.36,0.271,0.0119,0.631,0.0277,3,0.259,0.89,0.0391,21.9,0.957,0.98,0.938,48.2,47.3,142,3400
2003-04-16,2002,7,29,106,870.75,0.19,5,Dry,40,10,8,5,62,125,0.14,745.8,0.86,745.8,0,0,0,0,-5,5,40,10,8,0,67,804,990,967.4,22.6,0.391,0.299,0.0132,0.69,0.0305,3,0.278,0.968,0.0428,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2003-04-17,2002,7,29,107,925.44,0.17,5,Dry,40,10,8,5,62,125,0.14,800.4,0.86,800.4,0,0,0,0,-5,5,40,10,8,0,67,858,990,967.6,22.4,0.441,0.326,0.0146,0.767,0.0343,4,0.213,0.98,0.0437,21.4,0.953,0.976,0.931,40.1,39.1,156,3760
2003-04-18,2002,7,29,108,989.49,0.16,5,Dry,40,10,8,5,62,125,0.13,864.5,0.87,864.5,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.857,0.0387,4,0.234,1.09,0.0493,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
2003-04-19,2002,7,29,109,1057.8,0.14,5,Dry,40,10,8,5,62,125,0.12,932.8,0.88,932.8,0,0,0,0,-5,5,40,10,8,0,67,991,990,968.1,21.9,0.562,0.39,0.0178,0.952,0.0435,4,0.257,1.21,0.0552,20.7,0.956,0.98,0.936,45.3,44.3,177,4260
2003-04-20,2002,7,29,110,1129.8,0.13,5,Dry,40,10,8,5,62,125,0.11,1005,0.89,1005,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.644,0.434,0.02,1.08,0.0497,4,0.281,1.36,0.0626,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2003-04-21,2002,7,29,111,1199.3,0.12,5,Dry,40,10,8,5,62,125,0.1,1074,0.9,1074,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.746,0.59,0.0275,1.34,0.0622,4,0.295,1.63,0.076,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2003-04-22,2002,7,30,112,1265.5,0.12,5,Dry,40,10,8,5,62,125,0.099,1141,0.9,1100,41,9,1,1,-4,34,49,11,9,1,96,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2003-04-23,2002,7,30,113,1321.7,0.11,5,Dry,40,10,8,5,62,125,0.095,1197,0.91,1100,97,22,3,3,-2,71,62,13,11,3,133,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2003-04-24,2002,7,30,114,1366.9,0.11,5,Dry,40,10,8,5,62,125,0.091,1242,0.91,1100,142,32,4,4,-1,103,72,14,12,4,165,1200,990,969.1,20.9,0.842,0.648,0.0309,1.49,0.0711,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2003-04-25,2002,7,30,115,1394.4,0.1,5,Dry,40,10,8,5,62,125,0.09,1269,0.91,1100,169,38,5,5,0,121,78,15,13,5,183,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2003-04-26,2002,7,30,116,1403.7,0.1,5,Dry,40,10,8,5,62,125,0.089,1279,0.91,1100,179,40,5,5,0,129,80,15,13,5,191,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0723,4,0.3,1.8,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
2003-04-27,2002,7,30,117,1412.9,0.1,5,Dry,40,10,8,5,62,125,0.088,1288,0.91,1100,188,42,6,6,1,133,82,16,14,6,195,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2003-04-28,2002,7,30,118,1416,0.1,5,Dry,40,10,8,5,62,125,0.088,1291,0.91,1100,191,43,6,6,1,135,83,16,14,6,197,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2003-04-29,2002,7,31,119,1412.9,0.1,5,Dry,40,10,8,5,62,125,0.088,1288,0.91,1100,188,42,6,6,1,133,82,16,14,6,195,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2003-04-30,2002,7,31,120,1409.8,0.1,5,Dry,40,10,8,5,62,125,0.089,1285,0.91,1100,185,42,6,6,1,130,82,16,14,6,192,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2003-05-01,2002,8,31,121,1400.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1209,0.86,1100,109,25,3,3,-7,85,72,13,13,3,200,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,48,192,4600
2003-05-02,2002,8,31,122,1385.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1193,0.86,1100,93,21,3,3,-7,73,68,13,13,3,188,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2003-05-03,2002,8,31,123,1357.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1166,0.86,1100,66,15,2,2,-8,55,62,12,12,2,170,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2003-05-04,2002,8,31,124,1324.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2003-05-05,2002,8,31,125,1292,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1100,0.85,1100,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2003-05-06,2002,8,32,126,1259.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1068,0.85,1068,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.749,0.575,0.027,1.32,0.0622,4,0.294,1.62,0.076,19.7,0.954,0.98,0.935,49.1,48.1,193,4620
2003-05-07,2002,8,32,127,1227.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1036,0.84,1036,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.703,0.504,0.0236,1.21,0.0564,4,0.287,1.49,0.0698,19.9,0.955,0.98,0.936,48.2,47.3,189,4540
2003-05-08,2002,8,32,128,1196.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1004,0.84,1004,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.657,0.433,0.0202,1.09,0.0507,4,0.281,1.37,0.0638,20.1,0.955,0.98,0.936,47.3,46.4,185,4450
2003-05-09,2002,8,32,129,1165.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,973.6,0.83,973.6,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.611,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0599,20.3,0.955,0.98,0.936,46.3,45.3,181,4350
2003-05-10,2002,8,32,130,1135.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,943.2,0.83,943.2,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.58,0.396,0.0182,0.975,0.045,4,0.261,1.24,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4250
2003-05-11,2002,8,32,131,1105.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,913.4,0.83,913.4,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.933,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.1,173,4140
2003-05-12,2002,8,32,132,1076.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,884.1,0.82,884.1,0,0,0,0,-10,10,47,10,10,0,125,951,990,968.1,21.9,0.526,0.367,0.0168,0.893,0.0408,4,0.241,1.13,0.0518,20.7,0.955,0.98,0.936,42.9,42,168,4040
2003-05-13,2002,8,33,133,1047.4,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,855.4,0.82,855.4,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.852,0.0388,4,0.231,1.08,0.0494,20.9,0.954,0.98,0.935,41.8,40.9,164,3930
2003-05-14,2002,8,33,134,1019.4,0.15,4,Mod_Dry,47,10,10,10,115,192,0.19,827.4,0.81,827.4,0,0,0,0,-10,10,47,10,10,0,125,894,990,968,22,0.474,0.339,0.0154,0.813,0.0369,4,0.222,1.03,0.047,21,0.954,0.977,0.932,40.6,39.7,159,3810
2003-05-15,2002,8,33,135,996.88,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,804.9,0.81,804.9,0,0,0,0,-10,10,47,10,10,0,125,872,990,967.9,22.1,0.453,0.329,0.0149,0.782,0.0353,4,0.214,0.996,0.045,21.1,0.953,0.975,0.93,39.7,38.7,155,3720
2003-05-16,2002,8,33,136,974.86,0.16,4,Mod_Dry,47,10,10,10,115,192,0.2,782.9,0.8,782.9,0,0,0,0,-10,10,47,10,10,0,125,850,990,967.8,22.2,0.433,0.318,0.0143,0.751,0.0338,3,0.289,1.04,0.0468,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2003-05-17,2002,8,33,137,953.33,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,761.3,0.8,761.3,0,0,0,0,-10,10,47,10,10,0,125,828,990,967.7,22.3,0.413,0.307,0.0138,0.721,0.0323,3,0.283,1,0.045,21.3,0.957,0.98,0.937,50.7,48.2,145,3470
2003-05-18,2002,8,33,138,932.32,0.17,4,Mod_Dry,47,10,10,10,115,192,0.21,740.3,0.79,740.3,0,0,0,0,-10,10,47,10,10,0,125,807,990,967.6,22.4,0.394,0.296,0.0132,0.69,0.0308,3,0.276,0.965,0.0431,21.4,0.957,0.98,0.938,49.6,48.2,145,3470
2003-05-19,2002,8,33,139,911.87,0.18,4,Mod_Dry,47,10,10,10,115,192,0.21,719.9,0.79,719.9,0,0,0,0,-10,10,47,10,10,0,125,787,990,967.5,22.5,0.375,0.282,0.0126,0.657,0.0293,3,0.266,0.924,0.0411,21.5,0.957,0.98,0.938,48.5,47.5,142,3420
2003-05-20,2002,8,34,140,892.03,0.18,4,Mod_Dry,47,10,10,10,115,192,0.21,700,0.79,700,0,0,0,0,-10,10,47,10,10,0,125,767,990,967.5,22.5,0.362,0.269,0.0119,0.631,0.028,3,0.258,0.889,0.0394,21.6,0.957,0.98,0.938,47.4,46.4,139,3340
2003-05-21,2002,8,34,141,877.04,0.19,5,Dry,42,9,8,6,82,147,0.17,730,0.83,730,0,0,0,0,-6,6,42,9,8,0,88,789,990,967.4,22.6,0.377,0.289,0.0128,0.666,0.0295,3,0.271,0.937,0.0415,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2003-05-22,2002,8,34,142,862.48,0.19,5,Dry,42,9,8,6,82,147,0.17,715.5,0.83,715.5,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.367,0.279,0.0123,0.646,0.0285,3,0.264,0.91,0.0402,21.7,0.957,0.98,0.938,48.7,47.7,143,3430
2003-05-23,2002,8,34,143,848.38,0.2,5,Dry,42,9,8,6,82,147,0.17,701.4,0.83,701.4,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.359,0.27,0.0119,0.628,0.0277,3,0.258,0.886,0.039,21.8,0.957,0.98,0.938,47.9,46.9,141,3380
2003-05-24,2002,8,34,144,834.79,0.2,5,Dry,42,9,8,6,82,147,0.18,687.8,0.82,687.8,0,0,0,0,-6,6,42,9,8,0,88,747,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0269,3,0.252,0.863,0.0379,21.9,0.957,0.98,0.938,47.1,46.2,139,3320
2003-05-25,2002,8,34,145,821.77,0.21,5,Dry,42,9,8,6,82,147,0.18,674.8,0.82,674.8,0,0,0,0,-6,6,42,9,8,0,88,734,990,967.2,22.8,0.344,0.252,0.011,0.595,0.0261,3,0.246,0.841,0.0369,22,0.957,0.98,0.938,46.4,45.5,136,3270
2003-05-26,2002,8,34,146,809.39,0.21,5,Dry,42,9,8,6,82,147,0.18,662.4,0.82,662.4,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.58,0.0254,3,0.241,0.821,0.0359,22,0.957,0.98,0.937,45.7,44.7,134,3220
2003-05-27,2002,8,35,147,797.76,0.21,5,Dry,42,9,8,6,82,147,0.18,650.8,0.82,650.8,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.566,0.0247,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3170
2003-05-28,2002,8,35,148,787.05,0.22,5,Dry,42,9,8,6,82,147,0.19,640,0.81,640,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.229,0.00996,0.552,0.0241,3,0.231,0.783,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
2003-05-29,2002,8,35,149,777.57,0.22,5,Dry,42,9,8,6,82,147,0.19,630.6,0.81,630.6,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.318,0.222,0.00967,0.541,0.0235,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2003-05-30,2002,8,35,150,770.39,0.23,5,Dry,42,9,8,6,82,147,0.19,623.4,0.81,623.4,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2003-05-31,2002,8,35,151,757.54,0.23,5,Dry,42,9,8,6,82,147,0.19,610.5,0.81,610.5,0,0,0,0,-6,6,42,9,8,0,88,670,990,966.9,23.1,0.307,0.209,0.00905,0.516,0.0224,3,0.217,0.733,0.0318,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2003-06-01,2002,9,35,152,744.69,0.24,5,Dry,39,9,7,5,59,119,0.16,625.7,0.84,625.7,0,0,0,0,-5,5,39,9,7,0,64,681,990,966.9,23.1,0.313,0.219,0.00947,0.532,0.023,3,0.224,0.756,0.0327,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2003-06-02,2002,9,35,153,731.84,0.24,5,Dry,39,9,7,5,59,119,0.16,612.8,0.84,612.8,0,0,0,0,-5,5,39,9,7,0,64,668,990,966.8,23.2,0.306,0.21,0.00908,0.516,0.0223,3,0.218,0.735,0.0317,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
2003-06-03,2002,9,36,154,719.54,0.25,5,Dry,39,9,7,5,59,119,0.17,600.5,0.83,600.5,0,0,0,0,-5,5,39,9,7,0,64,656,990,966.8,23.2,0.299,0.202,0.00871,0.501,0.0216,3,0.213,0.714,0.0307,22.5,0.954,0.98,0.935,42.2,41.3,124,2980
2003-06-04,2002,9,36,155,708.32,0.25,5,Dry,39,9,7,5,59,119,0.17,589.3,0.83,589.3,0,0,0,0,-5,5,39,9,7,0,64,644,990,966.7,23.3,0.293,0.195,0.00837,0.487,0.0209,3,0.208,0.695,0.0299,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
2003-06-05,2002,9,36,156,696.57,0.26,5,Dry,39,9,7,5,59,119,0.17,577.6,0.83,577.6,0,0,0,0,-5,5,39,9,7,0,64,633,990,966.7,23.3,0.286,0.187,0.00801,0.473,0.0203,3,0.202,0.675,0.029,22.6,0.953,0.978,0.931,40.7,39.8,119,2870
2003-06-06,2002,9,36,157,684.81,0.26,5,Dry,39,9,7,5,59,119,0.17,565.8,0.83,565.8,0,0,0,0,-5,5,39,9,7,0,64,621,990,966.6,23.4,0.279,0.179,0.00766,0.458,0.0196,3,0.197,0.655,0.0281,22.7,0.952,0.976,0.929,40,39,117,2810
2003-06-07,2002,9,36,158,674.69,0.27,5,Dry,39,9,7,5,59,119,0.18,555.7,0.82,555.7,0,0,0,0,-5,5,39,9,7,0,64,611,990,966.6,23.4,0.274,0.172,0.00736,0.446,0.019,3,0.193,0.638,0.0273,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2003-06-08,2002,9,36,159,664.03,0.27,5,Dry,39,9,7,5,59,119,0.18,545,0.82,545,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.268,0.165,0.00704,0.433,0.0185,3,0.188,0.62,0.0265,22.8,0.95,0.973,0.925,38.6,37.6,113,2710
2003-06-09,2002,9,36,160,653.36,0.27,5,Dry,39,9,7,5,59,119,0.18,534.4,0.82,534.4,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.158,0.00673,0.419,0.0179,3,0.183,0.602,0.0256,22.9,0.95,0.972,0.923,38,36.9,111,2660
2003-06-10,2002,9,37,161,643.25,0.28,5,Dry,39,9,7,5,59,119,0.18,524.3,0.81,524.3,0,0,0,0,-5,5,39,9,7,0,64,579,990,966.5,23.5,0.256,0.151,0.00643,0.407,0.0173,3,0.178,0.585,0.0249,22.9,0.949,0.97,0.92,37.3,36.2,109,2610
2003-06-11,2002,9,37,162,633.13,0.28,5,Dry,39,9,7,5,59,119,0.19,514.1,0.81,514.1,0,0,0,0,-5,5,39,9,7,0,64,569,990,966.4,23.6,0.25,0.144,0.00613,0.394,0.0167,3,0.174,0.568,0.0241,23,0.948,0.97,0.919,36.6,35.5,107,2560
2003-06-12,2002,9,37,163,624.11,0.29,5,Dry,39,9,7,5,59,119,0.19,505.1,0.81,505.1,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.138,0.00586,0.383,0.0162,3,0.17,0.553,0.0234,23.1,0.947,0.97,0.918,36,35,105,2520
2003-06-13,2002,9,37,164,614.54,0.29,5,Dry,39,9,7,5,59,119,0.19,495.5,0.81,495.5,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.239,0.133,0.00562,0.372,0.0157,3,0.165,0.538,0.0227,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
2003-06-14,2002,9,37,165,604.97,0.3,5,Dry,39,9,7,5,59,119,0.2,486,0.8,486,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.128,0.00542,0.362,0.0153,2,0.271,0.633,0.0267,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2003-06-15,2002,9,37,166,595.94,0.3,5,Dry,39,9,7,5,59,119,0.2,476.9,0.8,476.9,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00523,0.353,0.0149,2,0.264,0.617,0.026,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2003-06-16,2002,9,37,167,588.01,0.31,5,Dry,39,9,7,5,59,119,0.2,469,0.8,469,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.224,0.12,0.00507,0.345,0.0145,2,0.259,0.604,0.0254,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2003-06-17,2002,9,38,168,579.54,0.31,5,Dry,39,9,7,5,59,119,0.2,460.5,0.8,460.5,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.219,0.116,0.00489,0.336,0.0141,2,0.253,0.589,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2003-06-18,2002,9,38,169,571.06,0.32,5,Dry,39,9,7,5,59,119,0.21,452.1,0.79,452.1,0,0,0,0,-5,5,39,9,7,0,64,507,990,966.2,23.8,0.215,0.112,0.00472,0.327,0.0137,2,0.248,0.575,0.0241,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2003-06-19,2002,9,38,170,562.58,0.32,5,Dry,39,9,7,5,59,119,0.21,443.6,0.79,443.6,0,0,0,0,-5,5,39,9,7,0,64,499,990,966.1,23.9,0.211,0.108,0.00454,0.32,0.0134,2,0.242,0.562,0.0235,23.3,0.958,0.98,0.939,48.6,47.6,95.2,2280
2003-06-20,2002,9,38,171,554.65,0.33,5,Dry,39,9,7,5,59,119,0.21,435.6,0.79,435.6,0,0,0,0,-5,5,39,9,7,0,64,491,990,966.1,23.9,0.209,0.105,0.00438,0.313,0.0131,2,0.237,0.55,0.023,23.4,0.957,0.98,0.938,47.8,46.8,93.6,2250
2003-06-21,2002,9,38,172,547.82,0.33,4,Mod_Dry,45,10,9,9,88,161,0.29,386.8,0.71,386.8,0,0,0,0,-9,9,45,10,9,0,97,451,990,966.1,23.9,0.195,0.0816,0.00341,0.276,0.0115,2,0.204,0.48,0.02,23.5,0.953,0.98,0.934,42.4,41.6,83.1,1990
2003-06-22,2002,9,38,173,540.43,0.34,4,Mod_Dry,45,10,9,9,88,161,0.3,379.4,0.7,379.4,0,0,0,0,-9,9,45,10,9,0,97,443,990,966,24,0.192,0.0781,0.00326,0.27,0.0113,2,0.199,0.469,0.0196,23.5,0.952,0.98,0.933,41.6,40.8,81.6,1960
2003-06-23,2002,9,38,174,533.05,0.34,4,Mod_Dry,45,10,9,9,88,161,0.3,372.1,0.7,372.1,0,0,0,0,-9,9,45,10,9,0,97,436,990,966,24,0.189,0.0746,0.00311,0.264,0.011,2,0.194,0.458,0.0191,23.5,0.951,0.978,0.93,40.9,40,79.9,1920
2003-06-24,2002,9,39,175,525.67,0.35,4,Mod_Dry,45,10,9,9,88,161,0.31,364.7,0.69,364.7,0,0,0,0,-9,9,45,10,9,0,97,429,990,966,24,0.187,0.0711,0.00296,0.258,0.0107,2,0.189,0.447,0.0186,23.6,0.95,0.976,0.928,40.1,39.1,78.3,1880
2003-06-25,2002,9,39,176,518.29,0.35,4,Mod_Dry,45,10,9,9,88,161,0.31,357.3,0.69,357.3,0,0,0,0,-9,9,45,10,9,0,97,421,990,965.9,24.1,0.184,0.0676,0.00281,0.252,0.0105,2,0.184,0.436,0.0181,23.6,0.949,0.975,0.925,39.3,38.3,76.6,1840
2003-06-26,2002,9,39,177,511.45,0.35,4,Mod_Dry,45,10,9,9,88,161,0.32,350.4,0.69,350.4,0,0,0,0,-9,9,45,10,9,0,97,414,990,965.9,24.1,0.182,0.0644,0.00267,0.246,0.0102,2,0.179,0.425,0.0176,23.7,0.949,0.973,0.923,38.6,37.5,75.1,1800
2003-06-27,2002,9,39,178,504.61,0.36,4,Mod_Dry,45,10,9,9,88,161,0.32,343.6,0.68,343.6,0,0,0,0,-9,9,45,10,9,0,97,408,990,965.9,24.1,0.179,0.0612,0.00254,0.241,0.00997,2,0.174,0.415,0.0172,23.7,0.948,0.971,0.92,37.9,36.8,73.6,1770
2003-06-28,2002,9,39,179,498.87,0.36,4,Mod_Dry,45,10,9,9,88,161,0.32,337.9,0.68,337.9,0,0,0,0,-9,9,45,10,9,0,97,402,990,965.8,24.2,0.177,0.0585,0.00242,0.236,0.00976,2,0.171,0.406,0.0168,23.7,0.947,0.97,0.918,37.2,36.1,72.3,1730
2003-06-29,2002,9,39,180,492.58,0.37,4,Mod_Dry,45,10,9,9,88,161,0.33,331.6,0.67,331.6,0,0,0,0,-9,9,45,10,9,0,97,396,990,965.8,24.2,0.175,0.0555,0.0023,0.231,0.00954,2,0.166,0.397,0.0164,23.8,0.946,0.97,0.917,36.6,35.5,71,1700
2003-06-30,2002,9,39,181,486.29,0.37,4,Mod_Dry,45,10,9,9,88,161,0.33,325.3,0.67,325.3,0,0,0,0,-9,9,45,10,9,0,97,389,990,965.8,24.2,0.173,0.0525,0.00217,0.225,0.00931,2,0.162,0.388,0.016,23.8,0.945,0.97,0.916,35.9,34.8,69.6,1670
2003-07-01,2002,10,40,182,480,0.37,4,Mod_Dry,42,9,8,6,70,135,0.28,345,0.72,345,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0618,0.00255,0.24,0.0099,2,0.175,0.415,0.0171,23.8,0.948,0.972,0.921,38.2,37.1,74.3,1780
2003-07-02,2002,10,40,183,473.72,0.38,4,Mod_Dry,42,9,8,6,70,135,0.28,338.7,0.71,338.7,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.0589,0.00243,0.235,0.00967,2,0.171,0.406,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
2003-07-03,2002,10,40,184,467.43,0.38,4,Mod_Dry,42,9,8,6,70,135,0.29,332.4,0.71,332.4,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0559,0.0023,0.23,0.00945,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.5,1720
2003-07-04,2002,10,40,185,461.14,0.39,4,Mod_Dry,42,9,8,6,70,135,0.29,326.1,0.71,326.1,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.171,0.0529,0.00218,0.224,0.00923,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.916,36.2,35.1,70.2,1680
2003-07-05,2002,10,40,186,455.39,0.39,4,Mod_Dry,42,9,8,6,70,135,0.3,320.4,0.7,320.4,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0502,0.00206,0.22,0.00902,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.6,34.5,69,1660
2003-07-06,2002,10,40,187,449.65,0.39,4,Mod_Dry,42,9,8,6,70,135,0.3,314.6,0.7,314.6,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.167,0.0475,0.00195,0.215,0.00882,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,34.9,33.9,67.8,1630
2003-07-07,2002,10,40,188,445,0.4,4,Mod_Dry,42,9,8,6,70,135,0.3,310,0.7,310,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0453,0.00186,0.211,0.00865,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.8,1600
2003-07-08,2002,10,41,189,439.81,0.4,4,Mod_Dry,42,9,8,6,70,135,0.31,304.8,0.69,304.8,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0429,0.00176,0.207,0.00847,2,0.148,0.355,0.0145,24.1,0.942,0.97,0.913,33.9,32.8,65.7,1580
2003-07-09,2002,10,41,190,434.61,0.4,4,Mod_Dry,42,9,8,6,70,135,0.31,299.6,0.69,299.6,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0404,0.00165,0.203,0.00828,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.6,1550
2003-07-10,2002,10,41,191,429.42,0.41,4,Mod_Dry,42,9,8,6,70,135,0.31,294.4,0.69,294.4,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.038,0.00155,0.198,0.0081,2,0.141,0.339,0.0139,24.1,0.939,0.97,0.911,32.7,31.7,63.5,1520
2003-07-11,2002,10,41,192,424.22,0.41,4,Mod_Dry,42,9,8,6,70,135,0.32,289.2,0.68,289.2,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0355,0.00145,0.194,0.00792,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.1,31.2,62.4,1500
2003-07-12,2002,10,41,193,419.03,0.42,4,Mod_Dry,42,9,8,6,70,135,0.32,284,0.68,284,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0331,0.00135,0.19,0.00774,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.6,61.3,1470
2003-07-13,2002,10,41,194,414.38,0.42,4,Mod_Dry,42,9,8,6,70,135,0.33,279.4,0.67,279.4,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0309,0.00126,0.186,0.00757,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.1,60.3,1450
2003-07-14,2002,10,41,195,409.73,0.43,4,Mod_Dry,42,9,8,6,70,135,0.33,274.7,0.67,274.7,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0287,0.00117,0.182,0.00741,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.3,1420
2003-07-15,2002,10,42,196,405.08,0.43,4,Mod_Dry,42,9,8,6,70,135,0.33,270.1,0.67,270.1,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0265,0.00108,0.178,0.00725,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.3,1400
2003-07-16,2002,10,42,197,400.43,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,265.4,0.66,265.4,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0243,0.000987,0.174,0.00709,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.3,1370
2003-07-17,2002,10,42,198,396.88,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,261.9,0.66,261.9,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0226,0.000918,0.171,0.00696,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.5,1360
2003-07-18,2002,10,42,199,392.78,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,257.8,0.66,257.8,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0207,0.000839,0.168,0.00682,2,0.117,0.285,0.0115,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1330
2003-07-19,2002,10,42,200,388.68,0.45,4,Mod_Dry,42,9,8,6,70,135,0.35,253.7,0.65,253.7,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0187,0.00076,0.165,0.00668,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.4,54.7,1310
2003-07-20,2002,10,42,201,384.57,0.45,4,Mod_Dry,42,9,8,6,70,135,0.35,249.6,0.65,249.6,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.144,0.017,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.93,0.97,0.902,27.8,26.9,53.9,1290
2003-07-21,2002,10,42,202,380.47,0.45,4,Mod_Dry,42,9,8,6,70,135,0.35,245.5,0.65,245.5,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000673,0.16,0.00646,2,0.108,0.268,0.0108,24.4,0.928,0.97,0.9,27.3,26.5,52.9,1270
2003-07-22,2002,10,43,203,376.37,0.46,4,Mod_Dry,42,9,8,6,70,135,0.36,241.4,0.64,241.4,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.142,0.0163,0.000658,0.158,0.00638,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,52,1250
2003-07-23,2002,10,43,204,372.27,0.46,4,Mod_Dry,42,9,8,6,70,135,0.36,237.3,0.64,237.3,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.925,0.97,0.898,26.4,25.6,51.1,1230
2003-07-24,2002,10,43,205,368.17,0.46,4,Mod_Dry,42,9,8,6,70,135,0.37,233.2,0.63,233.2,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.000629,0.154,0.00623,2,0.0999,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1210
2003-07-25,2002,10,43,206,364.61,0.47,4,Mod_Dry,42,9,8,6,70,135,0.37,229.6,0.63,229.6,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.137,0.0153,0.000616,0.153,0.00616,1,0.252,0.405,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2003-07-26,2002,10,43,207,361.06,0.47,4,Mod_Dry,42,9,8,6,70,135,0.37,226.1,0.63,226.1,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.015,0.000604,0.151,0.00609,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.9,48.2,48.2,1160
2003-07-27,2002,10,43,208,357.5,0.47,4,Mod_Dry,42,9,8,6,70,135,0.38,222.5,0.62,222.5,0,0,0,0,-6,6,42,9,8,0,76,282,990,965.2,24.8,0.135,0.0147,0.000591,0.15,0.00603,1,0.243,0.392,0.0158,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
2003-07-28,2002,10,43,209,353.95,0.48,4,Mod_Dry,42,9,8,6,70,135,0.38,218.9,0.62,218.9,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0144,0.000578,0.148,0.00596,1,0.238,0.386,0.0155,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2003-07-29,2002,10,44,210,350.39,0.48,4,Mod_Dry,42,9,8,6,70,135,0.39,215.4,0.61,215.4,0,0,0,0,-6,6,42,9,8,0,76,274,990,965.2,24.8,0.132,0.0141,0.000566,0.146,0.00589,1,0.233,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
2003-07-30,2002,10,44,211,346.84,0.49,4,Mod_Dry,42,9,8,6,70,135,0.39,211.8,0.61,211.8,0,0,0,0,-6,6,42,9,8,0,76,271,990,965.1,24.9,0.131,0.0138,0.000553,0.145,0.00583,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.7,47.7,47.7,1150
2003-07-31,2002,10,44,212,343.29,0.49,4,Mod_Dry,42,9,8,6,70,135,0.39,208.3,0.61,208.3,0,0,0,0,-6,6,42,9,8,0,76,267,990,965.1,24.9,0.13,0.0135,0.000541,0.143,0.00576,1,0.224,0.367,0.0147,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2003-08-01,2002,11,44,213,339.73,0.49,4,Mod_Dry,39,7,5,4,60,115,0.34,224.7,0.66,224.7,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000596,0.148,0.00593,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2003-08-02,2002,11,44,214,335.08,0.5,4,Mod_Dry,39,7,5,4,60,115,0.34,220.1,0.66,220.1,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0145,0.00058,0.146,0.00584,1,0.24,0.385,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2003-08-03,2002,11,44,215,331.53,0.5,4,Mod_Dry,39,7,5,4,60,115,0.35,216.5,0.65,216.5,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000568,0.144,0.00578,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
2003-08-04,2002,11,44,216,327.43,0.51,4,Mod_Dry,39,7,5,4,60,115,0.35,212.4,0.65,212.4,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.129,0.0138,0.000553,0.142,0.0057,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
2003-08-05,2002,11,45,217,323.32,0.51,4,Mod_Dry,39,7,5,4,60,115,0.36,208.3,0.64,208.3,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0135,0.000539,0.141,0.00562,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2003-08-06,2002,11,45,218,319.22,0.52,4,Mod_Dry,39,7,5,4,60,115,0.36,204.2,0.64,204.2,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00555,1,0.218,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.2,46.2,1110
2003-08-07,2002,11,45,219,315.12,0.52,4,Mod_Dry,39,7,5,4,60,115,0.36,200.1,0.64,200.1,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2003-08-08,2002,11,45,220,311.57,0.53,4,Mod_Dry,39,7,5,4,60,115,0.37,196.6,0.63,196.6,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000497,0.135,0.00541,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2003-08-09,2002,11,45,221,308.01,0.53,4,Mod_Dry,39,7,5,4,60,115,0.37,193,0.63,193,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00534,1,0.203,0.337,0.0134,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2003-08-10,2002,11,45,222,304.46,0.54,4,Mod_Dry,39,7,5,4,60,115,0.38,189.5,0.62,189.5,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00527,1,0.198,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2003-08-11,2002,11,45,223,300.9,0.54,4,Mod_Dry,39,7,5,4,60,115,0.38,185.9,0.62,185.9,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.00046,0.131,0.00521,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2003-08-12,2002,11,46,224,298.44,0.55,4,Mod_Dry,39,7,5,4,60,115,0.39,183.4,0.61,183.4,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000452,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
2003-08-13,2002,11,46,225,295.43,0.55,4,Mod_Dry,39,7,5,4,60,115,0.39,180.4,0.61,180.4,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00511,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,979
2003-08-14,2002,11,46,226,292.43,0.55,4,Mod_Dry,39,7,5,4,60,115,0.39,177.4,0.61,177.4,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,961
2003-08-15,2002,11,46,227,289.42,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,174.4,0.6,174.4,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.2,39.3,39.3,943
2003-08-16,2002,11,46,228,286.41,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,171.4,0.6,171.4,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0119,24.9,0.946,0.975,0.922,39.5,38.5,38.5,925
2003-08-17,2002,11,46,229,283.4,0.57,4,Mod_Dry,39,7,5,4,60,115,0.41,168.4,0.59,168.4,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,907
2003-08-18,2002,11,46,230,280.39,0.57,4,Mod_Dry,39,7,5,4,60,115,0.41,165.4,0.59,165.4,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00981,0.00039,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,889
2003-08-19,2002,11,47,231,277.39,0.57,4,Mod_Dry,39,7,5,4,60,115,0.41,162.4,0.58,162.4,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00955,0.000379,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
2003-08-20,2002,11,47,232,274.93,0.58,4,Mod_Dry,39,7,5,4,60,115,0.42,159.9,0.58,159.9,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00934,0.000371,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,858
2003-08-21,2002,11,47,233,272.47,0.58,4,Mod_Dry,39,7,5,4,60,115,0.42,157.5,0.58,157.5,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,844
2003-08-22,2002,11,47,234,270,0.59,4,Mod_Dry,39,7,5,4,60,115,0.43,155,0.57,155,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00893,0.000354,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.6,34.6,831
2003-08-23,2002,11,47,235,267.54,0.59,4,Mod_Dry,39,7,5,4,60,115,0.43,152.5,0.57,152.5,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,817
2003-08-24,2002,11,47,236,265.08,0.6,4,Mod_Dry,39,7,5,4,60,115,0.43,150.1,0.57,150.1,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.106,0.00851,0.000337,0.115,0.00456,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2003-08-25,2002,11,47,237,262.62,0.6,4,Mod_Dry,39,7,5,4,60,115,0.44,147.6,0.56,147.6,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.0083,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2003-08-26,2002,11,48,238,260.16,0.6,4,Mod_Dry,39,7,5,4,60,115,0.44,145.2,0.56,145.2,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00447,1,0.138,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2003-08-27,2002,11,48,239,257.7,0.61,4,Mod_Dry,39,7,5,4,60,115,0.45,142.7,0.55,142.7,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00788,0.000312,0.112,0.00442,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2003-08-28,2002,11,48,240,255.24,0.61,4,Mod_Dry,39,7,5,4,60,115,0.45,140.2,0.55,140.2,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25,0.935,0.97,0.907,32.2,31.2,31.2,750
2003-08-29,2002,11,48,241,253.87,0.62,4,Mod_Dry,39,7,5,4,60,115,0.45,138.9,0.55,138.9,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.103,0.00755,0.000299,0.11,0.00435,1,0.13,0.24,0.00949,25,0.935,0.97,0.906,31.9,30.9,30.9,742
2003-08-30,2002,11,48,242,251.96,0.62,4,Mod_Dry,39,7,5,4,60,115,0.46,137,0.54,137,0,0,0,0,-4,4,39,7,5,0,64,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00936,25.1,0.934,0.97,0.906,31.4,30.5,30.5,732
2003-08-31,2002,11,48,243,250.04,0.62,4,Mod_Dry,39,7,5,4,60,115,0.46,135,0.54,135,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.00723,0.000286,0.108,0.00429,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30,30,721
2003-09-01,2002,12,48,244,247.04,0.63,4,Mod_Dry,34,6,4,3,44,91,0.37,156,0.63,156,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00901,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2003-09-02,2002,12,49,245,242.93,0.64,4,Mod_Dry,34,6,4,3,44,91,0.38,151.9,0.63,151.9,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00866,0.000342,0.113,0.00447,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,817
2003-09-03,2002,12,49,246,239.38,0.65,4,Mod_Dry,34,6,4,3,44,91,0.38,148.4,0.62,148.4,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00836,0.00033,0.112,0.00441,1,0.143,0.255,0.01,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2003-09-04,2002,12,49,247,235.82,0.65,4,Mod_Dry,34,6,4,3,44,91,0.39,144.8,0.61,144.8,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00806,0.000317,0.11,0.00434,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
2003-09-05,2002,12,49,248,233.36,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,142.4,0.61,142.4,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00785,0.000309,0.109,0.0043,1,0.135,0.244,0.0096,25.2,0.936,0.97,0.908,32.9,31.9,31.9,765
2003-09-06,2002,12,49,249,230.36,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,139.4,0.6,139.4,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00424,1,0.131,0.238,0.00938,25.2,0.934,0.97,0.906,32.2,31.2,31.2,749
2003-09-07,2002,12,49,250,227.35,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,136.3,0.6,136.3,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00734,0.000289,0.107,0.00419,1,0.127,0.233,0.00916,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2003-09-08,2002,12,49,251,224.34,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.123,0.228,0.00895,25.2,0.932,0.97,0.904,30.7,29.8,29.8,716
2003-09-09,2002,12,50,252,221.33,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,130.3,0.59,130.3,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0971,0.00683,0.000268,0.104,0.00408,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2003-09-10,2002,12,50,253,218.87,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,127.9,0.58,127.9,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00662,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2003-09-11,2002,12,50,254,216.41,0.7,5,Dry,30,6,4,2,30,72,0.33,144.4,0.67,144.4,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.101,0.00802,0.000315,0.109,0.00426,1,0.137,0.246,0.00965,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2003-09-12,2002,12,50,255,213.95,0.71,5,Dry,30,6,4,2,30,72,0.34,141.9,0.66,141.9,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0997,0.00782,0.000306,0.108,0.00422,1,0.134,0.242,0.00947,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2003-09-13,2002,12,50,256,211.49,0.72,5,Dry,30,6,4,2,30,72,0.34,139.5,0.66,139.5,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0989,0.00761,0.000298,0.106,0.00417,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2003-09-14,2002,12,50,257,209.03,0.73,5,Dry,30,6,4,2,30,72,0.34,137,0.66,137,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.098,0.0074,0.00029,0.105,0.00413,1,0.127,0.233,0.00912,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2003-09-15,2002,12,50,258,206.57,0.74,5,Dry,30,6,4,2,30,72,0.35,134.6,0.65,134.6,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0971,0.00719,0.000281,0.104,0.00408,1,0.124,0.229,0.00894,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2003-09-16,2002,12,51,259,205.2,0.74,5,Dry,30,6,4,2,30,72,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00707,0.000277,0.104,0.00406,1,0.122,0.226,0.00884,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2003-09-17,2002,12,51,260,203.29,0.75,5,Dry,30,6,4,2,30,72,0.35,131.3,0.65,131.3,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.096,0.00691,0.00027,0.103,0.00402,1,0.12,0.223,0.0087,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2003-09-18,2002,12,51,261,201.37,0.76,5,Dry,30,6,4,2,30,72,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0953,0.00675,0.000264,0.102,0.00399,1,0.117,0.219,0.00857,25.4,0.93,0.97,0.902,29.9,29,29,697
2003-09-19,2002,12,51,262,199.46,0.76,5,Dry,30,6,4,2,30,72,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0946,0.00658,0.000257,0.101,0.00395,1,0.115,0.216,0.00843,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2003-09-20,2002,12,51,263,197.54,0.77,5,Dry,30,6,4,2,30,72,0.36,125.5,0.64,125.5,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00642,0.000251,0.1,0.00392,1,0.112,0.212,0.0083,25.4,0.929,0.97,0.901,29,28.1,28.1,676
2003-09-21,2002,12,51,264,195.63,0.77,5,Dry,30,6,4,2,30,72,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00626,0.000245,0.0995,0.00389,1,0.109,0.209,0.00816,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2003-09-22,2002,12,51,265,193.72,0.78,5,Dry,30,6,4,2,30,72,0.37,121.7,0.63,121.7,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.0061,0.000238,0.0987,0.00386,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2003-09-23,2002,12,52,266,191.8,0.79,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0979,0.00383,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2003-09-24,2002,12,52,267,189.89,0.79,5,Dry,30,6,4,2,30,72,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00577,0.000226,0.097,0.00379,1,0.102,0.199,0.00777,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2003-09-25,2002,12,52,268,187.97,0.8,5,Dry,30,6,4,2,30,72,0.38,116,0.62,116,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00561,0.000219,0.0962,0.00376,1,0.0991,0.195,0.00763,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2003-09-26,2002,12,52,269,186.06,0.8,5,Dry,30,6,4,2,30,72,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00545,0.000213,0.0953,0.00373,1,0.0965,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.4,25.4,608
2003-09-27,2002,12,52,270,184.14,0.81,5,Dry,30,6,4,2,30,72,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00528,0.000207,0.0945,0.0037,1,0.0939,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2003-09-28,2002,12,52,271,182.78,0.81,5,Dry,30,6,4,2,30,72,0.39,110.8,0.61,110.8,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00517,0.000202,0.0939,0.00367,1,0.0921,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2003-09-29,2002,12,52,272,181.41,0.82,5,Dry,30,6,4,2,30,72,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0883,0.00505,0.000198,0.0933,0.00365,1,0.0902,0.184,0.00718,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2003-09-30,2002,12,53,273,180.04,0.82,5,Dry,30,6,4,2,30,72,0.4,108,0.6,108,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00493,0.000193,0.0927,0.00363,1,0.0884,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
2003-10-01,2003,1,1,274,178.68,0.83,5,Dry,24,4,2,2,20,52,0.29,126.7,0.71,126.7,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0908,0.00652,0.000255,0.0973,0.00381,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2003-10-02,2003,1,1,275,178.4,0.83,5,Dry,24,4,2,2,20,52,0.29,126.4,0.71,126.4,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0907,0.00649,0.000254,0.0972,0.0038,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2003-10-03,2003,1,1,276,177.58,0.83,5,Dry,24,4,2,2,20,52,0.29,125.6,0.71,125.6,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0904,0.00642,0.000251,0.0969,0.00379,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2003-10-04,2003,1,1,277,175.67,0.83,5,Dry,24,4,2,2,20,52,0.3,123.7,0.7,123.7,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0898,0.00626,0.000245,0.096,0.00376,1,0.109,0.205,0.00804,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2003-10-05,2003,1,1,278,175.39,0.84,5,Dry,24,4,2,2,20,52,0.3,123.4,0.7,123.4,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0897,0.00624,0.000244,0.0959,0.00375,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
2003-10-06,2003,1,1,279,173.48,0.84,5,Dry,24,4,2,2,20,52,0.3,121.5,0.7,121.5,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.089,0.00608,0.000238,0.0951,0.00372,1,0.106,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2003-10-07,2003,1,1,280,173.21,0.84,5,Dry,24,4,2,2,20,52,0.3,121.2,0.7,121.2,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00605,0.000237,0.095,0.00372,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2003-10-08,2003,1,2,281,171.29,0.85,5,Dry,24,4,2,2,20,52,0.3,119.3,0.7,119.3,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0882,0.00589,0.000231,0.0941,0.00368,1,0.104,0.198,0.00774,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2003-10-09,2003,1,2,282,171.02,0.85,5,Dry,24,4,2,2,20,52,0.3,119,0.7,119,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0881,0.00587,0.00023,0.094,0.00368,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.3,26.5,26.5,637
2003-10-10,2003,1,2,283,170.2,0.85,5,Dry,24,4,2,2,20,52,0.31,118.2,0.69,118.2,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.0058,0.000227,0.0936,0.00367,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2003-10-11,2003,1,2,284,169.38,0.86,5,Dry,24,4,2,2,20,52,0.31,117.4,0.69,117.4,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00573,0.000224,0.0933,0.00365,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2003-10-12,2003,1,2,285,167.47,0.86,5,Dry,24,4,2,2,20,52,0.31,115.5,0.69,115.5,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0869,0.00556,0.000218,0.0924,0.00362,1,0.0984,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2003-10-13,2003,1,2,286,167.19,0.86,5,Dry,24,4,2,2,20,52,0.31,115.2,0.69,115.2,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00554,0.000217,0.0923,0.00362,1,0.098,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2003-10-14,2003,1,2,287,165.28,0.87,5,Dry,24,4,2,2,20,52,0.32,113.3,0.69,113.3,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00538,0.000211,0.0915,0.00358,1,0.0954,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
