date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-10-15,2003,1,3,288,165,0.87,5,Dry,24,4,2,2,20,52,0.32,113,0.69,113,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00536,0.00021,0.0914,0.00358,1,0.095,0.186,0.0073,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
2003-10-16,2003,1,3,289,164.18,0.87,5,Dry,24,4,2,2,20,52,0.32,112.2,0.68,112.2,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00529,0.000207,0.091,0.00356,1,0.0939,0.185,0.00724,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2003-10-17,2003,1,3,290,167.74,0.86,5,Dry,24,4,2,2,20,52,0.31,115.7,0.69,115.7,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.087,0.00559,0.000219,0.0926,0.00362,1,0.0987,0.191,0.00749,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2003-10-18,2003,1,3,291,170.2,0.85,5,Dry,24,4,2,2,20,52,0.31,118.2,0.69,118.2,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.0058,0.000227,0.0936,0.00367,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2003-10-19,2003,1,3,292,168.83,0.86,5,Dry,24,4,2,2,20,52,0.31,116.8,0.69,116.8,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.00568,0.000222,0.093,0.00364,1,0.1,0.193,0.00757,25.3,0.923,0.97,0.895,26.8,26,26,624
2003-10-20,2003,1,3,293,171.84,0.85,5,Dry,24,4,2,2,20,52,0.3,119.8,0.7,119.8,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0884,0.00594,0.000232,0.0944,0.00369,1,0.104,0.199,0.00778,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2003-10-21,2003,1,3,294,174.85,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000172,0.0893,0.00349,1,0.08,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2003-10-22,2003,1,4,295,175.67,0.83,4,Mod_Dry,31,4,3,2,33,73,0.42,102.7,0.58,102.7,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0897,0.00351,1,0.0811,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
2003-10-23,2003,1,4,296,176.49,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0855,0.00455,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2003-10-24,2003,1,4,297,173.48,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2003-10-25,2003,1,4,298,172.11,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,99.11,0.58,99.11,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00644,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2003-10-26,2003,1,4,299,170.2,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,97.2,0.57,97.2,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0873,0.00342,1,0.0737,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2003-10-27,2003,1,4,300,168.29,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,95.29,0.57,95.29,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0711,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
2003-10-28,2003,1,4,301,166.37,0.87,4,Mod_Dry,31,4,3,2,33,73,0.44,93.37,0.56,93.37,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000144,0.0856,0.00335,1,0.0685,0.154,0.00604,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
2003-10-29,2003,1,5,302,164.46,0.87,4,Mod_Dry,31,4,3,2,33,73,0.44,91.46,0.56,91.46,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.066,0.151,0.0059,25.4,0.921,0.965,0.889,21,20.2,20.2,485
2003-10-30,2003,1,5,303,162.54,0.88,4,Mod_Dry,31,4,3,2,33,73,0.45,89.54,0.55,89.54,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0805,0.00336,0.000132,0.0839,0.00329,1,0.0634,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2003-10-31,2003,1,5,304,161.18,0.88,4,Mod_Dry,31,4,3,2,33,73,0.45,88.18,0.55,88.18,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00325,0.000127,0.0833,0.00326,1,0.0615,0.145,0.00568,25.4,0.924,0.964,0.891,20.3,19.6,19.6,469
2003-11-01,2003,2,5,305,160.36,0.88,5,Dry,23,4,2,2,19,50,0.31,110.4,0.69,110.4,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0898,0.00352,1,0.0915,0.181,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2003-11-02,2003,2,5,306,159.54,0.89,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,582
2003-11-03,2003,2,5,307,159.26,0.89,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000197,0.0894,0.0035,1,0.09,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2003-11-04,2003,2,5,308,161.18,0.88,5,Dry,23,4,2,2,19,50,0.31,111.2,0.69,111.2,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00353,1,0.0926,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2003-11-05,2003,2,6,309,164.18,0.87,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00546,0.000214,0.0915,0.00359,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2003-11-06,2003,2,6,310,165,0.87,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000216,0.0919,0.0036,1,0.0978,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2003-11-07,2003,2,6,311,164.73,0.87,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.0055,0.000216,0.0918,0.00359,1,0.0974,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2003-11-08,2003,2,6,312,163.91,0.87,5,Dry,23,4,2,2,19,50,0.3,113.9,0.69,113.9,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00543,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2003-11-09,2003,2,6,313,163.09,0.88,5,Dry,23,4,2,2,19,50,0.31,113.1,0.69,113.1,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0952,0.186,0.00729,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2003-11-10,2003,2,6,314,162.27,0.88,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2003-11-11,2003,2,6,315,161.45,0.88,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000205,0.0903,0.00354,1,0.093,0.183,0.00718,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2003-11-12,2003,2,7,316,164.46,0.87,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0862,0.00548,0.000215,0.0916,0.00359,1,0.097,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2003-11-13,2003,2,7,317,170.75,0.85,5,Dry,23,4,2,2,19,50,0.29,120.8,0.71,120.8,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.925,0.97,0.898,27.8,26.9,26.9,647
2003-11-14,2003,2,7,318,173.75,0.84,5,Dry,23,4,2,2,19,50,0.29,123.8,0.71,123.8,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00627,0.000245,0.0957,0.00375,1,0.11,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2003-11-15,2003,2,7,319,172.39,0.85,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2003-11-16,2003,2,7,320,172.11,0.85,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
2003-11-17,2003,2,7,321,174.03,0.84,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2003-11-18,2003,2,7,322,174.85,0.84,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
2003-11-19,2003,2,8,323,172.93,0.84,5,Dry,23,4,2,2,19,50,0.29,122.9,0.71,122.9,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.0062,0.000243,0.0954,0.00373,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2003-11-20,2003,2,8,324,174.3,0.84,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00632,0.000247,0.096,0.00376,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2003-11-21,2003,2,8,325,178.95,0.82,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000263,0.098,0.00383,1,0.117,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2003-11-22,2003,2,8,326,180.86,0.82,5,Dry,23,4,2,2,19,50,0.28,130.9,0.72,130.9,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00687,0.000269,0.0988,0.00387,1,0.119,0.218,0.00853,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
2003-11-23,2003,2,8,327,181.68,0.82,5,Dry,23,4,2,2,19,50,0.28,131.7,0.72,131.7,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000272,0.0992,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
2003-11-24,2003,2,8,328,185.24,0.81,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00725,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
2003-11-25,2003,2,8,329,186.61,0.8,5,Dry,23,4,2,2,19,50,0.27,136.6,0.73,136.6,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00736,0.000288,0.101,0.00396,1,0.127,0.228,0.00893,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2003-11-26,2003,2,9,330,188.52,0.8,5,Dry,23,4,2,2,19,50,0.27,138.5,0.73,138.5,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00752,0.000294,0.102,0.00399,1,0.13,0.232,0.00906,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2003-11-27,2003,2,9,331,189.89,0.79,5,Dry,23,4,2,2,19,50,0.26,139.9,0.74,139.9,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00764,0.000299,0.103,0.00402,1,0.131,0.234,0.00915,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2003-11-28,2003,2,9,332,189.61,0.79,5,Dry,23,4,2,2,19,50,0.26,139.6,0.74,139.6,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.095,0.00762,0.000298,0.103,0.00401,1,0.131,0.234,0.00913,25.3,0.934,0.97,0.906,32.4,31.4,31.4,755
2003-11-29,2003,2,9,333,190.98,0.79,5,Dry,23,4,2,2,19,50,0.26,141,0.74,141,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0955,0.00773,0.000302,0.103,0.00404,1,0.133,0.236,0.00923,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2003-11-30,2003,2,9,334,191.25,0.79,5,Dry,23,4,2,2,19,50,0.26,141.3,0.74,141.3,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00776,0.000303,0.103,0.00404,1,0.133,0.237,0.00925,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2003-12-01,2003,3,9,335,191.53,0.79,5,Dry,26,4,3,2,24,59,0.31,132.5,0.69,132.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00702,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2003-12-02,2003,3,9,336,195.08,0.78,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2003-12-03,2003,3,10,337,195.36,0.78,5,Dry,26,4,3,2,24,59,0.3,136.4,0.7,136.4,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.6,30.7,30.7,737
2003-12-04,2003,3,10,338,192.35,0.78,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.123,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,719
2003-12-05,2003,3,10,339,189.34,0.79,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2003-12-06,2003,3,10,340,187.97,0.8,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2003-12-07,2003,3,10,341,186.06,0.8,5,Dry,26,4,3,2,24,59,0.32,127.1,0.68,127.1,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2003-12-08,2003,3,10,342,187.43,0.8,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00667,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2003-12-09,2003,3,10,343,190.98,0.79,5,Dry,26,4,3,2,24,59,0.31,132,0.69,132,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00697,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2003-12-10,2003,3,11,344,194.54,0.78,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2003-12-11,2003,3,11,345,198.09,0.77,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2003-12-12,2003,3,11,346,200.55,0.76,5,Dry,26,4,3,2,24,59,0.29,141.6,0.71,141.6,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.239,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2003-12-13,2003,3,11,347,203.56,0.75,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2003-12-14,2003,3,11,348,206.57,0.74,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,800
2003-12-15,2003,3,11,349,209.57,0.73,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2003-12-16,2003,3,11,350,210.94,0.72,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2003-12-17,2003,3,12,351,212.86,0.72,5,Dry,26,4,3,2,24,59,0.28,153.9,0.72,153.9,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2003-12-18,2003,3,12,352,212.58,0.72,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,832
2003-12-19,2003,3,12,353,211.76,0.72,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2003-12-20,2003,3,12,354,214.22,0.71,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35.1,35.1,841
2003-12-21,2003,3,12,355,214.5,0.71,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00897,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2003-12-22,2003,3,12,356,215.32,0.71,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2003-12-23,2003,3,12,357,218.32,0.7,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2003-12-24,2003,3,13,358,220.79,0.69,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2003-12-25,2003,3,13,359,223.25,0.68,5,Dry,26,4,3,2,24,59,0.26,164.3,0.74,164.3,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2003-12-26,2003,3,13,360,222.43,0.69,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2003-12-27,2003,3,13,361,223.25,0.68,5,Dry,26,4,3,2,24,59,0.26,164.3,0.74,164.3,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2003-12-28,2003,3,13,362,224.61,0.68,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2003-12-29,2003,3,13,363,223.79,0.68,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2003-12-30,2003,3,13,364,221.88,0.69,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2003-12-31,2003,3,14,365,222.7,0.69,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.00038,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,889
2004-01-01,2003,4,14,1,226.8,0.68,5,Dry,29,5,4,2,33,73,0.32,153.8,0.68,153.8,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00882,0.000347,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2004-01-02,2003,4,14,2,230.36,0.67,5,Dry,29,5,4,2,33,73,0.32,157.4,0.68,157.4,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00913,0.000359,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2004-01-03,2003,4,14,3,231.18,0.66,5,Dry,29,5,4,2,33,73,0.32,158.2,0.68,158.2,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.0092,0.000362,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
2004-01-04,2003,4,14,4,229.81,0.67,5,Dry,29,5,4,2,33,73,0.32,156.8,0.68,156.8,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00908,0.000357,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2004-01-05,2003,4,14,5,229.54,0.67,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00906,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
2004-01-06,2003,4,14,6,229.81,0.67,5,Dry,29,5,4,2,33,73,0.32,156.8,0.68,156.8,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00908,0.000357,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2004-01-07,2003,4,15,7,235,0.66,5,Dry,29,5,4,2,33,73,0.31,162,0.69,162,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00455,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
2004-01-08,2003,4,15,8,238.56,0.65,5,Dry,29,5,4,2,33,73,0.31,165.6,0.69,165.6,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00982,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2004-01-09,2003,4,15,9,243.75,0.64,5,Dry,29,5,4,2,33,73,0.3,170.8,0.7,170.8,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00472,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.7,38.7,38.7,928
2004-01-10,2003,4,15,10,248.4,0.63,5,Dry,29,5,4,2,33,73,0.29,175.4,0.71,175.4,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,956
2004-01-11,2003,4,15,11,254.69,0.61,5,Dry,29,5,4,2,33,73,0.29,181.7,0.71,181.7,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00492,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2004-01-12,2003,4,15,12,261.53,0.6,5,Dry,29,5,4,2,33,73,0.28,188.5,0.72,188.5,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,43,43,1030
2004-01-13,2003,4,15,13,268.36,0.59,5,Dry,29,5,4,2,33,73,0.27,195.4,0.73,195.4,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.5,44.5,44.5,1070
2004-01-14,2003,4,16,14,275.75,0.58,5,Dry,29,5,4,2,33,73,0.27,202.8,0.73,202.8,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2004-01-15,2003,4,16,15,279.3,0.57,5,Dry,29,5,4,2,33,73,0.26,206.3,0.74,206.3,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47.1,47.1,1130
2004-01-16,2003,4,16,16,282.31,0.57,5,Dry,29,5,4,2,33,73,0.26,209.3,0.74,209.3,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2004-01-17,2003,4,16,17,285.86,0.56,5,Dry,29,5,4,2,33,73,0.26,212.9,0.74,212.9,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2004-01-18,2003,4,16,18,291.61,0.56,5,Dry,29,5,4,2,33,73,0.25,218.6,0.75,218.6,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2004-01-19,2003,4,16,19,300.08,0.54,5,Dry,29,5,4,2,33,73,0.24,227.1,0.76,227.1,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0958,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2004-01-20,2003,4,16,20,308.56,0.53,5,Dry,29,5,4,2,33,73,0.24,235.6,0.76,235.6,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.102,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2004-01-21,2003,4,17,21,317.04,0.52,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2004-01-22,2003,4,17,22,324.97,0.51,5,Dry,29,5,4,2,33,73,0.23,252,0.78,252,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0179,0.000718,0.156,0.00624,2,0.113,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
2004-01-23,2003,4,17,23,329.61,0.51,5,Dry,29,5,4,2,33,73,0.22,256.6,0.78,256.6,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0201,0.000806,0.16,0.0064,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56.1,1350
2004-01-24,2003,4,17,24,334.81,0.5,5,Dry,29,5,4,2,33,73,0.22,261.8,0.78,261.8,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0226,0.000906,0.164,0.00658,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2004-01-25,2003,4,17,25,343.29,0.49,5,Dry,29,5,4,2,33,73,0.21,270.3,0.79,270.3,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0266,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2004-01-26,2003,4,17,26,349.57,0.48,5,Dry,29,5,4,2,33,73,0.21,276.6,0.79,276.6,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00709,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2004-01-27,2003,4,17,27,355.32,0.48,5,Dry,29,5,4,2,33,73,0.2,282.3,0.8,282.3,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0323,0.0013,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.8,30.8,61.6,1480
2004-01-28,2003,4,18,28,364.89,0.47,5,Dry,29,5,4,2,33,73,0.2,291.9,0.8,291.9,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0368,0.00148,0.189,0.00762,2,0.14,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.9,63.7,1530
2004-01-29,2003,4,18,29,375.55,0.46,5,Dry,29,5,4,2,33,73,0.19,302.6,0.81,302.6,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0418,0.00169,0.198,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2004-01-30,2003,4,18,30,385.67,0.45,5,Dry,29,5,4,2,33,73,0.19,312.7,0.81,312.7,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0466,0.00189,0.206,0.00834,2,0.154,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.1,1640
2004-01-31,2003,4,18,31,395.79,0.44,5,Dry,29,5,4,2,33,73,0.18,322.8,0.82,322.8,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0514,0.00209,0.214,0.0087,2,0.16,0.375,0.0152,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
2004-02-01,2003,5,18,32,407.54,0.43,5,Dry,31,6,4,3,41,85,0.21,322.5,0.79,322.5,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0512,0.00209,0.215,0.00875,2,0.16,0.375,0.0153,24.2,0.944,0.97,0.916,36.1,35,70.1,1680
2004-02-02,2003,5,18,33,418.75,0.42,5,Dry,31,6,4,3,41,85,0.2,333.8,0.8,333.8,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0565,0.00231,0.224,0.00915,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.3,36.2,72.5,1740
2004-02-03,2003,5,18,34,427.78,0.41,5,Dry,31,6,4,3,41,85,0.2,342.8,0.8,342.8,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0608,0.00248,0.232,0.00947,2,0.174,0.406,0.0166,24.1,0.947,0.972,0.921,38.3,37.3,74.5,1790
2004-02-04,2003,5,19,35,436.25,0.4,5,Dry,31,6,4,3,41,85,0.2,351.3,0.81,351.3,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0648,0.00265,0.239,0.00977,2,0.18,0.418,0.0171,24,0.949,0.974,0.924,39.2,38.2,76.5,1840
2004-02-05,2003,5,19,36,444.18,0.4,5,Dry,31,6,4,3,41,85,0.19,359.2,0.81,359.2,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0685,0.00281,0.245,0.0101,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.1,39.1,78.3,1880
2004-02-06,2003,5,19,37,453.75,0.39,5,Dry,31,6,4,3,41,85,0.19,368.8,0.81,368.8,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0731,0.003,0.253,0.0104,2,0.191,0.445,0.0183,23.9,0.951,0.978,0.93,41.1,40.2,80.5,1930
2004-02-07,2003,5,19,38,464.42,0.38,5,Dry,31,6,4,3,41,85,0.18,379.4,0.82,379.4,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0781,0.00321,0.262,0.0108,2,0.199,0.461,0.0189,23.8,0.952,0.98,0.933,42.3,41.4,82.8,1990
2004-02-08,2003,5,19,39,475.63,0.38,5,Dry,31,6,4,3,41,85,0.18,390.6,0.82,390.6,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0834,0.00344,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.6,85.2,2040
2004-02-09,2003,5,19,40,487.93,0.37,5,Dry,31,6,4,3,41,85,0.17,402.9,0.83,402.9,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0892,0.00368,0.281,0.0116,2,0.214,0.496,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.7,2100
2004-02-10,2003,5,19,41,501.33,0.36,5,Dry,31,6,4,3,41,85,0.17,416.3,0.83,416.3,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0955,0.00396,0.292,0.0121,2,0.224,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2004-02-11,2003,5,20,42,515.82,0.35,5,Dry,31,6,4,3,41,85,0.17,430.8,0.83,430.8,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.304,0.0126,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.3,2240
2004-02-12,2003,5,20,43,533.05,0.34,5,Dry,31,6,4,3,41,85,0.16,448.1,0.84,448.1,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2004-02-13,2003,5,20,44,552.47,0.33,5,Dry,31,6,4,3,41,85,0.15,467.5,0.85,467.5,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.12,0.005,0.335,0.014,2,0.258,0.593,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2004-02-14,2003,5,20,45,571.33,0.32,5,Dry,31,6,4,3,41,85,0.15,486.3,0.85,486.3,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.129,0.00539,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2004-02-15,2003,5,20,46,590.75,0.3,5,Dry,31,6,4,3,41,85,0.14,505.8,0.86,505.8,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00585,0.376,0.0158,3,0.17,0.546,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
2004-02-16,2003,5,20,47,607.97,0.29,5,Dry,31,6,4,3,41,85,0.14,523,0.86,523,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00635,0.397,0.0168,3,0.178,0.575,0.0243,23.1,0.949,0.971,0.921,37.4,36.3,109,2620
2004-02-17,2003,5,20,48,624.11,0.29,5,Dry,31,6,4,3,41,85,0.14,539.1,0.86,539.1,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00683,0.417,0.0177,3,0.185,0.602,0.0255,23,0.95,0.973,0.924,38.5,37.5,112,2700
2004-02-18,2003,5,21,49,637.5,0.28,5,Dry,31,6,4,3,41,85,0.13,552.5,0.87,552.5,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.4,23.6,0.264,0.17,0.00722,0.434,0.0184,3,0.191,0.625,0.0265,22.9,0.951,0.975,0.927,39.4,38.4,115,2760
2004-02-19,2003,5,21,50,649.81,0.27,5,Dry,31,6,4,3,41,85,0.13,564.8,0.87,564.8,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00759,0.449,0.0191,3,0.197,0.646,0.0275,22.9,0.952,0.976,0.929,40.2,39.2,118,2820
2004-02-20,2003,5,21,51,663.21,0.27,5,Dry,31,6,4,3,41,85,0.13,578.2,0.87,578.2,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.278,0.187,0.00799,0.466,0.0199,3,0.203,0.668,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
2004-02-21,2003,5,21,52,675.51,0.27,5,Dry,31,6,4,3,41,85,0.13,590.5,0.87,590.5,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.285,0.195,0.00835,0.481,0.0206,3,0.208,0.689,0.0295,22.7,0.954,0.98,0.935,41.8,41,123,2950
2004-02-22,2003,5,21,53,687.27,0.26,5,Dry,31,6,4,3,41,85,0.12,602.3,0.88,602.3,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00871,0.495,0.0212,3,0.214,0.709,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3000
2004-02-23,2003,5,21,54,697.93,0.26,5,Dry,31,6,4,3,41,85,0.12,612.9,0.88,612.9,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.21,0.00903,0.509,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2004-02-24,2003,5,21,55,705.32,0.25,5,Dry,31,6,4,3,41,85,0.12,620.3,0.88,620.3,0,0,0,0,-3,3,31,6,4,0,44,661,990,966.7,23.3,0.302,0.215,0.00925,0.518,0.0222,3,0.222,0.739,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
2004-02-25,2003,5,22,56,712.15,0.25,5,Dry,31,6,4,3,41,85,0.12,627.1,0.88,627.1,0,0,0,0,-3,3,31,6,4,0,44,668,990,966.7,23.3,0.306,0.22,0.00946,0.526,0.0226,3,0.225,0.751,0.0323,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2004-02-26,2003,5,22,57,722.82,0.25,5,Dry,31,6,4,3,41,85,0.12,637.8,0.88,637.8,0,0,0,0,-3,3,31,6,4,0,44,679,990,966.8,23.2,0.312,0.227,0.00978,0.539,0.0232,3,0.23,0.769,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,131,3160
2004-02-27,2003,5,22,58,732.93,0.24,5,Dry,31,6,4,3,41,85,0.12,647.9,0.88,647.9,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.786,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2004-02-28,2003,5,22,59,743.05,0.24,5,Dry,31,6,4,3,41,85,0.11,658,0.89,658,0,0,0,0,-3,3,31,6,4,0,44,699,990,966.9,23.1,0.324,0.241,0.0104,0.564,0.0244,3,0.239,0.803,0.0347,22.3,0.957,0.98,0.938,45.9,45,135,3240
2004-02-29,2003,5,22,60,753.17,0.24,5,Dry,31,6,4,3,41,85,0.11,668.2,0.89,668.2,0,0,0,0,-3,3,31,6,4,0,44,709,990,966.9,23.1,0.33,0.247,0.0107,0.577,0.025,3,0.243,0.82,0.0355,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
2004-03-01,2003,6,22,61,766.02,0.23,5,Dry,36,8,6,4,53,107,0.14,659,0.86,659,0,0,0,0,-4,4,36,8,6,0,57,709,990,967,23,0.329,0.241,0.0105,0.571,0.0248,3,0.239,0.81,0.0352,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2004-03-02,2003,6,22,62,770.67,0.23,5,Dry,36,8,6,4,53,107,0.14,663.7,0.86,663.7,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.818,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
2004-03-03,2003,6,23,63,781.45,0.22,5,Dry,36,8,6,4,53,107,0.14,674.5,0.86,674.5,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.252,0.0109,0.59,0.0257,3,0.246,0.836,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2004-03-04,2003,6,23,64,794.59,0.22,5,Dry,36,8,6,4,53,107,0.14,687.6,0.86,687.6,0,0,0,0,-4,4,36,8,6,0,57,738,990,967.1,22.9,0.346,0.26,0.0114,0.606,0.0264,3,0.252,0.858,0.0374,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
2004-03-05,2003,6,23,65,812.85,0.21,5,Dry,36,8,6,4,53,107,0.13,705.9,0.87,705.9,0,0,0,0,-4,4,36,8,6,0,57,756,990,967.2,22.8,0.356,0.273,0.0119,0.629,0.0275,3,0.26,0.889,0.0389,22,0.957,0.98,0.938,48.5,47.5,143,3420
2004-03-06,2003,6,23,66,832.9,0.2,5,Dry,36,8,6,4,53,107,0.13,725.9,0.87,725.9,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.367,0.286,0.0126,0.653,0.0287,3,0.269,0.923,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2004-03-07,2003,6,23,67,858.4,0.19,5,Dry,36,8,6,4,53,107,0.13,751.4,0.88,751.4,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.389,0.303,0.0134,0.691,0.0305,3,0.28,0.972,0.0429,21.7,0.957,0.98,0.938,51,48.2,145,3470
2004-03-08,2003,6,23,68,885.55,0.19,5,Dry,36,8,6,4,53,107,0.12,778.5,0.88,778.5,0,0,0,0,-4,4,36,8,6,0,57,829,990,967.4,22.6,0.413,0.316,0.014,0.729,0.0323,4,0.205,0.935,0.0414,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2004-03-09,2003,6,23,69,914.12,0.18,5,Dry,36,8,6,4,53,107,0.12,807.1,0.88,807.1,0,0,0,0,-4,4,36,8,6,0,57,857,990,967.6,22.4,0.44,0.33,0.0147,0.769,0.0343,4,0.215,0.984,0.0438,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
2004-03-10,2003,6,24,70,948.62,0.17,5,Dry,36,8,6,4,53,107,0.11,841.6,0.89,841.6,0,0,0,0,-4,4,36,8,6,0,57,892,990,967.7,22.3,0.471,0.346,0.0155,0.817,0.0366,4,0.227,1.04,0.0468,21.3,0.954,0.98,0.935,41.9,41,164,3940
2004-03-11,2003,6,24,71,984.59,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,855.6,0.87,855.6,0,0,0,0,-6,6,41,8,7,0,73,912,990,967.8,22.2,0.489,0.353,0.0159,0.843,0.038,4,0.231,1.07,0.0485,21.1,0.955,0.98,0.935,42.2,41.4,166,3970
2004-03-12,2003,6,24,72,1021.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.13,892.9,0.87,892.9,0,0,0,0,-6,6,41,8,7,0,73,949,990,968,22,0.524,0.371,0.0168,0.895,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2004-03-13,2003,6,24,73,1065.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,936.6,0.88,936.6,0,0,0,0,-6,6,41,8,7,0,73,993,990,968.1,21.9,0.564,0.392,0.0179,0.956,0.0437,4,0.259,1.21,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2004-03-14,2003,6,24,74,1110.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,981.8,0.88,981.8,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.607,0.414,0.019,1.02,0.047,4,0.274,1.3,0.0596,20.5,0.956,0.98,0.936,47.1,46.1,184,4430
2004-03-15,2003,6,24,75,1157.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1028,0.89,1028,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.675,0.487,0.0225,1.16,0.0538,4,0.286,1.45,0.067,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
2004-03-16,2003,6,24,76,1205,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1076,0.89,1076,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.745,0.594,0.0277,1.34,0.0624,4,0.295,1.63,0.0762,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2004-03-17,2003,6,25,77,1259.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1131,0.9,1100,31,7,1,1,-5,27,48,9,8,1,94,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2004-03-18,2003,6,25,78,1327.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.097,1199,0.9,1100,99,22,3,3,-3,74,63,11,10,3,141,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2004-03-19,2003,6,25,79,1397.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.092,1269,0.91,1100,169,38,5,5,-1,122,79,13,12,5,189,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,48,192,4600
2004-03-20,2003,6,25,80,1444,0.099,4,Mod_Dry,41,8,7,6,67,129,0.089,1315,0.91,1100,215,49,6,7,0,153,90,14,14,6,220,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2004-03-21,2003,6,25,81,1497.5,0.092,4,Mod_Dry,41,8,7,6,67,129,0.086,1369,0.91,1100,269,59,8,8,2,192,100,16,15,8,259,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2004-03-22,2003,6,25,82,1564.8,0.084,4,Mod_Dry,41,8,7,6,67,129,0.082,1436,0.92,1100,336,59,10,10,4,253,100,18,17,10,320,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2004-03-23,2003,6,25,83,1646.6,0.073,4,Mod_Dry,41,8,7,6,67,129,0.078,1518,0.92,1100,418,59,10,13,7,329,100,18,20,13,396,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2004-03-24,2003,6,26,84,1743.5,0.059,4,Mod_Dry,41,8,7,6,67,129,0.074,1615,0.93,1100,515,59,10,16,9,421,100,18,23,15,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2004-03-25,2003,6,26,85,1849.5,0.047,4,Mod_Dry,41,8,7,6,67,129,0.07,1721,0.93,1100,621,59,10,18,13,521,100,18,25,19,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2004-03-26,2003,6,26,86,1965,0.038,4,Mod_Dry,41,8,7,6,67,129,0.066,1836,0.93,1100,736,59,10,18,16,633,100,18,25,22,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2004-03-27,2003,6,26,87,2082.8,0.031,4,Mod_Dry,41,8,7,6,67,129,0.062,1954,0.94,1100,854,59,10,18,20,747,100,18,25,26,814,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4040
2004-03-28,2003,6,26,88,2210.4,0.025,4,Mod_Dry,41,8,7,6,67,129,0.058,2081,0.94,1100,981,59,10,18,23,871,100,18,25,29,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2004-03-29,2003,6,26,89,2325.6,0.02,4,Mod_Dry,41,8,7,6,67,129,0.056,2197,0.94,1100,1100,59,10,18,27,983,100,18,25,33,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2004-03-30,2003,6,26,90,2435,0.015,4,Mod_Dry,41,8,7,6,67,129,0.053,2306,0.95,1100,1210,59,10,18,30,1090,100,18,25,36,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2004-03-31,2003,6,27,91,2553.7,0.0099,4,Mod_Dry,41,8,7,6,67,129,0.051,2425,0.95,1100,1330,59,10,18,34,1200,100,18,25,40,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2004-04-01,2003,7,27,92,2666.4,0.0083,3,Normal,54,13,14,19,117,217,0.081,2449,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2004-04-02,2003,7,27,93,2764.7,0.0069,3,Normal,54,13,14,19,117,217,0.079,2548,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2004-04-03,2003,7,27,94,2856.1,0.0055,3,Normal,54,13,14,19,117,217,0.076,2639,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2004-04-04,2003,7,27,95,2940.3,0.0043,3,Normal,54,13,14,19,117,217,0.074,2723,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2004-04-05,2003,7,27,96,3009,0.0033,3,Normal,54,13,14,19,117,217,0.072,2792,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2004-04-06,2003,7,27,97,3070,0.0024,3,Normal,54,13,14,19,117,217,0.071,2853,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2004-04-07,2003,7,28,98,3123.2,0.0017,3,Normal,54,13,14,19,117,217,0.07,2906,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2004-04-08,2003,7,28,99,3160.2,0.0011,3,Normal,54,13,14,19,117,217,0.069,2943,0.93,1100,1840,46,5,11,36,1750,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3350
2004-04-09,2003,7,28,100,3189,0.00072,3,Normal,54,13,14,19,117,217,0.068,2972,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2004-04-10,2003,7,28,101,3209.7,0.00042,3,Normal,54,13,14,19,117,217,0.068,2993,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2004-04-11,2003,7,28,102,3222.1,0.00024,3,Normal,54,13,14,19,117,217,0.067,3005,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.6,34.5,138,3310
2004-04-12,2003,7,28,103,3234.5,0.00006,3,Normal,54,13,14,19,117,217,0.067,3017,0.93,1100,1920,46,5,11,39,1820,100,18,25,58,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2004-04-13,2003,7,28,104,3238.6,0,3,Normal,54,13,14,19,117,217,0.067,3022,0.93,1100,1920,46,5,11,39,1820,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2004-04-14,2003,7,29,105,3234.5,0.00006,3,Normal,54,13,14,19,117,217,0.067,3017,0.93,1100,1920,46,5,11,39,1820,100,18,25,58,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2004-04-15,2003,7,29,106,3230.3,0.00012,3,Normal,54,13,14,19,117,217,0.067,3013,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2004-04-16,2003,7,29,107,3217.9,0.0003,3,Normal,54,13,14,19,117,217,0.067,3001,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2004-04-17,2003,7,29,108,3205.5,0.00048,3,Normal,54,13,14,19,117,217,0.068,2989,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2004-04-18,2003,7,29,109,3184.9,0.00078,3,Normal,54,13,14,19,117,217,0.068,2968,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2004-04-19,2003,7,29,110,3164.3,0.0011,3,Normal,54,13,14,19,117,217,0.069,2947,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2004-04-20,2003,7,29,111,3135.5,0.0015,3,Normal,54,13,14,19,117,217,0.069,2919,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2004-04-21,2003,7,30,112,3106.8,0.0019,3,Normal,54,13,14,19,117,217,0.07,2890,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2004-04-22,2003,7,30,113,3070,0.0024,3,Normal,54,13,14,19,117,217,0.071,2853,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2004-04-23,2003,7,30,114,3033.4,0.003,3,Normal,54,13,14,19,117,217,0.071,2816,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2004-04-24,2003,7,30,115,2996.9,0.0035,3,Normal,54,13,14,19,117,217,0.072,2780,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2004-04-25,2003,7,30,116,2960.5,0.004,3,Normal,54,13,14,19,117,217,0.073,2743,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2004-04-26,2003,7,30,117,2916.2,0.0047,3,Normal,54,13,14,19,117,217,0.074,2699,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2004-04-27,2003,7,30,118,2872.1,0.0053,3,Normal,54,13,14,19,117,217,0.076,2655,0.92,1100,1560,46,5,11,28,1470,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.8,36.8,147,3530
2004-04-28,2003,7,31,119,2828.2,0.0059,3,Normal,54,13,14,19,117,217,0.077,2611,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2004-04-29,2003,7,31,120,2784.5,0.0066,3,Normal,54,13,14,19,117,217,0.078,2567,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2004-04-30,2003,7,31,121,2733.1,0.0073,3,Normal,54,13,14,19,117,217,0.079,2516,0.92,1100,1420,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2004-05-01,2003,8,31,122,2682,0.0081,3,Normal,55,13,13,17,178,276,0.1,2406,0.9,1100,1310,45,5,12,22,1220,100,18,25,39,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2004-05-02,2003,8,31,123,2631.2,0.0088,3,Normal,55,13,13,17,178,276,0.1,2355,0.9,1100,1260,45,5,12,21,1170,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2004-05-03,2003,8,31,124,2580.8,0.0095,3,Normal,55,13,13,17,178,276,0.11,2305,0.89,1100,1210,45,5,12,19,1120,100,18,25,36,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.8,38.8,155,3720
2004-05-04,2003,8,31,125,2530.6,0.011,3,Normal,55,13,13,17,178,276,0.11,2255,0.89,1100,1160,45,5,12,18,1080,100,18,25,35,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2004-05-05,2003,8,32,126,2480.7,0.013,3,Normal,55,13,13,17,178,276,0.11,2205,0.89,1100,1110,45,5,12,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2004-05-06,2003,8,32,127,2431.2,0.015,3,Normal,55,13,13,17,178,276,0.11,2155,0.89,1100,1060,45,5,12,15,978,100,18,25,32,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2004-05-07,2003,8,32,128,2382,0.017,3,Normal,55,13,13,17,178,276,0.12,2106,0.88,1100,1010,45,5,12,13,931,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2004-05-08,2003,8,32,129,2333.1,0.019,3,Normal,55,13,13,17,178,276,0.12,2057,0.88,1100,957,45,5,12,12,883,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2004-05-09,2003,8,32,130,2291.9,0.021,3,Normal,55,13,13,17,178,276,0.12,2016,0.88,1100,916,45,5,12,10,844,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2004-05-10,2003,8,32,131,2236.3,0.024,3,Normal,55,13,13,17,178,276,0.12,1960,0.88,1100,860,45,5,12,9,789,100,18,25,26,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2004-05-11,2003,8,32,132,2173.7,0.027,3,Normal,55,13,13,17,178,276,0.13,1898,0.87,1100,798,45,5,12,7,729,100,18,25,24,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2004-05-12,2003,8,33,133,2111.8,0.03,3,Normal,55,13,13,17,178,276,0.13,1836,0.87,1100,736,45,5,12,5,669,100,18,25,22,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2004-05-13,2003,8,33,134,2050.4,0.033,3,Normal,55,13,13,17,178,276,0.14,1774,0.86,1100,674,45,5,12,3,609,100,18,25,20,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2004-05-14,2003,8,33,135,1996.9,0.036,3,Normal,55,13,13,17,178,276,0.14,1721,0.86,1100,621,45,5,12,2,557,100,18,25,19,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2004-05-15,2003,8,33,136,1943.8,0.039,3,Normal,55,13,13,17,178,276,0.14,1668,0.86,1100,568,45,5,12,0,506,100,18,25,17,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
