date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-05-16,2003,8,33,137,1891.2,0.043,3,Normal,55,13,13,17,178,276,0.15,1615,0.85,1100,515,45,5,12,-2,455,100,18,25,15,633,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2004-05-17,2003,8,33,138,1839.2,0.048,3,Normal,55,13,13,17,178,276,0.15,1563,0.85,1100,463,45,5,12,-3,404,100,18,25,14,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2004-05-18,2003,8,33,139,1794.5,0.052,3,Normal,55,13,13,17,178,276,0.15,1519,0.85,1100,419,45,5,12,-4,361,100,18,25,13,539,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2004-05-19,2003,8,34,140,1750.3,0.058,3,Normal,55,13,13,17,178,276,0.16,1474,0.84,1100,374,45,5,11,-6,319,100,18,24,11,497,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2004-05-20,2003,8,34,141,1706.5,0.064,3,Normal,55,13,13,17,178,276,0.16,1431,0.84,1100,331,45,5,10,-7,278,100,18,23,10,456,1240,990,970.2,19.8,0.921,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2004-05-21,2003,8,34,142,1663.1,0.07,3,Normal,55,13,13,17,178,276,0.17,1387,0.83,1100,287,45,5,9,-8,236,100,18,22,9,414,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2004-05-22,2003,8,34,143,1620.2,0.076,3,Normal,55,13,13,17,178,276,0.17,1344,0.83,1100,244,45,5,7,-10,197,100,18,20,7,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2004-05-23,2003,8,34,144,1577.8,0.082,3,Normal,55,13,13,17,178,276,0.17,1302,0.82,1100,202,45,5,6,-11,157,100,18,19,6,335,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2004-05-24,2003,8,34,145,1542.2,0.086,3,Normal,55,13,13,17,178,276,0.18,1266,0.82,1100,166,38,5,5,-12,130,93,18,18,5,308,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2004-05-25,2003,8,34,146,1507,0.091,3,Normal,55,13,13,17,178,276,0.18,1231,0.82,1100,131,30,4,4,-13,106,85,17,17,4,284,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0742,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2004-05-26,2003,8,35,147,1472.2,0.095,3,Normal,55,13,13,17,178,276,0.19,1196,0.81,1100,96,22,3,3,-14,82,77,16,16,3,260,1210,990,969.4,20.6,0.858,0.648,0.0314,1.51,0.0731,4,0.3,1.81,0.0877,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2004-05-27,2003,8,35,148,1437.7,0.1,3,Normal,55,13,13,17,178,276,0.19,1162,0.81,1100,62,14,2,2,-15,59,69,15,15,2,237,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2004-05-28,2003,8,35,149,1403.7,0.1,3,Normal,55,13,13,17,178,276,0.2,1128,0.8,1100,28,6,1,1,-16,36,61,14,14,1,214,1190,990,969.2,20.8,0.829,0.648,0.0311,1.48,0.0709,4,0.3,1.78,0.0853,19,0.953,0.98,0.934,48.9,48,192,4600
2004-05-29,2003,8,35,150,1351.8,0.11,3,Normal,55,13,13,17,178,276,0.2,1076,0.8,1076,0,0,0,0,-17,17,55,13,13,0,195,1160,990,969,21,0.782,0.593,0.0283,1.38,0.0655,4,0.295,1.67,0.0796,19.3,0.953,0.98,0.934,48.6,47.6,190,4570
2004-05-30,2003,8,35,151,1294.9,0.11,3,Normal,55,13,13,17,178,276,0.21,1019,0.79,1019,0,0,0,0,-17,17,55,13,13,0,195,1100,990,968.8,21.2,0.698,0.466,0.022,1.16,0.055,4,0.284,1.45,0.0684,19.7,0.954,0.98,0.935,47,46.1,184,4420
2004-05-31,2003,8,35,152,1245.2,0.12,3,Normal,55,13,13,17,178,276,0.22,969.1,0.78,969.1,0,0,0,0,-17,17,55,13,13,0,195,1050,990,968.7,21.3,0.625,0.408,0.0191,1.03,0.0485,4,0.27,1.3,0.0611,20,0.955,0.98,0.936,45.4,44.5,178,4270
2004-06-01,2003,9,35,153,1196.5,0.12,4,Mod_Dry,45,10,9,9,88,161,0.14,1035,0.86,1035,0,0,0,0,-9,9,45,10,9,0,97,1100,990,968.5,21.5,0.698,0.503,0.0234,1.2,0.0559,4,0.287,1.49,0.0692,20,0.955,0.98,0.936,48.5,47.5,190,4560
2004-06-02,2003,9,36,154,1154.5,0.13,4,Mod_Dry,45,10,9,9,88,161,0.14,993.5,0.86,993.5,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.636,0.42,0.0194,1.06,0.0489,4,0.278,1.33,0.0617,20.3,0.955,0.98,0.936,47.2,46.3,185,4440
2004-06-03,2003,9,36,155,1118.9,0.13,4,Mod_Dry,45,10,9,9,88,161,0.14,957.9,0.86,957.9,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.59,0.403,0.0185,0.993,0.0457,4,0.266,1.26,0.0579,20.5,0.955,0.98,0.936,45.9,45,180,4320
2004-06-04,2003,9,36,156,1084.1,0.14,4,Mod_Dry,45,10,9,9,88,161,0.15,923.1,0.85,923.1,0,0,0,0,-9,9,45,10,9,0,97,987,990,968.2,21.8,0.558,0.386,0.0177,0.944,0.0432,4,0.254,1.2,0.0549,20.6,0.955,0.98,0.936,44.6,43.7,175,4200
2004-06-05,2003,9,36,157,1050,0.14,4,Mod_Dry,45,10,9,9,88,161,0.15,889,0.85,889,0,0,0,0,-9,9,45,10,9,0,97,953,990,968.1,21.9,0.527,0.369,0.0168,0.897,0.0409,4,0.243,1.14,0.0519,20.8,0.955,0.98,0.936,43.3,42.4,170,4070
2004-06-06,2003,9,36,158,1021.9,0.15,4,Mod_Dry,45,10,9,9,88,161,0.16,860.9,0.84,860.9,0,0,0,0,-9,9,45,10,9,0,97,925,990,968,22,0.502,0.356,0.0161,0.857,0.0389,4,0.233,1.09,0.0495,20.9,0.954,0.98,0.935,42.2,41.3,165,3970
2004-06-07,2003,9,36,159,994.41,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,833.4,0.84,833.4,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.819,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2004-06-08,2003,9,36,160,967.63,0.16,4,Mod_Dry,45,10,9,9,88,161,0.17,806.6,0.83,806.6,0,0,0,0,-9,9,45,10,9,0,97,871,990,967.8,22.2,0.452,0.329,0.0148,0.781,0.0351,4,0.215,0.996,0.0448,21.2,0.953,0.976,0.93,40,39.1,156,3750
2004-06-09,2003,9,37,161,946.27,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,785.3,0.83,785.3,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.751,0.0337,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2004-06-10,2003,9,37,162,925.44,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,764.4,0.83,764.4,0,0,0,0,-9,9,45,10,9,0,97,828,990,967.6,22.4,0.413,0.309,0.0138,0.722,0.0322,3,0.284,1.01,0.0449,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2004-06-11,2003,9,37,163,905.19,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,744.2,0.82,744.2,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.395,0.298,0.0133,0.693,0.0308,3,0.277,0.97,0.0432,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2004-06-12,2003,9,37,164,885.55,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,724.5,0.82,724.5,0,0,0,0,-9,9,45,10,9,0,97,789,990,967.4,22.6,0.377,0.285,0.0126,0.662,0.0293,3,0.269,0.93,0.0412,21.6,0.957,0.98,0.938,49,48,144,3460
2004-06-13,2003,9,37,165,870.75,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,709.8,0.81,709.8,0,0,0,0,-9,9,45,10,9,0,97,774,990,967.4,22.6,0.366,0.275,0.0122,0.641,0.0284,3,0.262,0.903,0.0399,21.7,0.957,0.98,0.938,48.2,47.2,142,3400
2004-06-14,2003,9,37,166,856.38,0.19,4,Mod_Dry,45,10,9,9,88,161,0.19,695.4,0.81,695.4,0,0,0,0,-9,9,45,10,9,0,97,759,990,967.3,22.7,0.358,0.266,0.0117,0.624,0.0275,3,0.255,0.879,0.0388,21.8,0.957,0.98,0.938,47.4,46.5,139,3340
2004-06-15,2003,9,37,167,842.49,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,681.5,0.81,681.5,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0267,3,0.249,0.856,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2004-06-16,2003,9,38,168,829.14,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,668.1,0.81,668.1,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.343,0.247,0.0109,0.59,0.0259,3,0.243,0.833,0.0366,22,0.957,0.98,0.938,45.9,44.9,135,3240
2004-06-17,2003,9,38,169,816.38,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,655.4,0.8,655.4,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.239,0.0105,0.574,0.0251,3,0.237,0.812,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2004-06-18,2003,9,38,170,804.3,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,643.3,0.8,643.3,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.231,0.0101,0.559,0.0244,3,0.232,0.791,0.0346,22.1,0.956,0.98,0.937,44.4,43.5,131,3130
2004-06-19,2003,9,38,171,793.04,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,632,0.8,632,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00974,0.545,0.0238,3,0.227,0.772,0.0337,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
2004-06-20,2003,9,38,172,782.81,0.22,4,Mod_Dry,45,10,9,9,88,161,0.21,621.8,0.79,621.8,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2004-06-21,2003,9,38,173,774.04,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,613,0.79,613,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.211,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
2004-06-22,2003,9,38,174,765.2,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,604.2,0.79,604.2,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.205,0.00888,0.511,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42.1,41.2,124,2970
2004-06-23,2003,9,39,175,751.8,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,590.8,0.79,590.8,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.299,0.196,0.00847,0.494,0.0214,3,0.208,0.703,0.0304,22.4,0.954,0.979,0.933,41.2,40.4,121,2910
2004-06-24,2003,9,39,176,738.4,0.24,4,Mod_Dry,45,10,9,9,88,161,0.22,577.4,0.78,577.4,0,0,0,0,-9,9,45,10,9,0,97,641,990,966.9,23.1,0.291,0.187,0.00807,0.478,0.0206,3,0.202,0.68,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
2004-06-25,2003,9,39,177,726.1,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,565.1,0.78,565.1,0,0,0,0,-9,9,45,10,9,0,97,629,990,966.8,23.2,0.284,0.178,0.00769,0.463,0.0199,3,0.197,0.659,0.0284,22.5,0.952,0.975,0.928,39.6,38.6,116,2780
2004-06-26,2003,9,39,178,713.25,0.25,4,Mod_Dry,45,10,9,9,88,161,0.23,552.3,0.77,552.3,0,0,0,0,-9,9,45,10,9,0,97,616,990,966.8,23.2,0.277,0.17,0.00731,0.447,0.0192,3,0.191,0.638,0.0274,22.6,0.951,0.973,0.926,38.8,37.8,113,2720
2004-06-27,2003,9,39,179,702.04,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,541,0.77,541,0,0,0,0,-9,9,45,10,9,0,97,605,990,966.7,23.3,0.27,0.162,0.00697,0.433,0.0186,3,0.186,0.619,0.0266,22.7,0.95,0.972,0.923,38.1,37,111,2670
2004-06-28,2003,9,39,180,690.28,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,529.3,0.77,529.3,0,0,0,0,-9,9,45,10,9,0,97,593,990,966.7,23.3,0.264,0.155,0.00662,0.418,0.0179,3,0.181,0.599,0.0257,22.7,0.949,0.97,0.921,37.3,36.2,109,2610
2004-06-29,2003,9,39,181,678.52,0.26,4,Mod_Dry,45,10,9,9,88,161,0.24,517.5,0.76,517.5,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.00627,0.404,0.0173,3,0.175,0.579,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
2004-06-30,2003,9,40,182,667.31,0.27,4,Mod_Dry,45,10,9,9,88,161,0.24,506.3,0.76,506.3,0,0,0,0,-9,9,45,10,9,0,97,570,990,966.6,23.4,0.251,0.139,0.00594,0.39,0.0166,3,0.17,0.56,0.0239,22.9,0.947,0.97,0.918,35.8,34.8,104,2500
2004-07-01,2003,10,40,183,657.19,0.27,3,Normal,50,10,9,9,108,186,0.28,471.2,0.72,471.2,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.234,0.121,0.00517,0.355,0.0151,2,0.261,0.615,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
2004-07-02,2003,10,40,184,646.53,0.28,3,Normal,50,10,9,9,108,186,0.29,460.5,0.71,460.5,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.227,0.116,0.00495,0.344,0.0146,2,0.253,0.597,0.0254,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2004-07-03,2003,10,40,185,635.86,0.28,3,Normal,50,10,9,9,108,186,0.29,449.9,0.71,449.9,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.221,0.111,0.00473,0.333,0.0141,2,0.246,0.579,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.2,2280
2004-07-04,2003,10,40,186,625.75,0.29,3,Normal,50,10,9,9,108,186,0.3,439.8,0.7,439.8,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00452,0.322,0.0137,2,0.239,0.562,0.0238,23,0.957,0.98,0.938,47.6,46.6,93.2,2240
2004-07-05,2003,10,40,187,616.72,0.29,3,Normal,50,10,9,9,108,186,0.3,430.7,0.7,430.7,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.102,0.00433,0.314,0.0133,2,0.233,0.547,0.0232,23.1,0.957,0.98,0.938,46.7,45.7,91.4,2190
2004-07-06,2003,10,40,188,607.15,0.29,3,Normal,50,10,9,9,108,186,0.31,421.1,0.69,421.1,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.209,0.0978,0.00413,0.306,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.8,89.6,2150
2004-07-07,2003,10,41,189,597.58,0.3,3,Normal,50,10,9,9,108,186,0.31,411.6,0.69,411.6,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0933,0.00393,0.298,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.7,43.8,87.7,2100
2004-07-08,2003,10,41,190,588.56,0.31,3,Normal,50,10,9,9,108,186,0.32,402.6,0.68,402.6,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.2,23.8,0.202,0.089,0.00375,0.291,0.0123,2,0.214,0.505,0.0213,23.2,0.955,0.98,0.936,43.8,42.9,85.9,2060
2004-07-09,2003,10,41,191,580.63,0.31,3,Normal,50,10,9,9,108,186,0.32,394.6,0.68,394.6,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0853,0.00358,0.284,0.012,2,0.209,0.493,0.0207,23.3,0.954,0.98,0.935,43,42.1,84.3,2020
2004-07-10,2003,10,41,192,572.15,0.32,3,Normal,50,10,9,9,108,186,0.33,386.1,0.68,386.1,0,0,0,0,-9,9,50,10,9,0,117,455,990,966.2,23.8,0.196,0.0813,0.00341,0.277,0.0116,2,0.203,0.481,0.0202,23.3,0.953,0.98,0.934,42.1,41.3,82.6,1980
2004-07-11,2003,10,41,193,563.68,0.32,3,Normal,50,10,9,9,108,186,0.33,377.7,0.67,377.7,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0773,0.00324,0.27,0.0113,2,0.197,0.468,0.0196,23.4,0.952,0.979,0.932,41.3,40.4,80.7,1940
2004-07-12,2003,10,41,194,555.75,0.33,3,Normal,50,10,9,9,108,186,0.34,369.8,0.67,369.8,0,0,0,0,-9,9,50,10,9,0,117,439,990,966.1,23.9,0.19,0.0735,0.00308,0.264,0.011,2,0.192,0.456,0.0191,23.4,0.951,0.977,0.929,40.4,39.5,79,1900
2004-07-13,2003,10,41,195,547.82,0.33,3,Normal,50,10,9,9,108,186,0.34,361.8,0.66,361.8,0,0,0,0,-9,9,50,10,9,0,117,431,990,966.1,23.9,0.188,0.0698,0.00292,0.257,0.0108,2,0.187,0.444,0.0186,23.5,0.95,0.975,0.926,39.6,38.6,77.2,1850
2004-07-14,2003,10,42,196,540.98,0.34,3,Normal,50,10,9,9,108,186,0.34,355,0.66,355,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0666,0.00278,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.7,1820
2004-07-15,2003,10,42,197,533.6,0.34,3,Normal,50,10,9,9,108,186,0.35,347.6,0.65,347.6,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0631,0.00263,0.246,0.0102,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37,74.1,1780
2004-07-16,2003,10,42,198,526.22,0.34,3,Normal,50,10,9,9,108,186,0.35,340.2,0.65,340.2,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0596,0.00248,0.24,0.00997,2,0.172,0.412,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.4,1740
2004-07-17,2003,10,42,199,519.38,0.35,3,Normal,50,10,9,9,108,186,0.36,333.4,0.64,333.4,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.178,0.0564,0.00234,0.234,0.00972,2,0.168,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2004-07-18,2003,10,42,200,512.54,0.35,3,Normal,50,10,9,9,108,186,0.36,326.5,0.64,326.5,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0531,0.00221,0.228,0.00947,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2004-07-19,2003,10,42,201,505.71,0.36,3,Normal,50,10,9,9,108,186,0.37,319.7,0.63,319.7,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00923,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.2,1640
2004-07-20,2003,10,42,202,499.97,0.36,3,Normal,50,10,9,9,108,186,0.37,314,0.63,314,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.8,24.2,0.171,0.0472,0.00195,0.218,0.00902,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
2004-07-21,2003,10,43,203,493.68,0.36,3,Normal,50,10,9,9,108,186,0.38,307.7,0.62,307.7,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.168,0.0442,0.00183,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.9,32.8,65.7,1580
2004-07-22,2003,10,43,204,487.39,0.37,3,Normal,50,10,9,9,108,186,0.38,301.4,0.62,301.4,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0413,0.0017,0.208,0.00857,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1540
2004-07-23,2003,10,43,205,481.1,0.37,3,Normal,50,10,9,9,108,186,0.39,295.1,0.61,295.1,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0383,0.00158,0.202,0.00835,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2004-07-24,2003,10,43,206,475.36,0.38,3,Normal,50,10,9,9,108,186,0.39,289.4,0.61,289.4,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0356,0.00147,0.198,0.00814,2,0.138,0.335,0.0138,23.9,0.939,0.97,0.91,31.9,30.9,61.8,1480
2004-07-25,2003,10,43,207,469.61,0.38,3,Normal,50,10,9,9,108,186,0.4,283.6,0.6,283.6,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0329,0.00135,0.193,0.00794,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2004-07-26,2003,10,43,208,463.87,0.38,3,Normal,50,10,9,9,108,186,0.4,277.9,0.6,277.9,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0302,0.00124,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1430
2004-07-27,2003,10,43,209,459.22,0.39,3,Normal,50,10,9,9,108,186,0.41,273.2,0.59,273.2,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.028,0.00115,0.184,0.00757,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2004-07-28,2003,10,44,210,454.03,0.39,3,Normal,50,10,9,9,108,186,0.41,268,0.59,268,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.154,0.0255,0.00105,0.18,0.00739,2,0.123,0.303,0.0125,24.1,0.934,0.97,0.906,29.5,28.6,57.3,1370
2004-07-29,2003,10,44,211,448.83,0.39,3,Normal,50,10,9,9,108,186,0.41,262.8,0.59,262.8,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0231,0.000946,0.176,0.00721,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2004-07-30,2003,10,44,212,443.64,0.4,3,Normal,50,10,9,9,108,186,0.42,257.6,0.58,257.6,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0206,0.000844,0.171,0.00702,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55.1,1320
2004-07-31,2003,10,44,213,438.44,0.4,3,Normal,50,10,9,9,108,186,0.42,252.4,0.58,252.4,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.0182,0.000743,0.167,0.00684,2,0.113,0.28,0.0115,24.1,0.931,0.97,0.903,27.8,27,54,1300
2004-08-01,2003,11,44,214,432.15,0.41,3,Normal,47,8,6,5,89,155,0.36,277.1,0.64,277.1,0,0,0,0,-5,5,47,8,6,0,94,338,990,965.5,24.5,0.155,0.0298,0.00122,0.185,0.00755,2,0.13,0.314,0.0129,24.1,0.936,0.97,0.908,30.7,29.8,59.6,1430
2004-08-02,2003,11,44,215,426.41,0.41,3,Normal,47,8,6,5,89,155,0.36,271.4,0.64,271.4,0,0,0,0,-5,5,47,8,6,0,94,332,990,965.5,24.5,0.153,0.0271,0.00111,0.18,0.00735,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.906,30.1,29.2,58.3,1400
2004-08-03,2003,11,44,216,420.67,0.42,3,Normal,47,8,6,5,89,155,0.37,265.7,0.63,265.7,0,0,0,0,-5,5,47,8,6,0,94,327,990,965.5,24.5,0.151,0.0244,0.000995,0.175,0.00715,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.4,28.6,57.1,1370
2004-08-04,2003,11,45,217,414.93,0.42,3,Normal,47,8,6,5,89,155,0.37,259.9,0.63,259.9,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0217,0.000884,0.17,0.00695,2,0.118,0.288,0.0118,24.2,0.932,0.97,0.904,28.8,27.9,55.9,1340
2004-08-05,2003,11,45,218,410.28,0.43,3,Normal,47,8,6,5,89,155,0.38,255.3,0.62,255.3,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0195,0.000794,0.167,0.00679,2,0.115,0.281,0.0115,24.3,0.931,0.97,0.903,28.3,27.4,54.9,1320
2004-08-06,2003,11,45,219,405.08,0.43,3,Normal,47,8,6,5,89,155,0.38,250.1,0.62,250.1,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000693,0.162,0.00661,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2004-08-07,2003,11,45,220,399.89,0.44,3,Normal,47,8,6,5,89,155,0.39,244.9,0.61,244.9,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0166,0.000673,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2004-08-08,2003,11,45,221,394.69,0.44,3,Normal,47,8,6,5,89,155,0.39,239.7,0.61,239.7,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000655,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.899,26.5,25.7,51.5,1240
2004-08-09,2003,11,45,222,389.5,0.44,3,Normal,47,8,6,5,89,155,0.4,234.5,0.6,234.5,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000636,0.156,0.00631,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,25.9,25.2,50.3,1210
2004-08-10,2003,11,45,223,384.85,0.45,3,Normal,47,8,6,5,89,155,0.4,229.8,0.6,229.8,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.00062,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2004-08-11,2003,11,46,224,380.2,0.45,3,Normal,47,8,6,5,89,155,0.41,225.2,0.59,225.2,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000603,0.151,0.00613,1,0.247,0.398,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2004-08-12,2003,11,46,225,375.55,0.46,3,Normal,47,8,6,5,89,155,0.41,220.6,0.59,220.6,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.39,0.0158,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2004-08-13,2003,11,46,226,372,0.46,3,Normal,47,8,6,5,89,155,0.42,217,0.58,217,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00598,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2004-08-14,2003,11,46,227,367.89,0.46,3,Normal,47,8,6,5,89,155,0.42,212.9,0.58,212.9,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000559,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1150
2004-08-15,2003,11,46,228,363.79,0.47,3,Normal,47,8,6,5,89,155,0.43,208.8,0.57,208.8,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000545,0.144,0.00582,1,0.224,0.369,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2004-08-16,2003,11,46,229,359.69,0.47,3,Normal,47,8,6,5,89,155,0.43,204.7,0.57,204.7,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0131,0.00053,0.142,0.00574,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,45.9,45.9,1100
2004-08-17,2003,11,46,230,355.59,0.48,3,Normal,47,8,6,5,89,155,0.44,200.6,0.56,200.6,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45,45,1080
2004-08-18,2003,11,47,231,351.49,0.48,3,Normal,47,8,6,5,89,155,0.44,196.5,0.56,196.5,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0125,0.000501,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2004-08-19,2003,11,47,232,347.39,0.49,3,Normal,47,8,6,5,89,155,0.45,192.4,0.55,192.4,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2004-08-20,2003,11,47,233,343.83,0.49,3,Normal,47,8,6,5,89,155,0.45,188.8,0.55,188.8,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.136,0.00545,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.4,42.4,1020
2004-08-21,2003,11,47,234,340.28,0.49,3,Normal,47,8,6,5,89,155,0.46,185.3,0.54,185.3,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.95,0.98,0.931,42.4,41.6,41.6,998
2004-08-22,2003,11,47,235,336.72,0.5,3,Normal,47,8,6,5,89,155,0.46,181.7,0.54,181.7,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000449,0.132,0.00531,1,0.188,0.32,0.0129,24.6,0.949,0.979,0.93,41.6,40.8,40.8,978
2004-08-23,2003,11,47,236,333.17,0.5,3,Normal,47,8,6,5,89,155,0.47,178.2,0.54,178.2,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000437,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,957
2004-08-24,2003,11,47,237,329.61,0.51,3,Normal,47,8,6,5,89,155,0.47,174.6,0.53,174.6,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000424,0.129,0.00518,1,0.178,0.308,0.0123,24.6,0.947,0.976,0.924,40,39,39,936
2004-08-25,2003,11,48,238,327.15,0.51,3,Normal,47,8,6,5,89,155,0.47,172.2,0.53,172.2,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000416,0.128,0.00514,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.4,38.4,38.4,922
2004-08-26,2003,11,48,239,324.14,0.51,3,Normal,47,8,6,5,89,155,0.48,169.1,0.52,169.1,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000405,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.7,37.7,37.7,904
2004-08-27,2003,11,48,240,321.14,0.52,3,Normal,47,8,6,5,89,155,0.48,166.1,0.52,166.1,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00987,0.000395,0.126,0.00502,1,0.167,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,887
2004-08-28,2003,11,48,241,318.13,0.52,3,Normal,47,8,6,5,89,155,0.49,163.1,0.51,163.1,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00962,0.000384,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.3,36.2,36.2,869
2004-08-29,2003,11,48,242,315.12,0.52,3,Normal,47,8,6,5,89,155,0.49,160.1,0.51,160.1,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00936,0.000374,0.123,0.00491,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.914,36.6,35.5,35.5,853
2004-08-30,2003,11,48,243,312.11,0.53,3,Normal,47,8,6,5,89,155,0.5,157.1,0.5,157.1,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.113,0.0091,0.000364,0.122,0.00486,1,0.155,0.276,0.011,24.8,0.942,0.97,0.914,35.9,34.9,34.9,837
2004-08-31,2003,11,48,244,309.11,0.53,3,Normal,47,8,6,5,89,155,0.5,154.1,0.5,154.1,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00885,0.000353,0.12,0.0048,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.2,34.2,34.2,820
2004-09-01,2003,12,49,245,305,0.54,3,Normal,40,6,4,3,65,118,0.39,187,0.61,187,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.7,0.951,0.98,0.932,43.2,42.3,42.3,1020
2004-09-02,2003,12,49,246,300.36,0.54,3,Normal,40,6,4,3,65,118,0.39,182.4,0.61,182.4,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00513,1,0.189,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
2004-09-03,2003,12,49,247,296.8,0.55,3,Normal,40,6,4,3,65,118,0.4,178.8,0.6,178.8,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.0109,0.000436,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.4,40.4,969
2004-09-04,2003,12,49,248,292.7,0.55,3,Normal,40,6,4,3,65,118,0.4,174.7,0.6,174.7,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2004-09-05,2003,12,49,249,288.6,0.56,3,Normal,40,6,4,3,65,118,0.41,170.6,0.59,170.6,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0103,0.000408,0.124,0.00492,1,0.173,0.296,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
2004-09-06,2003,12,49,250,284.5,0.56,3,Normal,40,6,4,3,65,118,0.41,166.5,0.58,166.5,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.0099,0.000394,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.4,37.3,37.3,895
2004-09-07,2003,12,49,251,280.39,0.57,3,Normal,40,6,4,3,65,118,0.42,162.4,0.58,162.4,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
2004-09-08,2003,12,50,252,276.84,0.58,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00925,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2004-09-09,2003,12,50,253,273.29,0.58,3,Normal,40,6,4,3,65,118,0.43,155.3,0.57,155.3,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2004-09-10,2003,12,50,254,269.73,0.59,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00865,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2004-09-11,2003,12,50,255,267.27,0.59,3,Normal,40,6,4,3,65,118,0.44,149.3,0.56,149.3,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00844,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2004-09-12,2003,12,50,256,264.26,0.6,3,Normal,40,6,4,3,65,118,0.45,146.3,0.55,146.3,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00818,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,782
2004-09-13,2003,12,50,257,261.25,0.6,3,Normal,40,6,4,3,65,118,0.45,143.3,0.55,143.3,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00793,0.000314,0.112,0.00442,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2004-09-14,2003,12,50,258,258.25,0.61,3,Normal,40,6,4,3,65,118,0.46,140.3,0.54,140.3,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00767,0.000304,0.11,0.00437,1,0.132,0.242,0.00959,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2004-09-15,2003,12,51,259,255.24,0.61,3,Normal,40,6,4,3,65,118,0.46,137.2,0.54,137.2,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00742,0.000293,0.109,0.00431,1,0.128,0.237,0.00937,25,0.934,0.97,0.906,31.5,30.5,30.5,733
2004-09-16,2003,12,51,260,252.23,0.62,3,Normal,40,6,4,3,65,118,0.47,134.2,0.53,134.2,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00426,1,0.124,0.231,0.00915,25.1,0.933,0.97,0.905,30.8,29.8,29.8,716
2004-09-17,2003,12,51,261,249.22,0.63,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2004-09-18,2003,12,51,262,246.76,0.63,3,Normal,40,6,4,3,65,118,0.48,128.8,0.52,128.8,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2004-09-19,2003,12,51,263,245.39,0.63,3,Normal,40,6,4,3,65,118,0.48,127.4,0.52,127.4,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0981,0.00658,0.00026,0.105,0.00413,1,0.114,0.219,0.00865,25.1,0.93,0.97,0.902,29.2,28.3,28.3,679
2004-09-20,2003,12,51,264,243.48,0.64,3,Normal,40,6,4,3,65,118,0.48,125.5,0.52,125.5,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0975,0.00642,0.000253,0.104,0.0041,1,0.112,0.216,0.00852,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2004-09-21,2003,12,51,265,240.47,0.64,3,Normal,40,6,4,3,65,118,0.49,122.5,0.51,122.5,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0964,0.00616,0.000243,0.103,0.00404,1,0.108,0.21,0.0083,25.1,0.927,0.97,0.899,28,27.2,27.2,652
2004-09-22,2003,12,52,266,238.01,0.65,3,Normal,40,6,4,3,65,118,0.5,120,0.5,120,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0955,0.00595,0.000235,0.101,0.004,1,0.105,0.206,0.00812,25.2,0.925,0.97,0.898,27.4,26.6,26.6,638
2004-09-23,2003,12,52,267,235.55,0.66,3,Normal,40,6,4,3,65,118,0.5,117.5,0.5,117.5,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0947,0.00574,0.000226,0.1,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.8,26,26,624
2004-09-24,2003,12,52,268,233.09,0.66,3,Normal,40,6,4,3,65,118,0.51,115.1,0.49,115.1,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0938,0.00553,0.000218,0.0993,0.00391,1,0.0979,0.197,0.00776,25.2,0.922,0.97,0.894,26.2,25.4,25.4,611
2004-09-25,2003,12,52,269,230.63,0.67,3,Normal,40,6,4,3,65,118,0.51,112.6,0.49,112.6,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0929,0.00532,0.000209,0.0983,0.00387,1,0.0946,0.193,0.00759,25.2,0.92,0.97,0.893,25.6,24.9,24.9,597
2004-09-26,2003,12,52,270,229.26,0.67,3,Normal,40,6,4,3,65,118,0.52,111.3,0.48,111.3,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0924,0.00521,0.000205,0.0977,0.00384,1,0.0927,0.19,0.00749,25.2,0.919,0.97,0.892,25.3,24.6,24.6,589
2004-09-27,2003,12,52,271,227.35,0.67,3,Normal,40,6,4,3,65,118,0.52,109.3,0.48,109.3,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0918,0.00504,0.000198,0.0968,0.00381,1,0.0901,0.187,0.00735,25.2,0.918,0.97,0.891,24.9,24.1,24.1,579
2004-09-28,2003,12,52,272,228.72,0.67,3,Normal,40,6,4,3,65,118,0.52,110.7,0.48,110.7,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00516,0.000203,0.0974,0.00383,1,0.092,0.189,0.00745,25.2,0.919,0.97,0.891,25.2,24.4,24.4,586
2004-09-29,2003,12,53,273,228.99,0.67,3,Normal,40,6,4,3,65,118,0.52,111,0.48,111,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00518,0.000204,0.0975,0.00384,1,0.0923,0.19,0.00747,25.2,0.919,0.97,0.892,25.3,24.5,24.5,588
2004-09-30,2003,12,53,274,226.53,0.68,3,Normal,40,6,4,3,65,118,0.52,108.5,0.48,108.5,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0915,0.00498,0.000196,0.0965,0.00379,1,0.089,0.185,0.00729,25.3,0.917,0.97,0.89,24.7,23.9,23.9,574
2004-10-01,2004,1,1,275,225.16,0.68,3,Normal,37,5,3,2,50,97,0.43,128.2,0.57,128.2,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.116,0.219,0.0086,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2004-10-02,2004,1,1,276,223.25,0.68,3,Normal,37,5,3,2,50,97,0.43,126.3,0.57,126.3,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000255,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2004-10-03,2004,1,1,277,221.33,0.69,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2004-10-04,2004,1,1,278,219.42,0.69,3,Normal,37,5,3,2,50,97,0.44,122.4,0.56,122.4,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00616,0.000242,0.101,0.00395,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2004-10-05,2004,1,1,279,217.5,0.7,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00805,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2004-10-06,2004,1,1,280,215.59,0.71,3,Normal,37,5,3,2,50,97,0.45,118.6,0.55,118.6,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00583,0.000229,0.0991,0.00389,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2004-10-07,2004,1,1,281,213.68,0.71,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2004-10-08,2004,1,2,282,211.76,0.72,3,Normal,37,5,3,2,50,97,0.46,114.8,0.54,114.8,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000216,0.0974,0.00382,1,0.0974,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2004-10-09,2004,1,2,283,209.85,0.73,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0948,0.191,0.0075,25.3,0.92,0.97,0.892,25.8,25,25,601
2004-10-10,2004,1,2,284,207.93,0.73,3,Normal,37,5,3,2,50,97,0.47,110.9,0.53,110.9,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0957,0.00375,1,0.0923,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2004-10-11,2004,1,2,285,206.57,0.74,3,Normal,37,5,3,2,50,97,0.47,109.6,0.53,109.6,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0904,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2004-10-12,2004,1,2,286,204.65,0.75,3,Normal,37,5,3,2,50,97,0.47,107.7,0.53,107.7,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0878,0.182,0.00712,25.4,0.916,0.97,0.888,24.6,23.8,23.8,572
2004-10-13,2004,1,2,287,207.66,0.73,3,Normal,37,5,3,2,50,97,0.47,110.7,0.53,110.7,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00516,0.000202,0.0956,0.00374,1,0.0919,0.188,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2004-10-14,2004,1,2,288,210.12,0.73,3,Normal,37,5,3,2,50,97,0.46,113.1,0.54,113.1,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00537,0.00021,0.0967,0.00379,1,0.0952,0.192,0.00751,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2004-10-15,2004,1,3,289,208.21,0.73,3,Normal,37,5,3,2,50,97,0.47,111.2,0.53,111.2,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.0052,0.000204,0.0959,0.00375,1,0.0926,0.188,0.00738,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2004-10-16,2004,1,3,290,206.84,0.74,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00509,0.000199,0.0953,0.00373,1,0.0908,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2004-10-17,2004,1,3,291,204.93,0.75,3,Normal,37,5,3,2,50,97,0.47,107.9,0.53,107.9,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000193,0.0944,0.00369,1,0.0882,0.183,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2004-10-18,2004,1,3,292,203.01,0.75,3,Normal,37,5,3,2,50,97,0.48,106,0.52,106,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00476,0.000186,0.0936,0.00366,1,0.0856,0.179,0.00701,25.4,0,0,0,0,0,0,0
2004-10-19,2004,1,3,293,201.1,0.76,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.0046,0.00018,0.0928,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
2004-10-20,2004,1,3,294,199.18,0.76,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00444,0.000173,0.0919,0.00359,1,0.0804,0.172,0.00673,25.4,0,0,0,0,0,0,0
2004-10-21,2004,1,3,295,197.27,0.77,3,Normal,37,5,3,2,50,97,0.49,100.3,0.51,100.3,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.0911,0.00356,1,0.0779,0.169,0.0066,25.4,0,0,0,0,0,0,0
2004-10-22,2004,1,4,296,195.9,0.77,3,Normal,37,5,3,2,50,97,0.49,98.9,0.51,98.9,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00416,0.000162,0.0905,0.00354,1,0.076,0.166,0.00651,25.4,0,0,0,0,0,0,0
2004-10-23,2004,1,4,297,194.54,0.78,3,Normal,37,5,3,2,50,97,0.5,97.54,0.5,97.54,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0858,0.00404,0.000158,0.0899,0.00351,1,0.0742,0.164,0.00641,25.4,0,0,0,0,0,0,0
2004-10-24,2004,1,4,298,193.17,0.78,3,Normal,37,5,3,2,50,97,0.5,96.17,0.5,96.17,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00392,0.000153,0.0893,0.00349,1,0.0723,0.162,0.00632,25.4,0,0,0,0,0,0,0
2004-10-25,2004,1,4,299,191.25,0.79,3,Normal,37,5,3,2,50,97,0.51,94.25,0.49,94.25,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0847,0.00376,0.000147,0.0884,0.00346,1,0.0697,0.158,0.00618,25.4,0,0,0,0,0,0,0
2004-10-26,2004,1,4,300,189.89,0.79,3,Normal,37,5,3,2,50,97,0.51,92.89,0.49,92.89,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0842,0.00365,0.000143,0.0878,0.00343,1,0.0679,0.156,0.00609,25.4,0,0,0,0,0,0,0
2004-10-27,2004,1,4,301,190.71,0.79,3,Normal,37,5,3,2,50,97,0.51,93.71,0.49,93.71,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0845,0.00372,0.000145,0.0882,0.00345,1,0.069,0.157,0.00615,25.4,0,0,0,0,0,0,0
2004-10-28,2004,1,4,302,194.81,0.78,3,Normal,37,5,3,2,50,97,0.5,97.81,0.5,97.81,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00406,0.000159,0.09,0.00352,1,0.0745,0.165,0.00643,25.4,0,0,0,0,0,0,0
2004-10-29,2004,1,5,303,195.08,0.78,3,Normal,37,5,3,2,50,97,0.5,98.08,0.5,98.08,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.086,0.00409,0.00016,0.0901,0.00352,1,0.0749,0.165,0.00645,25.4,0,0,0,0,0,0,0
2004-10-30,2004,1,5,304,193.72,0.78,3,Normal,37,5,3,2,50,97,0.5,96.72,0.5,96.72,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00397,0.000155,0.0895,0.0035,1,0.0731,0.163,0.00635,25.4,0,0,0,0,0,0,0
2004-10-31,2004,1,5,305,191.8,0.79,3,Normal,37,5,3,2,50,97,0.51,94.8,0.49,94.8,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0849,0.00381,0.000149,0.0887,0.00347,1,0.0705,0.159,0.00622,25.4,0,0,0,0,0,0,0
2004-11-01,2004,2,5,306,190.98,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2004-11-02,2004,2,5,307,190.16,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,123.2,0.65,123.2,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00622,0.000243,0.0976,0.00381,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
2004-11-03,2004,2,5,308,189.89,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.0062,0.000242,0.0975,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2004-11-04,2004,2,5,309,189.07,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,122.1,0.65,122.1,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00613,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2004-11-05,2004,2,6,310,188.25,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,121.3,0.64,121.3,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00606,0.000237,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2004-11-06,2004,2,6,311,187.43,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00599,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2004-11-07,2004,2,6,312,186.61,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,119.6,0.64,119.6,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00592,0.000231,0.096,0.00375,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2004-11-08,2004,2,6,313,187.43,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00599,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2004-11-09,2004,2,6,314,188.25,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,121.3,0.64,121.3,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00606,0.000237,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2004-11-10,2004,2,6,315,187.43,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00599,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2004-11-11,2004,2,6,316,186.61,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,119.6,0.64,119.6,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00592,0.000231,0.096,0.00375,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2004-11-12,2004,2,7,317,185.79,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,118.8,0.64,118.8,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00585,0.000229,0.0957,0.00374,1,0.103,0.199,0.00776,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2004-11-13,2004,2,7,318,185.51,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,118.5,0.64,118.5,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0897,0.00582,0.000228,0.0955,0.00374,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2004-11-14,2004,2,7,319,185.24,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,118.2,0.64,118.2,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.0058,0.000227,0.0954,0.00373,1,0.102,0.198,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2004-11-15,2004,2,7,320,186.06,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,119.1,0.64,119.1,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.00023,0.0958,0.00375,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2004-11-16,2004,2,7,321,189.61,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,122.6,0.65,122.6,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2004-11-17,2004,2,7,322,192.07,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,125.1,0.65,125.1,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.901,28.9,28,28,673
2004-11-18,2004,2,7,323,191.8,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000249,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2004-11-19,2004,2,8,324,190.43,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2004-11-20,2004,2,8,325,189.07,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,122.1,0.65,122.1,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00613,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2004-11-21,2004,2,8,326,187.7,0.8,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,32,31,31,744
2004-11-22,2004,2,8,327,186.33,0.8,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00734,0.000287,0.101,0.00396,1,0.127,0.228,0.00891,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2004-11-23,2004,2,8,328,186.06,0.8,5,Dry,23,4,2,2,19,50,0.27,136.1,0.73,136.1,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00732,0.000286,0.101,0.00395,1,0.126,0.227,0.00889,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2004-11-24,2004,2,8,329,188.52,0.8,5,Dry,23,4,2,2,19,50,0.27,138.5,0.73,138.5,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00752,0.000294,0.102,0.00399,1,0.13,0.232,0.00906,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2004-11-25,2004,2,8,330,194.26,0.78,5,Dry,23,4,2,2,19,50,0.26,144.3,0.74,144.3,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00801,0.000313,0.105,0.00409,1,0.137,0.242,0.00946,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
2004-11-26,2004,2,9,331,195.63,0.77,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00813,0.000318,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2004-11-27,2004,2,9,332,194.26,0.78,5,Dry,23,4,2,2,19,50,0.26,144.3,0.74,144.3,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00801,0.000313,0.105,0.00409,1,0.137,0.242,0.00946,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
2004-11-28,2004,2,9,333,192.35,0.78,5,Dry,23,4,2,2,19,50,0.26,142.3,0.74,142.3,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00785,0.000307,0.104,0.00406,1,0.135,0.239,0.00932,25.3,0.935,0.97,0.907,33.1,32.1,32.1,771
2004-11-29,2004,2,9,334,190.43,0.79,5,Dry,23,4,2,2,19,50,0.26,140.4,0.74,140.4,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00769,0.0003,0.103,0.00403,1,0.132,0.235,0.00919,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2004-11-30,2004,2,9,335,188.52,0.8,5,Dry,23,4,2,2,19,50,0.27,138.5,0.73,138.5,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00752,0.000294,0.102,0.00399,1,0.13,0.232,0.00906,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2004-12-01,2004,3,9,336,189.89,0.79,5,Dry,26,4,3,2,24,59,0.31,130.9,0.69,130.9,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00688,0.000269,0.1,0.00392,1,0.119,0.219,0.00858,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2004-12-02,2004,3,9,337,191.8,0.79,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
2004-12-03,2004,3,10,338,193.72,0.78,5,Dry,26,4,3,2,24,59,0.3,134.7,0.69,134.7,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2004-12-04,2004,3,10,339,196.72,0.77,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.905,32,31,31,744
2004-12-05,2004,3,10,340,199.73,0.76,5,Dry,26,4,3,2,24,59,0.29,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
2004-12-06,2004,3,10,341,204.93,0.75,5,Dry,26,4,3,2,24,59,0.29,145.9,0.71,145.9,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.14,0.246,0.00963,25.3,0.937,0.97,0.909,34,32.9,32.9,790
2004-12-07,2004,3,10,342,208.48,0.73,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00846,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2004-12-08,2004,3,10,343,212.58,0.72,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,832
2004-12-09,2004,3,10,344,213.4,0.71,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2004-12-10,2004,3,11,345,210.39,0.72,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,821
2004-12-11,2004,3,11,346,207.39,0.74,5,Dry,26,4,3,2,24,59,0.28,148.4,0.72,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2004-12-12,2004,3,11,347,207.66,0.73,5,Dry,26,4,3,2,24,59,0.28,148.7,0.72,148.7,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00839,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2004-12-13,2004,3,11,348,207.93,0.73,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2004-12-14,2004,3,11,349,204.93,0.75,5,Dry,26,4,3,2,24,59,0.29,145.9,0.71,145.9,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.14,0.246,0.00963,25.3,0.937,0.97,0.909,34,32.9,32.9,790
2004-12-15,2004,3,11,350,205.75,0.74,5,Dry,26,4,3,2,24,59,0.29,146.8,0.71,146.8,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00822,0.000322,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
