date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-12-16,2004,3,11,351,207.11,0.74,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2004-12-17,2004,3,12,352,206.29,0.74,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2004-12-18,2004,3,12,353,204.38,0.75,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2004-12-19,2004,3,12,354,202.47,0.75,5,Dry,26,4,3,2,24,59,0.29,143.5,0.71,143.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.000311,0.106,0.00413,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2004-12-20,2004,3,12,355,203.29,0.75,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
2004-12-21,2004,3,12,356,203.56,0.75,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2004-12-22,2004,3,12,357,205.47,0.74,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2004-12-23,2004,3,12,358,209.57,0.73,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2004-12-24,2004,3,13,359,213.13,0.71,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2004-12-25,2004,3,13,360,214.5,0.71,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00897,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2004-12-26,2004,3,13,361,214.22,0.71,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35.1,35.1,841
2004-12-27,2004,3,13,362,216.68,0.7,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2004-12-28,2004,3,13,363,221.33,0.69,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,881
2004-12-29,2004,3,13,364,224.34,0.68,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2004-12-30,2004,3,13,365,225.71,0.68,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2004-12-31,2004,3,14,366,227.07,0.68,5,Dry,26,4,3,2,24,59,0.26,168.1,0.74,168.1,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000395,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.1,38.1,915
2005-01-01,2004,4,14,1,228.44,0.67,5,Dry,29,5,4,2,33,73,0.32,155.4,0.68,155.4,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00896,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,840
2005-01-02,2004,4,14,2,232,0.66,5,Dry,29,5,4,2,33,73,0.32,159,0.69,159,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00927,0.000365,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2005-01-03,2004,4,14,3,233.91,0.66,5,Dry,29,5,4,2,33,73,0.31,160.9,0.69,160.9,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00943,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.2,36.2,870
2005-01-04,2004,4,14,4,234.73,0.66,5,Dry,29,5,4,2,33,73,0.31,161.7,0.69,161.7,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.0095,0.000374,0.116,0.00455,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,875
2005-01-05,2004,4,14,5,236.64,0.65,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.000381,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2005-01-06,2004,4,14,6,237.47,0.65,5,Dry,29,5,4,2,33,73,0.31,164.5,0.69,164.5,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00973,0.000383,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2005-01-07,2004,4,15,7,236.64,0.65,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.000381,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2005-01-08,2004,4,15,8,239.65,0.65,5,Dry,29,5,4,2,33,73,0.3,166.7,0.69,166.7,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00992,0.000391,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2005-01-09,2004,4,15,9,242.66,0.64,5,Dry,29,5,4,2,33,73,0.3,169.7,0.7,169.7,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2005-01-10,2004,4,15,10,243.48,0.64,5,Dry,29,5,4,2,33,73,0.3,170.5,0.7,170.5,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2005-01-11,2004,4,15,11,245.39,0.63,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2005-01-12,2004,4,15,12,246.76,0.63,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
2005-01-13,2004,4,15,13,251.96,0.62,5,Dry,29,5,4,2,33,73,0.29,179,0.71,179,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000433,0.123,0.00487,1,0.184,0.307,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2005-01-14,2004,4,16,14,259.34,0.61,5,Dry,29,5,4,2,33,73,0.28,186.3,0.72,186.3,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.5,42.5,1020
2005-01-15,2004,4,16,15,266.18,0.59,5,Dry,29,5,4,2,33,73,0.27,193.2,0.73,193.2,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
2005-01-16,2004,4,16,16,273.01,0.58,5,Dry,29,5,4,2,33,73,0.27,200,0.73,200,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.6,45.6,1100
2005-01-17,2004,4,16,17,279.85,0.57,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2005-01-18,2004,4,16,18,286.68,0.56,5,Dry,29,5,4,2,33,73,0.26,213.7,0.74,213.7,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2005-01-19,2004,4,16,19,294.07,0.55,5,Dry,29,5,4,2,33,73,0.25,221.1,0.75,221.1,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.142,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2005-01-20,2004,4,16,20,298.17,0.55,5,Dry,29,5,4,2,33,73,0.24,225.2,0.76,225.2,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.246,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2005-01-21,2004,4,17,21,302.27,0.54,5,Dry,29,5,4,2,33,73,0.24,229.3,0.76,229.3,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0973,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
2005-01-22,2004,4,17,22,308.01,0.53,5,Dry,29,5,4,2,33,73,0.24,235,0.76,235,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.00589,2,0.101,0.249,0.00993,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
2005-01-23,2004,4,17,23,314.3,0.53,5,Dry,29,5,4,2,33,73,0.23,241.3,0.77,241.3,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.105,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.3,52.7,1260
2005-01-24,2004,4,17,24,319.5,0.52,5,Dry,29,5,4,2,33,73,0.23,246.5,0.77,246.5,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000668,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.8,1290
2005-01-25,2004,4,17,25,322.5,0.51,5,Dry,29,5,4,2,33,73,0.23,249.5,0.77,249.5,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000679,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
2005-01-26,2004,4,17,26,324.97,0.51,5,Dry,29,5,4,2,33,73,0.23,252,0.78,252,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0179,0.000718,0.156,0.00624,2,0.113,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
2005-01-27,2004,4,17,27,327.43,0.51,5,Dry,29,5,4,2,33,73,0.22,254.4,0.78,254.4,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0191,0.000765,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1330
2005-01-28,2004,4,18,28,330.43,0.51,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.000822,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2005-01-29,2004,4,18,29,332.35,0.5,5,Dry,29,5,4,2,33,73,0.22,259.4,0.78,259.4,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0214,0.000859,0.162,0.00649,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2005-01-30,2004,4,18,30,334.26,0.5,5,Dry,29,5,4,2,33,73,0.22,261.3,0.78,261.3,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000895,0.163,0.00656,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2005-01-31,2004,4,18,31,339.46,0.49,5,Dry,29,5,4,2,33,73,0.21,266.5,0.79,266.5,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0248,0.000995,0.168,0.00674,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2005-02-01,2004,5,18,32,344.65,0.49,5,Dry,31,6,4,3,41,85,0.25,259.6,0.75,259.6,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0216,0.000866,0.163,0.00656,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.904,29.2,28.3,56.6,1360
2005-02-02,2004,5,18,33,347.66,0.49,5,Dry,31,6,4,3,41,85,0.24,262.7,0.76,262.7,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.023,0.000924,0.166,0.00666,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2005-02-03,2004,5,18,34,351.76,0.48,5,Dry,31,6,4,3,41,85,0.24,266.8,0.76,266.8,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0249,0.001,0.169,0.00681,2,0.123,0.292,0.0117,24.5,0.933,0.97,0.905,30,29.1,58.1,1390
2005-02-04,2004,5,19,35,355.32,0.48,5,Dry,31,6,4,3,41,85,0.24,270.3,0.76,270.3,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0266,0.00107,0.172,0.00693,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.4,29.4,58.9,1410
2005-02-05,2004,5,19,36,355.59,0.48,5,Dry,31,6,4,3,41,85,0.24,270.6,0.76,270.6,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.0267,0.00108,0.172,0.00694,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.4,29.5,59,1410
2005-02-06,2004,5,19,37,357.5,0.47,5,Dry,31,6,4,3,41,85,0.24,272.5,0.76,272.5,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0276,0.00111,0.174,0.007,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.4,1420
2005-02-07,2004,5,19,38,358.87,0.47,5,Dry,31,6,4,3,41,85,0.24,273.9,0.76,273.9,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0283,0.00114,0.175,0.00705,2,0.127,0.302,0.0122,24.5,0.935,0.97,0.907,30.8,29.8,59.7,1430
2005-02-08,2004,5,19,39,361.88,0.47,5,Dry,31,6,4,3,41,85,0.23,276.9,0.77,276.9,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0297,0.0012,0.177,0.00716,2,0.129,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2005-02-09,2004,5,19,40,364.34,0.47,5,Dry,31,6,4,3,41,85,0.23,279.3,0.77,279.3,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.149,0.0308,0.00124,0.179,0.00724,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.4,30.4,60.8,1460
2005-02-10,2004,5,19,41,368.44,0.46,5,Dry,31,6,4,3,41,85,0.23,283.4,0.77,283.4,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0328,0.00132,0.183,0.00738,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.8,30.9,61.7,1480
2005-02-11,2004,5,20,42,372,0.46,5,Dry,31,6,4,3,41,85,0.23,287,0.77,287,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0345,0.00139,0.186,0.00751,2,0.136,0.322,0.013,24.4,0.937,0.97,0.909,32.2,31.2,62.5,1500
2005-02-12,2004,5,20,43,376.64,0.46,5,Dry,31,6,4,3,41,85,0.23,291.6,0.77,291.6,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0367,0.00148,0.19,0.00767,2,0.139,0.329,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.5,1520
2005-02-13,2004,5,20,44,384.03,0.45,5,Dry,31,6,4,3,41,85,0.22,299,0.78,299,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0401,0.00163,0.196,0.00793,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.6,32.5,65.1,1560
2005-02-14,2004,5,20,45,389.77,0.44,5,Dry,31,6,4,3,41,85,0.22,304.8,0.78,304.8,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.3,24.7,0.158,0.0429,0.00174,0.2,0.00813,2,0.148,0.349,0.0141,24.3,0.941,0.97,0.913,34.2,33.2,66.3,1590
2005-02-15,2004,5,20,46,398.25,0.44,5,Dry,31,6,4,3,41,85,0.21,313.3,0.79,313.3,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.161,0.0469,0.0019,0.207,0.00843,2,0.154,0.361,0.0147,24.2,0.942,0.97,0.914,35.1,34,68.1,1630
2005-02-16,2004,5,20,47,408.36,0.43,5,Dry,31,6,4,3,41,85,0.21,323.4,0.79,323.4,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0516,0.0021,0.216,0.00878,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1690
2005-02-17,2004,5,20,48,415.75,0.42,5,Dry,31,6,4,3,41,85,0.2,330.8,0.8,330.8,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0551,0.00225,0.222,0.00904,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.8,1720
2005-02-18,2004,5,21,49,420.39,0.42,5,Dry,31,6,4,3,41,85,0.2,335.4,0.8,335.4,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0573,0.00234,0.226,0.00921,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.8,1750
2005-02-19,2004,5,21,50,425.59,0.41,5,Dry,31,6,4,3,41,85,0.2,340.6,0.8,340.6,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0598,0.00244,0.23,0.00939,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
2005-02-20,2004,5,21,51,426.96,0.41,5,Dry,31,6,4,3,41,85,0.2,342,0.8,342,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0604,0.00247,0.231,0.00944,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
2005-02-21,2004,5,21,52,431.06,0.41,5,Dry,31,6,4,3,41,85,0.2,346.1,0.8,346.1,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0623,0.00255,0.234,0.00959,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.6,75.3,1810
2005-02-22,2004,5,21,53,436.8,0.4,5,Dry,31,6,4,3,41,85,0.2,351.8,0.81,351.8,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.065,0.00266,0.239,0.00979,2,0.18,0.419,0.0172,24,0.949,0.975,0.924,39.3,38.3,76.6,1840
2005-02-23,2004,5,21,54,438.17,0.4,5,Dry,31,6,4,3,41,85,0.19,353.2,0.81,353.2,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0657,0.00269,0.24,0.00984,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.4,38.5,76.9,1850
2005-02-24,2004,5,21,55,440.08,0.4,5,Dry,31,6,4,3,41,85,0.19,355.1,0.81,355.1,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0666,0.00273,0.242,0.00991,2,0.182,0.424,0.0174,24,0.949,0.975,0.926,39.7,38.7,77.3,1860
2005-02-25,2004,5,22,56,440.36,0.4,5,Dry,31,6,4,3,41,85,0.19,355.4,0.81,355.4,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0667,0.00273,0.242,0.00992,2,0.182,0.425,0.0174,24,0.949,0.975,0.926,39.7,38.7,77.4,1860
2005-02-26,2004,5,22,57,437.89,0.4,5,Dry,31,6,4,3,41,85,0.19,352.9,0.81,352.9,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0656,0.00268,0.24,0.00983,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.8,1840
2005-02-27,2004,5,22,58,437.62,0.4,5,Dry,31,6,4,3,41,85,0.19,352.6,0.81,352.6,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.174,0.0654,0.00268,0.24,0.00982,2,0.181,0.42,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.8,1840
2005-02-28,2004,5,22,59,436.8,0.4,5,Dry,31,6,4,3,41,85,0.2,351.8,0.81,351.8,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.065,0.00266,0.239,0.00979,2,0.18,0.419,0.0172,24,0.949,0.975,0.924,39.3,38.3,76.6,1840
2005-03-01,2004,6,22,60,434.34,0.41,5,Dry,36,8,6,4,53,107,0.25,327.3,0.75,327.3,0,0,0,0,-4,4,36,8,6,0,57,377,990,965.6,24.4,0.169,0.0535,0.00219,0.222,0.00909,2,0.163,0.386,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.8,1700
2005-03-02,2004,6,22,61,430.79,0.41,5,Dry,36,8,6,4,53,107,0.25,323.8,0.75,323.8,0,0,0,0,-4,4,36,8,6,0,57,374,990,965.5,24.5,0.167,0.0518,0.00212,0.219,0.00896,2,0.161,0.38,0.0155,24.1,0.944,0.97,0.916,36.1,35,70,1680
2005-03-03,2004,6,22,62,426.14,0.41,5,Dry,36,8,6,4,53,107,0.25,319.1,0.75,319.1,0,0,0,0,-4,4,36,8,6,0,57,369,990,965.5,24.5,0.166,0.0496,0.00203,0.215,0.0088,2,0.158,0.373,0.0153,24.1,0.944,0.97,0.915,35.6,34.5,69.1,1660
2005-03-04,2004,6,23,63,422.58,0.42,5,Dry,36,8,6,4,53,107,0.25,315.6,0.75,315.6,0,0,0,0,-4,4,36,8,6,0,57,366,990,965.5,24.5,0.165,0.048,0.00196,0.213,0.00867,2,0.156,0.368,0.015,24.1,0.943,0.97,0.915,35.2,34.2,68.3,1640
2005-03-05,2004,6,23,64,418.48,0.42,5,Dry,36,8,6,4,53,107,0.26,311.5,0.74,311.5,0,0,0,0,-4,4,36,8,6,0,57,361,990,965.5,24.5,0.163,0.046,0.00188,0.209,0.00853,2,0.153,0.362,0.0148,24.2,0.942,0.97,0.914,34.8,33.7,67.4,1620
2005-03-06,2004,6,23,65,414.38,0.42,5,Dry,36,8,6,4,53,107,0.26,307.4,0.74,307.4,0,0,0,0,-4,4,36,8,6,0,57,357,990,965.5,24.5,0.162,0.0441,0.0018,0.206,0.00839,2,0.15,0.356,0.0145,24.2,0.942,0.97,0.913,34.3,33.3,66.6,1600
2005-03-07,2004,6,23,66,413.56,0.42,5,Dry,36,8,6,4,53,107,0.26,306.6,0.74,306.6,0,0,0,0,-4,4,36,8,6,0,57,357,990,965.5,24.5,0.161,0.0437,0.00178,0.205,0.00836,2,0.149,0.354,0.0144,24.2,0.942,0.97,0.913,34.2,33.2,66.4,1590
2005-03-08,2004,6,23,67,416.57,0.42,5,Dry,36,8,6,4,53,107,0.26,309.6,0.74,309.6,0,0,0,0,-4,4,36,8,6,0,57,360,990,965.5,24.5,0.162,0.0451,0.00184,0.208,0.00846,2,0.151,0.359,0.0146,24.2,0.942,0.97,0.914,34.6,33.5,67,1610
2005-03-09,2004,6,23,68,416.29,0.42,5,Dry,36,8,6,4,53,107,0.26,309.3,0.74,309.3,0,0,0,0,-4,4,36,8,6,0,57,359,990,965.5,24.5,0.162,0.045,0.00183,0.207,0.00845,2,0.151,0.359,0.0146,24.2,0.942,0.97,0.914,34.5,33.5,67,1610
2005-03-10,2004,6,23,69,413.29,0.42,5,Dry,36,8,6,4,53,107,0.26,306.3,0.74,306.3,0,0,0,0,-4,4,36,8,6,0,57,356,990,965.5,24.5,0.161,0.0436,0.00178,0.205,0.00835,2,0.149,0.354,0.0144,24.2,0.942,0.97,0.913,34.2,33.2,66.4,1590
2005-03-11,2004,6,24,70,414.11,0.42,5,Dry,36,8,6,4,53,107,0.26,307.1,0.74,307.1,0,0,0,0,-4,4,36,8,6,0,57,357,990,965.5,24.5,0.162,0.044,0.00179,0.206,0.00838,2,0.15,0.355,0.0145,24.2,0.942,0.97,0.913,34.3,33.3,66.5,1600
2005-03-12,2004,6,24,71,413.83,0.42,5,Dry,36,8,6,4,53,107,0.26,306.8,0.74,306.8,0,0,0,0,-4,4,36,8,6,0,57,357,990,965.5,24.5,0.161,0.0438,0.00179,0.205,0.00837,2,0.15,0.355,0.0145,24.2,0.942,0.97,0.913,34.3,33.2,66.5,1600
2005-03-13,2004,6,24,72,413.56,0.42,5,Dry,36,8,6,4,53,107,0.26,306.6,0.74,306.6,0,0,0,0,-4,4,36,8,6,0,57,357,990,965.5,24.5,0.161,0.0437,0.00178,0.205,0.00836,2,0.149,0.354,0.0144,24.2,0.942,0.97,0.913,34.2,33.2,66.4,1590
2005-03-14,2004,6,24,73,416.57,0.42,5,Dry,36,8,6,4,53,107,0.26,309.6,0.74,309.6,0,0,0,0,-4,4,36,8,6,0,57,360,990,965.5,24.5,0.162,0.0451,0.00184,0.208,0.00846,2,0.151,0.359,0.0146,24.2,0.942,0.97,0.914,34.6,33.5,67,1610
2005-03-15,2004,6,24,74,414.65,0.42,5,Dry,36,8,6,4,53,107,0.26,307.6,0.74,307.6,0,0,0,0,-4,4,36,8,6,0,57,358,990,965.5,24.5,0.162,0.0442,0.0018,0.206,0.0084,2,0.15,0.356,0.0145,24.2,0.942,0.97,0.913,34.3,33.3,66.6,1600
2005-03-16,2004,6,24,75,414.38,0.42,5,Dry,36,8,6,4,53,107,0.26,307.4,0.74,307.4,0,0,0,0,-4,4,36,8,6,0,57,357,990,965.5,24.5,0.162,0.0441,0.0018,0.206,0.00839,2,0.15,0.356,0.0145,24.2,0.942,0.97,0.913,34.3,33.3,66.6,1600
2005-03-17,2004,6,24,76,413.56,0.42,5,Dry,36,8,6,4,53,107,0.26,306.6,0.74,306.6,0,0,0,0,-4,4,36,8,6,0,57,357,990,965.5,24.5,0.161,0.0437,0.00178,0.205,0.00836,2,0.149,0.354,0.0144,24.2,0.942,0.97,0.913,34.2,33.2,66.4,1590
2005-03-18,2004,6,25,77,411.1,0.43,5,Dry,36,8,6,4,53,107,0.26,304.1,0.74,304.1,0,0,0,0,-4,4,36,8,6,0,57,354,990,965.4,24.6,0.161,0.0425,0.00173,0.203,0.00827,2,0.148,0.351,0.0143,24.2,0.941,0.97,0.913,34,32.9,65.9,1580
2005-03-19,2004,6,25,78,408.09,0.43,5,Dry,36,8,6,4,53,107,0.26,301.1,0.74,301.1,0,0,0,0,-4,4,36,8,6,0,57,351,990,965.4,24.6,0.159,0.0411,0.00167,0.201,0.00816,2,0.146,0.346,0.0141,24.2,0.941,0.97,0.912,33.6,32.6,65.3,1570
2005-03-20,2004,6,25,79,406.18,0.43,5,Dry,36,8,6,4,53,107,0.26,299.2,0.74,299.2,0,0,0,0,-4,4,36,8,6,0,57,349,990,965.4,24.6,0.159,0.0402,0.00164,0.199,0.0081,2,0.144,0.343,0.014,24.2,0.94,0.97,0.912,33.4,32.4,64.8,1560
2005-03-21,2004,6,25,80,407,0.43,5,Dry,36,8,6,4,53,107,0.26,300,0.74,300,0,0,0,0,-4,4,36,8,6,0,57,350,990,965.4,24.6,0.159,0.0406,0.00165,0.2,0.00813,2,0.145,0.345,0.014,24.2,0.941,0.97,0.912,33.5,32.5,65,1560
2005-03-22,2004,6,25,81,407.27,0.43,5,Dry,36,8,6,4,53,107,0.26,300.3,0.74,300.3,0,0,0,0,-4,4,36,8,6,0,57,350,990,965.4,24.6,0.159,0.0407,0.00166,0.2,0.00814,2,0.145,0.345,0.014,24.2,0.941,0.97,0.912,33.5,32.5,65.1,1560
2005-03-23,2004,6,25,82,410.82,0.43,5,Dry,36,8,6,4,53,107,0.26,303.8,0.74,303.8,0,0,0,0,-4,4,36,8,6,0,57,354,990,965.4,24.6,0.16,0.0424,0.00173,0.203,0.00826,2,0.148,0.35,0.0143,24.2,0.941,0.97,0.913,33.9,32.9,65.8,1580
2005-03-24,2004,6,25,83,417.66,0.42,5,Dry,36,8,6,4,53,107,0.26,310.7,0.74,310.7,0,0,0,0,-4,4,36,8,6,0,57,361,990,965.5,24.5,0.163,0.0456,0.00186,0.208,0.0085,2,0.152,0.361,0.0147,24.2,0.942,0.97,0.914,34.7,33.6,67.3,1610
2005-03-25,2004,6,26,84,426.14,0.41,5,Dry,36,8,6,4,53,107,0.25,319.1,0.75,319.1,0,0,0,0,-4,4,36,8,6,0,57,369,990,965.5,24.5,0.166,0.0496,0.00203,0.215,0.0088,2,0.158,0.373,0.0153,24.1,0.944,0.97,0.915,35.6,34.5,69.1,1660
2005-03-26,2004,6,26,85,434.07,0.41,5,Dry,36,8,6,4,53,107,0.25,327.1,0.75,327.1,0,0,0,0,-4,4,36,8,6,0,57,377,990,965.6,24.4,0.169,0.0534,0.00218,0.222,0.00908,2,0.163,0.385,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.7,1700
2005-03-27,2004,6,26,86,440.36,0.4,5,Dry,36,8,6,4,53,107,0.24,333.4,0.76,333.4,0,0,0,0,-4,4,36,8,6,0,57,383,990,965.6,24.4,0.171,0.0563,0.00231,0.227,0.0093,2,0.168,0.395,0.0162,24,0.946,0.97,0.917,37.1,36,72.1,1730
2005-03-28,2004,6,26,87,447.19,0.4,5,Dry,36,8,6,4,53,107,0.24,340.2,0.76,340.2,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0596,0.00244,0.233,0.00955,2,0.172,0.405,0.0166,24,0.947,0.971,0.92,37.9,36.8,73.6,1770
2005-03-29,2004,6,26,88,458.95,0.39,5,Dry,36,8,6,4,53,107,0.23,351.9,0.77,351.9,0,0,0,0,-4,4,36,8,6,0,57,402,990,965.7,24.3,0.177,0.0651,0.00268,0.243,0.00997,2,0.18,0.423,0.0174,23.9,0.949,0.974,0.924,39.2,38.1,76.3,1830
2005-03-30,2004,6,26,89,470.16,0.38,5,Dry,36,8,6,4,53,107,0.23,363.2,0.77,363.2,0,0,0,0,-4,4,36,8,6,0,57,413,990,965.7,24.3,0.181,0.0704,0.0029,0.252,0.0104,2,0.188,0.439,0.0181,23.8,0.95,0.977,0.928,40.3,39.4,78.8,1890
2005-03-31,2004,6,26,90,481.37,0.37,5,Dry,36,8,6,4,53,107,0.22,374.4,0.78,374.4,0,0,0,0,-4,4,36,8,6,0,57,424,990,965.8,24.2,0.185,0.0757,0.00312,0.261,0.0108,2,0.195,0.456,0.0188,23.8,0.952,0.979,0.932,41.5,40.7,81.4,1950
2005-04-01,2004,7,27,91,493.13,0.36,5,Dry,40,10,8,5,62,125,0.25,368.1,0.75,368.1,0,0,0,0,-5,5,40,10,8,0,67,426,990,965.8,24.2,0.186,0.0728,0.00301,0.259,0.0107,2,0.191,0.45,0.0186,23.7,0.951,0.978,0.93,40.7,39.8,79.6,1910
2005-04-02,2004,7,27,92,505.98,0.36,5,Dry,40,10,8,5,62,125,0.25,381,0.75,381,0,0,0,0,-5,5,40,10,8,0,67,439,990,965.9,24.1,0.19,0.0788,0.00327,0.269,0.0112,2,0.2,0.469,0.0194,23.7,0.953,0.98,0.933,42.1,41.2,82.5,1980
2005-04-03,2004,7,27,93,523.21,0.35,5,Dry,40,10,8,5,62,125,0.24,398.2,0.76,398.2,0,0,0,0,-5,5,40,10,8,0,67,456,990,966,24,0.197,0.087,0.00362,0.283,0.0118,2,0.211,0.495,0.0206,23.6,0.955,0.98,0.936,43.9,43,86,2070
2005-04-04,2004,7,27,94,540.43,0.34,5,Dry,40,10,8,5,62,125,0.23,415.4,0.77,415.4,0,0,0,0,-5,5,40,10,8,0,67,473,990,966,24,0.203,0.0951,0.00397,0.298,0.0124,2,0.223,0.521,0.0217,23.4,0.956,0.98,0.937,45.7,44.7,89.5,2150
2005-04-05,2004,7,27,95,555.47,0.33,5,Dry,40,10,8,5,62,125,0.23,430.5,0.78,430.5,0,0,0,0,-5,5,40,10,8,0,67,488,990,966.1,23.9,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.543,0.0227,23.4,0.957,0.98,0.938,47.2,46.2,92.5,2220
2005-04-06,2004,7,27,96,571.06,0.32,5,Dry,40,10,8,5,62,125,0.22,446.1,0.78,446.1,0,0,0,0,-5,5,40,10,8,0,67,504,990,966.2,23.8,0.213,0.11,0.0046,0.323,0.0136,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.7,47.8,95.5,2290
2005-04-07,2004,7,27,97,586.64,0.31,5,Dry,40,10,8,5,62,125,0.21,461.6,0.79,461.6,0,0,0,0,-5,5,40,10,8,0,67,520,990,966.2,23.8,0.222,0.117,0.00492,0.339,0.0143,2,0.254,0.593,0.025,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2005-04-08,2004,7,28,98,601.68,0.3,5,Dry,40,10,8,5,62,125,0.21,476.7,0.79,476.7,0,0,0,0,-5,5,40,10,8,0,67,535,990,966.3,23.7,0.23,0.124,0.00523,0.354,0.015,2,0.264,0.619,0.0261,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2005-04-09,2004,7,28,99,617.82,0.29,5,Dry,40,10,8,5,62,125,0.2,492.8,0.8,492.8,0,0,0,0,-5,5,40,10,8,0,67,551,990,966.4,23.6,0.24,0.132,0.00557,0.371,0.0157,3,0.164,0.535,0.0227,23.1,0.946,0.97,0.917,35.2,34.1,102,2460
2005-04-10,2004,7,28,100,633.4,0.28,5,Dry,40,10,8,5,62,125,0.2,508.4,0.8,508.4,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.141,0.00597,0.389,0.0165,3,0.171,0.56,0.0238,23,0.947,0.97,0.919,36.2,35.1,105,2530
2005-04-11,2004,7,28,101,650.08,0.27,5,Dry,40,10,8,5,62,125,0.19,525.1,0.81,525.1,0,0,0,0,-5,5,40,10,8,0,67,583,990,966.5,23.5,0.258,0.152,0.00646,0.41,0.0174,3,0.179,0.588,0.025,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
2005-04-12,2004,7,28,102,666.76,0.27,5,Dry,40,10,8,5,62,125,0.19,541.8,0.81,541.8,0,0,0,0,-5,5,40,10,8,0,67,600,990,966.6,23.4,0.267,0.163,0.00695,0.43,0.0184,3,0.186,0.617,0.0263,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2005-04-13,2004,7,28,103,683.44,0.26,5,Dry,40,10,8,5,62,125,0.18,558.4,0.82,558.4,0,0,0,0,-5,5,40,10,8,0,67,616,990,966.6,23.4,0.277,0.174,0.00745,0.451,0.0193,3,0.194,0.645,0.0276,22.7,0.951,0.975,0.927,39.5,38.5,115,2770
2005-04-14,2004,7,28,104,701.76,0.26,5,Dry,40,10,8,5,62,125,0.18,576.8,0.82,576.8,0,0,0,0,-5,5,40,10,8,0,67,635,990,966.7,23.3,0.287,0.186,0.008,0.474,0.0203,3,0.202,0.676,0.029,22.6,0.953,0.977,0.931,40.6,39.7,119,2860
2005-04-15,2004,7,29,105,719.54,0.25,5,Dry,40,10,8,5,62,125,0.17,594.5,0.83,594.5,0,0,0,0,-5,5,40,10,8,0,67,653,990,966.8,23.2,0.297,0.198,0.00853,0.496,0.0213,3,0.21,0.706,0.0304,22.5,0.954,0.98,0.935,41.7,40.9,123,2940
2005-04-16,2004,7,29,106,736.76,0.24,5,Dry,40,10,8,5,62,125,0.17,611.8,0.83,611.8,0,0,0,0,-5,5,40,10,8,0,67,670,990,966.8,23.2,0.307,0.21,0.00906,0.517,0.0223,3,0.218,0.735,0.0317,22.4,0.955,0.98,0.936,42.8,42,126,3020
2005-04-17,2004,7,29,107,751.8,0.24,5,Dry,40,10,8,5,62,125,0.17,626.8,0.83,626.8,0,0,0,0,-5,5,40,10,8,0,67,685,990,966.9,23.1,0.316,0.22,0.00951,0.535,0.0232,3,0.225,0.76,0.0329,22.3,0.955,0.98,0.936,43.7,42.8,129,3080
2005-04-18,2004,7,29,108,765.75,0.23,5,Dry,40,10,8,5,62,125,0.16,640.8,0.84,640.8,0,0,0,0,-5,5,40,10,8,0,67,699,990,967,23,0.324,0.229,0.00994,0.553,0.024,3,0.231,0.783,0.034,22.3,0.956,0.98,0.937,44.6,43.7,131,3140
2005-04-19,2004,7,29,109,770.39,0.23,5,Dry,40,10,8,5,62,125,0.16,645.4,0.84,645.4,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2005-04-20,2004,7,29,110,777.57,0.22,5,Dry,40,10,8,5,62,125,0.16,652.6,0.84,652.6,0,0,0,0,-5,5,40,10,8,0,67,711,990,967,23,0.33,0.237,0.0103,0.567,0.0247,3,0.236,0.803,0.0349,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
2005-04-21,2004,7,29,111,781.45,0.22,5,Dry,40,10,8,5,62,125,0.16,656.5,0.84,656.5,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.333,0.24,0.0104,0.572,0.0249,3,0.238,0.81,0.0353,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2005-04-22,2004,7,30,112,785.61,0.22,5,Dry,40,10,8,5,62,125,0.16,660.6,0.84,660.6,0,0,0,0,-5,5,40,10,8,0,67,719,990,967,23,0.335,0.242,0.0106,0.577,0.0251,3,0.24,0.817,0.0356,22.1,0.957,0.98,0.937,45.7,44.8,134,3230
2005-04-23,2004,7,30,113,787.05,0.22,5,Dry,40,10,8,5,62,125,0.16,662,0.84,662,0,0,0,0,-5,5,40,10,8,0,67,720,990,967,23,0.336,0.243,0.0106,0.579,0.0252,3,0.24,0.819,0.0357,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
2005-04-24,2004,7,30,114,788.51,0.22,5,Dry,40,10,8,5,62,125,0.16,663.5,0.84,663.5,0,0,0,0,-5,5,40,10,8,0,67,722,990,967.1,22.9,0.337,0.244,0.0106,0.581,0.0253,3,0.241,0.822,0.0358,22.1,0.957,0.98,0.938,45.9,45,135,3240
2005-04-25,2004,7,30,115,787.05,0.22,5,Dry,40,10,8,5,62,125,0.16,662,0.84,662,0,0,0,0,-5,5,40,10,8,0,67,720,990,967,23,0.336,0.243,0.0106,0.579,0.0252,3,0.24,0.819,0.0357,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
2005-04-26,2004,7,30,116,782.81,0.22,5,Dry,40,10,8,5,62,125,0.16,657.8,0.84,657.8,0,0,0,0,-5,5,40,10,8,0,67,716,990,967,23,0.333,0.24,0.0105,0.574,0.025,3,0.239,0.812,0.0354,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2005-04-27,2004,7,30,117,776.35,0.23,5,Dry,40,10,8,5,62,125,0.16,651.4,0.84,651.4,0,0,0,0,-5,5,40,10,8,0,67,709,990,967,23,0.33,0.236,0.0103,0.566,0.0246,3,0.236,0.801,0.0348,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2005-04-28,2004,7,30,118,770.12,0.23,5,Dry,40,10,8,5,62,125,0.16,645.1,0.84,645.1,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0242,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2005-04-29,2004,7,31,119,761.1,0.23,5,Dry,40,10,8,5,62,125,0.16,636.1,0.84,636.1,0,0,0,0,-5,5,40,10,8,0,67,694,990,966.9,23.1,0.321,0.226,0.0098,0.547,0.0237,3,0.229,0.776,0.0336,22.3,0.956,0.98,0.937,44.3,43.4,130,3120
2005-04-30,2004,7,31,120,747.7,0.24,5,Dry,40,10,8,5,62,125,0.17,622.7,0.83,622.7,0,0,0,0,-5,5,40,10,8,0,67,681,990,966.9,23.1,0.313,0.217,0.00939,0.53,0.0229,3,0.223,0.753,0.0326,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2005-05-01,2004,8,31,121,734.3,0.24,5,Dry,42,9,8,6,82,147,0.2,587.3,0.8,587.3,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.294,0.193,0.00835,0.487,0.021,3,0.207,0.694,0.03,22.5,0.953,0.978,0.933,41.1,40.2,121,2900
2005-05-02,2004,8,31,122,719.26,0.25,5,Dry,42,9,8,6,82,147,0.2,572.3,0.8,572.3,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.00789,0.469,0.0202,3,0.2,0.669,0.0288,22.6,0.952,0.976,0.93,40.2,39.2,118,2820
2005-05-03,2004,8,31,123,704.77,0.25,5,Dry,42,9,8,6,82,147,0.21,557.8,0.79,557.8,0,0,0,0,-6,6,42,9,8,0,88,617,990,966.7,23.3,0.277,0.174,0.00746,0.451,0.0194,3,0.193,0.644,0.0277,22.6,0.951,0.974,0.927,39.3,38.3,115,2750
2005-05-04,2004,8,31,124,689.73,0.26,5,Dry,42,9,8,6,82,147,0.21,542.7,0.79,542.7,0,0,0,0,-6,6,42,9,8,0,88,602,990,966.7,23.3,0.268,0.164,0.00701,0.432,0.0185,3,0.187,0.619,0.0265,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2005-05-05,2004,8,31,125,674.69,0.27,5,Dry,42,9,8,6,82,147,0.22,527.7,0.78,527.7,0,0,0,0,-6,6,42,9,8,0,88,587,990,966.6,23.4,0.26,0.153,0.00656,0.413,0.0177,3,0.18,0.593,0.0254,22.8,0.949,0.97,0.921,37.3,36.2,109,2610
2005-05-06,2004,8,32,126,659.65,0.27,5,Dry,42,9,8,6,82,147,0.22,512.6,0.78,512.6,0,0,0,0,-6,6,42,9,8,0,88,572,990,966.5,23.5,0.251,0.143,0.00611,0.395,0.0168,3,0.173,0.568,0.0242,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
2005-05-07,2004,8,32,127,644.61,0.28,5,Dry,42,9,8,6,82,147,0.23,497.6,0.77,497.6,0,0,0,0,-6,6,42,9,8,0,88,557,990,966.5,23.5,0.243,0.134,0.00569,0.377,0.016,3,0.166,0.543,0.0231,23,0.946,0.97,0.918,35.4,34.3,103,2470
2005-05-08,2004,8,32,128,629.57,0.28,5,Dry,42,9,8,6,82,147,0.23,482.6,0.77,482.6,0,0,0,0,-6,6,42,9,8,0,88,542,990,966.4,23.6,0.234,0.127,0.00538,0.361,0.0153,2,0.268,0.629,0.0267,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2005-05-09,2004,8,32,129,615.08,0.29,5,Dry,42,9,8,6,82,147,0.24,468.1,0.76,468.1,0,0,0,0,-6,6,42,9,8,0,88,527,990,966.4,23.6,0.226,0.12,0.00507,0.346,0.0146,2,0.258,0.604,0.0256,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2005-05-10,2004,8,32,130,601.68,0.3,5,Dry,42,9,8,6,82,147,0.24,454.7,0.76,454.7,0,0,0,0,-6,6,42,9,8,0,88,514,990,966.3,23.7,0.218,0.114,0.00479,0.332,0.014,2,0.249,0.581,0.0245,23.1,0.958,0.98,0.939,49.4,48.2,96.4,2310
2005-05-11,2004,8,32,131,587.74,0.31,5,Dry,42,9,8,6,82,147,0.25,440.7,0.75,440.7,0,0,0,0,-6,6,42,9,8,0,88,500,990,966.2,23.8,0.212,0.107,0.00451,0.319,0.0134,2,0.24,0.559,0.0235,23.2,0.958,0.98,0.938,48,47,94.1,2260
2005-05-12,2004,8,32,132,573.79,0.31,5,Dry,42,9,8,6,82,147,0.26,426.8,0.74,426.8,0,0,0,0,-6,6,42,9,8,0,88,486,990,966.2,23.8,0.207,0.1,0.00422,0.307,0.0129,2,0.231,0.538,0.0226,23.3,0.957,0.98,0.938,46.6,45.7,91.3,2190
2005-05-13,2004,8,33,133,560.39,0.32,5,Dry,42,9,8,6,82,147,0.26,413.4,0.74,413.4,0,0,0,0,-6,6,42,9,8,0,88,472,990,966.1,23.9,0.202,0.0941,0.00394,0.296,0.0124,2,0.222,0.518,0.0217,23.4,0.956,0.98,0.937,45.3,44.4,88.7,2130
2005-05-14,2004,8,33,134,548.09,0.33,5,Dry,42,9,8,6,82,147,0.27,401.1,0.73,401.1,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0883,0.00369,0.286,0.012,2,0.213,0.499,0.0209,23.4,0.955,0.98,0.936,44,43.1,86.3,2070
2005-05-15,2004,8,33,135,535.24,0.34,5,Dry,42,9,8,6,82,147,0.28,388.2,0.72,388.2,0,0,0,0,-6,6,42,9,8,0,88,447,990,966,24,0.193,0.0822,0.00343,0.276,0.0115,2,0.205,0.48,0.02,23.5,0.953,0.98,0.934,42.7,41.8,83.6,2010
2005-05-16,2004,8,33,136,524.03,0.35,5,Dry,42,9,8,6,82,147,0.28,377,0.72,377,0,0,0,0,-6,6,42,9,8,0,88,436,990,966,24,0.189,0.077,0.0032,0.266,0.0111,2,0.197,0.463,0.0193,23.6,0.952,0.979,0.932,41.5,40.6,81.3,1950
2005-05-17,2004,8,33,137,512.27,0.35,5,Dry,42,9,8,6,82,147,0.29,365.3,0.71,365.3,0,0,0,0,-6,6,42,9,8,0,88,424,990,965.9,24.1,0.185,0.0714,0.00296,0.257,0.0107,2,0.189,0.446,0.0185,23.6,0.951,0.977,0.928,40.3,39.3,78.6,1890
2005-05-18,2004,8,33,138,500.51,0.36,5,Dry,42,9,8,6,82,147,0.29,353.5,0.71,353.5,0,0,0,0,-6,6,42,9,8,0,88,413,990,965.9,24.1,0.181,0.0659,0.00273,0.247,0.0102,2,0.181,0.428,0.0177,23.7,0.949,0.974,0.924,39,38,76,1820
2005-05-19,2004,8,33,139,490.39,0.37,5,Dry,42,9,8,6,82,147,0.3,343.4,0.7,343.4,0,0,0,0,-6,6,42,9,8,0,88,402,990,965.8,24.2,0.178,0.0611,0.00252,0.239,0.00986,2,0.174,0.413,0.0171,23.8,0.947,0.972,0.921,37.9,36.9,73.7,1770
2005-05-20,2004,8,34,140,479.73,0.37,5,Dry,42,9,8,6,82,147,0.31,332.7,0.69,332.7,0,0,0,0,-6,6,42,9,8,0,88,392,990,965.8,24.2,0.174,0.056,0.00231,0.23,0.00948,2,0.167,0.397,0.0164,23.8,0.946,0.97,0.917,36.8,35.7,71.4,1710
2005-05-21,2004,8,34,141,469.61,0.38,5,Dry,42,9,8,6,82,147,0.31,322.6,0.69,322.6,0,0,0,0,-6,6,42,9,8,0,88,382,990,965.7,24.3,0.17,0.0513,0.00211,0.221,0.00912,2,0.16,0.382,0.0157,23.9,0.944,0.97,0.916,35.7,34.6,69.3,1660
2005-05-22,2004,8,34,142,460.59,0.39,5,Dry,42,9,8,6,82,147,0.32,313.6,0.68,313.6,0,0,0,0,-6,6,42,9,8,0,88,373,990,965.7,24.3,0.167,0.047,0.00193,0.214,0.0088,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.7,33.7,67.4,1620
2005-05-23,2004,8,34,143,451.02,0.39,5,Dry,42,9,8,6,82,147,0.33,304,0.67,304,0,0,0,0,-6,6,42,9,8,0,88,363,990,965.6,24.4,0.164,0.0425,0.00174,0.206,0.00846,2,0.148,0.354,0.0145,24,0.941,0.97,0.913,33.7,32.7,65.4,1570
2005-05-24,2004,8,34,144,441.45,0.4,5,Dry,42,9,8,6,82,147,0.33,294.4,0.67,294.4,0,0,0,0,-6,6,42,9,8,0,88,353,990,965.6,24.4,0.16,0.038,0.00156,0.198,0.00812,2,0.141,0.34,0.0139,24.1,0.94,0.97,0.911,32.7,31.7,63.4,1520
2005-05-25,2004,8,34,145,433.52,0.41,5,Dry,42,9,8,6,82,147,0.34,286.5,0.66,286.5,0,0,0,0,-6,6,42,9,8,0,88,346,990,965.6,24.4,0.157,0.0342,0.0014,0.192,0.00784,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.8,30.8,61.7,1480
2005-05-26,2004,8,34,146,425.04,0.41,5,Dry,42,9,8,6,82,147,0.35,278,0.65,278,0,0,0,0,-6,6,42,9,8,0,88,337,990,965.5,24.5,0.154,0.0302,0.00123,0.185,0.00754,2,0.13,0.315,0.0129,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1440
2005-05-27,2004,8,35,147,416.57,0.42,5,Dry,42,9,8,6,82,147,0.35,269.6,0.65,269.6,0,0,0,0,-6,6,42,9,8,0,88,329,990,965.5,24.5,0.151,0.0262,0.00107,0.178,0.00725,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.9,29,58,1390
2005-05-28,2004,8,35,148,408.64,0.43,5,Dry,42,9,8,6,82,147,0.36,261.6,0.64,261.6,0,0,0,0,-6,6,42,9,8,0,88,321,990,965.4,24.6,0.149,0.0225,0.000916,0.171,0.00697,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29,28.2,56.3,1350
2005-05-29,2004,8,35,149,401.8,0.43,5,Dry,42,9,8,6,82,147,0.37,254.8,0.63,254.8,0,0,0,0,-6,6,42,9,8,0,88,314,990,965.4,24.6,0.146,0.0193,0.000783,0.166,0.00673,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.3,27.4,54.9,1320
2005-05-30,2004,8,35,150,394.42,0.44,5,Dry,42,9,8,6,82,147,0.37,247.4,0.63,247.4,0,0,0,0,-6,6,42,9,8,0,88,306,990,965.4,24.6,0.144,0.0168,0.000681,0.16,0.00652,2,0.11,0.27,0.011,24.4,0.929,0.97,0.901,27.5,26.6,53.3,1280
2005-05-31,2004,8,35,151,387.04,0.45,5,Dry,42,9,8,6,82,147,0.38,240,0.62,240,0,0,0,0,-6,6,42,9,8,0,88,299,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.4,0.926,0.97,0.899,26.6,25.8,51.6,1240
2005-06-01,2004,9,35,152,380.2,0.45,5,Dry,39,9,7,5,59,119,0.31,261.2,0.69,261.2,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.0223,0.000902,0.169,0.00686,2,0.119,0.288,0.0117,24.4,0.932,0.97,0.904,29.1,28.3,56.5,1360
2005-06-02,2004,9,35,153,374.46,0.46,5,Dry,39,9,7,5,59,119,0.32,255.5,0.68,255.5,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0196,0.000792,0.165,0.00666,2,0.115,0.28,0.0113,24.4,0.931,0.97,0.903,28.5,27.6,55.3,1330
2005-06-03,2004,9,36,154,368.17,0.46,5,Dry,39,9,7,5,59,119,0.32,249.2,0.68,249.2,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000684,0.16,0.00645,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.901,27.8,27,53.9,1290
2005-06-04,2004,9,36,155,361.88,0.47,5,Dry,39,9,7,5,59,119,0.33,242.9,0.67,242.9,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000661,0.157,0.00634,2,0.106,0.264,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.5,1260
2005-06-05,2004,9,36,156,356.14,0.48,5,Dry,39,9,7,5,59,119,0.33,237.1,0.67,237.1,0,0,0,0,-5,5,39,9,7,0,64,292,990,965.2,24.8,0.139,0.0159,0.000641,0.155,0.00623,2,0.103,0.257,0.0104,24.6,0.925,0.97,0.898,26.4,25.6,51.3,1230
2005-06-06,2004,9,36,157,350.39,0.48,5,Dry,39,9,7,5,59,119,0.34,231.4,0.66,231.4,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.2,24.8,0.137,0.0154,0.00062,0.152,0.00612,2,0.0987,0.251,0.0101,24.6,0.923,0.97,0.896,25.8,25,50,1200
2005-06-07,2004,9,36,158,345.75,0.49,5,Dry,39,9,7,5,59,119,0.34,226.8,0.66,226.8,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.015,0.000604,0.15,0.00603,1,0.249,0.399,0.016,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2005-06-08,2004,9,36,159,340.55,0.49,5,Dry,39,9,7,5,59,119,0.35,221.6,0.65,221.6,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000586,0.148,0.00593,1,0.242,0.389,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
2005-06-09,2004,9,36,160,335.36,0.5,5,Dry,39,9,7,5,59,119,0.35,216.4,0.65,216.4,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000567,0.145,0.00584,1,0.235,0.38,0.0152,24.5,0.958,0.98,0.938,49.9,48.2,48.2,1160
2005-06-10,2004,9,37,161,330.16,0.51,5,Dry,39,9,7,5,59,119,0.36,211.2,0.64,211.2,0,0,0,0,-5,5,39,9,7,0,64,266,990,965.1,24.9,0.129,0.0137,0.000549,0.143,0.00574,1,0.228,0.371,0.0149,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
2005-06-11,2004,9,37,162,324.97,0.51,5,Dry,39,9,7,5,59,119,0.37,206,0.63,206,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000531,0.141,0.00564,1,0.221,0.361,0.0145,24.6,0.956,0.98,0.937,47.5,46.6,46.6,1120
2005-06-12,2004,9,37,163,320.32,0.52,5,Dry,39,9,7,5,59,119,0.37,201.3,0.63,201.3,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0129,0.000515,0.139,0.00555,1,0.214,0.353,0.0141,24.6,0.955,0.98,0.936,46.5,45.5,45.5,1090
2005-06-13,2004,9,37,164,315.67,0.52,5,Dry,39,9,7,5,59,119,0.38,196.7,0.62,196.7,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.124,0.0125,0.000498,0.137,0.00547,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2005-06-14,2004,9,37,165,312.11,0.53,5,Dry,39,9,7,5,59,119,0.38,193.1,0.62,193.1,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0122,0.000486,0.135,0.0054,1,0.203,0.338,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2005-06-15,2004,9,37,166,308.01,0.53,5,Dry,39,9,7,5,59,119,0.39,189,0.61,189,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.000472,0.133,0.00533,1,0.198,0.331,0.0132,24.7,0.951,0.98,0.932,43.6,42.7,42.7,1030
2005-06-16,2004,9,37,167,303.91,0.54,5,Dry,39,9,7,5,59,119,0.39,184.9,0.61,184.9,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0115,0.000457,0.132,0.00525,1,0.192,0.324,0.0129,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2005-06-17,2004,9,38,168,299.81,0.54,5,Dry,39,9,7,5,59,119,0.4,180.8,0.6,180.8,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0111,0.000443,0.13,0.00517,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2005-06-18,2004,9,38,169,295.71,0.55,5,Dry,39,9,7,5,59,119,0.4,176.7,0.6,176.7,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.117,0.0108,0.000429,0.128,0.0051,1,0.181,0.309,0.0123,24.8,0.948,0.978,0.926,40.7,39.8,39.8,956
2005-06-19,2004,9,38,170,291.61,0.56,5,Dry,39,9,7,5,59,119,0.41,172.6,0.59,172.6,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0104,0.000415,0.126,0.00502,1,0.176,0.302,0.012,24.8,0.946,0.976,0.923,39.8,38.8,38.8,931
2005-06-20,2004,9,38,171,288.05,0.56,5,Dry,39,9,7,5,59,119,0.41,169.1,0.59,169.1,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000402,0.125,0.00496,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2005-06-21,2004,9,38,172,284.5,0.56,5,Dry,39,9,7,5,59,119,0.42,165.5,0.58,165.5,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.113,0.00982,0.00039,0.123,0.0049,1,0.166,0.289,0.0115,24.9,0.944,0.972,0.918,38.1,37,37,889
2005-06-22,2004,9,38,173,280.94,0.57,5,Dry,39,9,7,5,59,119,0.42,161.9,0.58,161.9,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00951,0.000378,0.122,0.00483,1,0.161,0.283,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2005-06-23,2004,9,38,174,277.39,0.57,5,Dry,39,9,7,5,59,119,0.43,158.4,0.57,158.4,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00921,0.000366,0.12,0.00477,1,0.156,0.276,0.011,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2005-06-24,2004,9,39,175,273.83,0.58,5,Dry,39,9,7,5,59,119,0.43,154.8,0.56,154.8,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.00891,0.000354,0.118,0.0047,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.6,34.6,34.6,829
2005-06-25,2004,9,39,176,271.37,0.58,5,Dry,39,9,7,5,59,119,0.44,152.4,0.56,152.4,0,0,0,0,-5,5,39,9,7,0,64,207,990,964.8,25.2,0.109,0.0087,0.000345,0.117,0.00466,1,0.148,0.266,0.0105,24.9,0.94,0.97,0.912,35,34,34,816
2005-06-26,2004,9,39,177,268.36,0.59,5,Dry,39,9,7,5,59,119,0.44,149.4,0.56,149.4,0,0,0,0,-5,5,39,9,7,0,64,204,990,964.8,25.2,0.108,0.00845,0.000335,0.116,0.0046,1,0.144,0.26,0.0103,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2005-06-27,2004,9,39,178,265.36,0.59,5,Dry,39,9,7,5,59,119,0.45,146.4,0.55,146.4,0,0,0,0,-5,5,39,9,7,0,64,201,990,964.8,25.2,0.107,0.00819,0.000325,0.115,0.00455,1,0.14,0.255,0.0101,25,0.938,0.97,0.91,33.6,32.6,32.6,783
2005-06-28,2004,9,39,179,262.35,0.6,5,Dry,39,9,7,5,59,119,0.45,143.3,0.55,143.3,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.106,0.00793,0.000314,0.113,0.00449,1,0.136,0.249,0.00988,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2005-06-29,2004,9,39,180,259.34,0.61,5,Dry,39,9,7,5,59,119,0.46,140.3,0.54,140.3,0,0,0,0,-5,5,39,9,7,0,64,195,990,964.7,25.3,0.104,0.00768,0.000304,0.112,0.00444,1,0.132,0.244,0.00966,25,0.935,0.97,0.907,32.2,31.2,31.2,750
2005-06-30,2004,9,39,181,256.33,0.61,5,Dry,39,9,7,5,59,119,0.46,137.3,0.54,137.3,0,0,0,0,-5,5,39,9,7,0,64,192,990,964.7,25.3,0.103,0.00742,0.000294,0.111,0.00439,1,0.128,0.239,0.00945,25,0.934,0.97,0.906,31.5,30.5,30.5,733
2005-07-01,2004,10,40,182,253.32,0.62,5,Dry,37,8,6,4,53,108,0.43,145.3,0.57,145.3,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.0081,0.00032,0.113,0.00447,1,0.139,0.252,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2005-07-02,2004,10,40,183,250.86,0.62,5,Dry,37,8,6,4,53,108,0.43,142.9,0.57,142.9,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00789,0.000312,0.112,0.00442,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2005-07-03,2004,10,40,184,248.4,0.63,5,Dry,37,8,6,4,53,108,0.43,140.4,0.56,140.4,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00768,0.000304,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.3,31.3,31.3,751
2005-07-04,2004,10,40,185,245.94,0.63,5,Dry,37,8,6,4,53,108,0.44,137.9,0.56,137.9,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00747,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.7,30.7,30.7,738
2005-07-05,2004,10,40,186,243.48,0.64,5,Dry,37,8,6,4,53,108,0.44,135.5,0.56,135.5,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00727,0.000287,0.109,0.00429,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2005-07-06,2004,10,40,187,242.11,0.64,5,Dry,37,8,6,4,53,108,0.45,134.1,0.55,134.1,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00715,0.000282,0.108,0.00426,1,0.124,0.232,0.00914,25.1,0.932,0.97,0.904,30.8,29.9,29.9,717
2005-07-07,2004,10,40,188,240.2,0.65,5,Dry,37,8,6,4,53,108,0.45,132.2,0.55,132.2,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00699,0.000276,0.107,0.00423,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2005-07-08,2004,10,41,189,238.29,0.65,5,Dry,37,8,6,4,53,108,0.45,130.3,0.55,130.3,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0995,0.00682,0.000269,0.106,0.00419,1,0.118,0.225,0.00886,25.1,0.931,0.97,0.903,29.9,29,29,696
2005-07-09,2004,10,41,190,236.37,0.65,5,Dry,37,8,6,4,53,108,0.46,128.4,0.54,128.4,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0988,0.00666,0.000262,0.105,0.00416,1,0.116,0.221,0.00872,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2005-07-10,2004,10,41,191,234.46,0.66,5,Dry,37,8,6,4,53,108,0.46,126.5,0.54,126.5,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0982,0.0065,0.000256,0.105,0.00412,1,0.113,0.218,0.00858,25.2,0.929,0.97,0.901,29,28.1,28.1,675
2005-07-11,2004,10,41,192,232.54,0.66,5,Dry,37,8,6,4,53,108,0.46,124.5,0.54,124.5,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0975,0.00634,0.000249,0.104,0.00409,1,0.111,0.214,0.00844,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
2005-07-12,2004,10,41,193,230.63,0.67,5,Dry,37,8,6,4,53,108,0.47,122.6,0.53,122.6,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0968,0.00617,0.000243,0.103,0.00405,1,0.108,0.211,0.0083,25.2,0.927,0.97,0.899,28.1,27.3,27.3,654
2005-07-13,2004,10,41,194,228.72,0.67,5,Dry,37,8,6,4,53,108,0.47,120.7,0.53,120.7,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0961,0.00601,0.000236,0.102,0.00402,1,0.105,0.208,0.00817,25.2,0.926,0.97,0.898,27.6,26.8,26.8,644
2005-07-14,2004,10,41,195,226.8,0.68,5,Dry,37,8,6,4,53,108,0.48,118.8,0.52,118.8,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0955,0.00585,0.00023,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.924,0.97,0.897,27.2,26.4,26.4,633
2005-07-15,2004,10,42,196,224.89,0.68,5,Dry,37,8,6,4,53,108,0.48,116.9,0.52,116.9,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0948,0.00569,0.000223,0.1,0.00395,1,0.1,0.201,0.00789,25.2,0.923,0.97,0.895,26.7,25.9,25.9,622
2005-07-16,2004,10,42,197,222.97,0.69,5,Dry,37,8,6,4,53,108,0.48,115,0.52,115,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0941,0.00552,0.000217,0.0996,0.00391,1,0.0977,0.197,0.00775,25.3,0.922,0.97,0.894,26.3,25.5,25.5,611
2005-07-17,2004,10,42,198,221.06,0.69,5,Dry,37,8,6,4,53,108,0.49,113.1,0.51,113.1,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0934,0.00536,0.00021,0.0988,0.00388,1,0.0951,0.194,0.00761,25.3,0.92,0.97,0.893,25.8,25,25,601
2005-07-18,2004,10,42,199,219.14,0.7,5,Dry,37,8,6,4,53,108,0.49,111.1,0.51,111.1,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0928,0.0052,0.000204,0.098,0.00384,1,0.0925,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2005-07-19,2004,10,42,200,217.23,0.7,5,Dry,37,8,6,4,53,108,0.5,109.2,0.5,109.2,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0921,0.00503,0.000197,0.0971,0.00381,1,0.09,0.187,0.00734,25.3,0.918,0.97,0.89,24.9,24.1,24.1,579
2005-07-20,2004,10,42,201,215.32,0.71,5,Dry,37,8,6,4,53,108,0.5,107.3,0.5,107.3,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0914,0.00487,0.000191,0.0963,0.00377,1,0.0874,0.184,0.0072,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2005-07-21,2004,10,42,202,213.4,0.71,5,Dry,37,8,6,4,53,108,0.51,105.4,0.49,105.4,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0907,0.00471,0.000185,0.0954,0.00374,1,0.0848,0.18,0.00706,25.3,0.915,0.97,0.887,24,23.2,23.2,558
