date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-07-22,2004,10,43,203,211.49,0.72,5,Dry,37,8,6,4,53,108,0.51,103.5,0.49,103.5,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0901,0.00455,0.000178,0.0946,0.00371,1,0.0822,0.177,0.00693,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2005-07-23,2004,10,43,204,209.57,0.73,5,Dry,37,8,6,4,53,108,0.52,101.6,0.48,101.6,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0894,0.00438,0.000172,0.0938,0.00367,1,0.0796,0.173,0.00679,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2005-07-24,2004,10,43,205,207.66,0.73,5,Dry,37,8,6,4,53,108,0.52,99.66,0.48,99.66,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0887,0.00422,0.000165,0.0929,0.00364,1,0.077,0.17,0.00665,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2005-07-25,2004,10,43,206,206.29,0.74,5,Dry,37,8,6,4,53,108,0.52,98.29,0.48,98.29,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0882,0.0041,0.000161,0.0923,0.00361,1,0.0752,0.168,0.00655,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
2005-07-26,2004,10,43,207,204.93,0.75,5,Dry,37,8,6,4,53,108,0.53,96.93,0.47,96.93,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0877,0.00399,0.000156,0.0917,0.00359,1,0.0734,0.165,0.00646,25.4,0,0,0,0,0,0,0
2005-07-27,2004,10,43,208,203.56,0.75,5,Dry,37,8,6,4,53,108,0.53,95.56,0.47,95.56,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0873,0.00387,0.000151,0.0911,0.00356,1,0.0715,0.163,0.00636,25.4,0,0,0,0,0,0,0
2005-07-28,2004,10,43,209,202.19,0.75,5,Dry,37,8,6,4,53,108,0.53,94.19,0.47,94.19,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0868,0.00376,0.000147,0.0905,0.00354,1,0.0697,0.16,0.00626,25.4,0,0,0,0,0,0,0
2005-07-29,2004,10,44,210,200.82,0.76,5,Dry,37,8,6,4,53,108,0.54,92.82,0.46,92.82,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0863,0.00364,0.000142,0.0899,0.00351,1,0.0678,0.158,0.00616,25.4,0,0,0,0,0,0,0
2005-07-30,2004,10,44,211,199.46,0.76,5,Dry,37,8,6,4,53,108,0.54,91.46,0.46,91.46,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0858,0.00352,0.000138,0.0893,0.00349,1,0.066,0.155,0.00607,25.4,0,0,0,0,0,0,0
2005-07-31,2004,10,44,212,198.09,0.77,5,Dry,37,8,6,4,53,108,0.55,90.09,0.46,90.09,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0853,0.00341,0.000133,0.0887,0.00347,1,0.0641,0.153,0.00597,25.4,0,0,0,0,0,0,0
2005-08-01,2004,11,44,213,196.72,0.77,5,Dry,34,7,5,3,44,93,0.47,103.7,0.53,103.7,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0884,0.00457,0.000178,0.0929,0.00363,1,0.0825,0.175,0.00686,25.4,0,0,0,0,0,0,0
2005-08-02,2004,11,44,214,193.72,0.78,5,Dry,34,7,5,3,44,93,0.48,100.7,0.52,100.7,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0873,0.00431,0.000168,0.0916,0.00358,1,0.0785,0.17,0.00665,25.4,0,0,0,0,0,0,0
2005-08-03,2004,11,44,215,191.25,0.79,5,Dry,34,7,5,3,44,93,0.49,98.25,0.51,98.25,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.0041,0.00016,0.0905,0.00354,1,0.0751,0.166,0.00648,25.4,0,0,0,0,0,0,0
2005-08-04,2004,11,44,216,188.79,0.8,5,Dry,34,7,5,3,44,93,0.49,95.79,0.51,95.79,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0856,0.00389,0.000152,0.0895,0.0035,1,0.0718,0.161,0.00631,25.4,0,0,0,0,0,0,0
2005-08-05,2004,11,45,217,186.33,0.8,5,Dry,34,7,5,3,44,93,0.5,93.33,0.5,93.33,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0847,0.00368,0.000144,0.0884,0.00346,1,0.0685,0.157,0.00613,25.4,0,0,0,0,0,0,0
2005-08-06,2004,11,45,218,183.87,0.81,5,Dry,34,7,5,3,44,93,0.51,90.87,0.49,90.87,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0838,0.00347,0.000136,0.0873,0.00341,1,0.0652,0.152,0.00596,25.4,0,0,0,0,0,0,0
2005-08-07,2004,11,45,219,182.5,0.81,5,Dry,34,7,5,3,44,93,0.51,89.5,0.49,89.5,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0834,0.00336,0.000131,0.0867,0.00339,1,0.0633,0.15,0.00587,25.4,0,0,0,0,0,0,0
2005-08-08,2004,11,45,220,180.59,0.82,5,Dry,34,7,5,3,44,93,0.52,87.59,0.48,87.59,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.0032,0.000125,0.0859,0.00336,1,0.0607,0.147,0.00574,25.4,0,0,0,0,0,0,0
2005-08-09,2004,11,45,221,178.68,0.83,5,Dry,34,7,5,3,44,93,0.52,85.68,0.48,85.68,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00303,0.000119,0.085,0.00333,1,0.0582,0.143,0.0056,25.4,0,0,0,0,0,0,0
2005-08-10,2004,11,45,222,176.76,0.83,5,Dry,34,7,5,3,44,93,0.53,83.76,0.47,83.76,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00287,0.000112,0.0842,0.00329,1,0.0556,0.14,0.00547,25.4,0,0,0,0,0,0,0
2005-08-11,2004,11,45,223,174.85,0.84,5,Dry,34,7,5,3,44,93,0.53,81.85,0.47,81.85,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0807,0.00271,0.000106,0.0834,0.00326,1,0.053,0.136,0.00534,25.4,0,0,0,0,0,0,0
2005-08-12,2004,11,46,224,172.93,0.84,5,Dry,34,7,5,3,44,93,0.54,79.93,0.46,79.93,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00254,0.0000996,0.0825,0.00323,1,0.0504,0.133,0.0052,25.4,0,0,0,0,0,0,0
2005-08-13,2004,11,46,225,171.02,0.85,5,Dry,34,7,5,3,44,93,0.54,78.02,0.46,78.02,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0793,0.00238,0.0000932,0.0817,0.0032,1,0.0478,0.13,0.00507,25.4,0,0,0,0,0,0,0
2005-08-14,2004,11,46,226,169.11,0.86,5,Dry,34,7,5,3,44,93,0.55,76.11,0.45,76.11,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0786,0.00222,0.0000869,0.0808,0.00317,1,0.0452,0.126,0.00494,25.4,0,0,0,0,0,0,0
2005-08-15,2004,11,46,227,167.19,0.86,5,Dry,34,7,5,3,44,93,0.56,74.19,0.44,74.19,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.078,0.00206,0.0000805,0.08,0.00313,1,0.0427,0.123,0.0048,25.4,0,0,0,0,0,0,0
2005-08-16,2004,11,46,228,165.82,0.87,5,Dry,34,7,5,3,44,93,0.56,72.82,0.44,72.82,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0775,0.00194,0.000076,0.0794,0.00311,1,0.0408,0.12,0.00471,25.4,0,0,0,0,0,0,0
2005-08-17,2004,11,46,229,164.46,0.87,5,Dry,34,7,5,3,44,93,0.56,71.46,0.43,71.46,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.077,0.00182,0.0000715,0.0788,0.00309,1,0.039,0.118,0.00461,25.4,0,0,0,0,0,0,0
2005-08-18,2004,11,46,230,163.09,0.88,5,Dry,34,7,5,3,44,93,0.57,70.09,0.43,70.09,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0765,0.00171,0.0000669,0.0782,0.00306,1,0.0371,0.115,0.00452,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,161.72,0.88,5,Dry,34,7,5,3,44,93,0.57,68.72,0.42,68.72,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.076,0.00159,0.0000623,0.0776,0.00304,1,0.0353,0.113,0.00442,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,160.36,0.88,5,Dry,34,7,5,3,44,93,0.58,67.36,0.42,67.36,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0755,0.00148,0.0000578,0.077,0.00302,1,0.0334,0.11,0.00433,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,158.99,0.89,5,Dry,34,7,5,3,44,93,0.58,65.99,0.41,65.99,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0751,0.00136,0.0000533,0.0764,0.00299,1,0.0316,0.108,0.00423,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,157.62,0.89,5,Dry,34,7,5,3,44,93,0.59,64.62,0.41,64.62,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0746,0.00124,0.0000487,0.0758,0.00297,1,0.0297,0.106,0.00414,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,156.25,0.89,5,Dry,34,7,5,3,44,93,0.59,63.25,0.41,63.25,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0741,0.00113,0.0000441,0.0752,0.00295,1,0.0279,0.103,0.00404,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,154.89,0.9,5,Dry,34,7,5,3,44,93,0.6,61.89,0.4,61.89,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0736,0.00101,0.0000396,0.0746,0.00293,1,0.0261,0.101,0.00395,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,153.52,0.9,5,Dry,34,7,5,3,44,93,0.61,60.52,0.39,60.52,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0731,0.000894,0.0000351,0.074,0.0029,1,0.0242,0.0982,0.00385,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,152.15,0.9,5,Dry,34,7,5,3,44,93,0.61,59.15,0.39,59.15,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0726,0.000778,0.0000305,0.0734,0.00288,1,0.0224,0.0958,0.00376,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,150.79,0.91,5,Dry,34,7,5,3,44,93,0.62,57.79,0.38,57.79,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0722,0.000662,0.000026,0.0728,0.00286,1,0.0205,0.0933,0.00366,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,149.42,0.91,5,Dry,34,7,5,3,44,93,0.62,56.42,0.38,56.42,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0717,0.000546,0.0000214,0.0722,0.00283,1,0.0187,0.0909,0.00356,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,149.14,0.91,5,Dry,34,7,5,3,44,93,0.62,56.14,0.38,56.14,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0716,0.000522,0.0000205,0.0721,0.00283,1,0.0183,0.0904,0.00354,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,148.32,0.91,5,Dry,34,7,5,3,44,93,0.63,55.32,0.37,55.32,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0713,0.000452,0.0000177,0.0717,0.00281,1,0.0172,0.0889,0.00349,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,147.5,0.91,5,Dry,34,7,5,3,44,93,0.63,54.5,0.37,54.5,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.071,0.000383,0.000015,0.0714,0.0028,1,0.0161,0.0875,0.00343,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,145.59,0.91,5,Dry,30,6,4,2,30,72,0.49,73.59,0.51,73.59,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.00201,0.0000786,0.0776,0.00304,1,0.0418,0.119,0.00469,25.4,0.932,0.96,0.895,17.1,16.4,16.4,394
2005-09-02,2004,12,49,245,142.58,0.92,5,Dry,30,6,4,2,30,72,0.51,70.58,0.49,70.58,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00175,0.0000686,0.0763,0.00299,1,0.0378,0.114,0.00447,25.4,0.916,0.96,0.879,16.1,15.5,15.5,371
2005-09-03,2004,12,49,246,140.12,0.92,5,Dry,30,6,4,2,30,72,0.51,68.12,0.49,68.12,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000604,0.0752,0.00295,1,0.0345,0.11,0.0043,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2005-09-04,2004,12,49,247,137.66,0.93,5,Dry,30,6,4,2,30,72,0.52,65.66,0.48,65.66,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0728,0.00133,0.0000522,0.0742,0.00291,1,0.0311,0.105,0.00413,25.4,0.889,0.96,0.854,14.5,14,14,335
2005-09-05,2004,12,49,248,135.2,0.93,5,Dry,30,6,4,2,30,72,0.53,63.2,0.47,63.2,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.072,0.00112,0.000044,0.0731,0.00287,1,0.0278,0.101,0.00396,25.4,0.875,0.96,0.84,13.8,13.2,13.2,318
2005-09-06,2004,12,49,249,133.83,0.93,5,Dry,30,6,4,2,30,72,0.54,61.83,0.46,61.83,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0715,0.00101,0.0000394,0.0725,0.00284,1,0.026,0.0984,0.00386,25.4,0,0,0,0,0,0,0
2005-09-07,2004,12,49,250,131.92,0.94,5,Dry,30,6,4,2,30,72,0.55,59.92,0.45,59.92,0,0,0,0,-2,2,30,6,4,0,32,99.9,990,964.5,25.5,0.0708,0.000843,0.0000331,0.0717,0.00281,1,0.0234,0.0951,0.00373,25.4,0,0,0,0,0,0,0
2005-09-08,2004,12,49,251,130,0.94,5,Dry,30,6,4,2,30,72,0.55,58,0.45,58,0,0,0,0,-2,2,30,6,4,0,32,98,990,964.5,25.5,0.0708,0.00068,0.0000267,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
2005-09-09,2004,12,50,252,128.09,0.94,5,Dry,30,6,4,2,30,72,0.56,56.09,0.44,56.09,0,0,0,0,-2,2,30,6,4,0,32,96.1,990,964.5,25.5,0.0708,0.000518,0.0000203,0.0713,0.0028,1,0.0182,0.0896,0.00351,25.4,0,0,0,0,0,0,0
2005-09-10,2004,12,50,253,126.18,0.95,5,Dry,30,6,4,2,30,72,0.57,54.18,0.43,54.18,0,0,0,0,-2,2,30,6,4,0,32,94.2,990,964.5,25.5,0.0708,0.000355,0.0000139,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
2005-09-11,2004,12,50,254,124.26,0.95,5,Dry,30,6,4,2,30,72,0.58,52.26,0.42,52.26,0,0,0,0,-2,2,30,6,4,0,32,92.3,990,964.5,25.5,0.0708,0.000192,0.00000753,0.071,0.00278,1,0.0131,0.0841,0.0033,25.4,0,0,0,0,0,0,0
2005-09-12,2004,12,50,255,122.35,0.96,5,Dry,30,6,4,2,30,72,0.59,50.35,0.41,50.35,0,0,0,0,-2,2,30,6,4,0,32,90.3,990,964.5,25.5,0.0708,0.0000298,0.00000117,0.0709,0.00278,1,0.0105,0.0813,0.00319,25.4,0,0,0,0,0,0,0
2005-09-13,2004,12,50,256,120.98,0.96,5,Dry,30,6,4,2,30,72,0.59,48.98,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-14,2004,12,50,257,119.61,0.96,5,Dry,30,6,4,2,30,72,0.6,47.61,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-15,2004,12,50,258,118.25,0.96,5,Dry,30,6,4,2,30,72,0.61,46.25,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-16,2004,12,51,259,116.88,0.97,5,Dry,30,6,4,2,30,72,0.62,44.88,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-17,2004,12,51,260,115.51,0.97,5,Dry,30,6,4,2,30,72,0.62,43.51,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-18,2004,12,51,261,114.14,0.97,5,Dry,30,6,4,2,30,72,0.63,42.14,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-19,2004,12,51,262,112.78,0.97,5,Dry,30,6,4,2,30,72,0.64,40.78,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-20,2004,12,51,263,111.41,0.97,5,Dry,30,6,4,2,30,72,0.65,39.41,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-21,2004,12,51,264,110.04,0.97,5,Dry,30,6,4,2,30,72,0.65,38.04,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-22,2004,12,51,265,109.77,0.97,5,Dry,30,6,4,2,30,72,0.66,37.77,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-23,2004,12,52,266,108.95,0.97,5,Dry,30,6,4,2,30,72,0.66,36.95,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-24,2004,12,52,267,108.13,0.97,5,Dry,30,6,4,2,30,72,0.67,36.13,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-25,2004,12,52,268,107.31,0.97,5,Dry,30,6,4,2,30,72,0.67,35.31,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,106.49,0.97,5,Dry,30,6,4,2,30,72,0.68,34.49,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,105.67,0.98,5,Dry,30,6,4,2,30,72,0.68,33.67,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,104.85,0.98,5,Dry,30,6,4,2,30,72,0.69,32.85,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,104.03,0.98,5,Dry,30,6,4,2,30,72,0.69,32.03,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,103.75,0.98,5,Dry,30,6,4,2,30,72,0.69,31.75,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,101.84,0.98,5,Dry,24,4,2,2,20,52,0.51,49.84,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-02,2005,1,1,275,100.47,0.98,5,Dry,24,4,2,2,20,52,0.52,48.47,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-03,2005,1,1,276,99.11,0.98,5,Dry,24,4,2,2,20,52,0.53,47.11,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-04,2005,1,1,277,98.83,0.98,5,Dry,24,4,2,2,20,52,0.53,46.83,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-05,2005,1,1,278,98.01,0.98,5,Dry,24,4,2,2,20,52,0.53,46.01,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-06,2005,1,1,279,97.74,0.98,5,Dry,24,4,2,2,20,52,0.53,45.74,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-07,2005,1,1,280,97.47,0.98,5,Dry,24,4,2,2,20,52,0.53,45.47,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-08,2005,1,2,281,96.64,0.98,5,Dry,24,4,2,2,20,52,0.54,44.64,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-09,2005,1,2,282,95.82,0.98,5,Dry,24,4,2,2,20,52,0.54,43.82,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-10,2005,1,2,283,95,0.98,5,Dry,24,4,2,2,20,52,0.55,43,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-11,2005,1,2,284,94.18,0.98,5,Dry,24,4,2,2,20,52,0.55,42.18,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,93.91,0.98,5,Dry,24,4,2,2,20,52,0.55,41.91,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,93.09,0.98,5,Dry,24,4,2,2,20,52,0.56,41.09,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,92.27,0.98,5,Dry,24,4,2,2,20,52,0.56,40.27,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,92,0.98,5,Dry,24,4,2,2,20,52,0.56,40,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,91.72,0.98,5,Dry,24,4,2,2,20,52,0.57,39.72,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,92,0.98,5,Dry,24,4,2,2,20,52,0.56,40,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,92.27,0.98,5,Dry,24,4,2,2,20,52,0.56,40.27,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,91.45,0.98,5,Dry,24,4,2,2,20,52,0.57,39.45,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,90.63,0.99,5,Dry,24,4,2,2,20,52,0.57,38.63,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,89.81,0.99,5,Dry,24,4,2,2,20,52,0.58,37.81,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,88.99,0.99,5,Dry,24,4,2,2,20,52,0.58,36.99,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,88.17,0.99,5,Dry,24,4,2,2,20,52,0.59,36.17,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,88.99,0.99,5,Dry,24,4,2,2,20,52,0.58,36.99,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,88.17,0.99,5,Dry,24,4,2,2,20,52,0.59,36.17,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,87.89,0.99,5,Dry,24,4,2,2,20,52,0.59,35.89,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,87.07,0.99,5,Dry,24,4,2,2,20,52,0.6,35.07,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,86.25,0.99,5,Dry,24,4,2,2,20,52,0.6,34.25,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,85.43,0.99,5,Dry,24,4,2,2,20,52,0.61,33.43,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,86.25,0.99,5,Dry,24,4,2,2,20,52,0.6,34.25,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,85.43,0.99,5,Dry,24,4,2,2,20,52,0.61,33.43,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,86.25,0.99,5,Dry,23,4,2,2,19,50,0.58,36.25,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,88.72,0.99,5,Dry,23,4,2,2,19,50,0.56,38.72,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,93.36,0.98,5,Dry,23,4,2,2,19,50,0.54,43.36,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,96.92,0.98,5,Dry,23,4,2,2,19,50,0.52,46.92,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,98.29,0.98,5,Dry,23,4,2,2,19,50,0.51,48.29,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,101.29,0.98,5,Dry,23,4,2,2,19,50,0.49,51.29,0.51,51.29,0,0,0,0,-2,2,23,4,2,0,21,80.3,990,964.5,25.5,0.0708,0.00011,0.0000043,0.0709,0.00278,1,0.0117,0.0827,0.00324,25.4,0,0,0,0,0,0,0
2005-11-07,2005,2,6,311,104.85,0.98,5,Dry,23,4,2,2,19,50,0.48,54.85,0.52,54.85,0,0,0,0,-2,2,23,4,2,0,21,83.8,990,964.5,25.5,0.0708,0.000412,0.0000162,0.0712,0.00279,1,0.0165,0.0878,0.00344,25.4,0,0,0,0,0,0,0
2005-11-08,2005,2,6,312,110.59,0.97,5,Dry,23,4,2,2,19,50,0.45,60.59,0.55,60.59,0,0,0,0,-2,2,23,4,2,0,21,89.6,990,964.5,25.5,0.0708,0.0009,0.0000353,0.0717,0.00281,1,0.0243,0.096,0.00377,25.4,0,0,0,0,0,0,0
2005-11-09,2005,2,6,313,114.14,0.97,5,Dry,23,4,2,2,19,50,0.44,64.14,0.56,64.14,0,0,0,0,-2,2,23,4,2,0,21,93.1,990,964.5,25.5,0.0708,0.0012,0.0000471,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
2005-11-10,2005,2,6,314,114.97,0.97,5,Dry,23,4,2,2,19,50,0.43,64.97,0.56,64.97,0,0,0,0,-2,2,23,4,2,0,21,94,990,964.5,25.5,0.0708,0.00127,0.0000499,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.8,13.8,330
2005-11-11,2005,2,6,315,117.43,0.96,5,Dry,23,4,2,2,19,50,0.43,67.43,0.57,67.43,0,0,0,0,-2,2,23,4,2,0,21,96.4,990,964.5,25.5,0.0708,0.00148,0.0000581,0.0723,0.00284,1,0.0335,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
2005-11-12,2005,2,7,316,123.72,0.95,5,Dry,23,4,2,2,19,50,0.4,73.72,0.6,73.72,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00202,0.0000791,0.0738,0.00289,1,0.042,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.4,16.4,395
2005-11-13,2005,2,7,317,127.27,0.95,5,Dry,23,4,2,2,19,50,0.39,77.27,0.61,77.27,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00232,0.0000909,0.0754,0.00296,1,0.0468,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2005-11-14,2005,2,7,318,127.54,0.95,5,Dry,23,4,2,2,19,50,0.39,77.54,0.61,77.54,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0731,0.00234,0.0000918,0.0755,0.00296,1,0.0472,0.123,0.00481,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2005-11-15,2005,2,7,319,126.72,0.95,5,Dry,23,4,2,2,19,50,0.4,76.72,0.6,76.72,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00227,0.0000891,0.0751,0.00295,1,0.0461,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
2005-11-16,2005,2,7,320,124.81,0.95,5,Dry,23,4,2,2,19,50,0.4,74.81,0.6,74.81,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00211,0.0000827,0.0743,0.00291,1,0.0435,0.118,0.00462,25.4,0.94,0.96,0.902,17.5,16.8,16.8,403
2005-11-17,2005,2,7,321,125.63,0.95,5,Dry,23,4,2,2,19,50,0.4,75.63,0.6,75.63,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.00218,0.0000854,0.0746,0.00293,1,0.0446,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,408
2005-11-18,2005,2,7,322,126.45,0.95,5,Dry,23,4,2,2,19,50,0.4,76.45,0.6,76.45,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00225,0.0000882,0.075,0.00294,1,0.0457,0.121,0.00473,25.4,0.938,0.96,0.901,17.9,17.1,17.1,411
2005-11-19,2005,2,8,323,128.36,0.94,5,Dry,23,4,2,2,19,50,0.39,78.36,0.61,78.36,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000945,0.0758,0.00297,1,0.0483,0.124,0.00487,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2005-11-20,2005,2,8,324,131.37,0.94,5,Dry,23,4,2,2,19,50,0.38,81.37,0.62,81.37,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00267,0.000105,0.0772,0.00303,1,0.0523,0.13,0.00508,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2005-11-21,2005,2,8,325,129.46,0.94,5,Dry,23,4,2,2,19,50,0.39,79.46,0.61,79.46,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000982,0.0763,0.00299,1,0.0498,0.126,0.00494,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2005-11-22,2005,2,8,326,128.09,0.94,5,Dry,23,4,2,2,19,50,0.39,78.09,0.61,78.09,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000936,0.0757,0.00297,1,0.0479,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2005-11-23,2005,2,8,327,126.18,0.95,5,Dry,23,4,2,2,19,50,0.4,76.18,0.6,76.18,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00223,0.0000873,0.0749,0.00294,1,0.0453,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2005-11-24,2005,2,8,328,127.54,0.95,5,Dry,23,4,2,2,19,50,0.39,77.54,0.61,77.54,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0731,0.00234,0.0000918,0.0755,0.00296,1,0.0472,0.123,0.00481,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2005-11-25,2005,2,8,329,132.74,0.94,5,Dry,23,4,2,2,19,50,0.38,82.74,0.62,82.74,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00278,0.000109,0.0778,0.00305,1,0.0542,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
2005-11-26,2005,2,9,330,137.93,0.93,5,Dry,23,4,2,2,19,50,0.36,87.93,0.64,87.93,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00322,0.000126,0.08,0.00314,1,0.0612,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2005-11-27,2005,2,9,331,141.49,0.92,5,Dry,23,4,2,2,19,50,0.35,91.49,0.65,91.49,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0781,0.00353,0.000138,0.0816,0.0032,1,0.066,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2005-11-28,2005,2,9,332,145.59,0.91,5,Dry,23,4,2,2,19,50,0.34,95.59,0.66,95.59,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00388,0.000152,0.0834,0.00327,1,0.0715,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,505
2005-11-29,2005,2,9,333,147.5,0.91,5,Dry,23,4,2,2,19,50,0.34,97.5,0.66,97.5,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00404,0.000158,0.0842,0.0033,1,0.0741,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2005-11-30,2005,2,9,334,149.42,0.91,5,Dry,23,4,2,2,19,50,0.34,99.42,0.67,99.42,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0809,0.0042,0.000165,0.0851,0.00334,1,0.0767,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2005-12-01,2005,3,9,335,150.24,0.91,5,Dry,26,4,3,2,24,59,0.39,91.24,0.61,91.24,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.00351,0.000137,0.0829,0.00325,1,0.0657,0.149,0.00583,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2005-12-02,2005,3,9,336,148.87,0.91,5,Dry,26,4,3,2,24,59,0.4,89.87,0.6,89.87,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.00339,0.000133,0.0823,0.00323,1,0.0638,0.146,0.00573,25.4,0.921,0.964,0.888,20.6,19.9,19.9,476
2005-12-03,2005,3,10,337,149.14,0.91,5,Dry,26,4,3,2,24,59,0.4,90.14,0.6,90.14,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00341,0.000134,0.0824,0.00323,1,0.0642,0.147,0.00575,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2005-12-04,2005,3,10,338,153.25,0.9,5,Dry,26,4,3,2,24,59,0.39,94.25,0.61,94.25,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00376,0.000147,0.0842,0.0033,1,0.0697,0.154,0.00604,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
2005-12-05,2005,3,10,339,156.8,0.89,5,Dry,26,4,3,2,24,59,0.38,97.8,0.62,97.8,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0858,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2005-12-06,2005,3,10,340,158.17,0.89,5,Dry,26,4,3,2,24,59,0.37,99.17,0.63,99.17,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0864,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2005-12-07,2005,3,10,341,156.25,0.89,5,Dry,26,4,3,2,24,59,0.38,97.25,0.62,97.25,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000157,0.0855,0.00335,1,0.0738,0.159,0.00624,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2005-12-08,2005,3,10,342,157.07,0.89,5,Dry,26,4,3,2,24,59,0.38,98.07,0.62,98.07,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00409,0.00016,0.0859,0.00337,1,0.0749,0.161,0.0063,25.4,0.913,0.968,0.883,22.3,21.5,21.5,517
2005-12-09,2005,3,10,343,159.54,0.89,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.0043,0.000168,0.087,0.00341,1,0.0782,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-12-10,2005,3,11,344,160.36,0.88,5,Dry,26,4,3,2,24,59,0.37,101.4,0.63,101.4,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.083,0.00437,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2005-12-11,2005,3,11,345,157.89,0.89,5,Dry,26,4,3,2,24,59,0.37,98.89,0.63,98.89,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00416,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2005-12-12,2005,3,11,346,158.72,0.89,5,Dry,26,4,3,2,24,59,0.37,99.72,0.63,99.72,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00423,0.000166,0.0866,0.00339,1,0.0771,0.164,0.00642,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2005-12-13,2005,3,11,347,160.08,0.88,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00434,0.00017,0.0872,0.00342,1,0.079,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
2005-12-14,2005,3,11,348,159.26,0.89,5,Dry,26,4,3,2,24,59,0.37,100.3,0.63,100.3,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00427,0.000167,0.0868,0.0034,1,0.0779,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
2005-12-15,2005,3,11,349,158.99,0.89,5,Dry,26,4,3,2,24,59,0.37,99.99,0.63,99.99,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00425,0.000167,0.0867,0.0034,1,0.0775,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2005-12-16,2005,3,11,350,160.36,0.88,5,Dry,26,4,3,2,24,59,0.37,101.4,0.63,101.4,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.083,0.00437,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2005-12-17,2005,3,12,351,163.91,0.87,5,Dry,26,4,3,2,24,59,0.36,104.9,0.64,104.9,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00467,0.000183,0.0889,0.00348,1,0.0841,0.173,0.00678,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
2005-12-18,2005,3,12,352,167.47,0.86,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0855,0.00497,0.000195,0.0904,0.00354,1,0.0889,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,576
2005-12-19,2005,3,12,353,167.74,0.86,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00499,0.000196,0.0905,0.00355,1,0.0893,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2005-12-20,2005,3,12,354,168.56,0.86,5,Dry,26,4,3,2,24,59,0.35,109.6,0.65,109.6,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0904,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
2005-12-21,2005,3,12,355,172.66,0.85,5,Dry,26,4,3,2,24,59,0.34,113.7,0.66,113.7,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2005-12-22,2005,3,12,356,174.03,0.84,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00553,0.000216,0.0933,0.00365,1,0.0978,0.191,0.00748,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2005-12-23,2005,3,12,357,173.75,0.84,5,Dry,26,4,3,2,24,59,0.34,114.8,0.66,114.8,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.0055,0.000215,0.0932,0.00365,1,0.0974,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2005-12-24,2005,3,13,358,170.75,0.85,5,Dry,26,4,3,2,24,59,0.35,111.8,0.65,111.8,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00525,0.000205,0.0919,0.0036,1,0.0934,0.185,0.00725,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2005-12-25,2005,3,13,359,171.57,0.85,5,Dry,26,4,3,2,24,59,0.34,112.6,0.66,112.6,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0869,0.00532,0.000208,0.0922,0.00361,1,0.0945,0.187,0.00731,25.4,0.92,0.97,0.892,25.7,25,25,599
2005-12-26,2005,3,13,360,174.03,0.84,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00553,0.000216,0.0933,0.00365,1,0.0978,0.191,0.00748,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2005-12-27,2005,3,13,361,177.04,0.83,5,Dry,26,4,3,2,24,59,0.33,118,0.67,118,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00578,0.000226,0.0946,0.0037,1,0.102,0.196,0.00769,25.4,0.924,0.97,0.896,27.1,26.3,26.3,631
2005-12-28,2005,3,13,362,180.04,0.82,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.0959,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
2005-12-29,2005,3,13,363,180.86,0.82,5,Dry,26,4,3,2,24,59,0.33,121.9,0.67,121.9,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2005-12-30,2005,3,13,364,181.68,0.82,5,Dry,26,4,3,2,24,59,0.33,122.7,0.68,122.7,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00618,0.000242,0.0967,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2005-12-31,2005,3,14,365,184.69,0.81,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2006-01-01,2005,4,14,1,186.61,0.8,5,Dry,29,5,4,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0944,0.00369,1,0.0959,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2006-01-02,2005,4,14,2,188.52,0.8,5,Dry,29,5,4,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00373,1,0.0985,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2006-01-03,2005,4,14,3,190.43,0.79,5,Dry,29,5,4,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2006-01-04,2005,4,14,4,191.8,0.79,5,Dry,29,5,4,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2006-01-05,2005,4,14,5,195.36,0.78,5,Dry,29,5,4,2,33,73,0.37,122.4,0.63,122.4,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0921,0.00615,0.00024,0.0983,0.00384,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2006-01-06,2005,4,14,6,198.91,0.76,5,Dry,29,5,4,2,33,73,0.37,125.9,0.63,125.9,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
2006-01-07,2005,4,15,7,202.47,0.75,5,Dry,29,5,4,2,33,73,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2006-01-08,2005,4,15,8,204.93,0.75,5,Dry,29,5,4,2,33,73,0.36,131.9,0.64,131.9,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.121,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2006-01-09,2005,4,15,9,207.39,0.74,5,Dry,29,5,4,2,33,73,0.35,134.4,0.65,134.4,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0964,0.00717,0.000281,0.104,0.00405,1,0.124,0.227,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2006-01-10,2005,4,15,10,210.39,0.72,5,Dry,29,5,4,2,33,73,0.35,137.4,0.65,137.4,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0974,0.00743,0.000291,0.105,0.00411,1,0.128,0.233,0.00912,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2006-01-11,2005,4,15,11,214.5,0.71,5,Dry,29,5,4,2,33,73,0.34,141.5,0.66,141.5,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0989,0.00778,0.000305,0.107,0.00418,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2006-01-12,2005,4,15,12,219.14,0.7,5,Dry,29,5,4,2,33,73,0.33,146.1,0.67,146.1,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00817,0.000321,0.109,0.00426,1,0.14,0.248,0.00975,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
2006-01-13,2005,4,15,13,223.79,0.68,5,Dry,29,5,4,2,33,73,0.33,150.8,0.67,150.8,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00857,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,815
2006-01-14,2005,4,16,14,227.89,0.67,5,Dry,29,5,4,2,33,73,0.32,154.9,0.68,154.9,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00442,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,837
2006-01-15,2005,4,16,15,230.9,0.67,5,Dry,29,5,4,2,33,73,0.32,157.9,0.68,157.9,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,853
2006-01-16,2005,4,16,16,235.55,0.66,5,Dry,29,5,4,2,33,73,0.31,162.6,0.69,162.6,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00456,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.6,36.6,880
2006-01-17,2005,4,16,17,244.03,0.64,5,Dry,29,5,4,2,33,73,0.3,171,0.7,171,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,930
2006-01-18,2005,4,16,18,251.96,0.62,5,Dry,29,5,4,2,33,73,0.29,179,0.71,179,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000433,0.123,0.00487,1,0.184,0.307,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2006-01-19,2005,4,16,19,258.79,0.61,5,Dry,29,5,4,2,33,73,0.28,185.8,0.72,185.8,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2006-01-20,2005,4,16,20,264.54,0.6,5,Dry,29,5,4,2,33,73,0.28,191.5,0.72,191.5,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.00509,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2006-01-21,2005,4,17,21,271.37,0.58,5,Dry,29,5,4,2,33,73,0.27,198.4,0.73,198.4,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2006-01-22,2005,4,17,22,279.85,0.57,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2006-01-23,2005,4,17,23,287.23,0.56,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2006-01-24,2005,4,17,24,294.61,0.55,5,Dry,29,5,4,2,33,73,0.25,221.6,0.75,221.6,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2006-01-25,2005,4,17,25,303.09,0.54,5,Dry,29,5,4,2,33,73,0.24,230.1,0.76,230.1,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.0097,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2006-01-26,2005,4,17,26,311.57,0.53,5,Dry,29,5,4,2,33,73,0.23,238.6,0.77,238.6,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52.1,1250
2006-01-27,2005,4,17,27,318.95,0.52,5,Dry,29,5,4,2,33,73,0.23,245.9,0.77,245.9,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000666,0.152,0.00609,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2006-01-28,2005,4,18,28,324.69,0.51,5,Dry,29,5,4,2,33,73,0.23,251.7,0.78,251.7,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0178,0.000713,0.156,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,55,1320
2006-01-29,2005,4,18,29,331.53,0.5,5,Dry,29,5,4,2,33,73,0.22,258.5,0.78,258.5,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.021,0.000843,0.161,0.00646,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2006-01-30,2005,4,18,30,339.46,0.49,5,Dry,29,5,4,2,33,73,0.21,266.5,0.79,266.5,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0248,0.000995,0.168,0.00674,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2006-01-31,2005,4,18,31,349.03,0.48,5,Dry,29,5,4,2,33,73,0.21,276,0.79,276,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0293,0.00118,0.176,0.00707,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31.1,30.1,60.3,1450
2006-02-01,2005,5,18,32,355.86,0.48,5,Dry,31,6,4,3,41,85,0.24,270.9,0.76,270.9,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.0268,0.00108,0.172,0.00695,2,0.125,0.298,0.012,24.5,0.934,0.97,0.906,30.4,29.5,59,1420
2006-02-02,2005,5,18,33,361.06,0.47,5,Dry,31,6,4,3,41,85,0.23,276.1,0.77,276.1,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0293,0.00118,0.177,0.00713,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.1,1440
2006-02-03,2005,5,18,34,366.8,0.47,5,Dry,31,6,4,3,41,85,0.23,281.8,0.77,281.8,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.149,0.032,0.00129,0.181,0.00733,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
2006-02-04,2005,5,19,35,374.73,0.46,5,Dry,31,6,4,3,41,85,0.23,289.7,0.77,289.7,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.0358,0.00145,0.188,0.0076,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.5,31.5,63.1,1510
2006-02-05,2005,5,19,36,383.21,0.45,5,Dry,31,6,4,3,41,85,0.22,298.2,0.78,298.2,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0398,0.00161,0.195,0.0079,2,0.144,0.339,0.0137,24.3,0.94,0.97,0.912,33.5,32.5,64.9,1560
2006-02-06,2005,5,19,37,391.14,0.44,5,Dry,31,6,4,3,41,85,0.22,306.1,0.78,306.1,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0435,0.00177,0.202,0.00818,2,0.149,0.351,0.0142,24.3,0.941,0.97,0.913,34.3,33.3,66.6,1600
2006-02-07,2005,5,19,38,399.07,0.44,5,Dry,31,6,4,3,41,85,0.21,314.1,0.79,314.1,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0472,0.00192,0.208,0.00846,2,0.154,0.363,0.0147,24.2,0.943,0.97,0.914,35.2,34.1,68.3,1640
2006-02-08,2005,5,19,39,403.72,0.43,5,Dry,31,6,4,3,41,85,0.21,318.7,0.79,318.7,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.162,0.0494,0.00201,0.212,0.00862,2,0.158,0.37,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.3,1660
2006-02-09,2005,5,19,40,408.91,0.43,5,Dry,31,6,4,3,41,85,0.21,323.9,0.79,323.9,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0519,0.00211,0.216,0.0088,2,0.161,0.377,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2006-02-10,2005,5,19,41,417.39,0.42,5,Dry,31,6,4,3,41,85,0.2,332.4,0.8,332.4,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0559,0.00228,0.223,0.0091,2,0.167,0.39,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.1,1730
2006-02-11,2005,5,20,42,425.32,0.41,5,Dry,31,6,4,3,41,85,0.2,340.3,0.8,340.3,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0596,0.00244,0.23,0.00938,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
2006-02-12,2005,5,20,43,434.34,0.41,5,Dry,31,6,4,3,41,85,0.2,349.3,0.8,349.3,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0639,0.00261,0.237,0.0097,2,0.178,0.415,0.017,24,0.948,0.974,0.924,39,38,76,1820
2006-02-13,2005,5,20,44,441.18,0.4,5,Dry,31,6,4,3,41,85,0.19,356.2,0.81,356.2,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0671,0.00275,0.243,0.00995,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2006-02-14,2005,5,20,45,448.01,0.39,5,Dry,31,6,4,3,41,85,0.19,363,0.81,363,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0703,0.00288,0.248,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.2,1900
2006-02-15,2005,5,20,46,457.04,0.39,5,Dry,31,6,4,3,41,85,0.19,372,0.81,372,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0746,0.00306,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.6,81.2,1950
2006-02-16,2005,5,20,47,467.7,0.38,5,Dry,31,6,4,3,41,85,0.18,382.7,0.82,382.7,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0796,0.00328,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.6,41.8,83.5,2000
2006-02-17,2005,5,20,48,477.82,0.37,5,Dry,31,6,4,3,41,85,0.18,392.8,0.82,392.8,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0844,0.00348,0.273,0.0113,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2006-02-18,2005,5,21,49,487.93,0.37,5,Dry,31,6,4,3,41,85,0.17,402.9,0.83,402.9,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0892,0.00368,0.281,0.0116,2,0.214,0.496,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.7,2100
2006-02-19,2005,5,21,50,496.96,0.36,5,Dry,31,6,4,3,41,85,0.17,412,0.83,412,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0934,0.00387,0.289,0.012,2,0.221,0.509,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.5,2150
2006-02-20,2005,5,21,51,504.34,0.36,5,Dry,31,6,4,3,41,85,0.17,419.3,0.83,419.3,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0969,0.00402,0.295,0.0122,2,0.226,0.52,0.0216,23.6,0.956,0.98,0.937,46.4,45.5,91,2180
2006-02-21,2005,5,21,52,513.91,0.35,5,Dry,31,6,4,3,41,85,0.17,428.9,0.83,428.9,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.101,0.00421,0.303,0.0126,2,0.232,0.535,0.0222,23.6,0.957,0.98,0.938,47.4,46.5,92.9,2230
2006-02-22,2005,5,21,53,526.76,0.34,5,Dry,31,6,4,3,41,85,0.16,441.8,0.84,441.8,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00447,0.313,0.013,2,0.241,0.554,0.0231,23.5,0.958,0.98,0.939,48.7,47.7,95.5,2290
2006-02-23,2005,5,21,54,540.71,0.34,5,Dry,31,6,4,3,41,85,0.16,455.7,0.84,455.7,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00476,0.325,0.0136,2,0.25,0.575,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2006-02-24,2005,5,21,55,556.84,0.33,5,Dry,31,6,4,3,41,85,0.15,471.8,0.85,471.8,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.00509,0.34,0.0142,2,0.261,0.601,0.0251,23.3,0.956,0.98,0.937,51.5,48.2,96.4,2310
2006-02-25,2005,5,22,56,570.24,0.32,5,Dry,31,6,4,3,41,85,0.15,485.2,0.85,485.2,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.226,0.128,0.00537,0.354,0.0148,3,0.161,0.514,0.0216,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2006-02-26,2005,5,22,57,585.28,0.31,5,Dry,31,6,4,3,41,85,0.14,500.3,0.85,500.3,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00569,0.369,0.0155,3,0.168,0.537,0.0226,23.2,0.946,0.97,0.918,35.9,34.9,105,2510
2006-02-27,2005,5,22,58,604.69,0.3,5,Dry,31,6,4,3,41,85,0.14,519.7,0.86,519.7,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00626,0.393,0.0166,3,0.176,0.57,0.0241,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2006-02-28,2005,5,22,59,627.39,0.28,5,Dry,31,6,4,3,41,85,0.14,542.4,0.86,542.4,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00692,0.421,0.0179,3,0.187,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
2006-03-01,2005,6,22,60,650.63,0.27,5,Dry,36,8,6,4,53,107,0.16,543.6,0.84,543.6,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.164,0.00699,0.428,0.0182,3,0.187,0.615,0.0262,22.9,0.95,0.973,0.925,38.6,37.6,113,2710
2006-03-02,2005,6,22,61,672.78,0.27,5,Dry,36,8,6,4,53,107,0.16,565.8,0.84,565.8,0,0,0,0,-4,4,36,8,6,0,57,616,990,966.6,23.4,0.276,0.179,0.00764,0.455,0.0195,3,0.197,0.653,0.0279,22.8,0.952,0.976,0.929,40.1,39.1,117,2820
2006-03-03,2005,6,22,62,693.83,0.26,5,Dry,36,8,6,4,53,107,0.15,586.8,0.85,586.8,0,0,0,0,-4,4,36,8,6,0,57,637,990,966.7,23.3,0.288,0.193,0.00827,0.481,0.0206,3,0.207,0.688,0.0295,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
2006-03-04,2005,6,23,63,718.72,0.25,5,Dry,36,8,6,4,53,107,0.15,611.7,0.85,611.7,0,0,0,0,-4,4,36,8,6,0,57,662,990,966.8,23.2,0.303,0.21,0.00903,0.512,0.0221,3,0.218,0.73,0.0314,22.5,0.955,0.98,0.936,43,42.1,126,3030
2006-03-05,2005,6,23,64,745.24,0.24,5,Dry,36,8,6,4,53,107,0.14,638.2,0.86,638.2,0,0,0,0,-4,4,36,8,6,0,57,688,990,966.9,23.1,0.318,0.227,0.00983,0.545,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.6,43.7,131,3140
2006-03-06,2005,6,23,65,770.67,0.23,5,Dry,36,8,6,4,53,107,0.14,663.7,0.86,663.7,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.818,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
2006-03-07,2005,6,23,66,787.05,0.22,5,Dry,36,8,6,4,53,107,0.14,680,0.86,680,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.597,0.026,3,0.249,0.845,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
