date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-03-08,2005,6,23,67,807.68,0.21,5,Dry,36,8,6,4,53,107,0.13,700.7,0.87,700.7,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
2006-03-09,2005,6,23,68,831.01,0.2,5,Dry,36,8,6,4,53,107,0.13,724,0.87,724,0,0,0,0,-4,4,36,8,6,0,57,774,990,967.2,22.8,0.366,0.285,0.0125,0.651,0.0286,3,0.268,0.919,0.0404,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2006-03-10,2005,6,23,69,856.38,0.19,5,Dry,36,8,6,4,53,107,0.13,749.4,0.88,749.4,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.387,0.302,0.0133,0.688,0.0304,3,0.28,0.968,0.0427,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2006-03-11,2005,6,24,70,883.41,0.19,5,Dry,36,8,6,4,53,107,0.12,776.4,0.88,776.4,0,0,0,0,-4,4,36,8,6,0,57,826,990,967.4,22.6,0.411,0.315,0.0139,0.726,0.0322,3,0.287,1.01,0.0449,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2006-03-12,2005,6,24,71,911.87,0.18,5,Dry,36,8,6,4,53,107,0.12,804.9,0.88,804.9,0,0,0,0,-4,4,36,8,6,0,57,855,990,967.5,22.5,0.438,0.329,0.0146,0.766,0.0341,4,0.214,0.98,0.0437,21.5,0.954,0.977,0.931,40.4,39.5,158,3790
2006-03-13,2005,6,24,72,941.59,0.17,5,Dry,36,8,6,4,53,107,0.11,834.6,0.89,834.6,0,0,0,0,-4,4,36,8,6,0,57,885,990,967.7,22.3,0.465,0.343,0.0154,0.808,0.0362,4,0.224,1.03,0.0462,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
2006-03-14,2005,6,24,73,962.84,0.16,5,Dry,36,8,6,4,53,107,0.11,855.8,0.89,855.8,0,0,0,0,-4,4,36,8,6,0,57,906,990,967.8,22.2,0.484,0.353,0.0159,0.837,0.0376,4,0.231,1.07,0.048,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2006-03-15,2005,6,24,74,979.71,0.16,5,Dry,36,8,6,4,53,107,0.11,872.7,0.89,872.7,0,0,0,0,-4,4,36,8,6,0,57,923,990,967.8,22.2,0.5,0.361,0.0163,0.861,0.0388,4,0.237,1.1,0.0495,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
2006-03-16,2005,6,24,75,996.88,0.16,5,Dry,36,8,6,4,53,107,0.11,889.9,0.89,889.9,0,0,0,0,-4,4,36,8,6,0,57,940,990,967.9,22.1,0.515,0.37,0.0167,0.885,0.04,4,0.243,1.13,0.051,21,0.955,0.98,0.936,43.7,42.9,171,4120
2006-03-17,2005,6,24,76,1014.3,0.15,5,Dry,36,8,6,4,53,107,0.1,907.3,0.9,907.3,0,0,0,0,-4,4,36,8,6,0,57,957,990,967.9,22.1,0.531,0.378,0.0171,0.909,0.0412,4,0.249,1.16,0.0525,20.9,0.956,0.98,0.936,44.4,43.5,174,4180
2006-03-18,2005,6,25,77,1032,0.15,5,Dry,36,8,6,4,53,107,0.1,925,0.9,925,0,0,0,0,-4,4,36,8,6,0,57,975,990,968,22,0.547,0.387,0.0176,0.934,0.0425,4,0.255,1.19,0.054,20.8,0.956,0.98,0.937,45.1,44.2,177,4240
2006-03-19,2005,6,25,78,1050,0.14,5,Dry,36,8,6,4,53,107,0.1,943,0.9,943,0,0,0,0,-4,4,36,8,6,0,57,993,990,968.1,21.9,0.564,0.395,0.018,0.959,0.0437,4,0.261,1.22,0.0556,20.7,0.956,0.98,0.937,45.8,44.9,179,4310
2006-03-20,2005,6,25,79,1068.3,0.14,5,Dry,36,8,6,4,53,107,0.1,961.3,0.9,961.3,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.581,0.404,0.0185,0.985,0.045,4,0.267,1.25,0.0572,20.6,0.956,0.98,0.937,46.5,45.5,182,4370
2006-03-21,2005,6,25,80,1086.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,957.7,0.88,957.7,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.583,0.403,0.0184,0.985,0.0451,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.2,181,4340
2006-03-22,2005,6,25,81,1105.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,976.4,0.88,976.4,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.6,0.412,0.0189,1.01,0.0465,4,0.272,1.28,0.059,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
2006-03-23,2005,6,25,82,1124.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,995.3,0.89,995.3,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.627,0.421,0.0194,1.05,0.0483,4,0.278,1.33,0.0611,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2006-03-24,2005,6,25,83,1143.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1014,0.89,1014,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.655,0.456,0.021,1.11,0.0513,4,0.283,1.39,0.0644,20.3,0.955,0.98,0.936,48.1,47.2,189,4530
2006-03-25,2005,6,26,84,1162.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1034,0.89,1034,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.684,0.499,0.0231,1.18,0.0548,4,0.287,1.47,0.0681,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2006-03-26,2005,6,26,85,1188,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1059,0.89,1059,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.72,0.556,0.0258,1.28,0.0593,4,0.292,1.57,0.0729,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2006-03-27,2005,6,26,86,1213.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1085,0.89,1085,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.758,0.613,0.0286,1.37,0.064,4,0.297,1.67,0.0778,19.8,0.954,0.98,0.935,50.2,48.2,193,4630
2006-03-28,2005,6,26,87,1239.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1110,0.9,1100,10,2,0,0,-6,14,43,8,7,0,81,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2006-03-29,2005,6,26,88,1259.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1131,0.9,1100,31,7,1,1,-5,27,48,9,8,1,94,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2006-03-30,2005,6,26,89,1280.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1151,0.9,1100,51,12,2,2,-4,39,53,10,9,2,106,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2006-03-31,2005,6,26,90,1294.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1166,0.9,1100,66,15,2,2,-4,51,56,10,9,2,118,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2006-04-01,2005,7,27,91,1309.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1162,0.89,1100,62,14,2,2,-8,52,59,13,12,2,124,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2006-04-02,2005,7,27,92,1318.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1171,0.89,1100,71,16,2,2,-8,59,61,13,12,2,131,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-04-03,2005,7,27,93,1315.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1168,0.89,1100,68,15,2,2,-8,57,60,13,12,2,129,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-04-04,2005,7,27,94,1312.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1165,0.89,1100,65,15,2,2,-8,54,60,13,12,2,126,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-04-05,2005,7,27,95,1309.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1162,0.89,1100,62,14,2,2,-8,52,59,13,12,2,124,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2006-04-06,2005,7,27,96,1306.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1159,0.89,1100,59,13,2,2,-8,50,58,13,12,2,122,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2006-04-07,2005,7,27,97,1297.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1150,0.89,1100,50,11,2,2,-8,43,56,13,12,2,115,1180,990,968.8,21.2,0.817,0.648,0.0306,1.47,0.0692,4,0.3,1.77,0.0834,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2006-04-08,2005,7,28,98,1294.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1147,0.89,1100,47,11,1,1,-9,43,56,12,11,1,115,1180,990,968.8,21.2,0.814,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2006-04-09,2005,7,28,99,1292,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1144,0.89,1100,44,10,1,1,-9,41,55,12,11,1,113,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2006-04-10,2005,7,28,100,1289,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1141,0.89,1100,41,9,1,1,-9,39,54,12,11,1,111,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2006-04-11,2005,7,28,101,1292,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1144,0.89,1100,44,10,1,1,-9,41,55,12,11,1,113,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2006-04-12,2005,7,28,102,1294.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1147,0.89,1100,47,11,1,1,-9,43,56,12,11,1,115,1180,990,968.8,21.2,0.814,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2006-04-13,2005,7,28,103,1297.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1150,0.89,1100,50,11,2,2,-8,43,56,13,12,2,115,1180,990,968.8,21.2,0.817,0.648,0.0306,1.47,0.0692,4,0.3,1.77,0.0834,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2006-04-14,2005,7,28,104,1294.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1147,0.89,1100,47,11,1,1,-9,43,56,12,11,1,115,1180,990,968.8,21.2,0.814,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2006-04-15,2005,7,29,105,1292,0.11,4,Mod_Dry,45,11,10,10,72,148,0.12,1144,0.89,1100,44,10,1,1,-9,41,55,12,11,1,113,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2006-04-16,2005,7,29,106,1289,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1141,0.89,1100,41,9,1,1,-9,39,54,12,11,1,111,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2006-04-17,2005,7,29,107,1286.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1138,0.89,1100,38,9,1,1,-9,36,54,12,11,1,108,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2006-04-18,2005,7,29,108,1283.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1135,0.89,1100,35,8,1,1,-9,34,53,12,11,1,106,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0829,19.5,0.954,0.98,0.935,50,48.2,193,4630
2006-04-19,2005,7,29,109,1280.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1132,0.88,1100,32,7,1,1,-9,32,52,12,11,1,104,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2006-04-20,2005,7,29,110,1277.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1129,0.88,1100,29,7,1,1,-9,29,52,12,11,1,101,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2006-04-21,2005,7,29,111,1274.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1126,0.88,1100,26,6,1,1,-9,27,51,12,11,1,99,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2006-04-22,2005,7,30,112,1265.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1118,0.88,1100,18,4,1,1,-9,21,49,12,11,1,93,1170,990,968.7,21.3,0.804,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2006-04-23,2005,7,30,113,1251,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1103,0.88,1100,3,1,0,0,-10,12,46,11,10,0,84,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2006-04-24,2005,7,30,114,1236.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1088,0.88,1088,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.778,0.622,0.0291,1.4,0.0656,4,0.298,1.7,0.0795,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2006-04-25,2005,7,30,115,1216.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1068,0.88,1068,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.749,0.577,0.0269,1.33,0.0619,4,0.294,1.62,0.0756,19.8,0.955,0.98,0.935,49.5,48.2,193,4630
2006-04-26,2005,7,30,116,1196.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1048,0.88,1048,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.72,0.532,0.0248,1.25,0.0583,4,0.29,1.54,0.0718,19.9,0.955,0.98,0.936,48.9,48,192,4610
2006-04-27,2005,7,30,117,1171.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.13,1023,0.87,1023,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.683,0.475,0.022,1.16,0.0537,4,0.285,1.44,0.0669,20.1,0.955,0.98,0.936,48.2,47.2,189,4540
2006-04-28,2005,7,30,118,1146.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.13,998.2,0.87,998.2,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.646,0.422,0.0195,1.07,0.0494,4,0.279,1.35,0.0623,20.3,0.956,0.98,0.936,47.5,46.5,186,4460
2006-04-29,2005,7,31,119,1121.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.13,973.6,0.87,973.6,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.61,0.41,0.0189,1.02,0.047,4,0.271,1.29,0.0595,20.4,0.955,0.98,0.936,46.6,45.7,183,4380
2006-04-30,2005,7,31,120,1097.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.14,949.4,0.86,949.4,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.584,0.398,0.0183,0.983,0.0451,4,0.263,1.25,0.0572,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2006-05-01,2005,8,31,121,1073.5,0.14,5,Dry,42,9,8,6,82,147,0.14,926.5,0.86,926.5,0,0,0,0,-6,6,42,9,8,0,88,986,990,968.1,21.9,0.557,0.387,0.0177,0.944,0.0432,4,0.255,1.2,0.0549,20.7,0.955,0.98,0.936,44.9,44,176,4220
2006-05-02,2005,8,31,122,1050,0.14,5,Dry,42,9,8,6,82,147,0.14,903,0.86,903,0,0,0,0,-6,6,42,9,8,0,88,962,990,968.1,21.9,0.536,0.376,0.0171,0.912,0.0415,4,0.247,1.16,0.0528,20.8,0.955,0.98,0.936,44,43.1,172,4140
2006-05-03,2005,8,31,123,1027,0.15,5,Dry,42,9,8,6,82,147,0.14,880,0.86,880,0,0,0,0,-6,6,42,9,8,0,88,939,990,968,22,0.514,0.365,0.0166,0.879,0.0399,4,0.239,1.12,0.0508,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
2006-05-04,2005,8,31,124,1004.3,0.15,5,Dry,42,9,8,6,82,147,0.15,857.3,0.85,857.3,0,0,0,0,-6,6,42,9,8,0,88,916,990,967.9,22.1,0.494,0.354,0.016,0.848,0.0384,4,0.232,1.08,0.0489,21,0.954,0.98,0.935,42.1,41.3,165,3970
2006-05-05,2005,8,31,125,987.03,0.16,5,Dry,42,9,8,6,82,147,0.15,840,0.85,840,0,0,0,0,-6,6,42,9,8,0,88,899,990,967.8,22.2,0.478,0.346,0.0156,0.823,0.0372,4,0.226,1.05,0.0474,21.1,0.954,0.979,0.934,41.5,40.6,162,3900
2006-05-06,2005,8,32,126,970.03,0.16,5,Dry,42,9,8,6,82,147,0.15,823,0.85,823,0,0,0,0,-6,6,42,9,8,0,88,882,990,967.8,22.2,0.462,0.337,0.0152,0.8,0.036,4,0.22,1.02,0.0459,21.2,0.954,0.978,0.932,40.8,39.9,160,3830
2006-05-07,2005,8,32,127,953.33,0.17,5,Dry,42,9,8,6,82,147,0.15,806.3,0.85,806.3,0,0,0,0,-6,6,42,9,8,0,88,865,990,967.7,22.3,0.447,0.329,0.0148,0.776,0.0348,4,0.215,0.991,0.0445,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
2006-05-08,2005,8,32,128,936.94,0.17,5,Dry,42,9,8,6,82,147,0.16,789.9,0.84,789.9,0,0,0,0,-6,6,42,9,8,0,88,849,990,967.6,22.4,0.432,0.321,0.0144,0.753,0.0337,4,0.209,0.963,0.0431,21.4,0.953,0.975,0.929,39.5,38.5,154,3690
2006-05-09,2005,8,32,129,920.89,0.18,5,Dry,42,9,8,6,82,147,0.16,773.9,0.84,773.9,0,0,0,0,-6,6,42,9,8,0,88,833,990,967.6,22.4,0.417,0.314,0.014,0.731,0.0326,3,0.286,1.02,0.0454,21.4,0.956,0.98,0.937,51.8,48.2,145,3470
2006-05-10,2005,8,32,130,905.19,0.18,5,Dry,42,9,8,6,82,147,0.16,758.2,0.84,758.2,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.403,0.306,0.0136,0.709,0.0315,3,0.282,0.991,0.0441,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2006-05-11,2005,8,32,131,889.86,0.18,5,Dry,42,9,8,6,82,147,0.17,742.9,0.83,742.9,0,0,0,0,-6,6,42,9,8,0,88,802,990,967.5,22.5,0.389,0.297,0.0132,0.686,0.0304,3,0.277,0.963,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2006-05-12,2005,8,32,132,874.93,0.19,5,Dry,42,9,8,6,82,147,0.17,727.9,0.83,727.9,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.375,0.287,0.0127,0.663,0.0293,3,0.27,0.933,0.0413,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2006-05-13,2005,8,33,133,860.44,0.19,5,Dry,42,9,8,6,82,147,0.17,713.4,0.83,713.4,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.278,0.0123,0.643,0.0284,3,0.264,0.907,0.04,21.8,0.957,0.98,0.938,48.5,47.6,143,3420
2006-05-14,2005,8,33,134,846.41,0.2,5,Dry,42,9,8,6,82,147,0.17,699.4,0.83,699.4,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.358,0.268,0.0118,0.626,0.0275,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2006-05-15,2005,8,33,135,832.9,0.2,5,Dry,42,9,8,6,82,147,0.18,685.9,0.82,685.9,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0378,21.9,0.957,0.98,0.938,47,46.1,138,3320
2006-05-16,2005,8,33,136,819.96,0.21,5,Dry,42,9,8,6,82,147,0.18,673,0.82,673,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.342,0.251,0.011,0.593,0.026,3,0.245,0.838,0.0367,22,0.957,0.98,0.938,46.3,45.3,136,3270
2006-05-17,2005,8,33,137,807.68,0.21,5,Dry,42,9,8,6,82,147,0.18,660.7,0.82,660.7,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.336,0.242,0.0106,0.578,0.0253,3,0.24,0.818,0.0358,22.1,0.956,0.98,0.937,45.6,44.6,134,3210
2006-05-18,2005,8,33,138,796.17,0.22,5,Dry,42,9,8,6,82,147,0.18,649.2,0.81,649.2,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2006-05-19,2005,8,33,139,785.61,0.22,5,Dry,42,9,8,6,82,147,0.19,638.6,0.81,638.6,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00991,0.551,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.4,130,3120
2006-05-20,2005,8,34,140,776.35,0.23,5,Dry,42,9,8,6,82,147,0.19,629.4,0.81,629.4,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00963,0.539,0.0234,3,0.226,0.765,0.0333,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2006-05-21,2005,8,34,141,770.12,0.23,5,Dry,42,9,8,6,82,147,0.19,623.1,0.81,623.1,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2006-05-22,2005,8,34,142,757.27,0.23,5,Dry,42,9,8,6,82,147,0.19,610.3,0.81,610.3,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.209,0.00904,0.516,0.0223,3,0.217,0.733,0.0318,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2006-05-23,2005,8,34,143,744.42,0.24,5,Dry,42,9,8,6,82,147,0.2,597.4,0.8,597.4,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.3,0.2,0.00865,0.5,0.0216,3,0.211,0.711,0.0307,22.4,0.954,0.98,0.935,41.8,40.9,123,2950
2006-05-24,2005,8,34,144,731.57,0.24,5,Dry,42,9,8,6,82,147,0.2,584.6,0.8,584.6,0,0,0,0,-6,6,42,9,8,0,88,644,990,966.8,23.2,0.292,0.191,0.00826,0.484,0.0209,3,0.206,0.689,0.0297,22.5,0.953,0.978,0.932,41,40.1,120,2880
2006-05-25,2005,8,34,145,720.36,0.25,5,Dry,42,9,8,6,82,147,0.2,573.4,0.8,573.4,0,0,0,0,-6,6,42,9,8,0,88,632,990,966.8,23.2,0.286,0.184,0.00792,0.47,0.0202,3,0.201,0.67,0.0289,22.5,0.952,0.977,0.93,40.2,39.3,118,2830
2006-05-26,2005,8,34,146,708.6,0.25,5,Dry,42,9,8,6,82,147,0.21,561.6,0.79,561.6,0,0,0,0,-6,6,42,9,8,0,88,621,990,966.7,23.3,0.279,0.176,0.00757,0.455,0.0196,3,0.195,0.651,0.028,22.6,0.952,0.975,0.928,39.5,38.5,116,2770
2006-05-27,2005,8,35,147,696.84,0.26,5,Dry,42,9,8,6,82,147,0.21,549.8,0.79,549.8,0,0,0,0,-6,6,42,9,8,0,88,609,990,966.7,23.3,0.273,0.168,0.00722,0.441,0.0189,3,0.19,0.631,0.0271,22.7,0.951,0.973,0.925,38.8,37.7,113,2720
2006-05-28,2005,8,35,148,685.63,0.26,5,Dry,42,9,8,6,82,147,0.21,538.6,0.79,538.6,0,0,0,0,-6,6,42,9,8,0,88,598,990,966.6,23.4,0.266,0.161,0.00688,0.427,0.0183,3,0.185,0.612,0.0262,22.7,0.95,0.972,0.923,38,37,111,2660
2006-05-29,2005,8,35,149,675.51,0.27,5,Dry,42,9,8,6,82,147,0.22,528.5,0.78,528.5,0,0,0,0,-6,6,42,9,8,0,88,588,990,966.6,23.4,0.26,0.154,0.00658,0.414,0.0177,3,0.18,0.595,0.0254,22.8,0.949,0.97,0.921,37.4,36.3,109,2610
2006-05-30,2005,8,35,150,664.85,0.27,5,Dry,42,9,8,6,82,147,0.22,517.9,0.78,517.9,0,0,0,0,-6,6,42,9,8,0,88,577,990,966.6,23.4,0.254,0.147,0.00627,0.401,0.0171,3,0.176,0.577,0.0246,22.9,0.948,0.97,0.92,36.7,35.6,107,2560
2006-05-31,2005,8,35,151,654.18,0.27,5,Dry,42,9,8,6,82,147,0.23,507.2,0.78,507.2,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.559,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
2006-06-01,2005,9,35,152,644.07,0.28,5,Dry,39,9,7,5,59,119,0.18,525.1,0.81,525.1,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00645,0.408,0.0173,3,0.179,0.587,0.0249,22.9,0.949,0.97,0.921,37.4,36.2,109,2610
2006-06-02,2005,9,35,153,635.04,0.28,5,Dry,39,9,7,5,59,119,0.19,516,0.81,516,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.146,0.00618,0.397,0.0168,3,0.175,0.571,0.0243,23,0.948,0.97,0.919,36.8,35.7,107,2570
2006-06-03,2005,9,36,154,625.47,0.29,5,Dry,39,9,7,5,59,119,0.19,506.5,0.81,506.5,0,0,0,0,-5,5,39,9,7,0,64,561,990,966.4,23.6,0.246,0.139,0.0059,0.385,0.0163,3,0.17,0.555,0.0235,23,0.947,0.97,0.918,36.1,35,105,2520
2006-06-04,2005,9,36,155,616.45,0.29,5,Dry,39,9,7,5,59,119,0.19,497.4,0.81,497.4,0,0,0,0,-5,5,39,9,7,0,64,552,990,966.4,23.6,0.24,0.134,0.00566,0.374,0.0158,3,0.166,0.541,0.0229,23.1,0.946,0.97,0.918,35.5,34.5,103,2480
2006-06-05,2005,9,36,156,607.43,0.29,5,Dry,39,9,7,5,59,119,0.2,488.4,0.8,488.4,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.13,0.00547,0.365,0.0154,3,0.162,0.527,0.0223,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2006-06-06,2005,9,36,157,599.5,0.3,5,Dry,39,9,7,5,59,119,0.2,480.5,0.8,480.5,0,0,0,0,-5,5,39,9,7,0,64,536,990,966.3,23.7,0.231,0.126,0.00531,0.357,0.015,2,0.267,0.623,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2006-06-07,2005,9,36,158,591.02,0.3,5,Dry,39,9,7,5,59,119,0.2,472,0.8,472,0,0,0,0,-5,5,39,9,7,0,64,527,990,966.3,23.7,0.226,0.122,0.00513,0.348,0.0147,2,0.261,0.609,0.0256,23.1,0.957,0.98,0.937,51.2,48.2,96.4,2310
2006-06-08,2005,9,36,159,582.54,0.31,5,Dry,39,9,7,5,59,119,0.2,463.5,0.8,463.5,0,0,0,0,-5,5,39,9,7,0,64,519,990,966.2,23.8,0.221,0.118,0.00495,0.339,0.0143,2,0.255,0.594,0.025,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2006-06-09,2005,9,36,160,574.61,0.31,5,Dry,39,9,7,5,59,119,0.21,455.6,0.79,455.6,0,0,0,0,-5,5,39,9,7,0,64,511,990,966.2,23.8,0.217,0.114,0.00479,0.331,0.0139,2,0.25,0.581,0.0244,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2006-06-10,2005,9,37,161,566.68,0.32,5,Dry,39,9,7,5,59,119,0.21,447.7,0.79,447.7,0,0,0,0,-5,5,39,9,7,0,64,503,990,966.2,23.8,0.213,0.11,0.00462,0.323,0.0136,2,0.245,0.568,0.0238,23.3,0.958,0.98,0.939,49,48,96,2300
2006-06-11,2005,9,37,162,558.75,0.32,5,Dry,39,9,7,5,59,119,0.21,439.8,0.79,439.8,0,0,0,0,-5,5,39,9,7,0,64,495,990,966.1,23.9,0.21,0.107,0.00446,0.317,0.0133,2,0.239,0.556,0.0233,23.3,0.958,0.98,0.938,48.2,47.2,94.4,2270
2006-06-12,2005,9,37,163,551.92,0.33,5,Dry,39,9,7,5,59,119,0.22,432.9,0.78,432.9,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00432,0.311,0.013,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.5,46.5,93.1,2230
2006-06-13,2005,9,37,164,544.54,0.33,5,Dry,39,9,7,5,59,119,0.22,425.5,0.78,425.5,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.0999,0.00417,0.305,0.0127,2,0.23,0.535,0.0223,23.4,0.957,0.98,0.937,46.7,45.8,91.6,2200
2006-06-14,2005,9,37,165,537.15,0.34,5,Dry,39,9,7,5,59,119,0.22,418.1,0.78,418.1,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.203,0.0964,0.00402,0.299,0.0125,2,0.225,0.524,0.0218,23.5,0.956,0.98,0.937,46,45.1,90.1,2160
2006-06-15,2005,9,37,166,529.77,0.34,5,Dry,39,9,7,5,59,119,0.23,410.8,0.78,410.8,0,0,0,0,-5,5,39,9,7,0,64,466,990,966,24,0.2,0.0929,0.00387,0.293,0.0122,2,0.22,0.513,0.0213,23.5,0.956,0.98,0.937,45.2,44.3,88.7,2130
2006-06-16,2005,9,37,167,522.93,0.35,5,Dry,39,9,7,5,59,119,0.23,403.9,0.77,403.9,0,0,0,0,-5,5,39,9,7,0,64,459,990,966,24,0.198,0.0897,0.00373,0.287,0.0119,2,0.215,0.502,0.0209,23.5,0.955,0.98,0.936,44.5,43.7,87.3,2100
2006-06-17,2005,9,38,168,516.1,0.35,5,Dry,39,9,7,5,59,119,0.23,397.1,0.77,397.1,0,0,0,0,-5,5,39,9,7,0,64,452,990,965.9,24.1,0.195,0.0864,0.00359,0.282,0.0117,2,0.211,0.492,0.0204,23.6,0.955,0.98,0.935,43.8,43,85.9,2060
2006-06-18,2005,9,38,169,510.36,0.35,5,Dry,39,9,7,5,59,119,0.23,391.4,0.77,391.4,0,0,0,0,-5,5,39,9,7,0,64,446,990,965.9,24.1,0.193,0.0837,0.00347,0.277,0.0115,2,0.207,0.483,0.0201,23.6,0.954,0.98,0.935,43.2,42.4,84.7,2030
2006-06-19,2005,9,38,170,504.07,0.36,5,Dry,39,9,7,5,59,119,0.24,385.1,0.76,385.1,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0808,0.00335,0.272,0.0113,2,0.202,0.474,0.0196,23.7,0.953,0.98,0.934,42.6,41.7,83.4,2000
2006-06-20,2005,9,38,171,497.78,0.36,5,Dry,39,9,7,5,59,119,0.24,378.8,0.76,378.8,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.0778,0.00322,0.266,0.011,2,0.198,0.465,0.0192,23.7,0.952,0.98,0.933,41.9,41.1,82.1,1970
2006-06-21,2005,9,38,172,491.49,0.37,5,Dry,39,9,7,5,59,119,0.24,372.5,0.76,372.5,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0748,0.00309,0.261,0.0108,2,0.194,0.455,0.0188,23.7,0.951,0.979,0.931,41.2,40.4,80.7,1940
2006-06-22,2005,9,38,173,485.2,0.37,5,Dry,39,9,7,5,59,119,0.24,366.2,0.76,366.2,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0718,0.00297,0.256,0.0106,2,0.19,0.446,0.0184,23.8,0.951,0.977,0.929,40.6,39.7,79.3,1900
2006-06-23,2005,9,38,174,478.91,0.37,5,Dry,39,9,7,5,59,119,0.25,359.9,0.75,359.9,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0689,0.00284,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.9,1870
2006-06-24,2005,9,39,175,473.17,0.38,5,Dry,39,9,7,5,59,119,0.25,354.2,0.75,354.2,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0662,0.00273,0.246,0.0101,2,0.182,0.428,0.0176,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
2006-06-25,2005,9,39,176,467.43,0.38,5,Dry,39,9,7,5,59,119,0.26,348.4,0.74,348.4,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0635,0.00261,0.241,0.00993,2,0.178,0.419,0.0172,23.9,0.948,0.973,0.923,38.7,37.6,75.3,1810
2006-06-26,2005,9,39,177,461.68,0.39,5,Dry,39,9,7,5,59,119,0.26,342.7,0.74,342.7,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0607,0.0025,0.237,0.00973,2,0.174,0.41,0.0169,23.9,0.947,0.972,0.921,38.1,37,74,1780
2006-06-27,2005,9,39,178,457.04,0.39,5,Dry,39,9,7,5,59,119,0.26,338,0.74,338,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0586,0.00241,0.233,0.00956,2,0.171,0.403,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,72.9,1750
2006-06-28,2005,9,39,179,451.84,0.39,5,Dry,39,9,7,5,59,119,0.26,332.8,0.74,332.8,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.172,0.0561,0.0023,0.229,0.00938,2,0.167,0.396,0.0162,24,0.946,0.97,0.917,37,35.9,71.8,1720
2006-06-29,2005,9,39,180,446.64,0.4,5,Dry,39,9,7,5,59,119,0.27,327.6,0.73,327.6,0,0,0,0,-5,5,39,9,7,0,64,383,990,965.6,24.4,0.171,0.0536,0.0022,0.224,0.00919,2,0.164,0.388,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.7,1700
2006-06-30,2005,9,39,181,441.45,0.4,5,Dry,39,9,7,5,59,119,0.27,322.4,0.73,322.4,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0512,0.0021,0.22,0.00901,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2006-07-01,2005,10,40,182,436.25,0.4,5,Dry,37,8,6,4,53,108,0.25,328.3,0.75,328.3,0,0,0,0,-4,4,37,8,6,0,57,379,990,965.6,24.4,0.169,0.0539,0.00221,0.223,0.00914,2,0.164,0.387,0.0159,24,0.945,0.97,0.917,36.6,35.5,71,1700
2006-07-02,2005,10,40,183,431.06,0.41,5,Dry,37,8,6,4,53,108,0.25,323.1,0.75,323.1,0,0,0,0,-4,4,37,8,6,0,57,374,990,965.5,24.5,0.168,0.0515,0.0021,0.219,0.00895,2,0.161,0.38,0.0155,24.1,0.944,0.97,0.916,36,34.9,69.9,1680
2006-07-03,2005,10,40,184,425.86,0.41,5,Dry,37,8,6,4,53,108,0.25,317.9,0.75,317.9,0,0,0,0,-4,4,37,8,6,0,57,369,990,965.5,24.5,0.166,0.049,0.002,0.215,0.00877,2,0.157,0.372,0.0152,24.1,0.943,0.97,0.915,35.5,34.4,68.8,1650
2006-07-04,2005,10,40,185,420.67,0.42,5,Dry,37,8,6,4,53,108,0.26,312.7,0.74,312.7,0,0,0,0,-4,4,37,8,6,0,57,364,990,965.5,24.5,0.164,0.0466,0.0019,0.21,0.00859,2,0.154,0.364,0.0149,24.1,0.943,0.97,0.914,34.9,33.8,67.7,1620
2006-07-05,2005,10,40,186,416.02,0.42,5,Dry,37,8,6,4,53,108,0.26,308,0.74,308,0,0,0,0,-4,4,37,8,6,0,57,359,990,965.5,24.5,0.162,0.0444,0.00181,0.207,0.00842,2,0.15,0.357,0.0146,24.2,0.942,0.97,0.914,34.4,33.4,66.7,1600
2006-07-06,2005,10,40,187,411.37,0.43,5,Dry,37,8,6,4,53,108,0.26,303.4,0.74,303.4,0,0,0,0,-4,4,37,8,6,0,57,354,990,965.5,24.5,0.161,0.0422,0.00172,0.203,0.00826,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.9,32.9,65.7,1580
2006-07-07,2005,10,40,188,406.72,0.43,5,Dry,37,8,6,4,53,108,0.27,298.7,0.73,298.7,0,0,0,0,-4,4,37,8,6,0,57,350,990,965.4,24.6,0.159,0.04,0.00163,0.199,0.0081,2,0.144,0.343,0.014,24.2,0.94,0.97,0.912,33.4,32.4,64.7,1550
2006-07-08,2005,10,41,189,402.07,0.43,5,Dry,37,8,6,4,53,108,0.27,294.1,0.73,294.1,0,0,0,0,-4,4,37,8,6,0,57,345,990,965.4,24.6,0.157,0.0378,0.00154,0.195,0.00793,2,0.141,0.336,0.0137,24.3,0.939,0.97,0.911,32.8,31.9,63.7,1530
2006-07-09,2005,10,41,190,398.52,0.44,5,Dry,37,8,6,4,53,108,0.27,290.5,0.73,290.5,0,0,0,0,-4,4,37,8,6,0,57,342,990,965.4,24.6,0.156,0.0361,0.00147,0.192,0.00781,2,0.139,0.331,0.0134,24.3,0.938,0.97,0.91,32.5,31.5,63,1510
2006-07-10,2005,10,41,191,394.42,0.44,5,Dry,37,8,6,4,53,108,0.27,286.4,0.73,286.4,0,0,0,0,-4,4,37,8,6,0,57,337,990,965.4,24.6,0.155,0.0342,0.00139,0.189,0.00767,2,0.136,0.325,0.0132,24.3,0.938,0.97,0.909,32,31,62.1,1490
2006-07-11,2005,10,41,192,390.32,0.44,5,Dry,37,8,6,4,53,108,0.28,282.3,0.72,282.3,0,0,0,0,-4,4,37,8,6,0,57,333,990,965.4,24.6,0.153,0.0323,0.00131,0.185,0.00752,2,0.133,0.318,0.0129,24.3,0.937,0.97,0.909,31.5,30.6,61.2,1470
2006-07-12,2005,10,41,193,386.22,0.45,5,Dry,37,8,6,4,53,108,0.28,278.2,0.72,278.2,0,0,0,0,-4,4,37,8,6,0,57,329,990,965.3,24.7,0.152,0.0303,0.00123,0.182,0.00738,2,0.13,0.312,0.0127,24.4,0.936,0.97,0.908,31.1,30.2,60.3,1450
2006-07-13,2005,10,41,194,382.11,0.45,5,Dry,37,8,6,4,53,108,0.28,274.1,0.72,274.1,0,0,0,0,-4,4,37,8,6,0,57,325,990,965.3,24.7,0.15,0.0284,0.00115,0.179,0.00724,2,0.128,0.306,0.0124,24.4,0.935,0.97,0.907,30.6,29.7,59.4,1430
2006-07-14,2005,10,41,195,378.01,0.45,5,Dry,37,8,6,4,53,108,0.29,270,0.71,270,0,0,0,0,-4,4,37,8,6,0,57,321,990,965.3,24.7,0.149,0.0264,0.00107,0.175,0.00709,2,0.125,0.3,0.0121,24.4,0.934,0.97,0.906,30.2,29.3,58.6,1410
2006-07-15,2005,10,42,196,373.91,0.46,5,Dry,37,8,6,4,53,108,0.29,265.9,0.71,265.9,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.147,0.0245,0.000991,0.172,0.00695,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.7,1380
2006-07-16,2005,10,42,197,369.81,0.46,5,Dry,37,8,6,4,53,108,0.29,261.8,0.71,261.8,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.2,24.8,0.146,0.0226,0.000912,0.169,0.00681,2,0.119,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.8,1360
2006-07-17,2005,10,42,198,366.25,0.47,5,Dry,37,8,6,4,53,108,0.29,258.3,0.7,258.3,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.0209,0.000844,0.166,0.00668,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.903,28.9,28,56,1340
2006-07-18,2005,10,42,199,362.7,0.47,5,Dry,37,8,6,4,53,108,0.3,254.7,0.7,254.7,0,0,0,0,-4,4,37,8,6,0,57,306,990,965.2,24.8,0.143,0.0192,0.000775,0.163,0.00656,2,0.114,0.277,0.0112,24.5,0.931,0.97,0.903,28.5,27.6,55.3,1330
2006-07-19,2005,10,42,200,359.14,0.47,5,Dry,37,8,6,4,53,108,0.3,251.1,0.7,251.1,0,0,0,0,-4,4,37,8,6,0,57,302,990,965.2,24.8,0.142,0.0175,0.000707,0.16,0.00644,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.2,54.5,1310
2006-07-20,2005,10,42,201,355.59,0.48,5,Dry,37,8,6,4,53,108,0.3,247.6,0.7,247.6,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000677,0.158,0.00635,2,0.11,0.267,0.0108,24.6,0.929,0.97,0.901,27.7,26.9,53.7,1290
2006-07-21,2005,10,42,202,352.04,0.48,5,Dry,37,8,6,4,53,108,0.31,244,0.69,244,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00629,2,0.107,0.263,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,52.9,1270
2006-07-22,2005,10,43,203,348.48,0.48,5,Dry,37,8,6,4,53,108,0.31,240.5,0.69,240.5,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.000651,0.155,0.00622,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.9,26.1,52.1,1250
2006-07-23,2005,10,43,204,344.93,0.49,5,Dry,37,8,6,4,53,108,0.31,236.9,0.69,236.9,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000639,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.5,25.7,51.3,1230
2006-07-24,2005,10,43,205,342.47,0.49,5,Dry,37,8,6,4,53,108,0.32,234.5,0.69,234.5,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.2,25.4,50.8,1220
2006-07-25,2005,10,43,206,339.46,0.49,5,Dry,37,8,6,4,53,108,0.32,231.5,0.68,231.5,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000619,0.151,0.00605,2,0.0987,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25.1,50.1,1200
2006-07-26,2005,10,43,207,336.45,0.5,5,Dry,37,8,6,4,53,108,0.32,228.4,0.68,228.4,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.000609,0.149,0.00599,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.7,48.2,48.2,1160
2006-07-27,2005,10,43,208,333.44,0.5,5,Dry,37,8,6,4,53,108,0.32,225.4,0.68,225.4,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2006-07-28,2005,10,43,209,330.43,0.51,5,Dry,37,8,6,4,53,108,0.33,222.4,0.67,222.4,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0147,0.000587,0.147,0.00588,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.4,48.2,48.2,1160
2006-07-29,2005,10,44,210,327.43,0.51,5,Dry,37,8,6,4,53,108,0.33,219.4,0.67,219.4,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2006-07-30,2005,10,44,211,324.42,0.51,5,Dry,37,8,6,4,53,108,0.33,216.4,0.67,216.4,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
2006-07-31,2005,10,44,212,321.41,0.52,5,Dry,37,8,6,4,53,108,0.34,213.4,0.66,213.4,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2006-08-01,2005,11,44,213,317.31,0.52,5,Dry,34,7,5,3,44,93,0.29,224.3,0.71,224.3,0,0,0,0,-3,3,34,7,5,0,47,270,990,965,25,0.131,0.0148,0.000592,0.146,0.00583,1,0.245,0.391,0.0156,24.6,0.959,0.98,0.94,51.9,48.2,48.2,1160
2006-08-02,2005,11,44,214,313.75,0.53,5,Dry,34,7,5,3,44,93,0.3,220.8,0.7,220.8,0,0,0,0,-3,3,34,7,5,0,47,267,990,965,25,0.13,0.0145,0.00058,0.144,0.00576,1,0.241,0.385,0.0154,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
2006-08-03,2005,11,44,215,310.2,0.53,5,Dry,34,7,5,3,44,93,0.3,217.2,0.7,217.2,0,0,0,0,-3,3,34,7,5,0,47,263,990,965,25,0.128,0.0142,0.000567,0.143,0.00569,1,0.236,0.378,0.0151,24.7,0.958,0.98,0.939,50.3,48.2,48.2,1160
2006-08-04,2005,11,44,216,306.64,0.53,5,Dry,34,7,5,3,44,93,0.3,213.6,0.7,213.6,0,0,0,0,-3,3,34,7,5,0,47,260,990,964.9,25.1,0.127,0.0139,0.000555,0.141,0.00563,1,0.231,0.372,0.0148,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
2006-08-05,2005,11,45,217,303.09,0.54,5,Dry,34,7,5,3,44,93,0.31,210.1,0.69,210.1,0,0,0,0,-3,3,34,7,5,0,47,256,990,964.9,25.1,0.126,0.0136,0.000542,0.14,0.00556,1,0.226,0.366,0.0146,24.7,0.957,0.98,0.937,48.7,47.7,47.7,1150
2006-08-06,2005,11,45,218,299.54,0.54,5,Dry,34,7,5,3,44,93,0.31,206.5,0.69,206.5,0,0,0,0,-3,3,34,7,5,0,47,253,990,964.9,25.1,0.125,0.0133,0.00053,0.138,0.0055,1,0.221,0.359,0.0143,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
2006-08-07,2005,11,45,219,297.07,0.55,5,Dry,34,7,5,3,44,93,0.31,204.1,0.69,204.1,0,0,0,0,-3,3,34,7,5,0,47,250,990,964.9,25.1,0.124,0.0131,0.000522,0.137,0.00545,1,0.218,0.355,0.0141,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2006-08-08,2005,11,45,220,294.07,0.55,5,Dry,34,7,5,3,44,93,0.32,201.1,0.68,201.1,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0128,0.000511,0.136,0.0054,1,0.214,0.35,0.0139,24.8,0.955,0.98,0.936,46.6,45.7,45.7,1100
2006-08-09,2005,11,45,221,291.06,0.56,5,Dry,34,7,5,3,44,93,0.32,198.1,0.68,198.1,0,0,0,0,-3,3,34,7,5,0,47,244,990,964.9,25.1,0.122,0.0126,0.000501,0.134,0.00534,1,0.21,0.344,0.0137,24.8,0.954,0.98,0.935,45.9,45,45,1080
2006-08-10,2005,11,45,222,288.05,0.56,5,Dry,34,7,5,3,44,93,0.32,195.1,0.68,195.1,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.121,0.0123,0.00049,0.133,0.00529,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
2006-08-11,2005,11,45,223,285.04,0.56,5,Dry,34,7,5,3,44,93,0.33,192,0.67,192,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.12,0.0121,0.00048,0.132,0.00523,1,0.202,0.333,0.0133,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2006-08-12,2005,11,46,224,282.04,0.57,5,Dry,34,7,5,3,44,93,0.33,189,0.67,189,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.00047,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
2006-08-13,2005,11,46,225,279.03,0.57,5,Dry,34,7,5,3,44,93,0.33,186,0.67,186,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.000459,0.129,0.00512,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2006-08-14,2005,11,46,226,276.02,0.58,5,Dry,34,7,5,3,44,93,0.34,183,0.66,183,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000449,0.128,0.00507,1,0.19,0.317,0.0126,24.9,0.949,0.98,0.93,42.4,41.5,41.5,997
2006-08-15,2005,11,46,227,273.01,0.58,5,Dry,34,7,5,3,44,93,0.34,180,0.66,180,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.000438,0.126,0.00501,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.8,40.8,980
2006-08-16,2005,11,46,228,270.55,0.59,5,Dry,34,7,5,3,44,93,0.34,177.6,0.66,177.6,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.114,0.0108,0.00043,0.125,0.00497,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
2006-08-17,2005,11,46,229,268.09,0.59,5,Dry,34,7,5,3,44,93,0.35,175.1,0.65,175.1,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000421,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2006-08-18,2005,11,46,230,265.63,0.59,5,Dry,34,7,5,3,44,93,0.35,172.6,0.65,172.6,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000413,0.123,0.00488,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.923,39.9,39,39,936
2006-08-19,2005,11,47,231,263.17,0.6,5,Dry,34,7,5,3,44,93,0.35,170.2,0.65,170.2,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000405,0.122,0.00483,1,0.172,0.294,0.0117,25,0.945,0.975,0.921,39.4,38.4,38.4,921
2006-08-20,2005,11,47,232,260.71,0.6,5,Dry,34,7,5,3,44,93,0.36,167.7,0.64,167.7,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.92,38.8,37.8,37.8,906
2006-08-21,2005,11,47,233,258.25,0.61,5,Dry,34,7,5,3,44,93,0.36,165.3,0.64,165.3,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.0098,0.000388,0.12,0.00474,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,892
2006-08-22,2005,11,47,234,255.79,0.61,5,Dry,34,7,5,3,44,93,0.36,162.8,0.64,162.8,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00959,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2006-08-23,2005,11,47,235,253.32,0.62,5,Dry,34,7,5,3,44,93,0.37,160.3,0.63,160.3,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00938,0.000371,0.118,0.00466,1,0.159,0.277,0.0109,25,0.942,0.97,0.914,37.1,35.9,35.9,863
2006-08-24,2005,11,47,236,251.96,0.62,5,Dry,34,7,5,3,44,93,0.37,159,0.63,159,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00926,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2006-08-25,2005,11,47,237,250.04,0.62,5,Dry,34,7,5,3,44,93,0.37,157,0.63,157,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.0091,0.00036,0.116,0.0046,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,845
2006-08-26,2005,11,48,238,248.13,0.63,5,Dry,34,7,5,3,44,93,0.38,155.1,0.63,155.1,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00894,0.000353,0.115,0.00456,1,0.152,0.267,0.0106,25,0.941,0.97,0.912,35.8,34.8,34.8,834
2006-08-27,2005,11,48,239,246.22,0.63,5,Dry,34,7,5,3,44,93,0.38,153.2,0.62,153.2,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00877,0.000346,0.115,0.00453,1,0.149,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2006-08-28,2005,11,48,240,244.3,0.64,5,Dry,34,7,5,3,44,93,0.38,151.3,0.62,151.3,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00861,0.00034,0.114,0.00449,1,0.147,0.261,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,814
2006-08-29,2005,11,48,241,242.39,0.64,5,Dry,34,7,5,3,44,93,0.38,149.4,0.62,149.4,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00845,0.000333,0.113,0.00446,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2006-08-30,2005,11,48,242,240.47,0.64,5,Dry,34,7,5,3,44,93,0.39,147.5,0.61,147.5,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00828,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33,33,793
2006-08-31,2005,11,48,243,238.56,0.65,5,Dry,34,7,5,3,44,93,0.39,145.6,0.61,145.6,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00439,1,0.139,0.25,0.00987,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2006-09-01,2005,12,48,244,235.55,0.66,5,Dry,30,6,4,2,30,72,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,30,6,4,0,32,204,990,964.6,25.4,0.107,0.00965,0.00038,0.117,0.00461,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2006-09-02,2005,12,49,245,232,0.66,5,Dry,30,6,4,2,30,72,0.31,160,0.69,160,0,0,0,0,-2,2,30,6,4,0,32,200,990,964.6,25.4,0.106,0.00935,0.000368,0.115,0.00454,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,865
2006-09-03,2005,12,49,246,229.54,0.67,5,Dry,30,6,4,2,30,72,0.31,157.5,0.69,157.5,0,0,0,0,-2,2,30,6,4,0,32,198,990,964.6,25.4,0.105,0.00914,0.00036,0.114,0.0045,1,0.155,0.27,0.0106,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2006-09-04,2005,12,49,247,226.53,0.68,5,Dry,30,6,4,2,30,72,0.32,154.5,0.68,154.5,0,0,0,0,-2,2,30,6,4,0,32,195,990,964.6,25.4,0.104,0.00889,0.000349,0.113,0.00444,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
2006-09-05,2005,12,49,248,223.52,0.68,5,Dry,30,6,4,2,30,72,0.32,151.5,0.68,151.5,0,0,0,0,-2,2,30,6,4,0,32,192,990,964.5,25.5,0.103,0.00863,0.000339,0.112,0.00439,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2006-09-06,2005,12,49,249,220.51,0.69,5,Dry,30,6,4,2,30,72,0.33,148.5,0.67,148.5,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00837,0.000329,0.11,0.00433,1,0.143,0.253,0.00995,25.2,0.938,0.97,0.91,34.5,33.4,33.4,802
2006-09-07,2005,12,49,250,217.5,0.7,5,Dry,30,6,4,2,30,72,0.33,145.5,0.67,145.5,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00812,0.000318,0.109,0.00428,1,0.139,0.248,0.00973,25.2,0.937,0.97,0.909,33.7,32.7,32.7,786
2006-09-08,2005,12,49,251,215.04,0.71,5,Dry,30,6,4,2,30,72,0.34,143,0.67,143,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00791,0.00031,0.108,0.00424,1,0.136,0.244,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2006-09-09,2005,12,50,252,212.58,0.72,5,Dry,30,6,4,2,30,72,0.34,140.6,0.66,140.6,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0993,0.0077,0.000302,0.107,0.00419,1,0.132,0.239,0.00937,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2006-09-10,2005,12,50,253,210.12,0.73,5,Dry,30,6,4,2,30,72,0.34,138.1,0.66,138.1,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0984,0.00749,0.000293,0.106,0.00415,1,0.129,0.235,0.0092,25.3,0.934,0.97,0.906,32,31,31,745
2006-09-11,2005,12,50,254,207.66,0.73,5,Dry,30,6,4,2,30,72,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0975,0.00728,0.000285,0.105,0.0041,1,0.126,0.23,0.00902,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2006-09-12,2005,12,50,255,205.2,0.74,5,Dry,30,6,4,2,30,72,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00707,0.000277,0.104,0.00406,1,0.122,0.226,0.00884,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2006-09-13,2005,12,50,256,203.83,0.75,5,Dry,30,6,4,2,30,72,0.35,131.8,0.65,131.8,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0962,0.00696,0.000272,0.103,0.00403,1,0.12,0.224,0.00874,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2006-09-14,2005,12,50,257,201.92,0.75,5,Dry,30,6,4,2,30,72,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0955,0.00679,0.000265,0.102,0.004,1,0.118,0.22,0.0086,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2006-09-15,2005,12,50,258,200,0.76,5,Dry,30,6,4,2,30,72,0.36,128,0.64,128,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00663,0.000259,0.101,0.00396,1,0.115,0.217,0.00847,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2006-09-16,2005,12,51,259,198.09,0.77,5,Dry,30,6,4,2,30,72,0.36,126.1,0.64,126.1,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00647,0.000253,0.101,0.00393,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2006-09-17,2005,12,51,260,196.18,0.77,5,Dry,30,6,4,2,30,72,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.00631,0.000246,0.0998,0.0039,1,0.11,0.21,0.0082,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2006-09-18,2005,12,51,261,194.26,0.78,5,Dry,30,6,4,2,30,72,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00614,0.00024,0.0989,0.00387,1,0.108,0.206,0.00807,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2006-09-19,2005,12,51,262,192.35,0.78,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00598,0.000234,0.0981,0.00383,1,0.105,0.203,0.00794,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2006-09-20,2005,12,51,263,190.43,0.79,5,Dry,30,6,4,2,30,72,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.00582,0.000227,0.0973,0.0038,1,0.102,0.2,0.0078,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2006-09-21,2005,12,51,264,188.52,0.8,5,Dry,30,6,4,2,30,72,0.38,116.5,0.62,116.5,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00565,0.000221,0.0964,0.00377,1,0.0998,0.196,0.00767,25.4,0.922,0.97,0.895,26.8,25.9,25.9,623
2006-09-22,2005,12,51,265,186.61,0.8,5,Dry,30,6,4,2,30,72,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.00549,0.000215,0.0956,0.00374,1,0.0972,0.193,0.00754,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2006-09-23,2005,12,52,266,184.69,0.81,5,Dry,30,6,4,2,30,72,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00533,0.000208,0.0947,0.00371,1,0.0946,0.189,0.00741,25.4,0.92,0.97,0.892,25.8,25,25,601
2006-09-24,2005,12,52,267,183.32,0.81,5,Dry,30,6,4,2,30,72,0.39,111.3,0.61,111.3,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.00521,0.000204,0.0941,0.00368,1,0.0928,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2006-09-25,2005,12,52,268,181.96,0.81,5,Dry,30,6,4,2,30,72,0.4,110,0.6,110,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.0051,0.000199,0.0936,0.00366,1,0.0909,0.184,0.00722,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2006-09-26,2005,12,52,269,180.59,0.82,5,Dry,30,6,4,2,30,72,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00498,0.000195,0.093,0.00364,1,0.0891,0.182,0.00712,25.4,0.917,0.97,0.889,24.8,24,24,577
2006-09-27,2005,12,52,270,180.32,0.82,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00496,0.000194,0.0928,0.00363,1,0.0887,0.182,0.0071,25.4,0.917,0.97,0.889,24.7,24,24,575
2006-09-28,2005,12,52,271,179.5,0.82,5,Dry,30,6,4,2,30,72,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0876,0.00489,0.000191,0.0925,0.00362,1,0.0876,0.18,0.00705,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2006-09-29,2005,12,52,272,178.13,0.83,5,Dry,30,6,4,2,30,72,0.4,106.1,0.6,106.1,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00477,0.000187,0.0919,0.0036,1,0.0858,0.178,0.00695,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
2006-09-30,2005,12,53,273,176.76,0.83,5,Dry,30,6,4,2,30,72,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00465,0.000182,0.0913,0.00357,1,0.0839,0.175,0.00686,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2006-10-01,2006,1,1,274,175.39,0.84,5,Dry,24,4,2,2,20,52,0.3,123.4,0.7,123.4,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0897,0.00624,0.000244,0.0959,0.00375,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
2006-10-02,2006,1,1,275,174.03,0.84,5,Dry,24,4,2,2,20,52,0.3,122,0.7,122,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0892,0.00612,0.00024,0.0953,0.00373,1,0.107,0.203,0.00793,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2006-10-03,2006,1,1,276,173.75,0.84,5,Dry,24,4,2,2,20,52,0.3,121.8,0.7,121.8,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0891,0.0061,0.000239,0.0952,0.00373,1,0.107,0.202,0.00791,25.3,0.926,0.97,0.898,28,27.2,27.2,653
2006-10-04,2006,1,1,277,171.84,0.85,5,Dry,24,4,2,2,20,52,0.3,119.8,0.7,119.8,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0884,0.00594,0.000232,0.0944,0.00369,1,0.104,0.199,0.00778,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2006-10-05,2006,1,1,278,174.85,0.84,5,Dry,24,4,2,2,20,52,0.3,122.8,0.7,122.8,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0895,0.00619,0.000242,0.0957,0.00374,1,0.108,0.204,0.00799,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2006-10-06,2006,1,1,279,177.86,0.83,5,Dry,24,4,2,2,20,52,0.29,125.9,0.71,125.9,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0905,0.00645,0.000252,0.097,0.0038,1,0.112,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
2006-10-07,2006,1,1,280,176.49,0.83,5,Dry,24,4,2,2,20,52,0.29,124.5,0.7,124.5,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0901,0.00633,0.000248,0.0964,0.00377,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2006-10-08,2006,1,2,281,174.57,0.84,5,Dry,24,4,2,2,20,52,0.3,122.6,0.7,122.6,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0894,0.00617,0.000241,0.0955,0.00374,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2006-10-09,2006,1,2,282,172.66,0.85,5,Dry,24,4,2,2,20,52,0.3,120.7,0.7,120.7,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0887,0.00601,0.000235,0.0947,0.00371,1,0.105,0.2,0.00783,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
2006-10-10,2006,1,2,283,170.75,0.85,5,Dry,24,4,2,2,20,52,0.3,118.8,0.69,118.8,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.088,0.00584,0.000229,0.0939,0.00368,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
