date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-10-11,2006,1,2,284,168.83,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,95.83,0.57,95.83,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.0039,0.000153,0.0867,0.00339,1,0.0719,0.159,0.00621,25.4,0.916,0.967,0.885,21.8,21.1,21.1,507
2006-10-12,2006,1,2,285,166.92,0.86,4,Mod_Dry,31,4,3,2,33,73,0.44,93.92,0.56,93.92,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00607,25.4,0.918,0.966,0.887,21.5,20.7,20.7,497
2006-10-13,2006,1,2,286,165.55,0.87,4,Mod_Dry,31,4,3,2,33,73,0.44,92.55,0.56,92.55,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0816,0.00362,0.000142,0.0852,0.00334,1,0.0674,0.153,0.00598,25.4,0.919,0.966,0.888,21.2,20.4,20.4,491
2006-10-14,2006,1,2,287,164.18,0.87,4,Mod_Dry,31,4,3,2,33,73,0.45,91.18,0.56,91.18,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.0035,0.000137,0.0846,0.00331,1,0.0656,0.15,0.00588,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
2006-10-15,2006,1,3,288,163.91,0.87,4,Mod_Dry,31,4,3,2,33,73,0.45,90.91,0.56,90.91,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00348,0.000136,0.0845,0.00331,1,0.0652,0.15,0.00587,25.4,0.921,0.965,0.889,20.8,20.1,20.1,483
2006-10-16,2006,1,3,289,162,0.88,4,Mod_Dry,31,4,3,2,33,73,0.45,89,0.55,89,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0804,0.00332,0.00013,0.0837,0.00328,1,0.0626,0.146,0.00573,25.4,0.924,0.964,0.89,20.5,19.7,19.7,473
2006-10-17,2006,1,3,290,161.72,0.88,4,Mod_Dry,31,4,3,2,33,73,0.45,88.72,0.55,88.72,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.00329,0.000129,0.0835,0.00327,1,0.0623,0.146,0.00571,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
2006-10-18,2006,1,3,291,162,0.88,4,Mod_Dry,31,4,3,2,33,73,0.45,89,0.55,89,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0804,0.00332,0.00013,0.0837,0.00328,1,0.0626,0.146,0.00573,25.4,0.924,0.964,0.89,20.5,19.7,19.7,473
2006-10-19,2006,1,3,292,163.91,0.87,4,Mod_Dry,31,4,3,2,33,73,0.45,90.91,0.56,90.91,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00348,0.000136,0.0845,0.00331,1,0.0652,0.15,0.00587,25.4,0.921,0.965,0.889,20.8,20.1,20.1,483
2006-10-20,2006,1,3,293,163.09,0.88,4,Mod_Dry,31,4,3,2,33,73,0.45,90.09,0.55,90.09,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.00341,0.000133,0.0841,0.0033,1,0.0641,0.148,0.00581,25.4,0.922,0.964,0.889,20.7,19.9,19.9,479
2006-10-21,2006,1,3,294,161.72,0.88,5,Dry,24,4,2,2,20,52,0.32,109.7,0.68,109.7,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00508,0.000199,0.0899,0.00352,1,0.0906,0.181,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2006-10-22,2006,1,4,295,160.36,0.88,5,Dry,24,4,2,2,20,52,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0844,0.00496,0.000194,0.0893,0.0035,1,0.0888,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
2006-10-23,2006,1,4,296,158.99,0.89,5,Dry,24,4,2,2,20,52,0.33,107,0.67,107,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
2006-10-24,2006,1,4,297,157.62,0.89,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2006-10-25,2006,1,4,298,156.25,0.89,5,Dry,24,4,2,2,20,52,0.33,104.3,0.67,104.3,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00461,0.000181,0.0875,0.00343,1,0.0832,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,23,23,551
2006-10-26,2006,1,4,299,154.89,0.9,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.0045,0.000176,0.0869,0.00341,1,0.0814,0.168,0.0066,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2006-10-27,2006,1,4,300,153.52,0.9,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0819,0.00438,0.000172,0.0863,0.00338,1,0.0796,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2006-10-28,2006,1,4,301,152.15,0.9,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00426,0.000167,0.0857,0.00336,1,0.0777,0.163,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2006-10-29,2006,1,5,302,151.88,0.9,5,Dry,24,4,2,2,20,52,0.34,99.88,0.66,99.88,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00424,0.000166,0.0856,0.00336,1,0.0773,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2006-10-30,2006,1,5,303,151.61,0.9,5,Dry,24,4,2,2,20,52,0.34,99.61,0.66,99.61,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00422,0.000165,0.0855,0.00335,1,0.077,0.162,0.00637,25.3,0.911,0.969,0.883,22.6,21.8,21.8,524
2006-10-31,2006,1,5,304,154.61,0.9,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2006-11-01,2006,2,5,305,157.07,0.89,5,Dry,23,4,2,2,19,50,0.32,107.1,0.68,107.1,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00485,0.00019,0.0884,0.00346,1,0.087,0.175,0.00688,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
2006-11-02,2006,2,5,306,158.99,0.89,5,Dry,23,4,2,2,19,50,0.31,109,0.69,109,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0896,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2006-11-03,2006,2,5,307,162.54,0.88,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00532,0.000208,0.0908,0.00356,1,0.0944,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,25,25,599
2006-11-04,2006,2,5,308,165,0.87,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000216,0.0919,0.0036,1,0.0978,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2006-11-05,2006,2,6,309,165.28,0.87,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00555,0.000217,0.092,0.0036,1,0.0981,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2006-11-06,2006,2,6,310,167.19,0.86,5,Dry,23,4,2,2,19,50,0.3,117.2,0.7,117.2,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000224,0.0928,0.00364,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2006-11-07,2006,2,6,311,168.56,0.86,5,Dry,23,4,2,2,19,50,0.3,118.6,0.7,118.6,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0934,0.00366,1,0.103,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2006-11-08,2006,2,6,312,172.11,0.85,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
2006-11-09,2006,2,6,313,174.03,0.84,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2006-11-10,2006,2,6,314,172.66,0.85,5,Dry,23,4,2,2,19,50,0.29,122.7,0.71,122.7,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00618,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2006-11-11,2006,2,6,315,170.75,0.85,5,Dry,23,4,2,2,19,50,0.29,120.8,0.71,120.8,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.925,0.97,0.898,27.8,26.9,26.9,647
2006-11-12,2006,2,7,316,168.83,0.86,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2006-11-13,2006,2,7,317,169.65,0.86,5,Dry,23,4,2,2,19,50,0.29,119.7,0.7,119.7,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2006-11-14,2006,2,7,318,171.57,0.85,5,Dry,23,4,2,2,19,50,0.29,121.6,0.71,121.6,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00608,0.000238,0.0948,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2006-11-15,2006,2,7,319,170.75,0.85,5,Dry,23,4,2,2,19,50,0.29,120.8,0.71,120.8,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.925,0.97,0.898,27.8,26.9,26.9,647
2006-11-16,2006,2,7,320,170.47,0.85,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00599,0.000235,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2006-11-17,2006,2,7,321,171.84,0.85,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00611,0.000239,0.0949,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,653
2006-11-18,2006,2,7,322,173.75,0.84,5,Dry,23,4,2,2,19,50,0.29,123.8,0.71,123.8,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00627,0.000245,0.0957,0.00375,1,0.11,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2006-11-19,2006,2,8,323,175.67,0.83,5,Dry,23,4,2,2,19,50,0.28,125.7,0.71,125.7,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000252,0.0966,0.00378,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2006-11-20,2006,2,8,324,177.58,0.83,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2006-11-21,2006,2,8,325,176.22,0.83,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2006-11-22,2006,2,8,326,174.3,0.84,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00632,0.000247,0.096,0.00376,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2006-11-23,2006,2,8,327,172.39,0.85,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2006-11-24,2006,2,8,328,171.02,0.85,5,Dry,23,4,2,2,19,50,0.29,121,0.71,121,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00604,0.000236,0.0945,0.0037,1,0.106,0.2,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,648
2006-11-25,2006,2,8,329,174.03,0.84,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2006-11-26,2006,2,9,330,178.68,0.83,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2006-11-27,2006,2,9,331,182.23,0.81,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00699,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2006-11-28,2006,2,9,332,183.05,0.81,5,Dry,23,4,2,2,19,50,0.27,133.1,0.73,133.1,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2006-11-29,2006,2,9,333,180.59,0.82,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.218,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2006-11-30,2006,2,9,334,177.58,0.83,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2006-12-01,2006,3,9,335,174.57,0.84,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2006-12-02,2006,3,9,336,173.21,0.84,5,Dry,26,4,3,2,24,59,0.34,114.2,0.66,114.2,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00546,0.000214,0.0929,0.00364,1,0.0967,0.19,0.00742,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2006-12-03,2006,3,10,337,171.84,0.85,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0923,0.00362,1,0.0948,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,601
2006-12-04,2006,3,10,338,173.21,0.84,5,Dry,26,4,3,2,24,59,0.34,114.2,0.66,114.2,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00546,0.000214,0.0929,0.00364,1,0.0967,0.19,0.00742,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2006-12-05,2006,3,10,339,177.86,0.83,5,Dry,26,4,3,2,24,59,0.33,118.9,0.67,118.9,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.095,0.00372,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2006-12-06,2006,3,10,340,181.41,0.82,5,Dry,26,4,3,2,24,59,0.33,122.4,0.68,122.4,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2006-12-07,2006,3,10,341,182.23,0.81,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2006-12-08,2006,3,10,342,184.14,0.81,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00639,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
2006-12-09,2006,3,10,343,186.61,0.8,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2006-12-10,2006,3,11,344,189.07,0.79,5,Dry,26,4,3,2,24,59,0.31,130.1,0.69,130.1,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00681,0.000266,0.0999,0.00391,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2006-12-11,2006,3,11,345,189.34,0.79,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2006-12-12,2006,3,11,346,190.16,0.79,5,Dry,26,4,3,2,24,59,0.31,131.2,0.69,131.2,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.0069,0.00027,0.1,0.00392,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2006-12-13,2006,3,11,347,194.26,0.78,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2006-12-14,2006,3,11,348,196.72,0.77,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.905,32,31,31,744
2006-12-15,2006,3,11,349,199.73,0.76,5,Dry,26,4,3,2,24,59,0.29,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
2006-12-16,2006,3,11,350,202.19,0.75,5,Dry,26,4,3,2,24,59,0.29,143.2,0.71,143.2,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00792,0.00031,0.106,0.00413,1,0.136,0.241,0.00944,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2006-12-17,2006,3,12,351,203.56,0.75,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2006-12-18,2006,3,12,352,205.47,0.74,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2006-12-19,2006,3,12,353,208.48,0.73,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00846,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2006-12-20,2006,3,12,354,211.49,0.72,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2006-12-21,2006,3,12,355,214.5,0.71,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00897,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2006-12-22,2006,3,12,356,216.96,0.7,5,Dry,26,4,3,2,24,59,0.27,158,0.73,158,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00918,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2006-12-23,2006,3,12,357,217.23,0.7,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2006-12-24,2006,3,13,358,215.86,0.71,5,Dry,26,4,3,2,24,59,0.27,156.9,0.73,156.9,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2006-12-25,2006,3,13,359,216.14,0.7,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2006-12-26,2006,3,13,360,219.69,0.69,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,872
2006-12-27,2006,3,13,361,221.06,0.69,5,Dry,26,4,3,2,24,59,0.27,162.1,0.73,162.1,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00953,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.7,36.7,880
2006-12-28,2006,3,13,362,222.43,0.69,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2006-12-29,2006,3,13,363,227.62,0.67,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2006-12-30,2006,3,13,364,232.27,0.66,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2006-12-31,2006,3,14,365,236.92,0.65,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,974
2007-01-01,2006,4,14,1,242.11,0.64,5,Dry,29,5,4,2,33,73,0.3,169.1,0.7,169.1,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,918
2007-01-02,2006,4,14,2,246.76,0.63,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
2007-01-03,2006,4,14,3,253.05,0.62,5,Dry,29,5,4,2,33,73,0.29,180.1,0.71,180.1,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.0111,0.000437,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2007-01-04,2006,4,14,4,260.43,0.6,5,Dry,29,5,4,2,33,73,0.28,187.4,0.72,187.4,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.196,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
2007-01-05,2006,4,14,5,268.91,0.59,5,Dry,29,5,4,2,33,73,0.27,195.9,0.73,195.9,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2007-01-06,2006,4,14,6,276.84,0.58,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2007-01-07,2006,4,15,7,286.41,0.56,5,Dry,29,5,4,2,33,73,0.26,213.4,0.74,213.4,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2007-01-08,2006,4,15,8,297.07,0.55,5,Dry,29,5,4,2,33,73,0.25,224.1,0.75,224.1,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2007-01-09,2006,4,15,9,307.19,0.53,5,Dry,29,5,4,2,33,73,0.24,234.2,0.76,234.2,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.00989,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
2007-01-10,2006,4,15,10,315.12,0.52,5,Dry,29,5,4,2,33,73,0.23,242.1,0.77,242.1,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2007-01-11,2006,4,15,11,322.5,0.51,5,Dry,29,5,4,2,33,73,0.23,249.5,0.77,249.5,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000679,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
2007-01-12,2006,4,15,12,330.98,0.5,5,Dry,29,5,4,2,33,73,0.22,258,0.78,258,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0208,0.000832,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2007-01-13,2006,4,15,13,338.91,0.5,5,Dry,29,5,4,2,33,73,0.21,265.9,0.79,265.9,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0245,0.000984,0.167,0.00672,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2007-01-14,2006,4,16,14,351.76,0.48,5,Dry,29,5,4,2,33,73,0.21,278.8,0.79,278.8,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0306,0.00123,0.178,0.00716,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.907,31.4,30.4,60.9,1460
2007-01-15,2006,4,16,15,365.16,0.47,5,Dry,29,5,4,2,33,73,0.2,292.2,0.8,292.2,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0369,0.00149,0.189,0.00763,2,0.14,0.329,0.0133,24.4,0.938,0.97,0.91,32.9,31.9,63.8,1530
2007-01-16,2006,4,16,16,380.2,0.45,5,Dry,29,5,4,2,33,73,0.19,307.2,0.81,307.2,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.044,0.00178,0.201,0.00815,2,0.15,0.351,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
2007-01-17,2006,4,16,17,395.79,0.44,5,Dry,29,5,4,2,33,73,0.18,322.8,0.82,322.8,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0514,0.00209,0.214,0.0087,2,0.16,0.375,0.0152,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
2007-01-18,2006,4,16,18,412.47,0.42,5,Dry,29,5,4,2,33,73,0.18,339.5,0.82,339.5,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0592,0.00241,0.228,0.00929,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38,37,73.9,1770
2007-01-19,2006,4,16,19,429.14,0.41,5,Dry,29,5,4,2,33,73,0.17,356.1,0.83,356.1,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0671,0.00274,0.242,0.00988,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2007-01-20,2006,4,16,20,446.37,0.4,5,Dry,29,5,4,2,33,73,0.16,373.4,0.84,373.4,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0752,0.00308,0.256,0.0105,2,0.195,0.45,0.0185,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
2007-01-21,2006,4,17,21,464.69,0.38,5,Dry,29,5,4,2,33,73,0.16,391.7,0.84,391.7,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0839,0.00345,0.271,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2007-01-22,2006,4,17,22,483.01,0.37,5,Dry,29,5,4,2,33,73,0.15,410,0.85,410,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0925,0.00382,0.286,0.0118,2,0.219,0.505,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.3,2140
2007-01-23,2006,4,17,23,499.69,0.36,5,Dry,29,5,4,2,33,73,0.15,426.7,0.85,426.7,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.2,0.1,0.00416,0.3,0.0124,2,0.231,0.53,0.022,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
2007-01-24,2006,4,17,24,515.82,0.35,5,Dry,29,5,4,2,33,73,0.14,442.8,0.86,442.8,0,0,0,0,-2,2,29,5,4,0,35,481,990,965.9,24.1,0.205,0.108,0.00449,0.313,0.013,2,0.241,0.555,0.023,23.5,0.958,0.98,0.939,48.9,47.9,95.9,2300
2007-01-25,2006,4,17,25,531.96,0.34,5,Dry,29,5,4,2,33,73,0.14,459,0.86,459,0,0,0,0,-2,2,29,5,4,0,35,497,990,966,24,0.211,0.116,0.00482,0.327,0.0136,2,0.252,0.579,0.0241,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2007-01-26,2006,4,17,26,549.18,0.33,5,Dry,29,5,4,2,33,73,0.13,476.2,0.87,476.2,0,0,0,0,-2,2,29,5,4,0,35,514,990,966.1,23.9,0.219,0.124,0.00517,0.342,0.0143,2,0.264,0.606,0.0253,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2007-01-27,2006,4,17,27,564.77,0.32,5,Dry,29,5,4,2,33,73,0.13,491.8,0.87,491.8,0,0,0,0,-2,2,29,5,4,0,35,530,990,966.1,23.9,0.228,0.131,0.0055,0.359,0.015,3,0.164,0.522,0.0219,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2007-01-28,2006,4,18,28,580.9,0.31,5,Dry,29,5,4,2,33,73,0.13,507.9,0.87,507.9,0,0,0,0,-2,2,29,5,4,0,35,546,990,966.2,23.8,0.237,0.14,0.0059,0.377,0.0159,3,0.171,0.548,0.023,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2007-01-29,2006,4,18,29,596.49,0.3,5,Dry,29,5,4,2,33,73,0.12,523.5,0.88,523.5,0,0,0,0,-2,2,29,5,4,0,35,561,990,966.3,23.7,0.246,0.151,0.00635,0.396,0.0167,3,0.178,0.574,0.0242,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
2007-01-30,2006,4,18,30,613.72,0.29,5,Dry,29,5,4,2,33,73,0.12,540.7,0.88,540.7,0,0,0,0,-2,2,29,5,4,0,35,579,990,966.4,23.6,0.255,0.162,0.00686,0.418,0.0177,3,0.186,0.603,0.0255,23,0.95,0.973,0.925,38.7,37.7,113,2710
2007-01-31,2006,4,18,31,630.94,0.28,5,Dry,29,5,4,2,33,73,0.12,557.9,0.88,557.9,0,0,0,0,-2,2,29,5,4,0,35,596,990,966.4,23.6,0.265,0.174,0.00737,0.439,0.0186,3,0.194,0.632,0.0268,22.9,0.951,0.976,0.928,39.8,38.8,117,2800
2007-02-01,2006,5,18,32,647.07,0.28,4,Mod_Dry,36,6,5,4,54,105,0.16,542.1,0.84,542.1,0,0,0,0,-4,4,36,6,5,0,58,589,990,966.5,23.5,0.261,0.163,0.00694,0.424,0.0181,3,0.186,0.611,0.026,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
2007-02-02,2006,5,18,33,662.11,0.27,4,Mod_Dry,36,6,5,4,54,105,0.16,557.1,0.84,557.1,0,0,0,0,-4,4,36,6,5,0,58,604,990,966.5,23.5,0.27,0.173,0.00738,0.443,0.0189,3,0.193,0.636,0.0271,22.8,0.951,0.975,0.927,39.5,38.5,116,2770
2007-02-03,2006,5,18,34,678.25,0.26,4,Mod_Dry,36,6,5,4,54,105,0.15,573.3,0.84,573.3,0,0,0,0,-4,4,36,6,5,0,58,620,990,966.6,23.4,0.279,0.184,0.00786,0.463,0.0198,3,0.2,0.663,0.0284,22.7,0.952,0.977,0.931,40.6,39.6,119,2850
2007-02-04,2006,5,19,35,699.85,0.26,4,Mod_Dry,36,6,5,4,54,105,0.15,594.9,0.85,594.9,0,0,0,0,-4,4,36,6,5,0,58,642,990,966.7,23.3,0.291,0.198,0.00851,0.49,0.021,3,0.21,0.7,0.03,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
2007-02-05,2006,5,19,36,726.92,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,621.9,0.86,621.9,0,0,0,0,-4,4,36,6,5,0,58,669,990,966.8,23.2,0.307,0.216,0.00933,0.523,0.0226,3,0.222,0.745,0.0321,22.4,0.955,0.98,0.936,43.6,42.7,128,3080
2007-02-06,2006,5,19,37,756.72,0.23,4,Mod_Dry,36,6,5,4,54,105,0.14,651.7,0.86,651.7,0,0,0,0,-4,4,36,6,5,0,58,699,990,966.9,23.1,0.324,0.236,0.0102,0.56,0.0243,3,0.236,0.796,0.0345,22.3,0.956,0.98,0.937,45.4,44.5,133,3200
2007-02-07,2006,5,19,38,780.12,0.22,4,Mod_Dry,36,6,5,4,54,105,0.14,675.1,0.86,675.1,0,0,0,0,-4,4,36,6,5,0,58,722,990,967,23,0.337,0.252,0.011,0.589,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.8,45.8,138,3300
2007-02-08,2006,5,19,39,805.98,0.21,4,Mod_Dry,36,6,5,4,54,105,0.13,701,0.87,701,0,0,0,0,-4,4,36,6,5,0,58,748,990,967.1,22.9,0.352,0.269,0.0118,0.621,0.0271,3,0.258,0.879,0.0384,22,0.957,0.98,0.938,48.2,47.3,142,3400
2007-02-09,2006,5,19,40,840.55,0.2,4,Mod_Dry,36,6,5,4,54,105,0.13,735.5,0.88,735.5,0,0,0,0,-4,4,36,6,5,0,58,783,990,967.3,22.7,0.371,0.292,0.0129,0.664,0.0292,3,0.273,0.937,0.0412,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2007-02-10,2006,5,19,41,874.93,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,769.9,0.88,769.9,0,0,0,0,-4,4,36,6,5,0,58,817,990,967.4,22.6,0.403,0.312,0.0138,0.714,0.0316,3,0.285,1,0.0442,21.6,0.956,0.98,0.937,52,48.2,145,3470
2007-02-11,2006,5,20,42,916.37,0.18,3,Normal,43,7,5,4,78,137,0.15,779.4,0.85,779.4,0,0,0,0,-4,4,43,7,5,0,82,834,990,967.6,22.4,0.419,0.316,0.0141,0.735,0.0328,3,0.288,1.02,0.0456,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2007-02-12,2006,5,20,43,965.23,0.16,3,Normal,43,7,5,4,78,137,0.14,828.2,0.86,828.2,0,0,0,0,-4,4,43,7,5,0,82,883,990,967.8,22.2,0.463,0.34,0.0153,0.803,0.0361,4,0.222,1.03,0.0461,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2007-02-13,2006,5,20,44,1011.8,0.15,3,Normal,43,7,5,4,78,137,0.14,874.8,0.86,874.8,0,0,0,0,-4,4,43,7,5,0,82,930,990,967.9,22.1,0.506,0.362,0.0164,0.869,0.0394,4,0.238,1.11,0.0501,21,0.955,0.98,0.936,42.9,42.1,168,4040
2007-02-14,2006,5,20,45,1065.6,0.14,3,Normal,43,7,5,4,78,137,0.13,928.6,0.87,928.6,0,0,0,0,-4,4,43,7,5,0,82,984,990,968.1,21.9,0.555,0.388,0.0177,0.944,0.0431,4,0.256,1.2,0.0548,20.7,0.955,0.98,0.936,45,44.1,176,4240
2007-02-15,2006,5,20,46,1121.6,0.13,3,Normal,43,7,5,4,78,137,0.12,984.6,0.88,984.6,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.61,0.416,0.0191,1.03,0.0472,4,0.275,1.3,0.0599,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
2007-02-16,2006,5,20,47,1185.2,0.13,3,Normal,43,7,5,4,78,137,0.12,1048,0.88,1048,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.703,0.531,0.0247,1.23,0.0574,4,0.29,1.52,0.0708,20,0.955,0.98,0.936,49.1,48.1,192,4620
2007-02-17,2006,5,20,48,1251,0.12,3,Normal,43,7,5,4,78,137,0.11,1114,0.89,1100,14,3,0,0,-4,15,46,7,5,0,93,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2007-02-18,2006,5,21,49,1318.7,0.11,3,Normal,43,7,5,4,78,137,0.1,1182,0.9,1100,82,19,2,3,-2,60,62,9,8,2,138,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2007-02-19,2006,5,21,50,1394.4,0.1,3,Normal,43,7,5,4,78,137,0.098,1257,0.9,1100,157,35,5,5,1,111,78,12,10,5,189,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2007-02-20,2006,5,21,51,1434.6,0.1,3,Normal,43,7,5,4,78,137,0.096,1298,0.91,1100,198,45,6,6,2,139,88,13,11,6,217,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2007-02-21,2006,5,21,52,1475.4,0.095,2,Mod_Wet,49,8,7,5,93,162,0.11,1313,0.89,1100,213,48,6,6,1,152,97,14,13,6,245,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2007-02-22,2006,5,21,53,1516.6,0.09,2,Mod_Wet,49,8,7,5,93,162,0.11,1355,0.89,1100,255,51,8,8,3,185,100,16,15,8,278,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2007-02-23,2006,5,21,54,1564.8,0.084,2,Mod_Wet,49,8,7,5,93,162,0.1,1403,0.9,1100,303,51,9,9,4,230,100,17,16,9,323,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2007-02-24,2006,5,21,55,1613.7,0.077,2,Mod_Wet,49,8,7,5,93,162,0.1,1452,0.9,1100,352,51,10,11,6,274,100,18,18,11,367,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,46.9,46,184,4420
2007-02-25,2006,5,22,56,1663.1,0.07,2,Mod_Wet,49,8,7,5,93,162,0.097,1501,0.9,1100,401,51,10,12,7,321,100,18,19,12,414,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2007-02-26,2006,5,22,57,1706.5,0.064,2,Mod_Wet,49,8,7,5,93,162,0.095,1545,0.91,1100,445,51,10,14,8,362,100,18,21,13,455,1240,990,970.2,19.8,0.916,0.648,0.0326,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.1,45.2,181,4340
2007-02-27,2006,5,22,58,1750.3,0.058,2,Mod_Wet,49,8,7,5,93,162,0.093,1588,0.91,1100,488,51,10,15,10,402,100,18,22,15,495,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0795,4,0.3,1.87,0.0947,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-02-28,2006,5,22,59,1787.7,0.053,2,Mod_Wet,49,8,7,5,93,162,0.091,1626,0.91,1100,526,51,10,16,11,438,100,18,23,16,531,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2007-03-01,2006,6,22,60,1818.5,0.05,2,Mod_Wet,59,11,12,13,144,239,0.13,1580,0.87,1100,480,41,7,13,1,418,100,18,25,14,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2007-03-02,2006,6,22,61,1842.6,0.048,2,Mod_Wet,59,11,12,13,144,239,0.13,1604,0.87,1100,504,41,7,13,2,441,100,18,25,15,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2007-03-03,2006,6,22,62,1859.9,0.046,2,Mod_Wet,59,11,12,13,144,239,0.13,1621,0.87,1100,521,41,7,13,3,457,100,18,25,16,601,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2007-03-04,2006,6,23,63,1877.3,0.045,2,Mod_Wet,59,11,12,13,144,239,0.13,1638,0.87,1100,538,41,7,13,3,474,100,18,25,16,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2007-03-05,2006,6,23,64,1887.7,0.044,2,Mod_Wet,59,11,12,13,144,239,0.13,1649,0.87,1100,549,41,7,13,3,485,100,18,25,16,629,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2007-03-06,2006,6,23,65,1898.2,0.043,2,Mod_Wet,59,11,12,13,144,239,0.13,1659,0.87,1100,559,41,7,13,4,494,100,18,25,17,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2007-03-07,2006,6,23,66,1908.7,0.042,2,Mod_Wet,59,11,12,13,144,239,0.13,1670,0.88,1100,570,41,7,13,4,505,100,18,25,17,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2007-03-08,2006,6,23,67,1919.2,0.041,2,Mod_Wet,59,11,12,13,144,239,0.13,1680,0.88,1100,580,41,7,13,4,515,100,18,25,17,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2007-03-09,2006,6,23,68,1929.7,0.04,2,Mod_Wet,59,11,12,13,144,239,0.12,1691,0.88,1100,591,41,7,13,5,525,100,18,25,18,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.1,43.3,173,4150
2007-03-10,2006,6,23,69,1940.3,0.039,2,Mod_Wet,59,11,12,13,144,239,0.12,1701,0.88,1100,601,41,7,13,5,535,100,18,25,18,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2007-03-11,2006,6,24,70,1950.8,0.039,3,Normal,49,9,9,9,107,183,0.094,1768,0.91,1100,668,51,9,16,11,581,100,18,25,20,688,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2007-03-12,2006,6,24,71,1961.4,0.038,3,Normal,49,9,9,9,107,183,0.093,1778,0.91,1100,678,51,9,16,11,591,100,18,25,20,698,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
2007-03-13,2006,6,24,72,1972,0.038,3,Normal,49,9,9,9,107,183,0.093,1789,0.91,1100,689,51,9,16,12,601,100,18,25,21,708,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2007-03-14,2006,6,24,73,1989.8,0.037,3,Normal,49,9,9,9,107,183,0.092,1807,0.91,1100,707,51,9,16,12,619,100,18,25,21,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2007-03-15,2006,6,24,74,2007.5,0.036,3,Normal,49,9,9,9,107,183,0.091,1825,0.91,1100,725,51,9,16,13,636,100,18,25,22,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2007-03-16,2006,6,24,75,2025.4,0.035,3,Normal,49,9,9,9,107,183,0.09,1842,0.91,1100,742,51,9,16,13,653,100,18,25,22,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2007-03-17,2006,6,24,76,2043.3,0.033,3,Normal,49,9,9,9,107,183,0.09,1860,0.91,1100,760,51,9,16,14,670,100,18,25,23,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-03-18,2006,6,25,77,2061.2,0.032,3,Normal,49,9,9,9,107,183,0.089,1878,0.91,1100,778,51,9,16,14,688,100,18,25,23,795,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2007-03-19,2006,6,25,78,2086.4,0.031,3,Normal,49,9,9,9,107,183,0.088,1903,0.91,1100,803,51,9,16,15,712,100,18,25,24,819,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2007-03-20,2006,6,25,79,2104.5,0.03,3,Normal,49,9,9,9,107,183,0.087,1922,0.91,1100,822,51,9,16,16,730,100,18,25,25,837,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2007-03-21,2006,6,25,80,2122.7,0.029,3,Normal,49,9,9,9,107,183,0.086,1940,0.91,1100,840,51,9,16,16,748,100,18,25,25,855,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2007-03-22,2006,6,25,81,2140.8,0.028,3,Normal,49,9,9,9,107,183,0.086,1958,0.92,1100,858,51,9,16,17,765,100,18,25,26,872,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2007-03-23,2006,6,25,82,2159.1,0.027,3,Normal,49,9,9,9,107,183,0.085,1976,0.92,1100,876,51,9,16,17,783,100,18,25,26,890,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2007-03-24,2006,6,25,83,2177.4,0.027,3,Normal,49,9,9,9,107,183,0.084,1994,0.92,1100,894,51,9,16,18,800,100,18,25,27,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2007-03-25,2006,6,26,84,2195.7,0.026,3,Normal,49,9,9,9,107,183,0.083,2013,0.92,1100,913,51,9,16,18,819,100,18,25,27,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2007-03-26,2006,6,26,85,2221.5,0.025,3,Normal,49,9,9,9,107,183,0.082,2039,0.92,1100,939,51,9,16,19,844,100,18,25,28,951,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2007-03-27,2006,6,26,86,2247.4,0.023,3,Normal,49,9,9,9,107,183,0.081,2064,0.92,1100,964,51,9,16,20,868,100,18,25,29,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2007-03-28,2006,6,26,87,2265.9,0.023,3,Normal,49,9,9,9,107,183,0.081,2083,0.92,1100,983,51,9,16,20,887,100,18,25,29,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2007-03-29,2006,6,26,88,2284.5,0.022,3,Normal,49,9,9,9,107,183,0.08,2102,0.92,1100,1000,51,9,16,21,905,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2007-03-30,2006,6,26,89,2303.1,0.021,3,Normal,49,9,9,9,107,183,0.08,2120,0.92,1100,1020,51,9,16,22,922,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2007-03-31,2006,6,26,90,2314.3,0.02,3,Normal,49,9,9,9,107,183,0.079,2131,0.92,1100,1030,51,9,16,22,933,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2007-04-01,2006,7,27,91,2318.1,0.02,3,Normal,54,13,14,19,117,217,0.094,2101,0.91,1100,1000,46,5,11,11,928,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2007-04-02,2006,7,27,92,2321.8,0.02,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2007-04-03,2006,7,27,93,2318.1,0.02,3,Normal,54,13,14,19,117,217,0.094,2101,0.91,1100,1000,46,5,11,11,928,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2007-04-04,2006,7,27,94,2314.3,0.02,3,Normal,54,13,14,19,117,217,0.094,2097,0.91,1100,997,46,5,11,11,924,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2007-04-05,2006,7,27,95,2303.1,0.021,3,Normal,54,13,14,19,117,217,0.094,2086,0.91,1100,986,46,5,11,11,913,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2007-04-06,2006,7,27,96,2291.9,0.021,3,Normal,54,13,14,19,117,217,0.095,2075,0.91,1100,975,46,5,11,10,903,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2007-04-07,2006,7,27,97,2273.3,0.022,3,Normal,54,13,14,19,117,217,0.096,2056,0.91,1100,956,46,5,11,10,884,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2007-04-08,2006,7,28,98,2254.8,0.023,3,Normal,54,13,14,19,117,217,0.096,2038,0.9,1100,938,46,5,11,9,867,100,18,25,28,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2007-04-09,2006,7,28,99,2228.9,0.024,3,Normal,54,13,14,19,117,217,0.097,2012,0.9,1100,912,46,5,11,8,842,100,18,25,27,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2007-04-10,2006,7,28,100,2203.1,0.025,3,Normal,54,13,14,19,117,217,0.099,1986,0.9,1100,886,46,5,11,8,816,100,18,25,27,933,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2007-04-11,2006,7,28,101,2184.7,0.026,3,Normal,54,13,14,19,117,217,0.099,1968,0.9,1100,868,46,5,11,7,799,100,18,25,26,916,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2007-04-12,2006,7,28,102,2166.4,0.027,3,Normal,54,13,14,19,117,217,0.1,1949,0.9,1100,849,46,5,11,6,781,100,18,25,25,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2007-04-13,2006,7,28,103,2155.4,0.028,3,Normal,54,13,14,19,117,217,0.1,1938,0.9,1100,838,46,5,11,6,770,100,18,25,25,887,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2007-04-14,2006,7,28,104,2144.5,0.028,3,Normal,54,13,14,19,117,217,0.1,1927,0.9,1100,827,46,5,11,6,759,100,18,25,25,876,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2007-04-15,2006,7,29,105,2133.6,0.029,3,Normal,54,13,14,19,117,217,0.1,1917,0.9,1100,817,46,5,11,6,749,100,18,25,25,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2007-04-16,2006,7,29,106,2129.9,0.029,3,Normal,54,13,14,19,117,217,0.1,1913,0.9,1100,813,46,5,11,5,746,100,18,25,24,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2007-04-17,2006,7,29,107,2126.3,0.029,3,Normal,54,13,14,19,117,217,0.1,1909,0.9,1100,809,46,5,11,5,742,100,18,25,24,859,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2007-04-18,2006,7,29,108,2122.7,0.029,3,Normal,54,13,14,19,117,217,0.1,1906,0.9,1100,806,46,5,11,5,739,100,18,25,24,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2007-04-19,2006,7,29,109,2126.3,0.029,3,Normal,54,13,14,19,117,217,0.1,1909,0.9,1100,809,46,5,11,5,742,100,18,25,24,859,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2007-04-20,2006,7,29,110,2129.9,0.029,3,Normal,54,13,14,19,117,217,0.1,1913,0.9,1100,813,46,5,11,5,746,100,18,25,24,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2007-04-21,2006,7,29,111,2133.6,0.029,4,Mod_Dry,45,11,10,10,72,148,0.069,1986,0.93,1100,886,55,7,15,17,792,100,18,25,27,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2007-04-22,2006,7,30,112,2137.2,0.028,4,Mod_Dry,45,11,10,10,72,148,0.069,1989,0.93,1100,889,55,7,15,17,795,100,18,25,27,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2007-04-23,2006,7,30,113,2133.6,0.029,4,Mod_Dry,45,11,10,10,72,148,0.069,1986,0.93,1100,886,55,7,15,17,792,100,18,25,27,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2007-04-24,2006,7,30,114,2129.9,0.029,4,Mod_Dry,45,11,10,10,72,148,0.07,1982,0.93,1100,882,55,7,15,16,789,100,18,25,26,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2007-04-25,2006,7,30,115,2126.3,0.029,4,Mod_Dry,45,11,10,10,72,148,0.07,1978,0.93,1100,878,55,7,15,16,785,100,18,25,26,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2007-04-26,2006,7,30,116,2115.4,0.029,4,Mod_Dry,45,11,10,10,72,148,0.07,1967,0.93,1100,867,55,7,15,16,774,100,18,25,26,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2007-04-27,2006,7,30,117,2097.3,0.03,4,Mod_Dry,45,11,10,10,72,148,0.071,1949,0.93,1100,849,55,7,15,15,757,100,18,25,25,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2007-04-28,2006,7,30,118,2079.2,0.031,4,Mod_Dry,45,11,10,10,72,148,0.071,1931,0.93,1100,831,55,7,15,15,739,100,18,25,25,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2007-04-29,2006,7,31,119,2061.2,0.032,4,Mod_Dry,45,11,10,10,72,148,0.072,1913,0.93,1100,813,55,7,15,14,722,100,18,25,24,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2007-04-30,2006,7,31,120,2043.3,0.033,4,Mod_Dry,45,11,10,10,72,148,0.072,1895,0.93,1100,795,55,7,15,14,704,100,18,25,24,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-05-01,2006,8,31,121,2018.2,0.035,4,Mod_Dry,47,10,10,10,115,192,0.095,1826,0.91,1100,726,53,8,15,12,638,100,18,25,22,753,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2007-05-02,2006,8,31,122,1993.3,0.036,4,Mod_Dry,47,10,10,10,115,192,0.096,1801,0.9,1100,701,53,8,15,11,614,100,18,25,21,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2007-05-03,2006,8,31,123,1975.6,0.037,4,Mod_Dry,47,10,10,10,115,192,0.097,1784,0.9,1100,684,53,8,15,11,597,100,18,25,21,712,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2007-05-04,2006,8,31,124,1957.9,0.038,4,Mod_Dry,47,10,10,10,115,192,0.098,1766,0.9,1100,666,53,8,15,10,580,100,18,25,20,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2007-05-05,2006,8,31,125,1933.2,0.04,4,Mod_Dry,47,10,10,10,115,192,0.099,1741,0.9,1100,641,53,8,15,9,556,100,18,25,19,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2007-05-06,2006,8,32,126,1908.7,0.042,4,Mod_Dry,47,10,10,10,115,192,0.1,1717,0.9,1100,617,53,8,15,9,532,100,18,25,19,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2007-05-07,2006,8,32,127,1884.3,0.044,4,Mod_Dry,47,10,10,10,115,192,0.1,1692,0.9,1100,592,53,8,15,8,508,100,18,25,18,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2007-05-08,2006,8,32,128,1853,0.047,4,Mod_Dry,47,10,10,10,115,192,0.1,1661,0.9,1100,561,53,8,15,7,478,100,18,25,17,593,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2007-05-09,2006,8,32,129,1822,0.049,4,Mod_Dry,47,10,10,10,115,192,0.1,1630,0.9,1100,530,53,8,15,6,448,100,18,25,16,563,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2007-05-10,2006,8,32,130,1791.1,0.053,4,Mod_Dry,47,10,10,10,115,192,0.11,1599,0.89,1100,499,53,8,15,5,418,100,18,25,15,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2007-05-11,2006,8,32,131,1760.5,0.057,4,Mod_Dry,47,10,10,10,115,192,0.11,1568,0.89,1100,468,53,8,14,4,389,100,18,24,14,504,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-05-12,2006,8,32,132,1730,0.061,4,Mod_Dry,47,10,10,10,115,192,0.11,1538,0.89,1100,438,53,8,13,3,361,100,18,23,13,476,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
