date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-05-13,2006,8,33,133,1699.8,0.065,4,Mod_Dry,47,10,10,10,115,192,0.11,1508,0.89,1100,408,53,8,12,2,333,100,18,22,12,448,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-05-14,2006,8,33,134,1669.8,0.07,4,Mod_Dry,47,10,10,10,115,192,0.12,1478,0.89,1100,378,53,8,12,1,304,100,18,22,11,419,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2007-05-15,2006,8,33,135,1640,0.074,4,Mod_Dry,47,10,10,10,115,192,0.12,1448,0.88,1100,348,53,8,11,0,276,100,18,21,10,391,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2007-05-16,2006,8,33,136,1610.4,0.078,4,Mod_Dry,47,10,10,10,115,192,0.12,1418,0.88,1100,318,53,8,10,0,247,100,18,20,10,362,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2007-05-17,2006,8,33,137,1581,0.082,4,Mod_Dry,47,10,10,10,115,192,0.12,1389,0.88,1100,289,53,8,9,-1,220,100,18,19,9,335,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2007-05-18,2006,8,33,138,1551.9,0.085,4,Mod_Dry,47,10,10,10,115,192,0.12,1360,0.88,1100,260,53,8,8,-2,193,100,18,18,8,308,1240,990,969.7,20.3,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2007-05-19,2006,8,33,139,1523,0.089,4,Mod_Dry,47,10,10,10,115,192,0.13,1331,0.87,1100,231,52,7,7,-3,168,99,17,17,7,283,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2007-05-20,2006,8,34,140,1494.3,0.093,4,Mod_Dry,47,10,10,10,115,192,0.13,1302,0.87,1100,202,46,6,6,-4,148,93,16,16,6,263,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2007-05-21,2006,8,34,141,1465.9,0.096,4,Mod_Dry,47,10,10,10,115,192,0.13,1274,0.87,1100,174,39,5,5,-5,130,86,15,15,5,245,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2007-05-22,2006,8,34,142,1437.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1246,0.87,1100,146,33,4,4,-6,111,80,14,14,4,226,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2007-05-23,2006,8,34,143,1409.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1218,0.86,1100,118,27,4,4,-6,89,74,14,14,4,204,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.9,191,4590
2007-05-24,2006,8,34,144,1376.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1184,0.86,1100,84,19,3,3,-7,66,66,13,13,3,181,1190,990,969.1,20.9,0.833,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2007-05-25,2006,8,34,145,1324.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2007-05-26,2006,8,34,146,1280.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1088,0.85,1088,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.779,0.621,0.0293,1.4,0.066,4,0.298,1.7,0.08,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2007-05-27,2006,8,35,147,1236.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1044,0.84,1044,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.715,0.523,0.0245,1.24,0.058,4,0.289,1.53,0.0715,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
2007-05-28,2006,8,35,148,1199.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1007,0.84,1007,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.661,0.439,0.0205,1.1,0.0512,4,0.281,1.38,0.0643,20.1,0.955,0.98,0.936,47.4,46.5,186,4460
2007-05-29,2006,8,35,149,1162.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,970.8,0.83,970.8,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.607,0.409,0.0189,1.02,0.0471,4,0.27,1.29,0.0596,20.3,0.955,0.98,0.936,46.2,45.2,181,4340
2007-05-30,2006,8,35,150,1132.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,940.5,0.83,940.5,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.577,0.394,0.0182,0.971,0.0448,4,0.26,1.23,0.0568,20.5,0.955,0.98,0.936,45,44.1,177,4240
2007-05-31,2006,8,35,151,1102.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,910.7,0.83,910.7,0,0,0,0,-10,10,47,10,10,0,125,978,990,968.2,21.8,0.55,0.38,0.0174,0.93,0.0427,4,0.25,1.18,0.0542,20.6,0.955,0.98,0.936,43.9,43,172,4130
2007-06-01,2006,9,35,152,1073.5,0.14,4,Mod_Dry,45,10,9,9,88,161,0.15,912.5,0.85,912.5,0,0,0,0,-9,9,45,10,9,0,97,977,990,968.1,21.9,0.549,0.381,0.0174,0.929,0.0425,4,0.25,1.18,0.054,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
2007-06-02,2006,9,35,153,1050,0.14,4,Mod_Dry,45,10,9,9,88,161,0.15,889,0.85,889,0,0,0,0,-9,9,45,10,9,0,97,953,990,968.1,21.9,0.527,0.369,0.0168,0.897,0.0409,4,0.243,1.14,0.0519,20.8,0.955,0.98,0.936,43.3,42.4,170,4070
2007-06-03,2006,9,36,154,1027,0.15,4,Mod_Dry,45,10,9,9,88,161,0.16,866,0.84,866,0,0,0,0,-9,9,45,10,9,0,97,930,990,968,22,0.506,0.358,0.0163,0.864,0.0393,4,0.235,1.1,0.0499,20.9,0.955,0.98,0.935,42.4,41.5,166,3990
2007-06-04,2006,9,36,155,1004.3,0.15,4,Mod_Dry,45,10,9,9,88,161,0.16,843.3,0.84,843.3,0,0,0,0,-9,9,45,10,9,0,97,907,990,967.9,22.1,0.486,0.347,0.0157,0.833,0.0377,4,0.227,1.06,0.048,21,0.954,0.979,0.934,41.5,40.6,162,3900
2007-06-05,2006,9,36,156,982.15,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,821.1,0.84,821.1,0,0,0,0,-9,9,45,10,9,0,97,885,990,967.8,22.2,0.465,0.336,0.0152,0.802,0.0362,4,0.22,1.02,0.0461,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2007-06-06,2006,9,36,157,960.45,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,799.5,0.83,799.5,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.771,0.0347,4,0.212,0.984,0.0442,21.3,0.953,0.975,0.93,39.7,38.8,155,3720
2007-06-07,2006,9,36,158,943.93,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,782.9,0.83,782.9,0,0,0,0,-9,9,45,10,9,0,97,847,990,967.7,22.3,0.43,0.318,0.0142,0.748,0.0335,3,0.289,1.04,0.0465,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2007-06-08,2006,9,36,159,927.73,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,766.7,0.83,766.7,0,0,0,0,-9,9,45,10,9,0,97,831,990,967.6,22.4,0.415,0.31,0.0139,0.726,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2007-06-09,2006,9,36,160,911.87,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,750.9,0.82,750.9,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.984,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2007-06-10,2006,9,37,161,896.38,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,735.4,0.82,735.4,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0302,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2007-06-11,2006,9,37,162,881.28,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,720.3,0.82,720.3,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.922,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2007-06-12,2006,9,37,163,866.59,0.19,4,Mod_Dry,45,10,9,9,88,161,0.19,705.6,0.81,705.6,0,0,0,0,-9,9,45,10,9,0,97,770,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
2007-06-13,2006,9,37,164,852.36,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,691.4,0.81,691.4,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.619,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2007-06-14,2006,9,37,165,838.62,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,677.6,0.81,677.6,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0112,0.602,0.0265,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2007-06-15,2006,9,37,166,825.43,0.2,4,Mod_Dry,45,10,9,9,88,161,0.2,664.4,0.81,664.4,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
2007-06-16,2006,9,37,167,816.38,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,655.4,0.8,655.4,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.239,0.0105,0.574,0.0251,3,0.237,0.812,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2007-06-17,2006,9,38,168,807.68,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,646.7,0.8,646.7,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2007-06-18,2006,9,38,169,799.37,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,638.4,0.8,638.4,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.326,0.227,0.00993,0.553,0.0242,3,0.23,0.783,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2007-06-19,2006,9,38,170,791.51,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,630.5,0.8,630.5,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.321,0.222,0.00969,0.543,0.0237,3,0.226,0.77,0.0336,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2007-06-20,2006,9,38,171,784.19,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,623.2,0.8,623.2,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00946,0.534,0.0233,3,0.223,0.757,0.033,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2007-06-21,2006,9,38,172,777.57,0.22,4,Mod_Dry,45,10,9,9,88,161,0.21,616.6,0.79,616.6,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.313,0.213,0.00926,0.526,0.0229,3,0.22,0.746,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
2007-06-22,2006,9,38,173,770.39,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,609.4,0.79,609.4,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2007-06-23,2006,9,38,174,762.47,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,601.5,0.79,601.5,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.0088,0.507,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2007-06-24,2006,9,39,175,750.16,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,589.2,0.79,589.2,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.298,0.195,0.00842,0.492,0.0213,3,0.208,0.7,0.0303,22.4,0.953,0.978,0.933,41.1,40.2,121,2900
2007-06-25,2006,9,39,176,738.95,0.24,4,Mod_Dry,45,10,9,9,88,161,0.22,578,0.78,578,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.291,0.187,0.00808,0.478,0.0207,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
2007-06-26,2006,9,39,177,727.19,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,566.2,0.78,566.2,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.285,0.179,0.00773,0.464,0.02,3,0.197,0.661,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2790
2007-06-27,2006,9,39,178,715.43,0.25,4,Mod_Dry,45,10,9,9,88,161,0.23,554.4,0.78,554.4,0,0,0,0,-9,9,45,10,9,0,97,618,990,966.8,23.2,0.278,0.171,0.00737,0.449,0.0193,3,0.192,0.641,0.0276,22.6,0.951,0.974,0.926,38.9,37.9,114,2730
2007-06-28,2006,9,39,179,705.32,0.25,4,Mod_Dry,45,10,9,9,88,161,0.23,544.3,0.77,544.3,0,0,0,0,-9,9,45,10,9,0,97,608,990,966.7,23.3,0.272,0.165,0.00707,0.437,0.0188,3,0.187,0.624,0.0268,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2007-06-29,2006,9,39,180,694.65,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,533.6,0.77,533.6,0,0,0,0,-9,9,45,10,9,0,97,598,990,966.7,23.3,0.266,0.157,0.00675,0.424,0.0182,3,0.183,0.606,0.026,22.7,0.949,0.971,0.922,37.6,36.5,110,2630
2007-06-30,2006,9,39,181,683.99,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,523,0.77,523,0,0,0,0,-9,9,45,10,9,0,97,587,990,966.6,23.4,0.26,0.15,0.00644,0.41,0.0176,3,0.178,0.588,0.0252,22.8,0.949,0.97,0.92,36.9,35.8,107,2580
2007-07-01,2006,10,40,182,673.32,0.27,3,Normal,50,10,9,9,108,186,0.28,487.3,0.72,487.3,0,0,0,0,-9,9,50,10,9,0,117,556,990,966.6,23.4,0.243,0.129,0.00551,0.372,0.0159,2,0.271,0.643,0.0275,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2007-07-02,2006,10,40,183,664.3,0.27,3,Normal,50,10,9,9,108,186,0.28,478.3,0.72,478.3,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.238,0.125,0.00532,0.362,0.0155,2,0.265,0.628,0.0268,22.8,0.957,0.98,0.937,51.2,48.2,96.4,2310
2007-07-03,2006,10,40,184,654.73,0.27,3,Normal,50,10,9,9,108,186,0.28,468.7,0.72,468.7,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.232,0.12,0.00512,0.352,0.015,2,0.259,0.611,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2007-07-04,2006,10,40,185,645.16,0.28,3,Normal,50,10,9,9,108,186,0.29,459.2,0.71,459.2,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.227,0.116,0.00492,0.342,0.0146,2,0.252,0.595,0.0253,22.9,0.958,0.98,0.938,49.4,48.2,96.4,2310
2007-07-05,2006,10,40,186,635.59,0.28,3,Normal,50,10,9,9,108,186,0.29,449.6,0.71,449.6,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.221,0.111,0.00472,0.332,0.0141,2,0.246,0.578,0.0246,23,0.958,0.98,0.939,48.5,47.6,95.1,2280
2007-07-06,2006,10,40,187,626.57,0.28,3,Normal,50,10,9,9,108,186,0.3,440.6,0.7,440.6,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.216,0.107,0.00453,0.323,0.0137,2,0.24,0.563,0.0239,23,0.957,0.98,0.938,47.6,46.7,93.4,2240
2007-07-07,2006,10,40,188,618.64,0.29,3,Normal,50,10,9,9,108,186,0.3,432.6,0.7,432.6,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.103,0.00437,0.316,0.0134,2,0.235,0.55,0.0233,23.1,0.957,0.98,0.938,46.8,45.9,91.8,2200
2007-07-08,2006,10,41,189,610.16,0.29,3,Normal,50,10,9,9,108,186,0.3,424.2,0.69,424.2,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.21,0.0992,0.00419,0.309,0.0131,2,0.229,0.538,0.0227,23.1,0.956,0.98,0.937,46,45.1,90.1,2160
2007-07-09,2006,10,41,190,601.68,0.3,3,Normal,50,10,9,9,108,186,0.31,415.7,0.69,415.7,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0952,0.00402,0.302,0.0127,2,0.223,0.525,0.0222,23.2,0.956,0.98,0.937,45.1,44.2,88.5,2120
2007-07-10,2006,10,41,191,593.21,0.3,3,Normal,50,10,9,9,108,186,0.31,407.2,0.69,407.2,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.204,0.0912,0.00384,0.295,0.0124,2,0.217,0.512,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.8,2080
2007-07-11,2006,10,41,192,585.28,0.31,3,Normal,50,10,9,9,108,186,0.32,399.3,0.68,399.3,0,0,0,0,-9,9,50,10,9,0,117,468,990,966.2,23.8,0.201,0.0875,0.00368,0.288,0.0121,2,0.212,0.5,0.021,23.3,0.955,0.98,0.936,43.5,42.6,85.2,2050
2007-07-12,2006,10,41,193,577.35,0.31,3,Normal,50,10,9,9,108,186,0.32,391.4,0.68,391.4,0,0,0,0,-9,9,50,10,9,0,117,460,990,966.2,23.8,0.198,0.0837,0.00352,0.282,0.0118,2,0.207,0.488,0.0205,23.3,0.954,0.98,0.935,42.7,41.8,83.6,2010
2007-07-13,2006,10,41,194,570.51,0.32,3,Normal,50,10,9,9,108,186,0.33,384.5,0.67,384.5,0,0,0,0,-9,9,50,10,9,0,117,454,990,966.2,23.8,0.196,0.0805,0.00338,0.276,0.0116,2,0.202,0.478,0.0201,23.4,0.953,0.98,0.934,42,41.1,82.2,1970
2007-07-14,2006,10,41,195,563.13,0.32,3,Normal,50,10,9,9,108,186,0.33,377.1,0.67,377.1,0,0,0,0,-9,9,50,10,9,0,117,446,990,966.1,23.9,0.193,0.077,0.00323,0.27,0.0113,2,0.197,0.467,0.0196,23.4,0.952,0.979,0.932,41.2,40.3,80.6,1930
2007-07-15,2006,10,42,196,555.75,0.33,3,Normal,50,10,9,9,108,186,0.34,369.8,0.67,369.8,0,0,0,0,-9,9,50,10,9,0,117,439,990,966.1,23.9,0.19,0.0735,0.00308,0.264,0.011,2,0.192,0.456,0.0191,23.4,0.951,0.977,0.929,40.4,39.5,79,1900
2007-07-16,2006,10,42,197,548.36,0.33,3,Normal,50,10,9,9,108,186,0.34,362.4,0.66,362.4,0,0,0,0,-9,9,50,10,9,0,117,431,990,966.1,23.9,0.188,0.07,0.00293,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.3,1860
2007-07-17,2006,10,42,198,540.98,0.34,3,Normal,50,10,9,9,108,186,0.34,355,0.66,355,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0666,0.00278,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.7,1820
2007-07-18,2006,10,42,199,534.14,0.34,3,Normal,50,10,9,9,108,186,0.35,348.1,0.65,348.1,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0633,0.00264,0.246,0.0103,2,0.177,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.1,74.2,1780
2007-07-19,2006,10,42,200,527.31,0.34,3,Normal,50,10,9,9,108,186,0.35,341.3,0.65,341.3,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0601,0.0025,0.24,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.971,0.919,37.4,36.3,72.7,1740
2007-07-20,2006,10,42,201,521.57,0.35,3,Normal,50,10,9,9,108,186,0.36,335.6,0.64,335.6,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.178,0.0574,0.00239,0.236,0.0098,2,0.169,0.405,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.4,1710
2007-07-21,2006,10,42,202,515.28,0.35,3,Normal,50,10,9,9,108,186,0.36,329.3,0.64,329.3,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0544,0.00226,0.231,0.00957,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.1,1680
2007-07-22,2006,10,43,203,508.99,0.36,3,Normal,50,10,9,9,108,186,0.36,323,0.64,323,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0515,0.00213,0.225,0.00935,2,0.161,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
2007-07-23,2006,10,43,204,502.7,0.36,3,Normal,50,10,9,9,108,186,0.37,316.7,0.63,316.7,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0485,0.00201,0.22,0.00912,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.5,1620
2007-07-24,2006,10,43,205,496.41,0.36,3,Normal,50,10,9,9,108,186,0.38,310.4,0.63,310.4,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0455,0.00188,0.215,0.00889,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.1,33.1,66.2,1590
2007-07-25,2006,10,43,206,490.67,0.37,3,Normal,50,10,9,9,108,186,0.38,304.7,0.62,304.7,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.167,0.0428,0.00177,0.21,0.00869,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2007-07-26,2006,10,43,207,484.93,0.37,3,Normal,50,10,9,9,108,186,0.38,298.9,0.62,298.9,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.0401,0.00166,0.205,0.00848,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2007-07-27,2006,10,43,208,479.18,0.37,3,Normal,50,10,9,9,108,186,0.39,293.2,0.61,293.2,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0374,0.00154,0.201,0.00828,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2007-07-28,2006,10,43,209,473.44,0.38,3,Normal,50,10,9,9,108,186,0.39,287.4,0.61,287.4,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0347,0.00143,0.196,0.00808,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.4,1470
2007-07-29,2006,10,44,210,468.79,0.38,3,Normal,50,10,9,9,108,186,0.4,282.8,0.6,282.8,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0325,0.00134,0.192,0.00791,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2007-07-30,2006,10,44,211,463.6,0.38,3,Normal,50,10,9,9,108,186,0.4,277.6,0.6,277.6,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.03,0.00123,0.188,0.00773,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.3,1420
2007-07-31,2006,10,44,212,458.4,0.39,3,Normal,50,10,9,9,108,186,0.41,272.4,0.59,272.4,0,0,0,0,-9,9,50,10,9,0,117,341,990,965.7,24.3,0.156,0.0276,0.00113,0.184,0.00754,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
2007-08-01,2006,11,44,213,452.11,0.39,3,Normal,47,8,6,5,89,155,0.34,297.1,0.66,297.1,0,0,0,0,-5,5,47,8,6,0,94,358,990,965.6,24.4,0.162,0.0392,0.00161,0.201,0.00826,2,0.143,0.344,0.0141,24,0.94,0.97,0.912,32.9,31.9,63.8,1530
2007-08-02,2006,11,44,214,446.37,0.4,3,Normal,47,8,6,5,89,155,0.35,291.4,0.65,291.4,0,0,0,0,-5,5,47,8,6,0,94,352,990,965.6,24.4,0.16,0.0365,0.0015,0.196,0.00805,2,0.139,0.336,0.0138,24.1,0.939,0.97,0.911,32.3,31.3,62.6,1500
2007-08-03,2006,11,44,215,440.08,0.4,3,Normal,47,8,6,5,89,155,0.35,285.1,0.65,285.1,0,0,0,0,-5,5,47,8,6,0,94,346,990,965.6,24.4,0.158,0.0336,0.00137,0.191,0.00783,2,0.135,0.326,0.0134,24.1,0.938,0.97,0.909,31.6,30.6,61.3,1470
2007-08-04,2006,11,44,216,433.79,0.41,3,Normal,47,8,6,5,89,155,0.36,278.8,0.64,278.8,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.155,0.0306,0.00125,0.186,0.00761,2,0.131,0.317,0.013,24.1,0.936,0.97,0.908,30.9,30,59.9,1440
2007-08-05,2006,11,45,217,428.05,0.41,3,Normal,47,8,6,5,89,155,0.36,273.1,0.64,273.1,0,0,0,0,-5,5,47,8,6,0,94,334,990,965.5,24.5,0.153,0.0279,0.00114,0.181,0.00741,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.2,29.3,58.7,1410
2007-08-06,2006,11,45,218,422.31,0.42,3,Normal,47,8,6,5,89,155,0.37,267.3,0.63,267.3,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0252,0.00103,0.177,0.00721,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.5,1380
2007-08-07,2006,11,45,219,417.66,0.42,3,Normal,47,8,6,5,89,155,0.37,262.7,0.63,262.7,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.023,0.000937,0.173,0.00704,2,0.12,0.293,0.0119,24.2,0.933,0.97,0.905,29.1,28.2,56.5,1350
2007-08-08,2006,11,45,220,412.47,0.42,3,Normal,47,8,6,5,89,155,0.38,257.5,0.62,257.5,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0205,0.000836,0.168,0.00686,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.904,28.5,27.7,55.3,1330
2007-08-09,2006,11,45,221,407.27,0.43,3,Normal,47,8,6,5,89,155,0.38,252.3,0.62,252.3,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0181,0.000736,0.164,0.00668,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,28,27.1,54.2,1300
2007-08-10,2006,11,45,222,402.07,0.43,3,Normal,47,8,6,5,89,155,0.39,247.1,0.61,247.1,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0168,0.000681,0.161,0.00655,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.4,26.5,53.1,1270
2007-08-11,2006,11,45,223,397.43,0.44,3,Normal,47,8,6,5,89,155,0.39,242.4,0.61,242.4,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52.1,1250
2007-08-12,2006,11,46,224,392.78,0.44,3,Normal,47,8,6,5,89,155,0.4,237.8,0.6,237.8,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000648,0.157,0.00637,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.3,25.5,51,1220
2007-08-13,2006,11,46,225,388.13,0.45,3,Normal,47,8,6,5,89,155,0.4,233.1,0.6,233.1,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000631,0.155,0.00628,2,0.0999,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
2007-08-14,2006,11,46,226,383.48,0.45,3,Normal,47,8,6,5,89,155,0.4,228.5,0.6,228.5,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0152,0.000615,0.153,0.00619,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2007-08-15,2006,11,46,227,379.93,0.45,3,Normal,47,8,6,5,89,155,0.41,224.9,0.59,224.9,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00613,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2007-08-16,2006,11,46,228,375.82,0.46,3,Normal,47,8,6,5,89,155,0.41,220.8,0.59,220.8,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000587,0.15,0.00605,1,0.241,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2007-08-17,2006,11,46,229,371.72,0.46,3,Normal,47,8,6,5,89,155,0.42,216.7,0.58,216.7,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000573,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2007-08-18,2006,11,46,230,367.62,0.46,3,Normal,47,8,6,5,89,155,0.42,212.6,0.58,212.6,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.23,0.375,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1140
2007-08-19,2006,11,47,231,363.52,0.47,3,Normal,47,8,6,5,89,155,0.43,208.5,0.57,208.5,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.7,46.8,46.8,1120
2007-08-20,2006,11,47,232,359.42,0.47,3,Normal,47,8,6,5,89,155,0.43,204.4,0.57,204.4,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.218,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
2007-08-21,2006,11,47,233,355.32,0.48,3,Normal,47,8,6,5,89,155,0.44,200.3,0.56,200.3,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2007-08-22,2006,11,47,234,351.76,0.48,3,Normal,47,8,6,5,89,155,0.44,196.8,0.56,196.8,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000502,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2007-08-23,2006,11,47,235,348.21,0.48,3,Normal,47,8,6,5,89,155,0.45,193.2,0.56,193.2,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2007-08-24,2006,11,47,236,344.65,0.49,3,Normal,47,8,6,5,89,155,0.45,189.7,0.55,189.7,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.199,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.6,42.6,1020
2007-08-25,2006,11,47,237,341.1,0.49,3,Normal,47,8,6,5,89,155,0.45,186.1,0.55,186.1,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.0054,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2007-08-26,2006,11,48,238,337.54,0.5,3,Normal,47,8,6,5,89,155,0.46,182.5,0.54,182.5,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.121,0.0113,0.000452,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,983
2007-08-27,2006,11,48,239,333.99,0.5,3,Normal,47,8,6,5,89,155,0.46,179,0.54,179,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.949,0.978,0.928,41,40.1,40.1,962
2007-08-28,2006,11,48,240,331.53,0.5,3,Normal,47,8,6,5,89,155,0.47,176.5,0.53,176.5,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000431,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.4,39.5,39.5,948
2007-08-29,2006,11,48,241,328.52,0.51,3,Normal,47,8,6,5,89,155,0.47,173.5,0.53,173.5,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000421,0.129,0.00516,1,0.177,0.306,0.0122,24.7,0.947,0.975,0.924,39.7,38.7,38.7,930
2007-08-30,2006,11,48,242,325.51,0.51,3,Normal,47,8,6,5,89,155,0.48,170.5,0.52,170.5,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0102,0.00041,0.127,0.0051,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,912
2007-08-31,2006,11,48,243,322.5,0.51,3,Normal,47,8,6,5,89,155,0.48,167.5,0.52,167.5,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.00999,0.0004,0.126,0.00505,1,0.169,0.295,0.0118,24.7,0.945,0.972,0.919,38.3,37.3,37.3,895
2007-09-01,2006,12,48,244,318.4,0.52,3,Normal,40,6,4,3,65,118,0.37,200.4,0.63,200.4,0,0,0,0,-3,3,40,6,4,0,68,250,990,965,25,0.124,0.0128,0.000511,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
2007-09-02,2006,12,49,245,313.75,0.53,3,Normal,40,6,4,3,65,118,0.38,195.8,0.62,195.8,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000495,0.135,0.00538,1,0.207,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2007-09-03,2006,12,49,246,310.2,0.53,3,Normal,40,6,4,3,65,118,0.38,192.2,0.62,192.2,0,0,0,0,-3,3,40,6,4,0,68,242,990,965,25,0.121,0.0121,0.000483,0.133,0.00531,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2007-09-04,2006,12,49,247,306.1,0.54,3,Normal,40,6,4,3,65,118,0.39,188.1,0.61,188.1,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.12,0.0117,0.000468,0.131,0.00524,1,0.196,0.328,0.0131,24.7,0.951,0.98,0.932,43.4,42.5,42.5,1020
2007-09-05,2006,12,49,248,302,0.54,3,Normal,40,6,4,3,65,118,0.39,184,0.61,184,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000454,0.13,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
2007-09-06,2006,12,49,249,297.89,0.55,3,Normal,40,6,4,3,65,118,0.4,179.9,0.6,179.9,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.00044,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
2007-09-07,2006,12,49,250,293.79,0.55,3,Normal,40,6,4,3,65,118,0.4,175.8,0.6,175.8,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000426,0.126,0.00501,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,951
2007-09-08,2006,12,49,251,290.24,0.56,3,Normal,40,6,4,3,65,118,0.41,172.2,0.59,172.2,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00495,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,929
2007-09-09,2006,12,50,252,286.68,0.56,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2007-09-10,2006,12,50,253,283.13,0.57,3,Normal,40,6,4,3,65,118,0.42,165.1,0.58,165.1,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00979,0.000389,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
2007-09-11,2006,12,50,254,280.67,0.57,3,Normal,40,6,4,3,65,118,0.42,162.7,0.58,162.7,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00958,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,873
2007-09-12,2006,12,50,255,277.66,0.57,3,Normal,40,6,4,3,65,118,0.42,159.7,0.57,159.7,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2007-09-13,2006,12,50,256,274.65,0.58,3,Normal,40,6,4,3,65,118,0.43,156.7,0.57,156.7,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00907,0.00036,0.118,0.00466,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,839
2007-09-14,2006,12,50,257,271.64,0.58,3,Normal,40,6,4,3,65,118,0.43,153.6,0.57,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00881,0.000349,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.3,34.3,34.3,823
2007-09-15,2006,12,50,258,268.64,0.59,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,807
2007-09-16,2006,12,51,259,265.63,0.59,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.0083,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2007-09-17,2006,12,51,260,262.62,0.6,3,Normal,40,6,4,3,65,118,0.45,144.6,0.55,144.6,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000319,0.112,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2007-09-18,2006,12,51,261,259.61,0.6,3,Normal,40,6,4,3,65,118,0.46,141.6,0.55,141.6,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00779,0.000308,0.111,0.00439,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.5,31.5,757
2007-09-19,2006,12,51,262,257.15,0.61,3,Normal,40,6,4,3,65,118,0.46,139.2,0.54,139.2,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00758,0.0003,0.11,0.00435,1,0.13,0.24,0.00951,25,0.935,0.97,0.907,31.9,31,31,743
2007-09-20,2006,12,51,263,254.69,0.61,3,Normal,40,6,4,3,65,118,0.46,136.7,0.54,136.7,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00737,0.000291,0.109,0.0043,1,0.127,0.236,0.00933,25,0.934,0.97,0.906,31.3,30.4,30.4,730
2007-09-21,2006,12,51,264,252.23,0.62,3,Normal,40,6,4,3,65,118,0.47,134.2,0.53,134.2,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00426,1,0.124,0.231,0.00915,25.1,0.933,0.97,0.905,30.8,29.8,29.8,716
2007-09-22,2006,12,51,265,249.77,0.63,3,Normal,40,6,4,3,65,118,0.47,131.8,0.53,131.8,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00695,0.000275,0.107,0.00421,1,0.12,0.227,0.00897,25.1,0.932,0.97,0.904,30.2,29.3,29.3,703
2007-09-23,2006,12,52,266,247.31,0.63,3,Normal,40,6,4,3,65,118,0.48,129.3,0.52,129.3,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00674,0.000266,0.106,0.00417,1,0.117,0.223,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
2007-09-24,2006,12,52,267,244.85,0.64,3,Normal,40,6,4,3,65,118,0.48,126.8,0.52,126.8,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00653,0.000258,0.104,0.00412,1,0.114,0.218,0.00862,25.1,0.93,0.97,0.902,29,28.2,28.2,676
2007-09-25,2006,12,52,268,243.48,0.64,3,Normal,40,6,4,3,65,118,0.48,125.5,0.52,125.5,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0975,0.00642,0.000253,0.104,0.0041,1,0.112,0.216,0.00852,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2007-09-26,2006,12,52,269,240.47,0.64,3,Normal,40,6,4,3,65,118,0.49,122.5,0.51,122.5,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0964,0.00616,0.000243,0.103,0.00404,1,0.108,0.21,0.0083,25.1,0.927,0.97,0.899,28,27.2,27.2,652
2007-09-27,2006,12,52,270,239.11,0.65,3,Normal,40,6,4,3,65,118,0.49,121.1,0.51,121.1,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00604,0.000238,0.102,0.00402,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2007-09-28,2006,12,52,271,237.19,0.65,3,Normal,40,6,4,3,65,118,0.5,119.2,0.5,119.2,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00588,0.000232,0.101,0.00398,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2007-09-29,2006,12,52,272,235.28,0.66,3,Normal,40,6,4,3,65,118,0.5,117.3,0.5,117.3,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0946,0.00572,0.000225,0.1,0.00395,1,0.101,0.201,0.00792,25.2,0.924,0.97,0.896,26.8,26,26,623
2007-09-30,2006,12,53,273,233.36,0.66,3,Normal,40,6,4,3,65,118,0.51,115.4,0.49,115.4,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0939,0.00556,0.000219,0.0994,0.00392,1,0.0982,0.198,0.00778,25.2,0.922,0.97,0.895,26.3,25.5,25.5,612
2007-10-01,2007,1,1,274,231.45,0.66,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0989,0.00718,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.905,31,30,30,721
2007-10-02,2007,1,1,275,231.72,0.66,3,Normal,37,5,3,2,50,97,0.42,134.7,0.58,134.7,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.0072,0.000283,0.106,0.00418,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2007-10-03,2007,1,1,276,232.54,0.66,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0992,0.00727,0.000286,0.107,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2007-10-04,2007,1,1,277,231.18,0.66,3,Normal,37,5,3,2,50,97,0.42,134.2,0.58,134.2,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00716,0.000282,0.106,0.00417,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2007-10-05,2007,1,1,278,229.81,0.67,3,Normal,37,5,3,2,50,97,0.42,132.8,0.58,132.8,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00704,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2007-10-06,2007,1,1,279,227.89,0.67,3,Normal,37,5,3,2,50,97,0.43,130.9,0.57,130.9,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00688,0.00027,0.104,0.00411,1,0.119,0.224,0.0088,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2007-10-07,2007,1,1,280,225.98,0.68,3,Normal,37,5,3,2,50,97,0.43,129,0.57,129,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00866,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2007-10-08,2007,1,2,281,224.07,0.68,3,Normal,37,5,3,2,50,97,0.43,127.1,0.57,127.1,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,681
2007-10-09,2007,1,2,282,222.15,0.69,3,Normal,37,5,3,2,50,97,0.44,125.2,0.56,125.2,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00639,0.000251,0.102,0.004,1,0.111,0.213,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2007-10-10,2007,1,2,283,220.79,0.69,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2007-10-11,2007,1,2,284,219.42,0.69,3,Normal,37,5,3,2,50,97,0.44,122.4,0.56,122.4,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00616,0.000242,0.101,0.00395,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2007-10-12,2007,1,2,285,217.5,0.7,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00805,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2007-10-13,2007,1,2,286,215.59,0.71,3,Normal,37,5,3,2,50,97,0.45,118.6,0.55,118.6,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00583,0.000229,0.0991,0.00389,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2007-10-14,2007,1,2,287,213.68,0.71,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2007-10-15,2007,1,3,288,211.76,0.72,3,Normal,37,5,3,2,50,97,0.46,114.8,0.54,114.8,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000216,0.0974,0.00382,1,0.0974,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2007-10-16,2007,1,3,289,209.85,0.73,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0948,0.191,0.0075,25.3,0.92,0.97,0.892,25.8,25,25,601
2007-10-17,2007,1,3,290,207.93,0.73,3,Normal,37,5,3,2,50,97,0.47,110.9,0.53,110.9,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0957,0.00375,1,0.0923,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2007-10-18,2007,1,3,291,206.57,0.74,3,Normal,37,5,3,2,50,97,0.47,109.6,0.53,109.6,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0904,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2007-10-19,2007,1,3,292,205.2,0.74,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000193,0.0945,0.0037,1,0.0886,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2007-10-20,2007,1,3,293,203.83,0.75,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.0939,0.00367,1,0.0867,0.181,0.00706,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2007-10-21,2007,1,3,294,202.47,0.75,3,Normal,37,5,3,2,50,97,0.48,105.5,0.52,105.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0934,0.00365,1,0.0849,0.178,0.00697,25.4,0,0,0,0,0,0,0
2007-10-22,2007,1,4,295,201.1,0.76,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.0046,0.00018,0.0928,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
2007-10-23,2007,1,4,296,199.73,0.76,3,Normal,37,5,3,2,50,97,0.49,102.7,0.51,102.7,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00448,0.000175,0.0922,0.0036,1,0.0812,0.173,0.00677,25.4,0,0,0,0,0,0,0
2007-10-24,2007,1,4,297,199.46,0.76,3,Normal,37,5,3,2,50,97,0.49,102.5,0.51,102.5,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0876,0.00446,0.000174,0.092,0.0036,1,0.0808,0.173,0.00675,25.4,0,0,0,0,0,0,0
2007-10-25,2007,1,4,298,198.64,0.76,3,Normal,37,5,3,2,50,97,0.49,101.6,0.51,101.6,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00439,0.000171,0.0917,0.00358,1,0.0797,0.171,0.0067,25.4,0,0,0,0,0,0,0
2007-10-26,2007,1,4,299,201.1,0.76,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.0046,0.00018,0.0928,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
2007-10-27,2007,1,4,300,204.11,0.75,3,Normal,37,5,3,2,50,97,0.47,107.1,0.53,107.1,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.0941,0.00368,1,0.0871,0.181,0.00708,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2007-10-28,2007,1,4,301,202.74,0.75,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00474,0.000185,0.0935,0.00365,1,0.0852,0.179,0.00699,25.4,0,0,0,0,0,0,0
2007-10-29,2007,1,5,302,205.75,0.74,3,Normal,37,5,3,2,50,97,0.47,108.8,0.53,108.8,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2007-10-30,2007,1,5,303,208.21,0.73,3,Normal,37,5,3,2,50,97,0.47,111.2,0.53,111.2,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.0052,0.000204,0.0959,0.00375,1,0.0926,0.188,0.00738,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2007-10-31,2007,1,5,304,206.84,0.74,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00509,0.000199,0.0953,0.00373,1,0.0908,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2007-11-01,2007,2,5,305,207.66,0.73,3,Normal,36,5,3,2,47,93,0.45,114.7,0.55,114.7,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0915,0.0055,0.000215,0.097,0.0038,1,0.0973,0.194,0.0076,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2007-11-02,2007,2,5,306,209.03,0.73,3,Normal,36,5,3,2,47,93,0.45,116,0.56,116,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.00561,0.00022,0.0976,0.00382,1,0.0991,0.197,0.0077,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2007-11-03,2007,2,5,307,207.11,0.74,3,Normal,36,5,3,2,47,93,0.45,114.1,0.55,114.1,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0913,0.00545,0.000213,0.0968,0.00379,1,0.0965,0.193,0.00756,25.4,0.921,0.97,0.893,26.1,25.4,25.4,608
2007-11-04,2007,2,5,308,205.75,0.74,3,Normal,36,5,3,2,47,93,0.45,112.8,0.55,112.8,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0909,0.00533,0.000209,0.0962,0.00376,1,0.0947,0.191,0.00747,25.4,0.92,0.97,0.892,25.8,25,25,601
2007-11-05,2007,2,6,309,204.38,0.75,3,Normal,36,5,3,2,47,93,0.46,111.4,0.55,111.4,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.0929,0.188,0.00737,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2007-11-06,2007,2,6,310,206.29,0.74,3,Normal,36,5,3,2,47,93,0.45,113.3,0.55,113.3,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.091,0.00538,0.00021,0.0964,0.00377,1,0.0954,0.192,0.00751,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2007-11-07,2007,2,6,311,210.94,0.72,3,Normal,36,5,3,2,47,93,0.44,117.9,0.56,117.9,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0985,0.00386,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2007-11-08,2007,2,6,312,212.86,0.72,3,Normal,36,5,3,2,47,93,0.44,119.9,0.56,119.9,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2007-11-09,2007,2,6,313,210.39,0.72,3,Normal,36,5,3,2,47,93,0.44,117.4,0.56,117.4,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2007-11-10,2007,2,6,314,207.93,0.73,3,Normal,36,5,3,2,47,93,0.45,114.9,0.55,114.9,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0916,0.00552,0.000216,0.0971,0.0038,1,0.0977,0.195,0.00762,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2007-11-11,2007,2,6,315,206.57,0.74,3,Normal,36,5,3,2,47,93,0.45,113.6,0.55,113.6,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0911,0.0054,0.000211,0.0965,0.00378,1,0.0958,0.192,0.00753,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2007-11-12,2007,2,7,316,204.65,0.75,3,Normal,36,5,3,2,47,93,0.45,111.7,0.55,111.7,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0905,0.00524,0.000205,0.0957,0.00374,1,0.0932,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2007-11-13,2007,2,7,317,202.74,0.75,3,Normal,36,5,3,2,47,93,0.46,109.7,0.54,109.7,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0898,0.00508,0.000198,0.0949,0.00371,1,0.0906,0.186,0.00725,25.4,0.917,0.97,0.89,25.1,24.3,24.3,584
2007-11-14,2007,2,7,318,204.11,0.75,3,Normal,36,5,3,2,47,93,0.46,111.1,0.54,111.1,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0903,0.00519,0.000203,0.0955,0.00373,1,0.0925,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.6,24.6,592
2007-11-15,2007,2,7,319,205.47,0.74,3,Normal,36,5,3,2,47,93,0.45,112.5,0.55,112.5,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0908,0.00531,0.000208,0.0961,0.00376,1,0.0943,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,25,25,599
2007-11-16,2007,2,7,320,206.84,0.74,3,Normal,36,5,3,2,47,93,0.45,113.8,0.55,113.8,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00543,0.000212,0.0967,0.00378,1,0.0962,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2007-11-17,2007,2,7,321,207.11,0.74,3,Normal,36,5,3,2,47,93,0.45,114.1,0.55,114.1,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0913,0.00545,0.000213,0.0968,0.00379,1,0.0965,0.193,0.00756,25.4,0.921,0.97,0.893,26.1,25.4,25.4,608
2007-11-18,2007,2,7,322,205.75,0.74,3,Normal,36,5,3,2,47,93,0.45,112.8,0.55,112.8,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0909,0.00533,0.000209,0.0962,0.00376,1,0.0947,0.191,0.00747,25.4,0.92,0.97,0.892,25.8,25,25,601
2007-11-19,2007,2,8,323,204.38,0.75,3,Normal,36,5,3,2,47,93,0.46,111.4,0.55,111.4,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.0929,0.188,0.00737,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2007-11-20,2007,2,8,324,205.75,0.74,3,Normal,36,5,3,2,47,93,0.45,112.8,0.55,112.8,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0909,0.00533,0.000209,0.0962,0.00376,1,0.0947,0.191,0.00747,25.4,0.92,0.97,0.892,25.8,25,25,601
2007-11-21,2007,2,8,325,207.11,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,140.1,0.68,140.1,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00766,0.0003,0.105,0.00411,1,0.132,0.237,0.00926,25.3,0.935,0.97,0.906,32.5,31.5,31.5,757
2007-11-22,2007,2,8,326,206.84,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00764,0.000299,0.105,0.0041,1,0.131,0.236,0.00924,25.3,0.934,0.97,0.906,32.5,31.5,31.5,755
2007-11-23,2007,2,8,327,206.57,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,139.6,0.68,139.6,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00922,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2007-11-24,2007,2,8,328,207.93,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,140.9,0.68,140.9,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00773,0.000302,0.105,0.00412,1,0.133,0.238,0.00932,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2007-11-25,2007,2,8,329,209.85,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2007-11-26,2007,2,9,330,206.84,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00764,0.000299,0.105,0.0041,1,0.131,0.236,0.00924,25.3,0.934,0.97,0.906,32.5,31.5,31.5,755
2007-11-27,2007,2,9,331,208.75,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,141.8,0.68,141.8,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.0078,0.000305,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2007-11-28,2007,2,9,332,209.03,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,768
2007-11-29,2007,2,9,333,206.57,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,139.6,0.68,139.6,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00922,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2007-11-30,2007,2,9,334,203.56,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,136.6,0.67,136.6,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00736,0.000288,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2007-12-01,2007,3,9,335,204.38,0.75,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2007-12-02,2007,3,9,336,208.48,0.73,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00846,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2007-12-03,2007,3,10,337,213.68,0.71,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2007-12-04,2007,3,10,338,217.23,0.7,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2007-12-05,2007,3,10,339,220.24,0.69,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00946,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2007-12-06,2007,3,10,340,221.61,0.69,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2007-12-07,2007,3,10,341,220.79,0.69,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2007-12-08,2007,3,10,342,222.7,0.69,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.00038,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,889
2007-12-09,2007,3,10,343,226.25,0.68,5,Dry,26,4,3,2,24,59,0.26,167.3,0.74,167.3,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,911
2007-12-10,2007,3,11,344,228.72,0.67,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.6,38.6,925
2007-12-11,2007,3,11,345,231.72,0.66,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
