date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-12-12,2007,3,11,346,234.73,0.66,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2007-12-13,2007,3,11,347,237.74,0.65,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,979
2007-12-14,2007,3,11,348,239.11,0.65,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2007-12-15,2007,3,11,349,241.02,0.64,5,Dry,26,4,3,2,24,59,0.24,182,0.76,182,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2007-12-16,2007,3,11,350,242.93,0.64,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2007-12-17,2007,3,12,351,244.85,0.64,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.5,42.5,1020
2007-12-18,2007,3,12,352,247.31,0.63,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2007-12-19,2007,3,12,353,249.77,0.63,5,Dry,26,4,3,2,24,59,0.24,190.8,0.76,190.8,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.126,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2007-12-20,2007,3,12,354,252.23,0.62,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.953,0.98,0.933,45.1,44.2,44.2,1060
2007-12-21,2007,3,12,355,254.69,0.61,5,Dry,26,4,3,2,24,59,0.23,195.7,0.77,195.7,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2007-12-22,2007,3,12,356,257.7,0.61,5,Dry,26,4,3,2,24,59,0.23,198.7,0.77,198.7,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2007-12-23,2007,3,12,357,260.71,0.6,5,Dry,26,4,3,2,24,59,0.23,201.7,0.77,201.7,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2007-12-24,2007,3,13,358,263.72,0.6,5,Dry,26,4,3,2,24,59,0.22,204.7,0.78,204.7,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0132,0.000521,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2007-12-25,2007,3,13,359,264.54,0.6,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2007-12-26,2007,3,13,360,266.45,0.59,5,Dry,26,4,3,2,24,59,0.22,207.4,0.78,207.4,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.00053,0.134,0.0053,1,0.223,0.356,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2007-12-27,2007,3,13,361,270,0.59,5,Dry,26,4,3,2,24,59,0.22,211,0.78,211,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000543,0.135,0.00537,1,0.227,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2007-12-28,2007,3,13,362,273.56,0.58,5,Dry,26,4,3,2,24,59,0.22,214.6,0.78,214.6,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2007-12-29,2007,3,13,363,277.11,0.58,5,Dry,26,4,3,2,24,59,0.21,218.1,0.79,218.1,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.0055,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2007-12-30,2007,3,13,364,280.67,0.57,5,Dry,26,4,3,2,24,59,0.21,221.7,0.79,221.7,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.00058,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2007-12-31,2007,3,14,365,284.22,0.57,5,Dry,26,4,3,2,24,59,0.21,225.2,0.79,225.2,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000592,0.142,0.00563,1,0.247,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2008-01-01,2007,4,14,1,287.78,0.56,5,Dry,29,5,4,2,33,73,0.25,214.8,0.75,214.8,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2008-01-02,2007,4,14,2,291.33,0.56,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2008-01-03,2007,4,14,3,294.89,0.55,5,Dry,29,5,4,2,33,73,0.25,221.9,0.75,221.9,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2008-01-04,2007,4,14,4,298.99,0.54,5,Dry,29,5,4,2,33,73,0.24,226,0.76,226,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.248,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2008-01-05,2007,4,14,5,304.18,0.54,5,Dry,29,5,4,2,33,73,0.24,231.2,0.76,231.2,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2008-01-06,2007,4,14,6,308.83,0.53,5,Dry,29,5,4,2,33,73,0.24,235.8,0.76,235.8,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.00591,2,0.102,0.25,0.00996,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2008-01-07,2007,4,15,7,313.48,0.53,5,Dry,29,5,4,2,33,73,0.23,240.5,0.77,240.5,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.3,52.5,1260
2008-01-08,2007,4,15,8,317.58,0.52,5,Dry,29,5,4,2,33,73,0.23,244.6,0.77,244.6,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2008-01-09,2007,4,15,9,322.78,0.51,5,Dry,29,5,4,2,33,73,0.23,249.8,0.77,249.8,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2008-01-10,2007,4,15,10,329.61,0.51,5,Dry,29,5,4,2,33,73,0.22,256.6,0.78,256.6,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0201,0.000806,0.16,0.0064,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56.1,1350
2008-01-11,2007,4,15,11,335.9,0.5,5,Dry,29,5,4,2,33,73,0.22,262.9,0.78,262.9,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0231,0.000926,0.165,0.00661,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2008-01-12,2007,4,15,12,340.55,0.49,5,Dry,29,5,4,2,33,73,0.21,267.6,0.79,267.6,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0253,0.00102,0.169,0.00677,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2008-01-13,2007,4,15,13,350.12,0.48,5,Dry,29,5,4,2,33,73,0.21,277.1,0.79,277.1,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0298,0.0012,0.177,0.0071,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.5,1450
2008-01-14,2007,4,16,14,362.43,0.47,5,Dry,29,5,4,2,33,73,0.2,289.4,0.8,289.4,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0356,0.00144,0.187,0.00753,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2008-01-15,2007,4,16,15,375.82,0.46,5,Dry,29,5,4,2,33,73,0.19,302.8,0.81,302.8,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.0017,0.198,0.008,2,0.147,0.345,0.0139,24.4,0.941,0.97,0.912,34,33,66.1,1590
2008-01-16,2007,4,16,16,387.04,0.45,5,Dry,29,5,4,2,33,73,0.19,314,0.81,314,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00191,0.207,0.00839,2,0.154,0.361,0.0147,24.3,0.942,0.97,0.914,35.3,34.2,68.4,1640
2008-01-17,2007,4,16,17,400.98,0.43,5,Dry,29,5,4,2,33,73,0.18,328,0.82,328,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0538,0.00219,0.219,0.00888,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
2008-01-18,2007,4,16,18,418.75,0.42,5,Dry,29,5,4,2,33,73,0.17,345.8,0.83,345.8,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0622,0.00254,0.233,0.00951,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.4,1810
2008-01-19,2007,4,16,19,438.17,0.4,5,Dry,29,5,4,2,33,73,0.17,365.2,0.83,365.2,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0714,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1920
2008-01-20,2007,4,16,20,458.13,0.39,5,Dry,29,5,4,2,33,73,0.16,385.1,0.84,385.1,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0808,0.00332,0.266,0.0109,2,0.202,0.468,0.0192,23.9,0.953,0.98,0.934,43,42.1,84.2,2020
2008-01-21,2007,4,17,21,477,0.38,5,Dry,29,5,4,2,33,73,0.15,404,0.85,404,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.192,0.0897,0.0037,0.281,0.0116,2,0.215,0.496,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.1,2110
2008-01-22,2007,4,17,22,495.32,0.36,5,Dry,29,5,4,2,33,73,0.15,422.3,0.85,422.3,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0983,0.00407,0.296,0.0123,2,0.228,0.524,0.0217,23.6,0.956,0.98,0.937,46.8,45.9,91.8,2200
2008-01-23,2007,4,17,23,516.37,0.35,5,Dry,29,5,4,2,33,73,0.14,443.4,0.86,443.4,0,0,0,0,-2,2,29,5,4,0,35,481,990,965.9,24.1,0.205,0.108,0.0045,0.314,0.013,2,0.242,0.555,0.0231,23.5,0.958,0.98,0.939,49,48,96,2300
2008-01-24,2007,4,17,24,541.25,0.34,5,Dry,29,5,4,2,33,73,0.14,468.3,0.86,468.3,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.00501,0.334,0.0139,2,0.259,0.593,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2008-01-25,2007,4,17,25,564.5,0.32,5,Dry,29,5,4,2,33,73,0.13,491.5,0.87,491.5,0,0,0,0,-2,2,29,5,4,0,35,530,990,966.1,23.9,0.227,0.131,0.00549,0.358,0.015,3,0.164,0.522,0.0219,23.3,0.945,0.97,0.917,35.4,34.4,103,2480
2008-01-26,2007,4,17,26,588.29,0.31,5,Dry,29,5,4,2,33,73,0.12,515.3,0.88,515.3,0,0,0,0,-2,2,29,5,4,0,35,553,990,966.2,23.8,0.241,0.145,0.00611,0.386,0.0163,3,0.174,0.561,0.0236,23.2,0.948,0.97,0.919,37,35.9,108,2590
2008-01-27,2007,4,17,27,609.34,0.29,5,Dry,29,5,4,2,33,73,0.12,536.3,0.88,536.3,0,0,0,0,-2,2,29,5,4,0,35,574,990,966.3,23.7,0.253,0.159,0.00673,0.412,0.0174,3,0.184,0.596,0.0252,23.1,0.95,0.973,0.924,38.4,37.4,112,2690
2008-01-28,2007,4,18,28,629.85,0.28,5,Dry,29,5,4,2,33,73,0.12,556.9,0.88,556.9,0,0,0,0,-2,2,29,5,4,0,35,595,990,966.4,23.6,0.265,0.173,0.00734,0.438,0.0186,3,0.193,0.631,0.0267,22.9,0.951,0.975,0.928,39.7,38.8,116,2790
2008-01-29,2007,4,18,29,649.26,0.28,5,Dry,29,5,4,2,33,73,0.11,576.3,0.89,576.3,0,0,0,0,-2,2,29,5,4,0,35,614,990,966.5,23.5,0.276,0.186,0.00791,0.462,0.0196,3,0.202,0.663,0.0282,22.8,0.953,0.978,0.932,41,40.1,120,2890
2008-01-30,2007,4,18,30,668.68,0.27,5,Dry,29,5,4,2,33,73,0.11,595.7,0.89,595.7,0,0,0,0,-2,2,29,5,4,0,35,634,990,966.6,23.4,0.287,0.199,0.00849,0.486,0.0207,3,0.211,0.696,0.0297,22.7,0.954,0.98,0.935,42.2,41.4,124,2980
2008-01-31,2007,4,18,31,687.54,0.26,5,Dry,29,5,4,2,33,73,0.11,614.5,0.89,614.5,0,0,0,0,-2,2,29,5,4,0,35,653,990,966.7,23.3,0.297,0.212,0.00906,0.509,0.0218,3,0.219,0.728,0.0312,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
2008-02-01,2007,5,18,32,706.96,0.25,4,Mod_Dry,36,6,5,4,54,105,0.15,602,0.85,602,0,0,0,0,-4,4,36,6,5,0,58,649,990,966.7,23.3,0.295,0.203,0.00873,0.498,0.0214,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.4,41.5,125,2990
2008-02-02,2007,5,18,33,726.37,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,621.4,0.85,621.4,0,0,0,0,-4,4,36,6,5,0,58,668,990,966.8,23.2,0.306,0.216,0.00932,0.522,0.0225,3,0.222,0.745,0.0321,22.4,0.955,0.98,0.936,43.6,42.7,128,3070
2008-02-03,2007,5,18,34,745.24,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,640.2,0.86,640.2,0,0,0,0,-4,4,36,6,5,0,58,687,990,966.9,23.1,0.317,0.229,0.00989,0.546,0.0236,3,0.231,0.776,0.0336,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2008-02-04,2007,5,19,35,764.11,0.23,4,Mod_Dry,36,6,5,4,54,105,0.14,659.1,0.86,659.1,0,0,0,0,-4,4,36,6,5,0,58,706,990,967,23,0.328,0.241,0.0105,0.569,0.0247,3,0.239,0.808,0.0351,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2008-02-05,2007,5,19,36,776.35,0.23,4,Mod_Dry,36,6,5,4,54,105,0.14,671.4,0.86,671.4,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.335,0.249,0.0108,0.584,0.0254,3,0.245,0.829,0.036,22.2,0.957,0.98,0.938,46.6,45.6,137,3280
2008-02-06,2007,5,19,37,785.61,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,680.6,0.87,680.6,0,0,0,0,-4,4,36,6,5,0,58,728,990,967,23,0.34,0.256,0.0111,0.596,0.0259,3,0.249,0.844,0.0368,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
2008-02-07,2007,5,19,38,799.37,0.21,4,Mod_Dry,36,6,5,4,54,105,0.13,694.4,0.87,694.4,0,0,0,0,-4,4,36,6,5,0,58,741,990,967.1,22.9,0.348,0.265,0.0116,0.613,0.0268,3,0.255,0.868,0.0379,22,0.957,0.98,0.938,47.9,46.9,141,3380
2008-02-08,2007,5,19,39,818.16,0.21,4,Mod_Dry,36,6,5,4,54,105,0.13,713.2,0.87,713.2,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.359,0.277,0.0122,0.636,0.0279,3,0.263,0.899,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2008-02-09,2007,5,19,40,846.41,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,741.4,0.88,741.4,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.377,0.296,0.013,0.673,0.0296,3,0.276,0.949,0.0418,21.8,0.957,0.98,0.938,50.5,48.2,145,3470
2008-02-10,2007,5,19,41,877.04,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,772,0.88,772,0,0,0,0,-4,4,36,6,5,0,58,819,990,967.4,22.6,0.405,0.313,0.0138,0.717,0.0318,3,0.286,1,0.0444,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2008-02-11,2007,5,20,42,914.12,0.18,3,Normal,43,7,5,4,78,137,0.15,777.1,0.85,777.1,0,0,0,0,-4,4,43,7,5,0,82,832,990,967.6,22.4,0.417,0.315,0.014,0.732,0.0326,3,0.287,1.02,0.0454,21.4,0.956,0.98,0.937,52,48.2,145,3470
2008-02-12,2007,5,20,43,962.84,0.16,3,Normal,43,7,5,4,78,137,0.14,825.8,0.86,825.8,0,0,0,0,-4,4,43,7,5,0,82,881,990,967.8,22.2,0.461,0.339,0.0152,0.8,0.036,4,0.221,1.02,0.0459,21.2,0.954,0.978,0.933,41,40.1,160,3850
2008-02-13,2007,5,20,44,1014.3,0.15,3,Normal,43,7,5,4,78,137,0.14,877.3,0.86,877.3,0,0,0,0,-4,4,43,7,5,0,82,932,990,967.9,22.1,0.508,0.364,0.0165,0.872,0.0395,4,0.239,1.11,0.0504,20.9,0.955,0.98,0.936,43,42.2,169,4050
2008-02-14,2007,5,20,45,1068.3,0.14,3,Normal,43,7,5,4,78,137,0.13,931.3,0.87,931.3,0,0,0,0,-4,4,43,7,5,0,82,986,990,968.1,21.9,0.558,0.39,0.0178,0.947,0.0433,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2008-02-15,2007,5,20,46,1129.8,0.13,3,Normal,43,7,5,4,78,137,0.12,992.8,0.88,992.8,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.622,0.42,0.0193,1.04,0.048,4,0.278,1.32,0.0608,20.4,0.956,0.98,0.936,47.4,46.4,186,4460
2008-02-16,2007,5,20,47,1193.7,0.12,3,Normal,43,7,5,4,78,137,0.12,1057,0.89,1057,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.716,0.55,0.0256,1.27,0.0589,4,0.291,1.56,0.0725,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
2008-02-17,2007,5,20,48,1265.5,0.12,3,Normal,43,7,5,4,78,137,0.11,1129,0.89,1100,29,7,1,1,-3,23,50,8,6,1,101,1160,990,968.7,21.3,0.792,0.648,0.0305,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2008-02-18,2007,5,21,49,1339.7,0.11,3,Normal,43,7,5,4,78,137,0.1,1203,0.9,1100,103,23,3,3,-1,75,66,10,8,3,153,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2008-02-19,2007,5,21,50,1403.7,0.1,3,Normal,43,7,5,4,78,137,0.098,1267,0.9,1100,167,38,5,5,1,118,81,12,10,5,196,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-02-20,2007,5,21,51,1444,0.099,3,Normal,43,7,5,4,78,137,0.095,1307,0.91,1100,207,47,6,6,2,146,90,13,11,6,224,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2008-02-21,2007,5,21,52,1484.8,0.094,2,Mod_Wet,49,8,7,5,93,162,0.11,1323,0.89,1100,223,50,7,7,2,157,99,15,14,7,250,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2008-02-22,2007,5,21,53,1526.2,0.088,2,Mod_Wet,49,8,7,5,93,162,0.11,1364,0.89,1100,264,51,8,8,3,194,100,16,15,8,287,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2008-02-23,2007,5,21,54,1561.6,0.084,2,Mod_Wet,49,8,7,5,93,162,0.1,1400,0.9,1100,300,51,9,9,4,227,100,17,16,9,320,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2008-02-24,2007,5,21,55,1597.3,0.08,2,Mod_Wet,49,8,7,5,93,162,0.1,1435,0.9,1100,335,51,10,10,5,259,100,18,17,10,352,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2008-02-25,2007,5,22,56,1626.8,0.075,2,Mod_Wet,49,8,7,5,93,162,0.1,1465,0.9,1100,365,51,10,11,6,287,100,18,18,11,380,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2008-02-26,2007,5,22,57,1649.9,0.072,2,Mod_Wet,49,8,7,5,93,162,0.098,1488,0.9,1100,388,51,10,12,7,308,100,18,19,12,401,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2008-02-27,2007,5,22,58,1673.1,0.069,2,Mod_Wet,49,8,7,5,93,162,0.097,1511,0.9,1100,411,51,10,13,7,330,100,18,20,12,423,1240,990,970,20,0.913,0.648,0.0325,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2008-02-28,2007,5,22,59,1689.8,0.067,2,Mod_Wet,49,8,7,5,93,162,0.096,1528,0.9,1100,428,51,10,13,8,346,100,18,20,13,439,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0785,4,0.3,1.86,0.0935,18,0.951,0.98,0.932,46.3,45.4,181,4350
2008-02-29,2007,5,22,60,1706.5,0.064,2,Mod_Wet,49,8,7,5,93,162,0.095,1545,0.91,1100,445,51,10,14,8,362,100,18,21,13,455,1240,990,970.2,19.8,0.916,0.648,0.0326,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.1,45.2,181,4340
2008-03-01,2007,6,22,61,1723.3,0.062,2,Mod_Wet,59,11,12,13,144,239,0.14,1484,0.86,1100,384,41,7,12,-1,325,100,18,24,12,469,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45,180,4320
2008-03-02,2007,6,22,62,1733.4,0.06,2,Mod_Wet,59,11,12,13,144,239,0.14,1494,0.86,1100,394,41,7,12,-1,335,100,18,24,12,479,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2008-03-03,2007,6,23,63,1743.5,0.059,2,Mod_Wet,59,11,12,13,144,239,0.14,1505,0.86,1100,405,41,7,12,-1,346,100,18,24,12,490,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-03-04,2007,6,23,64,1746.9,0.058,2,Mod_Wet,59,11,12,13,144,239,0.14,1508,0.86,1100,408,41,7,12,-1,349,100,18,24,12,493,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2008-03-05,2007,6,23,65,1750.3,0.058,2,Mod_Wet,59,11,12,13,144,239,0.14,1511,0.86,1100,411,41,7,13,-1,351,100,18,25,12,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-03-06,2007,6,23,66,1746.9,0.058,2,Mod_Wet,59,11,12,13,144,239,0.14,1508,0.86,1100,408,41,7,12,-1,349,100,18,24,12,493,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2008-03-07,2007,6,23,67,1743.5,0.059,2,Mod_Wet,59,11,12,13,144,239,0.14,1505,0.86,1100,405,41,7,12,-1,346,100,18,24,12,490,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-03-08,2007,6,23,68,1740.2,0.059,2,Mod_Wet,59,11,12,13,144,239,0.14,1501,0.86,1100,401,41,7,12,-1,342,100,18,24,12,486,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-03-09,2007,6,23,69,1736.8,0.06,2,Mod_Wet,59,11,12,13,144,239,0.14,1498,0.86,1100,398,41,7,12,-1,339,100,18,24,12,483,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2008-03-10,2007,6,24,70,1733.4,0.06,2,Mod_Wet,59,11,12,13,144,239,0.14,1494,0.86,1100,394,41,7,12,-1,335,100,18,24,12,479,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2008-03-11,2007,6,24,71,1730,0.061,3,Normal,49,9,9,9,107,183,0.11,1547,0.89,1100,447,51,9,14,4,369,100,18,23,13,476,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2008-03-12,2007,6,24,72,1726.7,0.061,3,Normal,49,9,9,9,107,183,0.11,1544,0.89,1100,444,51,9,14,4,366,100,18,23,13,473,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2008-03-13,2007,6,24,73,1723.3,0.062,3,Normal,49,9,9,9,107,183,0.11,1540,0.89,1100,440,51,9,13,4,363,100,18,22,13,470,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2008-03-14,2007,6,24,74,1719.9,0.062,3,Normal,49,9,9,9,107,183,0.11,1537,0.89,1100,437,51,9,13,4,360,100,18,22,13,467,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2008-03-15,2007,6,24,75,1709.8,0.064,3,Normal,49,9,9,9,107,183,0.11,1527,0.89,1100,427,51,9,13,4,350,100,18,22,13,457,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2008-03-16,2007,6,24,76,1699.8,0.065,3,Normal,49,9,9,9,107,183,0.11,1517,0.89,1100,417,51,9,13,4,340,100,18,22,13,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-03-17,2007,6,25,77,1696.5,0.066,3,Normal,49,9,9,9,107,183,0.11,1513,0.89,1100,413,51,9,13,3,337,100,18,22,12,444,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-03-18,2007,6,25,78,1693.1,0.066,3,Normal,49,9,9,9,107,183,0.11,1510,0.89,1100,410,51,9,13,3,334,100,18,22,12,441,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-03-19,2007,6,25,79,1689.8,0.067,3,Normal,49,9,9,9,107,183,0.11,1507,0.89,1100,407,51,9,12,3,332,100,18,21,12,439,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.4,181,4350
2008-03-20,2007,6,25,80,1686.4,0.067,3,Normal,49,9,9,9,107,183,0.11,1503,0.89,1100,403,51,9,12,3,328,100,18,21,12,435,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,182,4360
2008-03-21,2007,6,25,81,1676.4,0.069,3,Normal,49,9,9,9,107,183,0.11,1493,0.89,1100,393,51,9,12,3,318,100,18,21,12,425,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2008-03-22,2007,6,25,82,1666.5,0.07,3,Normal,49,9,9,9,107,183,0.11,1483,0.89,1100,383,51,9,12,2,309,100,18,21,11,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2008-03-23,2007,6,25,83,1656.5,0.071,3,Normal,49,9,9,9,107,183,0.11,1474,0.89,1100,374,51,9,11,2,301,100,18,20,11,408,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2008-03-24,2007,6,26,84,1646.6,0.073,3,Normal,49,9,9,9,107,183,0.11,1464,0.89,1100,364,51,9,11,2,291,100,18,20,11,398,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-03-25,2007,6,26,85,1636.7,0.074,3,Normal,49,9,9,9,107,183,0.11,1454,0.89,1100,354,51,9,11,2,281,100,18,20,11,388,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2008-03-26,2007,6,26,86,1626.8,0.075,3,Normal,49,9,9,9,107,183,0.11,1444,0.89,1100,344,51,9,10,1,273,100,18,19,10,380,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2008-03-27,2007,6,26,87,1616.9,0.077,3,Normal,49,9,9,9,107,183,0.11,1434,0.89,1100,334,51,9,10,1,263,100,18,19,10,370,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2008-03-28,2007,6,26,88,1607.1,0.078,3,Normal,49,9,9,9,107,183,0.11,1424,0.89,1100,324,51,9,10,1,253,100,18,19,10,360,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2008-03-29,2007,6,26,89,1603.8,0.079,3,Normal,49,9,9,9,107,183,0.11,1421,0.89,1100,321,51,9,10,1,250,100,18,19,10,357,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2008-03-30,2007,6,26,90,1600.6,0.079,3,Normal,49,9,9,9,107,183,0.11,1418,0.89,1100,318,51,9,10,1,247,100,18,19,10,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2008-03-31,2007,6,27,91,1597.3,0.08,3,Normal,49,9,9,9,107,183,0.12,1414,0.89,1100,314,51,9,10,0,244,100,18,19,9,351,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2008-04-01,2007,7,27,92,1594,0.08,4,Mod_Dry,45,11,10,10,72,148,0.093,1446,0.91,1100,346,55,7,11,0,273,100,18,21,10,345,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2008-04-02,2007,7,27,93,1590.8,0.08,4,Mod_Dry,45,11,10,10,72,148,0.093,1443,0.91,1100,343,55,7,10,0,271,100,18,20,10,343,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2008-04-03,2007,7,27,94,1587.5,0.081,4,Mod_Dry,45,11,10,10,72,148,0.093,1440,0.91,1100,340,55,7,10,0,268,100,18,20,10,340,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2008-04-04,2007,7,27,95,1584.3,0.081,4,Mod_Dry,45,11,10,10,72,148,0.093,1436,0.91,1100,336,55,7,10,0,264,100,18,20,10,336,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2008-04-05,2007,7,27,96,1574.5,0.082,4,Mod_Dry,45,11,10,10,72,148,0.094,1427,0.91,1100,327,55,7,10,0,255,100,18,20,10,327,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2008-04-06,2007,7,27,97,1564.8,0.084,4,Mod_Dry,45,11,10,10,72,148,0.095,1417,0.91,1100,317,55,7,10,0,245,100,18,20,10,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2008-04-07,2007,7,28,98,1555.1,0.085,4,Mod_Dry,45,11,10,10,72,148,0.095,1407,0.91,1100,307,55,7,9,-1,237,100,18,19,9,309,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2008-04-08,2007,7,28,99,1545.5,0.086,4,Mod_Dry,45,11,10,10,72,148,0.096,1397,0.9,1100,297,55,7,9,-1,227,100,18,19,9,299,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2008-04-09,2007,7,28,100,1535.8,0.087,4,Mod_Dry,45,11,10,10,72,148,0.096,1388,0.9,1100,288,55,7,9,-1,218,100,18,19,9,290,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2008-04-10,2007,7,28,101,1519.8,0.089,4,Mod_Dry,45,11,10,10,72,148,0.097,1372,0.9,1100,272,55,7,8,-2,204,100,18,18,8,276,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2008-04-11,2007,7,28,102,1503.9,0.091,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2008-04-12,2007,7,28,103,1488,0.093,4,Mod_Dry,45,11,10,10,72,148,0.1,1340,0.9,1100,240,54,7,7,-3,175,99,18,17,7,247,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
2008-04-13,2007,7,28,104,1472.2,0.095,4,Mod_Dry,45,11,10,10,72,148,0.1,1324,0.9,1100,224,51,7,7,-3,162,96,18,17,7,234,1230,990,969.4,20.6,0.895,0.648,0.0314,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2008-04-14,2007,7,29,105,1450.2,0.098,4,Mod_Dry,45,11,10,10,72,148,0.1,1302,0.9,1100,202,46,6,6,-4,148,91,17,16,6,220,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2008-04-15,2007,7,29,106,1428.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1280,0.9,1100,180,41,5,5,-5,134,86,16,15,5,206,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2008-04-16,2007,7,29,107,1406.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1259,0.9,1100,159,36,5,5,-5,118,81,16,15,5,190,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
2008-04-17,2007,7,29,108,1379.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1231,0.89,1100,131,30,4,4,-6,99,75,15,14,4,171,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2008-04-18,2007,7,29,109,1339.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1192,0.89,1100,92,21,3,3,-7,72,66,14,13,3,144,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2008-04-19,2007,7,29,110,1300.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1153,0.89,1100,53,12,2,2,-8,45,57,13,12,2,117,1180,990,968.8,21.2,0.819,0.648,0.0306,1.47,0.0693,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2008-04-20,2007,7,29,111,1262.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1115,0.88,1100,15,3,0,0,-10,22,48,11,10,0,94,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2008-04-21,2007,7,30,112,1230.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1083,0.88,1083,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.77,0.609,0.0285,1.38,0.0645,4,0.297,1.68,0.0784,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2008-04-22,2007,7,30,113,1199.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1051,0.88,1051,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.724,0.538,0.0251,1.26,0.0588,4,0.29,1.55,0.0723,19.9,0.955,0.98,0.936,49,48,192,4610
2008-04-23,2007,7,30,114,1168.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.13,1020,0.87,1020,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.679,0.469,0.0217,1.15,0.0532,4,0.284,1.43,0.0664,20.1,0.955,0.98,0.936,48.1,47.2,189,4530
2008-04-24,2007,7,30,115,1138,0.13,4,Mod_Dry,45,11,10,10,72,148,0.13,990,0.87,990,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.634,0.418,0.0193,1.05,0.0486,4,0.277,1.33,0.0613,20.3,0.956,0.98,0.936,47.2,46.2,185,4440
2008-04-25,2007,7,30,116,1108.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.13,960.1,0.87,960.1,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.2,21.8,0.594,0.404,0.0186,0.998,0.0459,4,0.267,1.26,0.0581,20.5,0.955,0.98,0.936,46.1,45.2,181,4340
2008-04-26,2007,7,30,117,1084.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.14,936.1,0.86,936.1,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.572,0.392,0.018,0.964,0.0442,4,0.258,1.22,0.056,20.6,0.955,0.98,0.936,45.2,44.3,177,4250
2008-04-27,2007,7,30,118,1060.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.14,912.4,0.86,912.4,0,0,0,0,-10,10,45,11,10,0,82,978,990,968.1,21.9,0.551,0.381,0.0174,0.931,0.0425,4,0.25,1.18,0.0539,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2008-04-28,2007,7,31,119,1037.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,889.1,0.86,889.1,0,0,0,0,-10,10,45,11,10,0,82,955,990,968,22,0.529,0.369,0.0168,0.899,0.0409,4,0.243,1.14,0.0519,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2008-04-29,2007,7,31,120,1014.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.15,866.3,0.85,866.3,0,0,0,0,-10,10,45,11,10,0,82,932,990,967.9,22.1,0.508,0.358,0.0162,0.867,0.0393,4,0.235,1.1,0.0499,21,0.955,0.98,0.936,42.5,41.6,167,4000
2008-04-30,2007,7,31,121,991.95,0.16,4,Mod_Dry,45,11,10,10,72,148,0.15,844,0.85,844,0,0,0,0,-10,10,45,11,10,0,82,910,990,967.9,22.1,0.488,0.347,0.0157,0.835,0.0377,4,0.227,1.06,0.048,21.1,0.954,0.979,0.935,41.6,40.7,163,3910
2008-05-01,2007,8,31,122,970.03,0.16,5,Dry,42,9,8,6,82,147,0.15,823,0.85,823,0,0,0,0,-6,6,42,9,8,0,88,882,990,967.8,22.2,0.462,0.337,0.0152,0.8,0.036,4,0.22,1.02,0.0459,21.2,0.954,0.978,0.932,40.8,39.9,160,3830
2008-05-02,2007,8,31,123,953.33,0.17,5,Dry,42,9,8,6,82,147,0.15,806.3,0.85,806.3,0,0,0,0,-6,6,42,9,8,0,88,865,990,967.7,22.3,0.447,0.329,0.0148,0.776,0.0348,4,0.215,0.991,0.0445,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
2008-05-03,2007,8,31,124,941.59,0.17,5,Dry,42,9,8,6,82,147,0.16,794.6,0.84,794.6,0,0,0,0,-6,6,42,9,8,0,88,854,990,967.7,22.3,0.436,0.324,0.0145,0.76,0.034,4,0.211,0.971,0.0435,21.4,0.953,0.975,0.929,39.7,38.7,155,3710
2008-05-04,2007,8,31,125,930.02,0.17,5,Dry,42,9,8,6,82,147,0.16,783,0.84,783,0,0,0,0,-6,6,42,9,8,0,88,842,990,967.6,22.4,0.426,0.318,0.0142,0.744,0.0332,3,0.289,1.03,0.0461,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2008-05-05,2007,8,32,126,918.63,0.18,5,Dry,42,9,8,6,82,147,0.16,771.6,0.84,771.6,0,0,0,0,-6,6,42,9,8,0,88,831,990,967.6,22.4,0.415,0.312,0.0139,0.728,0.0325,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2008-05-06,2007,8,32,127,902.98,0.18,5,Dry,42,9,8,6,82,147,0.16,756,0.84,756,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.988,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2008-05-07,2007,8,32,128,887.7,0.19,5,Dry,42,9,8,6,82,147,0.17,740.7,0.83,740.7,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.959,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2008-05-08,2007,8,32,129,872.84,0.19,5,Dry,42,9,8,6,82,147,0.17,725.8,0.83,725.8,0,0,0,0,-6,6,42,9,8,0,88,785,990,967.4,22.6,0.373,0.286,0.0126,0.659,0.0292,3,0.269,0.928,0.0411,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2008-05-09,2007,8,32,130,858.4,0.19,5,Dry,42,9,8,6,82,147,0.17,711.4,0.83,711.4,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.641,0.0283,3,0.263,0.903,0.0398,21.8,0.957,0.98,0.938,48.4,47.5,142,3420
2008-05-10,2007,8,32,131,844.45,0.2,5,Dry,42,9,8,6,82,147,0.17,697.5,0.83,697.5,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.88,0.0387,21.8,0.957,0.98,0.938,47.7,46.7,140,3360
2008-05-11,2007,8,32,132,834.79,0.2,5,Dry,42,9,8,6,82,147,0.18,687.8,0.82,687.8,0,0,0,0,-6,6,42,9,8,0,88,747,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0269,3,0.252,0.863,0.0379,21.9,0.957,0.98,0.938,47.1,46.2,139,3320
2008-05-12,2007,8,33,133,825.43,0.2,5,Dry,42,9,8,6,82,147,0.18,678.4,0.82,678.4,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.346,0.254,0.0111,0.6,0.0263,3,0.248,0.848,0.0372,22,0.957,0.98,0.938,46.6,45.7,137,3290
2008-05-13,2007,8,33,134,816.38,0.21,5,Dry,42,9,8,6,82,147,0.18,669.4,0.82,669.4,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.589,0.0258,3,0.244,0.832,0.0365,22,0.957,0.98,0.938,46.1,45.1,135,3250
2008-05-14,2007,8,33,135,807.68,0.21,5,Dry,42,9,8,6,82,147,0.18,660.7,0.82,660.7,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.336,0.242,0.0106,0.578,0.0253,3,0.24,0.818,0.0358,22.1,0.956,0.98,0.937,45.6,44.6,134,3210
2008-05-15,2007,8,33,136,799.37,0.21,5,Dry,42,9,8,6,82,147,0.18,652.4,0.82,652.4,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.237,0.0103,0.568,0.0248,3,0.236,0.804,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,132,3180
2008-05-16,2007,8,33,137,791.51,0.22,5,Dry,42,9,8,6,82,147,0.19,644.5,0.81,644.5,0,0,0,0,-6,6,42,9,8,0,88,704,990,967.1,22.9,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.79,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2008-05-17,2007,8,33,138,781.45,0.22,5,Dry,42,9,8,6,82,147,0.19,634.5,0.81,634.5,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.321,0.225,0.00979,0.545,0.0237,3,0.228,0.773,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3100
2008-05-18,2007,8,33,139,775.17,0.23,5,Dry,42,9,8,6,82,147,0.19,628.2,0.81,628.2,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.221,0.00959,0.538,0.0234,3,0.225,0.763,0.0332,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2008-05-19,2007,8,34,140,768.75,0.23,5,Dry,42,9,8,6,82,147,0.19,621.8,0.81,621.8,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.313,0.216,0.0094,0.53,0.023,3,0.222,0.752,0.0327,22.3,0.955,0.98,0.936,43.2,42.4,127,3050
2008-05-20,2007,8,34,141,755.9,0.24,5,Dry,42,9,8,6,82,147,0.19,608.9,0.81,608.9,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.208,0.009,0.514,0.0223,3,0.217,0.73,0.0316,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2008-05-21,2007,8,34,142,743.6,0.24,5,Dry,42,9,8,6,82,147,0.2,596.6,0.8,596.6,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.299,0.2,0.00863,0.499,0.0216,3,0.211,0.71,0.0307,22.4,0.954,0.98,0.935,41.7,40.9,123,2940
2008-05-22,2007,8,34,143,731.29,0.24,5,Dry,42,9,8,6,82,147,0.2,584.3,0.8,584.3,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00825,0.483,0.0209,3,0.205,0.689,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
2008-05-23,2007,8,34,144,720.08,0.25,5,Dry,42,9,8,6,82,147,0.2,573.1,0.8,573.1,0,0,0,0,-6,6,42,9,8,0,88,632,990,966.8,23.2,0.286,0.184,0.00792,0.47,0.0202,3,0.2,0.67,0.0289,22.5,0.952,0.977,0.93,40.2,39.3,118,2830
2008-05-24,2007,8,34,145,708.87,0.25,5,Dry,42,9,8,6,82,147,0.21,561.9,0.79,561.9,0,0,0,0,-6,6,42,9,8,0,88,621,990,966.7,23.3,0.279,0.176,0.00758,0.456,0.0196,3,0.195,0.651,0.028,22.6,0.952,0.975,0.928,39.5,38.5,116,2770
2008-05-25,2007,8,34,146,698.75,0.26,5,Dry,42,9,8,6,82,147,0.21,551.8,0.79,551.8,0,0,0,0,-6,6,42,9,8,0,88,611,990,966.7,23.3,0.274,0.17,0.00728,0.443,0.019,3,0.191,0.634,0.0272,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
2008-05-26,2007,8,35,147,688.09,0.26,5,Dry,42,9,8,6,82,147,0.21,541.1,0.79,541.1,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.268,0.162,0.00696,0.43,0.0184,3,0.186,0.616,0.0264,22.7,0.95,0.972,0.924,38.2,37.1,111,2670
2008-05-27,2007,8,35,148,677.43,0.26,5,Dry,42,9,8,6,82,147,0.22,530.4,0.78,530.4,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.261,0.155,0.00664,0.417,0.0178,3,0.181,0.598,0.0256,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2008-05-28,2007,8,35,149,667.31,0.27,5,Dry,42,9,8,6,82,147,0.22,520.3,0.78,520.3,0,0,0,0,-6,6,42,9,8,0,88,579,990,966.6,23.4,0.256,0.149,0.00634,0.404,0.0173,3,0.177,0.581,0.0248,22.8,0.948,0.97,0.92,36.9,35.8,107,2570
2008-05-29,2007,8,35,150,657.19,0.27,5,Dry,42,9,8,6,82,147,0.22,510.2,0.78,510.2,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.142,0.00604,0.392,0.0167,3,0.172,0.564,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
2008-05-30,2007,8,35,151,647.07,0.28,5,Dry,42,9,8,6,82,147,0.23,500.1,0.77,500.1,0,0,0,0,-6,6,42,9,8,0,88,559,990,966.5,23.5,0.244,0.135,0.00574,0.379,0.0161,3,0.168,0.547,0.0233,23,0.946,0.97,0.918,35.5,34.5,103,2480
2008-05-31,2007,8,35,152,636.96,0.28,5,Dry,42,9,8,6,82,147,0.23,490,0.77,490,0,0,0,0,-6,6,42,9,8,0,88,549,990,966.4,23.6,0.238,0.13,0.00553,0.369,0.0157,2,0.273,0.642,0.0273,22.9,0.956,0.98,0.937,52.6,48.2,96.4,2310
2008-06-01,2007,9,35,153,627.93,0.28,5,Dry,39,9,7,5,59,119,0.19,508.9,0.81,508.9,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00598,0.388,0.0164,3,0.172,0.559,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2530
2008-06-02,2007,9,36,154,618.36,0.29,5,Dry,39,9,7,5,59,119,0.19,499.4,0.81,499.4,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.242,0.135,0.0057,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2008-06-03,2007,9,36,155,609.34,0.29,5,Dry,39,9,7,5,59,119,0.2,490.3,0.81,490.3,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.236,0.13,0.00551,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,35,34,102,2450
2008-06-04,2007,9,36,156,600.32,0.3,5,Dry,39,9,7,5,59,119,0.2,481.3,0.8,481.3,0,0,0,0,-5,5,39,9,7,0,64,536,990,966.3,23.7,0.231,0.126,0.00532,0.357,0.0151,2,0.267,0.625,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2008-06-05,2007,9,36,157,592.39,0.3,5,Dry,39,9,7,5,59,119,0.2,473.4,0.8,473.4,0,0,0,0,-5,5,39,9,7,0,64,528,990,966.3,23.7,0.227,0.122,0.00516,0.349,0.0147,2,0.262,0.611,0.0258,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2008-06-06,2007,9,36,158,583.91,0.31,5,Dry,39,9,7,5,59,119,0.2,464.9,0.8,464.9,0,0,0,0,-5,5,39,9,7,0,64,520,990,966.2,23.8,0.222,0.118,0.00498,0.34,0.0143,2,0.256,0.597,0.0251,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2008-06-07,2007,9,36,159,575.43,0.31,5,Dry,39,9,7,5,59,119,0.21,456.4,0.79,456.4,0,0,0,0,-5,5,39,9,7,0,64,511,990,966.2,23.8,0.217,0.114,0.00481,0.332,0.0139,2,0.251,0.582,0.0245,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
2008-06-08,2007,9,36,160,567.5,0.32,5,Dry,39,9,7,5,59,119,0.21,448.5,0.79,448.5,0,0,0,0,-5,5,39,9,7,0,64,504,990,966.2,23.8,0.213,0.111,0.00464,0.324,0.0136,2,0.245,0.569,0.0239,23.3,0.958,0.98,0.939,49,48.1,96.1,2310
2008-06-09,2007,9,37,161,559.57,0.32,5,Dry,39,9,7,5,59,119,0.21,440.6,0.79,440.6,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.21,0.107,0.00448,0.317,0.0133,2,0.24,0.557,0.0233,23.3,0.958,0.98,0.938,48.3,47.3,94.6,2270
2008-06-10,2007,9,37,162,554.93,0.33,5,Dry,39,9,7,5,59,119,0.21,435.9,0.79,435.9,0,0,0,0,-5,5,39,9,7,0,64,491,990,966.1,23.9,0.209,0.105,0.00438,0.314,0.0131,2,0.237,0.55,0.023,23.4,0.957,0.98,0.938,47.8,46.8,93.7,2250
2008-06-11,2007,9,37,163,552.47,0.33,5,Dry,39,9,7,5,59,119,0.21,433.5,0.79,433.5,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.104,0.00433,0.312,0.013,2,0.235,0.547,0.0229,23.4,0.957,0.98,0.938,47.5,46.6,93.2,2240
2008-06-12,2007,9,37,164,547.82,0.33,5,Dry,39,9,7,5,59,119,0.22,428.8,0.78,428.8,0,0,0,0,-5,5,39,9,7,0,64,484,990,966.1,23.9,0.206,0.101,0.00424,0.308,0.0129,2,0.232,0.54,0.0225,23.4,0.957,0.98,0.938,47.1,46.1,92.3,2210
2008-06-13,2007,9,37,165,539.34,0.34,5,Dry,39,9,7,5,59,119,0.22,420.3,0.78,420.3,0,0,0,0,-5,5,39,9,7,0,64,475,990,966,24,0.203,0.0974,0.00406,0.301,0.0125,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2170
2008-06-14,2007,9,37,166,532.5,0.34,5,Dry,39,9,7,5,59,119,0.22,413.5,0.78,413.5,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0942,0.00392,0.295,0.0123,2,0.222,0.517,0.0215,23.5,0.956,0.98,0.937,45.5,44.6,89.2,2140
2008-06-15,2007,9,37,167,525.12,0.35,5,Dry,39,9,7,5,59,119,0.23,406.1,0.77,406.1,0,0,0,0,-5,5,39,9,7,0,64,461,990,966,24,0.198,0.0907,0.00377,0.289,0.012,2,0.217,0.506,0.021,23.5,0.955,0.98,0.936,44.8,43.9,87.7,2110
2008-06-16,2007,9,38,168,517.74,0.35,5,Dry,39,9,7,5,59,119,0.23,398.7,0.77,398.7,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0872,0.00362,0.283,0.0118,2,0.212,0.495,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.3,2070
2008-06-17,2007,9,38,169,510.9,0.35,5,Dry,39,9,7,5,59,119,0.23,391.9,0.77,391.9,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.084,0.00348,0.277,0.0115,2,0.207,0.484,0.0201,23.6,0.954,0.98,0.935,43.3,42.4,84.9,2040
2008-06-18,2007,9,38,170,504.07,0.36,5,Dry,39,9,7,5,59,119,0.24,385.1,0.76,385.1,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0808,0.00335,0.272,0.0113,2,0.202,0.474,0.0196,23.7,0.953,0.98,0.934,42.6,41.7,83.4,2000
2008-06-19,2007,9,38,171,498.32,0.36,5,Dry,39,9,7,5,59,119,0.24,379.3,0.76,379.3,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.078,0.00323,0.267,0.011,2,0.199,0.465,0.0193,23.7,0.952,0.98,0.933,42,41.1,82.3,1970
2008-06-20,2007,9,38,172,492.04,0.37,5,Dry,39,9,7,5,59,119,0.24,373,0.76,373,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.187,0.0751,0.0031,0.262,0.0108,2,0.194,0.456,0.0189,23.7,0.951,0.979,0.931,41.3,40.4,80.9,1940
2008-06-21,2007,9,38,173,485.75,0.37,5,Dry,39,9,7,5,59,119,0.24,366.8,0.76,366.8,0,0,0,0,-5,5,39,9,7,0,64,422,990,965.8,24.2,0.184,0.0721,0.00298,0.256,0.0106,2,0.19,0.447,0.0184,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1910
2008-06-22,2007,9,38,174,479.46,0.37,5,Dry,39,9,7,5,59,119,0.25,360.5,0.75,360.5,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0691,0.00285,0.251,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,40,39,78,1870
2008-06-23,2007,9,39,175,473.17,0.38,5,Dry,39,9,7,5,59,119,0.25,354.2,0.75,354.2,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0662,0.00273,0.246,0.0101,2,0.182,0.428,0.0176,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
2008-06-24,2007,9,39,176,467.43,0.38,5,Dry,39,9,7,5,59,119,0.26,348.4,0.74,348.4,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0635,0.00261,0.241,0.00993,2,0.178,0.419,0.0172,23.9,0.948,0.973,0.923,38.7,37.6,75.3,1810
2008-06-25,2007,9,39,177,461.68,0.39,5,Dry,39,9,7,5,59,119,0.26,342.7,0.74,342.7,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0607,0.0025,0.237,0.00973,2,0.174,0.41,0.0169,23.9,0.947,0.972,0.921,38.1,37,74,1780
2008-06-26,2007,9,39,178,455.94,0.39,5,Dry,39,9,7,5,59,119,0.26,336.9,0.74,336.9,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.058,0.00238,0.232,0.00952,2,0.17,0.402,0.0165,23.9,0.946,0.971,0.919,37.4,36.3,72.7,1740
2008-06-27,2007,9,39,179,451.29,0.39,5,Dry,39,9,7,5,59,119,0.26,332.3,0.74,332.3,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0558,0.00229,0.228,0.00936,2,0.167,0.395,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.7,1720
2008-06-28,2007,9,39,180,446.1,0.4,5,Dry,39,9,7,5,59,119,0.27,327.1,0.73,327.1,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0534,0.00219,0.224,0.00917,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
2008-06-29,2007,9,39,181,440.9,0.4,5,Dry,39,9,7,5,59,119,0.27,321.9,0.73,321.9,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0509,0.00209,0.219,0.00899,2,0.16,0.379,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.5,1670
2008-06-30,2007,9,40,182,435.71,0.4,5,Dry,39,9,7,5,59,119,0.27,316.7,0.73,316.7,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0485,0.00198,0.215,0.00881,2,0.156,0.371,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
2008-07-01,2007,10,40,183,430.51,0.41,5,Dry,37,8,6,4,53,108,0.25,322.5,0.75,322.5,0,0,0,0,-4,4,37,8,6,0,57,374,990,965.5,24.5,0.167,0.0512,0.00209,0.219,0.00894,2,0.16,0.379,0.0155,24.1,0.944,0.97,0.916,36,34.9,69.8,1670
2008-07-02,2007,10,40,184,425.32,0.41,5,Dry,37,8,6,4,53,108,0.25,317.3,0.75,317.3,0,0,0,0,-4,4,37,8,6,0,57,368,990,965.5,24.5,0.166,0.0488,0.00199,0.214,0.00875,2,0.157,0.371,0.0152,24.1,0.943,0.97,0.915,35.4,34.3,68.7,1650
2008-07-03,2007,10,40,185,420.67,0.42,5,Dry,37,8,6,4,53,108,0.26,312.7,0.74,312.7,0,0,0,0,-4,4,37,8,6,0,57,364,990,965.5,24.5,0.164,0.0466,0.0019,0.21,0.00859,2,0.154,0.364,0.0149,24.1,0.943,0.97,0.914,34.9,33.8,67.7,1620
2008-07-04,2007,10,40,186,416.02,0.42,5,Dry,37,8,6,4,53,108,0.26,308,0.74,308,0,0,0,0,-4,4,37,8,6,0,57,359,990,965.5,24.5,0.162,0.0444,0.00181,0.207,0.00842,2,0.15,0.357,0.0146,24.2,0.942,0.97,0.914,34.4,33.4,66.7,1600
2008-07-05,2007,10,40,187,411.37,0.43,5,Dry,37,8,6,4,53,108,0.26,303.4,0.74,303.4,0,0,0,0,-4,4,37,8,6,0,57,354,990,965.5,24.5,0.161,0.0422,0.00172,0.203,0.00826,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.9,32.9,65.7,1580
2008-07-06,2007,10,40,188,406.72,0.43,5,Dry,37,8,6,4,53,108,0.27,298.7,0.73,298.7,0,0,0,0,-4,4,37,8,6,0,57,350,990,965.4,24.6,0.159,0.04,0.00163,0.199,0.0081,2,0.144,0.343,0.014,24.2,0.94,0.97,0.912,33.4,32.4,64.7,1550
2008-07-07,2007,10,41,189,403.17,0.43,5,Dry,37,8,6,4,53,108,0.27,295.2,0.73,295.2,0,0,0,0,-4,4,37,8,6,0,57,346,990,965.4,24.6,0.158,0.0383,0.00156,0.196,0.00797,2,0.142,0.338,0.0137,24.2,0.939,0.97,0.911,33,32,64,1540
2008-07-08,2007,10,41,190,399.07,0.44,5,Dry,37,8,6,4,53,108,0.27,291.1,0.73,291.1,0,0,0,0,-4,4,37,8,6,0,57,342,990,965.4,24.6,0.156,0.0364,0.00148,0.193,0.00783,2,0.139,0.332,0.0135,24.3,0.939,0.97,0.91,32.5,31.5,63.1,1510
2008-07-09,2007,10,41,191,394.97,0.44,5,Dry,37,8,6,4,53,108,0.27,287,0.73,287,0,0,0,0,-4,4,37,8,6,0,57,338,990,965.4,24.6,0.155,0.0344,0.0014,0.189,0.00769,2,0.136,0.325,0.0132,24.3,0.938,0.97,0.91,32.1,31.1,62.2,1490
2008-07-10,2007,10,41,192,390.86,0.44,5,Dry,37,8,6,4,53,108,0.28,282.9,0.72,282.9,0,0,0,0,-4,4,37,8,6,0,57,334,990,965.4,24.6,0.153,0.0325,0.00132,0.186,0.00754,2,0.133,0.319,0.013,24.3,0.937,0.97,0.909,31.6,30.7,61.3,1470
2008-07-11,2007,10,41,193,386.76,0.45,5,Dry,37,8,6,4,53,108,0.28,278.8,0.72,278.8,0,0,0,0,-4,4,37,8,6,0,57,330,990,965.3,24.7,0.152,0.0306,0.00124,0.182,0.0074,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.2,30.2,60.4,1450
2008-07-12,2007,10,41,194,382.66,0.45,5,Dry,37,8,6,4,53,108,0.28,274.7,0.72,274.7,0,0,0,0,-4,4,37,8,6,0,57,326,990,965.3,24.7,0.15,0.0286,0.00116,0.179,0.00726,2,0.128,0.307,0.0124,24.4,0.935,0.97,0.907,30.7,29.8,59.6,1430
2008-07-13,2007,10,41,195,378.56,0.45,5,Dry,37,8,6,4,53,108,0.28,270.6,0.71,270.6,0,0,0,0,-4,4,37,8,6,0,57,322,990,965.3,24.7,0.149,0.0267,0.00108,0.176,0.00711,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.2,29.3,58.7,1410
2008-07-14,2007,10,42,196,374.46,0.46,5,Dry,37,8,6,4,53,108,0.29,266.5,0.71,266.5,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.148,0.0248,0.001,0.172,0.00697,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
