date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-07-15,2007,10,42,197,370.9,0.46,5,Dry,37,8,6,4,53,108,0.29,262.9,0.71,262.9,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.146,0.0231,0.000933,0.169,0.00685,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,57,1370
2008-07-16,2007,10,42,198,367.35,0.46,5,Dry,37,8,6,4,53,108,0.29,259.4,0.71,259.4,0,0,0,0,-4,4,37,8,6,0,57,310,990,965.2,24.8,0.145,0.0214,0.000865,0.166,0.00672,2,0.118,0.284,0.0115,24.5,0.932,0.97,0.904,29,28.1,56.3,1350
2008-07-17,2007,10,42,199,363.79,0.47,5,Dry,37,8,6,4,53,108,0.3,255.8,0.7,255.8,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.0197,0.000796,0.164,0.0066,2,0.115,0.279,0.0112,24.5,0.931,0.97,0.903,28.6,27.7,55.5,1330
2008-07-18,2007,10,42,200,360.24,0.47,5,Dry,37,8,6,4,53,108,0.3,252.2,0.7,252.2,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.143,0.0181,0.000728,0.161,0.00648,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
2008-07-19,2007,10,42,201,356.68,0.48,5,Dry,37,8,6,4,53,108,0.3,248.7,0.7,248.7,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.000681,0.158,0.00637,2,0.11,0.269,0.0108,24.5,0.929,0.97,0.901,27.8,27,54,1290
2008-07-20,2007,10,42,202,353.13,0.48,5,Dry,37,8,6,4,53,108,0.31,245.1,0.69,245.1,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000668,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.2,1280
2008-07-21,2007,10,43,203,350.67,0.48,5,Dry,37,8,6,4,53,108,0.31,242.7,0.69,242.7,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000659,0.156,0.00626,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.6,1260
2008-07-22,2007,10,43,204,347.66,0.49,5,Dry,37,8,6,4,53,108,0.31,239.7,0.69,239.7,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000648,0.154,0.0062,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,51.9,1250
2008-07-23,2007,10,43,205,344.65,0.49,5,Dry,37,8,6,4,53,108,0.31,236.7,0.69,236.7,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000638,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.3,1230
2008-07-24,2007,10,43,206,341.64,0.49,5,Dry,37,8,6,4,53,108,0.32,233.6,0.68,233.6,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000627,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.6,1210
2008-07-25,2007,10,43,207,338.64,0.5,5,Dry,37,8,6,4,53,108,0.32,230.6,0.68,230.6,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000616,0.15,0.00603,2,0.0982,0.248,0.00998,24.7,0.923,0.97,0.896,25.7,25,49.9,1200
2008-07-26,2007,10,43,208,335.63,0.5,5,Dry,37,8,6,4,53,108,0.32,227.6,0.68,227.6,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2008-07-27,2007,10,43,209,332.62,0.5,5,Dry,37,8,6,4,53,108,0.33,224.6,0.68,224.6,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0148,0.000595,0.148,0.00592,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2008-07-28,2007,10,44,210,329.61,0.51,5,Dry,37,8,6,4,53,108,0.33,221.6,0.67,221.6,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000585,0.146,0.00586,1,0.242,0.388,0.0156,24.6,0.958,0.98,0.939,51.2,48.2,48.2,1160
2008-07-29,2007,10,44,211,326.61,0.51,5,Dry,37,8,6,4,53,108,0.33,218.6,0.67,218.6,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0143,0.000574,0.145,0.00581,1,0.238,0.383,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
2008-07-30,2007,10,44,212,323.6,0.51,5,Dry,37,8,6,4,53,108,0.33,215.6,0.67,215.6,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000563,0.144,0.00575,1,0.234,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
2008-07-31,2007,10,44,213,320.59,0.52,5,Dry,37,8,6,4,53,108,0.34,212.6,0.66,212.6,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0138,0.000553,0.142,0.0057,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1160
2008-08-01,2007,11,44,214,317.58,0.52,5,Dry,34,7,5,3,44,93,0.29,224.6,0.71,224.6,0,0,0,0,-3,3,34,7,5,0,47,271,990,965,25,0.131,0.0148,0.000593,0.146,0.00583,1,0.246,0.392,0.0157,24.6,0.959,0.98,0.94,52,48.2,48.2,1160
2008-08-02,2007,11,44,215,313.48,0.53,5,Dry,34,7,5,3,44,93,0.3,220.5,0.7,220.5,0,0,0,0,-3,3,34,7,5,0,47,266,990,965,25,0.13,0.0145,0.000579,0.144,0.00576,1,0.24,0.384,0.0153,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
2008-08-03,2007,11,44,216,309.93,0.53,5,Dry,34,7,5,3,44,93,0.3,216.9,0.7,216.9,0,0,0,0,-3,3,34,7,5,0,47,263,990,964.9,25.1,0.128,0.0142,0.000566,0.143,0.00569,1,0.235,0.378,0.0151,24.7,0.958,0.98,0.939,50.3,48.2,48.2,1160
2008-08-04,2007,11,45,217,306.37,0.54,5,Dry,34,7,5,3,44,93,0.3,213.4,0.7,213.4,0,0,0,0,-3,3,34,7,5,0,47,259,990,964.9,25.1,0.127,0.0139,0.000554,0.141,0.00562,1,0.231,0.372,0.0148,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
2008-08-05,2007,11,45,218,302.82,0.54,5,Dry,34,7,5,3,44,93,0.31,209.8,0.69,209.8,0,0,0,0,-3,3,34,7,5,0,47,256,990,964.9,25.1,0.126,0.0136,0.000542,0.139,0.00556,1,0.226,0.365,0.0146,24.7,0.956,0.98,0.937,48.7,47.7,47.7,1140
2008-08-06,2007,11,45,219,299.26,0.54,5,Dry,34,7,5,3,44,93,0.31,206.3,0.69,206.3,0,0,0,0,-3,3,34,7,5,0,47,252,990,964.9,25.1,0.125,0.0133,0.000529,0.138,0.00549,1,0.221,0.359,0.0143,24.7,0.956,0.98,0.937,47.8,46.9,46.9,1130
2008-08-07,2007,11,45,220,296.8,0.55,5,Dry,34,7,5,3,44,93,0.31,203.8,0.69,203.8,0,0,0,0,-3,3,34,7,5,0,47,250,990,964.9,25.1,0.124,0.0131,0.000521,0.137,0.00545,1,0.218,0.354,0.0141,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2008-08-08,2007,11,45,221,293.79,0.55,5,Dry,34,7,5,3,44,93,0.32,200.8,0.68,200.8,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0128,0.00051,0.135,0.00539,1,0.214,0.349,0.0139,24.8,0.955,0.98,0.936,46.6,45.7,45.7,1100
2008-08-09,2007,11,45,222,290.79,0.56,5,Dry,34,7,5,3,44,93,0.32,197.8,0.68,197.8,0,0,0,0,-3,3,34,7,5,0,47,244,990,964.9,25.1,0.122,0.0126,0.0005,0.134,0.00534,1,0.21,0.344,0.0137,24.8,0.954,0.98,0.935,45.9,45,45,1080
2008-08-10,2007,11,45,223,287.78,0.56,5,Dry,34,7,5,3,44,93,0.32,194.8,0.68,194.8,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.121,0.0123,0.000489,0.133,0.00528,1,0.205,0.338,0.0135,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
2008-08-11,2007,11,46,224,284.77,0.56,5,Dry,34,7,5,3,44,93,0.33,191.8,0.67,191.8,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.119,0.0121,0.000479,0.131,0.00523,1,0.201,0.333,0.0132,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2008-08-12,2007,11,46,225,281.76,0.57,5,Dry,34,7,5,3,44,93,0.33,188.8,0.67,188.8,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.000469,0.13,0.00517,1,0.197,0.328,0.013,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
2008-08-13,2007,11,46,226,278.75,0.57,5,Dry,34,7,5,3,44,93,0.33,185.8,0.67,185.8,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0115,0.000458,0.129,0.00512,1,0.193,0.322,0.0128,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2008-08-14,2007,11,46,227,276.29,0.58,5,Dry,34,7,5,3,44,93,0.34,183.3,0.66,183.3,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.00045,0.128,0.00507,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.5,41.6,41.6,999
2008-08-15,2007,11,46,228,273.83,0.58,5,Dry,34,7,5,3,44,93,0.34,180.8,0.66,180.8,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.116,0.0111,0.000441,0.127,0.00503,1,0.187,0.313,0.0124,24.9,0.949,0.98,0.93,41.9,41,41,985
2008-08-16,2007,11,46,229,271.37,0.58,5,Dry,34,7,5,3,44,93,0.34,178.4,0.66,178.4,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000433,0.126,0.00498,1,0.183,0.309,0.0123,24.9,0.948,0.979,0.928,41.3,40.4,40.4,970
2008-08-17,2007,11,46,230,268.91,0.59,5,Dry,34,7,5,3,44,93,0.35,175.9,0.65,175.9,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000424,0.125,0.00494,1,0.18,0.305,0.0121,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2008-08-18,2007,11,47,231,266.45,0.59,5,Dry,34,7,5,3,44,93,0.35,173.4,0.65,173.4,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000416,0.123,0.00489,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,941
2008-08-19,2007,11,47,232,263.99,0.6,5,Dry,34,7,5,3,44,93,0.35,171,0.65,171,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000407,0.122,0.00485,1,0.173,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2008-08-20,2007,11,47,233,261.53,0.6,5,Dry,34,7,5,3,44,93,0.36,168.5,0.64,168.5,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,38,38,911
2008-08-21,2007,11,47,234,259.07,0.61,5,Dry,34,7,5,3,44,93,0.36,166.1,0.64,166.1,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00987,0.000391,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.4,37.4,37.4,896
2008-08-22,2007,11,47,235,257.7,0.61,5,Dry,34,7,5,3,44,93,0.36,164.7,0.64,164.7,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00975,0.000386,0.12,0.00473,1,0.165,0.284,0.0113,25,0.944,0.972,0.917,38.1,37,37,888
2008-08-23,2007,11,47,236,255.79,0.61,5,Dry,34,7,5,3,44,93,0.36,162.8,0.64,162.8,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00959,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2008-08-24,2007,11,47,237,253.87,0.62,5,Dry,34,7,5,3,44,93,0.37,160.9,0.63,160.9,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00942,0.000373,0.118,0.00467,1,0.16,0.278,0.011,25,0.942,0.97,0.914,37.2,36.1,36.1,866
2008-08-25,2007,11,48,238,251.96,0.62,5,Dry,34,7,5,3,44,93,0.37,159,0.63,159,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00926,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2008-08-26,2007,11,48,239,250.04,0.62,5,Dry,34,7,5,3,44,93,0.37,157,0.63,157,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.0091,0.00036,0.116,0.0046,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,845
2008-08-27,2007,11,48,240,248.13,0.63,5,Dry,34,7,5,3,44,93,0.38,155.1,0.63,155.1,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00894,0.000353,0.115,0.00456,1,0.152,0.267,0.0106,25,0.941,0.97,0.912,35.8,34.8,34.8,834
2008-08-28,2007,11,48,241,246.22,0.63,5,Dry,34,7,5,3,44,93,0.38,153.2,0.62,153.2,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00877,0.000346,0.115,0.00453,1,0.149,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2008-08-29,2007,11,48,242,244.3,0.64,5,Dry,34,7,5,3,44,93,0.38,151.3,0.62,151.3,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00861,0.00034,0.114,0.00449,1,0.147,0.261,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,814
2008-08-30,2007,11,48,243,242.39,0.64,5,Dry,34,7,5,3,44,93,0.38,149.4,0.62,149.4,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00845,0.000333,0.113,0.00446,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2008-08-31,2007,11,48,244,240.47,0.64,5,Dry,34,7,5,3,44,93,0.39,147.5,0.61,147.5,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00828,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33,33,793
2008-09-01,2007,12,49,245,237.47,0.65,4,Mod_Dry,34,6,4,3,44,91,0.38,146.5,0.62,146.5,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.0082,0.000323,0.111,0.00437,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.8,32.8,32.8,788
2008-09-02,2007,12,49,246,233.91,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,142.9,0.61,142.9,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.0079,0.000311,0.109,0.00431,1,0.135,0.245,0.00964,25.2,0.936,0.97,0.908,33,32,32,768
2008-09-03,2007,12,49,247,230.36,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,139.4,0.6,139.4,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00424,1,0.131,0.238,0.00938,25.2,0.934,0.97,0.906,32.2,31.2,31.2,749
2008-09-04,2007,12,49,248,227.89,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,136.9,0.6,136.9,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.00739,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2008-09-05,2007,12,49,249,224.89,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,133.9,0.59,133.9,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00713,0.00028,0.105,0.00414,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.9,29.9,29.9,719
2008-09-06,2007,12,49,250,221.88,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,130.9,0.59,130.9,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2008-09-07,2007,12,49,251,218.87,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,127.9,0.58,127.9,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00662,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2008-09-08,2007,12,50,252,215.86,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,124.9,0.58,124.9,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00636,0.000249,0.101,0.00398,1,0.111,0.213,0.00833,25.3,0.928,0.97,0.901,28.8,27.9,27.9,669
2008-09-09,2007,12,50,253,212.86,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,121.9,0.57,121.9,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0941,0.00611,0.000239,0.1,0.00392,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2008-09-10,2007,12,50,254,210.39,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,119.4,0.57,119.4,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.0059,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2008-09-11,2007,12,50,255,207.93,0.73,5,Dry,30,6,4,2,30,72,0.35,135.9,0.65,135.9,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0976,0.0073,0.000286,0.105,0.00411,1,0.126,0.231,0.00904,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2008-09-12,2007,12,50,256,205.47,0.74,5,Dry,30,6,4,2,30,72,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0968,0.00709,0.000278,0.104,0.00406,1,0.123,0.227,0.00886,25.3,0.932,0.97,0.904,30.9,30,30,720
2008-09-13,2007,12,50,257,203.01,0.75,5,Dry,30,6,4,2,30,72,0.35,131,0.65,131,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0959,0.00689,0.000269,0.103,0.00402,1,0.119,0.222,0.00868,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2008-09-14,2007,12,50,258,201.64,0.76,5,Dry,30,6,4,2,30,72,0.36,129.6,0.64,129.6,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0954,0.00677,0.000265,0.102,0.00399,1,0.118,0.22,0.00858,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2008-09-15,2007,12,51,259,199.73,0.76,5,Dry,30,6,4,2,30,72,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.00661,0.000258,0.101,0.00396,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2008-09-16,2007,12,51,260,197.82,0.77,5,Dry,30,6,4,2,30,72,0.36,125.8,0.64,125.8,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00644,0.000252,0.1,0.00393,1,0.112,0.213,0.00832,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2008-09-17,2007,12,51,261,195.9,0.77,5,Dry,30,6,4,2,30,72,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00628,0.000245,0.0997,0.00389,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2008-09-18,2007,12,51,262,193.99,0.78,5,Dry,30,6,4,2,30,72,0.37,122,0.63,122,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00612,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
2008-09-19,2007,12,51,263,192.07,0.79,5,Dry,30,6,4,2,30,72,0.38,120.1,0.63,120.1,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00596,0.000233,0.098,0.00383,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
2008-09-20,2007,12,51,264,190.16,0.79,5,Dry,30,6,4,2,30,72,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.00579,0.000226,0.0971,0.0038,1,0.102,0.199,0.00779,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2008-09-21,2007,12,51,265,188.25,0.8,5,Dry,30,6,4,2,30,72,0.38,116.3,0.62,116.3,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00377,1,0.0994,0.196,0.00765,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2008-09-22,2007,12,52,266,186.33,0.8,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00547,0.000214,0.0955,0.00373,1,0.0968,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2008-09-23,2007,12,52,267,184.42,0.81,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.00531,0.000208,0.0946,0.0037,1,0.0943,0.189,0.00739,25.4,0.919,0.97,0.892,25.7,25,25,599
2008-09-24,2007,12,52,268,182.5,0.81,5,Dry,30,6,4,2,30,72,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0917,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2008-09-25,2007,12,52,269,181.14,0.82,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00503,0.000197,0.0932,0.00365,1,0.0898,0.183,0.00716,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2008-09-26,2007,12,52,270,179.77,0.82,5,Dry,30,6,4,2,30,72,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00491,0.000192,0.0926,0.00362,1,0.088,0.181,0.00707,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2008-09-27,2007,12,52,271,178.4,0.83,5,Dry,30,6,4,2,30,72,0.4,106.4,0.6,106.4,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.00479,0.000188,0.092,0.0036,1,0.0861,0.178,0.00697,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2008-09-28,2007,12,52,272,177.04,0.83,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00468,0.000183,0.0914,0.00358,1,0.0843,0.176,0.00688,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2008-09-29,2007,12,53,273,175.67,0.83,5,Dry,30,6,4,2,30,72,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00456,0.000179,0.0908,0.00355,1,0.0825,0.173,0.00678,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2008-09-30,2007,12,53,274,174.3,0.84,5,Dry,30,6,4,2,30,72,0.41,102.3,0.59,102.3,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00445,0.000174,0.0902,0.00353,1,0.0806,0.171,0.00669,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2008-10-01,2008,1,1,275,172.93,0.84,5,Dry,24,4,2,2,20,52,0.3,120.9,0.7,120.9,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00603,0.000236,0.0948,0.00371,1,0.106,0.201,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,648
2008-10-02,2008,1,1,276,171.57,0.85,5,Dry,24,4,2,2,20,52,0.3,119.6,0.7,119.6,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0883,0.00591,0.000232,0.0942,0.00369,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2008-10-03,2008,1,1,277,170.2,0.85,5,Dry,24,4,2,2,20,52,0.31,118.2,0.69,118.2,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.0058,0.000227,0.0936,0.00367,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2008-10-04,2008,1,1,278,168.83,0.86,5,Dry,24,4,2,2,20,52,0.31,116.8,0.69,116.8,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.00568,0.000222,0.093,0.00364,1,0.1,0.193,0.00757,25.3,0.923,0.97,0.895,26.8,26,26,624
2008-10-05,2008,1,1,279,167.47,0.86,5,Dry,24,4,2,2,20,52,0.31,115.5,0.69,115.5,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0869,0.00556,0.000218,0.0924,0.00362,1,0.0984,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2008-10-06,2008,1,1,280,167.19,0.86,5,Dry,24,4,2,2,20,52,0.31,115.2,0.69,115.2,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00554,0.000217,0.0923,0.00362,1,0.098,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2008-10-07,2008,1,1,281,165.28,0.87,5,Dry,24,4,2,2,20,52,0.32,113.3,0.69,113.3,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00538,0.000211,0.0915,0.00358,1,0.0954,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2008-10-08,2008,1,2,282,165,0.87,5,Dry,24,4,2,2,20,52,0.32,113,0.69,113,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00536,0.00021,0.0914,0.00358,1,0.095,0.186,0.0073,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
2008-10-09,2008,1,2,283,164.18,0.87,5,Dry,24,4,2,2,20,52,0.32,112.2,0.68,112.2,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00529,0.000207,0.091,0.00356,1,0.0939,0.185,0.00724,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2008-10-10,2008,1,2,284,163.36,0.88,5,Dry,24,4,2,2,20,52,0.32,111.4,0.68,111.4,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00522,0.000204,0.0906,0.00355,1,0.0928,0.183,0.00719,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2008-10-11,2008,1,2,285,162.54,0.88,5,Dry,24,4,2,2,20,52,0.32,110.5,0.68,110.5,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0851,0.00515,0.000202,0.0903,0.00354,1,0.0917,0.182,0.00713,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2008-10-12,2008,1,2,286,161.72,0.88,5,Dry,24,4,2,2,20,52,0.32,109.7,0.68,109.7,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00508,0.000199,0.0899,0.00352,1,0.0906,0.181,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2008-10-13,2008,1,2,287,160.9,0.88,5,Dry,24,4,2,2,20,52,0.32,108.9,0.68,108.9,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00501,0.000196,0.0896,0.00351,1,0.0895,0.179,0.00702,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2008-10-14,2008,1,2,288,158.99,0.89,5,Dry,24,4,2,2,20,52,0.33,107,0.67,107,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
2008-10-15,2008,1,3,289,158.72,0.89,5,Dry,24,4,2,2,20,52,0.33,106.7,0.67,106.7,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0866,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2008-10-16,2008,1,3,290,160.08,0.88,5,Dry,24,4,2,2,20,52,0.33,108.1,0.68,108.1,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00494,0.000193,0.0892,0.0035,1,0.0884,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2008-10-17,2008,1,3,291,161.45,0.88,5,Dry,24,4,2,2,20,52,0.32,109.5,0.68,109.5,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00505,0.000198,0.0898,0.00352,1,0.0903,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2008-10-18,2008,1,3,292,159.54,0.89,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00489,0.000192,0.089,0.00349,1,0.0877,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2008-10-19,2008,1,3,293,158.17,0.89,5,Dry,24,4,2,2,20,52,0.33,106.2,0.67,106.2,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0884,0.00346,1,0.0858,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
2008-10-20,2008,1,3,294,158.99,0.89,5,Dry,24,4,2,2,20,52,0.33,107,0.67,107,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
2008-10-21,2008,1,3,295,159.26,0.89,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0888,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2008-10-22,2008,1,4,296,161.72,0.88,5,Dry,24,4,2,2,20,52,0.32,109.7,0.68,109.7,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00508,0.000199,0.0899,0.00352,1,0.0906,0.181,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2008-10-23,2008,1,4,297,165.28,0.87,5,Dry,24,4,2,2,20,52,0.32,113.3,0.69,113.3,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00538,0.000211,0.0915,0.00358,1,0.0954,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2008-10-24,2008,1,4,298,164.46,0.87,5,Dry,24,4,2,2,20,52,0.32,112.5,0.68,112.5,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0858,0.00531,0.000208,0.0911,0.00357,1,0.0943,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2008-10-25,2008,1,4,299,163.09,0.88,5,Dry,24,4,2,2,20,52,0.32,111.1,0.68,111.1,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00519,0.000203,0.0905,0.00355,1,0.0925,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2008-10-26,2008,1,4,300,161.18,0.88,5,Dry,24,4,2,2,20,52,0.32,109.2,0.68,109.2,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00503,0.000197,0.0897,0.00351,1,0.0899,0.18,0.00704,25.3,0.917,0.97,0.89,24.9,24.1,24.1,580
2008-10-27,2008,1,4,301,159.26,0.89,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0888,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2008-10-28,2008,1,4,302,157.35,0.89,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0847,0.173,0.00677,25.3,0.915,0.97,0.887,23.9,23.2,23.2,558
2008-10-29,2008,1,5,303,155.43,0.9,5,Dry,24,4,2,2,20,52,0.34,103.4,0.67,103.4,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00454,0.000178,0.0872,0.00342,1,0.0821,0.169,0.00664,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2008-10-30,2008,1,5,304,153.52,0.9,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0819,0.00438,0.000172,0.0863,0.00338,1,0.0796,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2008-10-31,2008,1,5,305,152.15,0.9,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00426,0.000167,0.0857,0.00336,1,0.0777,0.163,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2008-11-01,2008,2,5,306,151.88,0.9,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0861,0.00338,1,0.08,0.166,0.00652,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2008-11-02,2008,2,5,307,154.34,0.9,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00462,0.000181,0.0872,0.00342,1,0.0834,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,552
2008-11-03,2008,2,5,308,160.63,0.88,5,Dry,23,4,2,2,19,50,0.31,110.6,0.69,110.6,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.09,0.00353,1,0.0919,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,588
2008-11-04,2008,2,5,309,168.01,0.86,5,Dry,23,4,2,2,19,50,0.3,118,0.7,118,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00578,0.000226,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2008-11-05,2008,2,6,310,171.57,0.85,5,Dry,23,4,2,2,19,50,0.29,121.6,0.71,121.6,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00608,0.000238,0.0948,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2008-11-06,2008,2,6,311,174.03,0.84,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2008-11-07,2008,2,6,312,178.68,0.83,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2008-11-08,2008,2,6,313,181.14,0.82,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.0069,0.00027,0.0989,0.00387,1,0.12,0.218,0.00855,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2008-11-09,2008,2,6,314,181.96,0.81,5,Dry,23,4,2,2,19,50,0.28,132,0.72,132,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00697,0.000273,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2008-11-10,2008,2,6,315,183.87,0.81,5,Dry,23,4,2,2,19,50,0.27,133.9,0.73,133.9,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00713,0.000279,0.1,0.00392,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2008-11-11,2008,2,6,316,187.43,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00599,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2008-11-12,2008,2,7,317,192.07,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,125.1,0.65,125.1,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.901,28.9,28,28,673
2008-11-13,2008,2,7,318,192.35,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2008-11-14,2008,2,7,319,190.98,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2008-11-15,2008,2,7,320,189.07,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,122.1,0.65,122.1,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00613,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2008-11-16,2008,2,7,321,187.7,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.898,27.8,27,27,647
2008-11-17,2008,2,7,322,187.43,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00599,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2008-11-18,2008,2,7,323,188.79,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,121.8,0.65,121.8,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.0061,0.000239,0.097,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2008-11-19,2008,2,8,324,192.89,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2008-11-20,2008,2,8,325,197,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,130,0.66,130,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.0068,0.000266,0.101,0.00393,1,0.118,0.219,0.00854,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2008-11-21,2008,2,8,326,200.55,0.76,5,Dry,23,4,2,2,19,50,0.25,150.6,0.75,150.6,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0989,0.00855,0.000334,0.107,0.0042,1,0.146,0.253,0.00989,25.3,0.939,0.97,0.91,35.1,34.1,34.1,818
2008-11-22,2008,2,8,327,203.01,0.75,5,Dry,23,4,2,2,19,50,0.25,153,0.75,153,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0998,0.00876,0.000342,0.109,0.00424,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.7,34.6,34.6,831
2008-11-23,2008,2,8,328,206.02,0.74,5,Dry,23,4,2,2,19,50,0.24,156,0.76,156,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00901,0.000353,0.11,0.0043,1,0.153,0.263,0.0103,25.3,0.94,0.97,0.912,36.4,35.3,35.3,848
2008-11-24,2008,2,8,329,209.03,0.73,5,Dry,23,4,2,2,19,50,0.24,159,0.76,159,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00927,0.000363,0.111,0.00435,1,0.157,0.268,0.0105,25.3,0.941,0.97,0.913,37.1,36,36,864
2008-11-25,2008,2,8,330,208.75,0.73,5,Dry,23,4,2,2,19,50,0.24,158.8,0.76,158.8,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00924,0.000362,0.111,0.00435,1,0.157,0.268,0.0105,25.3,0.941,0.97,0.913,37,35.9,35.9,862
2008-11-26,2008,2,9,331,207.93,0.73,5,Dry,23,4,2,2,19,50,0.24,157.9,0.76,157.9,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.102,0.00917,0.000359,0.111,0.00433,1,0.156,0.266,0.0104,25.3,0.941,0.97,0.913,36.9,35.7,35.7,858
2008-11-27,2008,2,9,332,210.94,0.72,5,Dry,23,4,2,2,19,50,0.24,160.9,0.76,160.9,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00943,0.000369,0.112,0.00439,1,0.16,0.272,0.0106,25.3,0.942,0.971,0.914,37.6,36.5,36.5,875
2008-11-28,2008,2,9,333,213.4,0.71,5,Dry,23,4,2,2,19,50,0.23,163.4,0.77,163.4,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.00964,0.000378,0.113,0.00443,1,0.163,0.276,0.0108,25.2,0.943,0.972,0.916,38.1,37.1,37.1,890
2008-11-29,2008,2,9,334,215.86,0.71,5,Dry,23,4,2,2,19,50,0.23,165.9,0.77,165.9,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00985,0.000386,0.114,0.00448,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.7,37.7,37.7,904
2008-11-30,2008,2,9,335,217.23,0.7,5,Dry,23,4,2,2,19,50,0.23,167.2,0.77,167.2,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00996,0.000391,0.115,0.0045,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,39,38,38,912
2008-12-01,2008,3,9,336,219.14,0.7,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2008-12-02,2008,3,9,337,218.87,0.7,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2008-12-03,2008,3,10,338,217.5,0.7,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2008-12-04,2008,3,10,339,214.5,0.71,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00897,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2008-12-05,2008,3,10,340,214.22,0.71,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35.1,35.1,841
2008-12-06,2008,3,10,341,213.4,0.71,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2008-12-07,2008,3,10,342,211.49,0.72,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2008-12-08,2008,3,10,343,211.76,0.72,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2008-12-09,2008,3,10,344,213.68,0.71,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2008-12-10,2008,3,11,345,215.04,0.71,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2008-12-11,2008,3,11,346,219.14,0.7,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2008-12-12,2008,3,11,347,221.61,0.69,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2008-12-13,2008,3,11,348,224.61,0.68,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2008-12-14,2008,3,11,349,226.53,0.68,5,Dry,26,4,3,2,24,59,0.26,167.5,0.74,167.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2008-12-15,2008,3,11,350,227.89,0.67,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.0046,1,0.171,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2008-12-16,2008,3,11,351,229.81,0.67,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2008-12-17,2008,3,12,352,231.18,0.66,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
2008-12-18,2008,3,12,353,234.73,0.66,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2008-12-19,2008,3,12,354,238.29,0.65,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,983
2008-12-20,2008,3,12,355,241.84,0.64,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2008-12-21,2008,3,12,356,245.39,0.63,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2008-12-22,2008,3,12,357,247.86,0.63,5,Dry,26,4,3,2,24,59,0.24,188.9,0.76,188.9,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
2008-12-23,2008,3,12,358,250.32,0.62,5,Dry,26,4,3,2,24,59,0.24,191.3,0.76,191.3,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2008-12-24,2008,3,13,359,252.78,0.62,5,Dry,26,4,3,2,24,59,0.23,193.8,0.77,193.8,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2008-12-25,2008,3,13,360,251.96,0.62,5,Dry,26,4,3,2,24,59,0.23,193,0.77,193,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2008-12-26,2008,3,13,361,250.59,0.62,5,Dry,26,4,3,2,24,59,0.23,191.6,0.77,191.6,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2008-12-27,2008,3,13,362,252.5,0.62,5,Dry,26,4,3,2,24,59,0.23,193.5,0.77,193.5,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2008-12-28,2008,3,13,363,254.42,0.61,5,Dry,26,4,3,2,24,59,0.23,195.4,0.77,195.4,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2008-12-29,2008,3,13,364,252.5,0.62,5,Dry,26,4,3,2,24,59,0.23,193.5,0.77,193.5,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2008-12-30,2008,3,13,365,254.42,0.61,5,Dry,26,4,3,2,24,59,0.23,195.4,0.77,195.4,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2008-12-31,2008,3,14,366,259.07,0.61,5,Dry,26,4,3,2,24,59,0.23,200.1,0.77,200.1,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000505,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2009-01-01,2008,4,14,1,263.17,0.6,5,Dry,29,5,4,2,33,73,0.28,190.2,0.72,190.2,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2009-01-02,2008,4,14,2,265.08,0.6,5,Dry,29,5,4,2,33,73,0.28,192.1,0.72,192.1,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2009-01-03,2008,4,14,3,266.45,0.59,5,Dry,29,5,4,2,33,73,0.27,193.4,0.73,193.4,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2009-01-04,2008,4,14,4,268.36,0.59,5,Dry,29,5,4,2,33,73,0.27,195.4,0.73,195.4,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.5,44.5,44.5,1070
2009-01-05,2008,4,14,5,268.64,0.59,5,Dry,29,5,4,2,33,73,0.27,195.6,0.73,195.6,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2009-01-06,2008,4,14,6,272.19,0.58,5,Dry,29,5,4,2,33,73,0.27,199.2,0.73,199.2,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2009-01-07,2008,4,15,7,277.93,0.57,5,Dry,29,5,4,2,33,73,0.26,204.9,0.74,204.9,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.354,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2009-01-08,2008,4,15,8,284.22,0.57,5,Dry,29,5,4,2,33,73,0.26,211.2,0.74,211.2,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000545,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.1,48.2,48.2,1160
2009-01-09,2008,4,15,9,288.32,0.56,5,Dry,29,5,4,2,33,73,0.25,215.3,0.75,215.3,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2009-01-10,2008,4,15,10,291.88,0.55,5,Dry,29,5,4,2,33,73,0.25,218.9,0.75,218.9,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000571,0.141,0.00559,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2009-01-11,2008,4,15,11,295.43,0.55,5,Dry,29,5,4,2,33,73,0.25,222.4,0.75,222.4,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2009-01-12,2008,4,15,12,296.25,0.55,5,Dry,29,5,4,2,33,73,0.25,223.3,0.75,223.3,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000586,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2009-01-13,2008,4,15,13,297.07,0.55,5,Dry,29,5,4,2,33,73,0.25,224.1,0.75,224.1,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2009-01-14,2008,4,16,14,298.99,0.54,5,Dry,29,5,4,2,33,73,0.24,226,0.76,226,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.248,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2009-01-15,2008,4,16,15,302.54,0.54,5,Dry,29,5,4,2,33,73,0.24,229.5,0.76,229.5,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2009-01-16,2008,4,16,16,307.19,0.53,5,Dry,29,5,4,2,33,73,0.24,234.2,0.76,234.2,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.00989,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
2009-01-17,2008,4,16,17,312.39,0.53,5,Dry,29,5,4,2,33,73,0.23,239.4,0.77,239.4,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.3,1250
2009-01-18,2008,4,16,18,317.58,0.52,5,Dry,29,5,4,2,33,73,0.23,244.6,0.77,244.6,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2009-01-19,2008,4,16,19,320.59,0.52,5,Dry,29,5,4,2,33,73,0.23,247.6,0.77,247.6,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000672,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.928,0.97,0.901,27.9,27,54.1,1300
2009-01-20,2008,4,16,20,323.05,0.51,5,Dry,29,5,4,2,33,73,0.23,250.1,0.77,250.1,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000681,0.154,0.00617,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.6,1310
2009-01-21,2008,4,17,21,326.61,0.51,5,Dry,29,5,4,2,33,73,0.22,253.6,0.78,253.6,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0187,0.000749,0.157,0.00629,2,0.114,0.271,0.0108,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
2009-01-22,2008,4,17,22,330.71,0.5,5,Dry,29,5,4,2,33,73,0.22,257.7,0.78,257.7,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000827,0.161,0.00644,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
2009-01-23,2008,4,17,23,334.81,0.5,5,Dry,29,5,4,2,33,73,0.22,261.8,0.78,261.8,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0226,0.000906,0.164,0.00658,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2009-01-24,2008,4,17,24,337.27,0.5,5,Dry,29,5,4,2,33,73,0.22,264.3,0.78,264.3,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0237,0.000953,0.166,0.00666,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.7,1390
2009-01-25,2008,4,17,25,341.37,0.49,5,Dry,29,5,4,2,33,73,0.21,268.4,0.79,268.4,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0257,0.00103,0.169,0.0068,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2009-01-26,2008,4,17,26,345.47,0.49,5,Dry,29,5,4,2,33,73,0.21,272.5,0.79,272.5,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0276,0.00111,0.173,0.00694,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.7,29.8,59.5,1430
2009-01-27,2008,4,17,27,347.39,0.49,5,Dry,29,5,4,2,33,73,0.21,274.4,0.79,274.4,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0285,0.00115,0.174,0.00701,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.907,30.9,30,59.9,1440
2009-01-28,2008,4,18,28,348.75,0.48,5,Dry,29,5,4,2,33,73,0.21,275.8,0.79,275.8,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0292,0.00117,0.175,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1450
2009-01-29,2008,4,18,29,353.4,0.48,5,Dry,29,5,4,2,33,73,0.21,280.4,0.79,280.4,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0313,0.00126,0.179,0.00722,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.2,1470
2009-01-30,2008,4,18,30,358.05,0.47,5,Dry,29,5,4,2,33,73,0.2,285.1,0.8,285.1,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2009-01-31,2008,4,18,31,362.7,0.47,5,Dry,29,5,4,2,33,73,0.2,289.7,0.8,289.7,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0357,0.00144,0.187,0.00754,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2009-02-01,2008,5,18,32,367.35,0.46,5,Dry,31,6,4,3,41,85,0.23,282.4,0.77,282.4,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.15,0.0323,0.0013,0.182,0.00735,2,0.133,0.315,0.0127,24.4,0.936,0.97,0.908,31.7,30.7,61.5,1480
2009-02-02,2008,5,18,33,373.64,0.46,5,Dry,31,6,4,3,41,85,0.23,288.6,0.77,288.6,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0352,0.00142,0.187,0.00757,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.8,1510
2009-02-03,2008,5,18,34,379.38,0.45,5,Dry,31,6,4,3,41,85,0.22,294.4,0.78,294.4,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0379,0.00154,0.192,0.00777,2,0.141,0.333,0.0135,24.4,0.939,0.97,0.911,33,32,64.1,1540
2009-02-04,2008,5,19,35,386.22,0.45,5,Dry,31,6,4,3,41,85,0.22,301.2,0.78,301.2,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0412,0.00167,0.197,0.00801,2,0.146,0.343,0.0139,24.3,0.941,0.97,0.912,33.8,32.8,65.6,1570
2009-02-05,2008,5,19,36,393.05,0.44,5,Dry,31,6,4,3,41,85,0.22,308.1,0.78,308.1,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0444,0.0018,0.203,0.00825,2,0.15,0.354,0.0144,24.3,0.942,0.97,0.913,34.5,33.5,67,1610
2009-02-06,2008,5,19,37,401.53,0.43,5,Dry,31,6,4,3,41,85,0.21,316.5,0.79,316.5,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0484,0.00197,0.21,0.00854,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.8,1650
2009-02-07,2008,5,19,38,411.1,0.43,5,Dry,31,6,4,3,41,85,0.21,326.1,0.79,326.1,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0529,0.00216,0.218,0.00888,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.5,35.4,70.8,1700
2009-02-08,2008,5,19,39,417.93,0.42,5,Dry,31,6,4,3,41,85,0.2,332.9,0.8,332.9,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0561,0.00229,0.224,0.00912,2,0.167,0.391,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.3,1730
2009-02-09,2008,5,19,40,424.77,0.41,5,Dry,31,6,4,3,41,85,0.2,339.8,0.8,339.8,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0594,0.00242,0.229,0.00936,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2009-02-10,2008,5,19,41,436.53,0.4,5,Dry,31,6,4,3,41,85,0.2,351.5,0.81,351.5,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0649,0.00266,0.239,0.00978,2,0.18,0.419,0.0171,24,0.949,0.974,0.924,39.3,38.3,76.5,1840
2009-02-11,2008,5,20,42,448.83,0.39,5,Dry,31,6,4,3,41,85,0.19,363.8,0.81,363.8,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0707,0.0029,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.7,79.3,1900
2009-02-12,2008,5,20,43,462.78,0.38,5,Dry,31,6,4,3,41,85,0.18,377.8,0.82,377.8,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0773,0.00318,0.261,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.1,41.2,82.5,1980
2009-02-13,2008,5,20,44,475.08,0.38,5,Dry,31,6,4,3,41,85,0.18,390.1,0.82,390.1,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0831,0.00343,0.271,0.0112,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2009-02-14,2008,5,20,45,487.39,0.37,5,Dry,31,6,4,3,41,85,0.17,402.4,0.83,402.4,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0889,0.00367,0.281,0.0116,2,0.214,0.495,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2009-02-15,2008,5,20,46,500.79,0.36,5,Dry,31,6,4,3,41,85,0.17,415.8,0.83,415.8,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0953,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46.1,45.1,90.3,2170
