date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-02-16,2008,5,20,47,513.09,0.35,5,Dry,31,6,4,3,41,85,0.17,428.1,0.83,428.1,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.00419,0.302,0.0125,2,0.231,0.534,0.0221,23.6,0.957,0.98,0.938,47.3,46.4,92.7,2230
2009-02-17,2008,5,20,48,524.3,0.35,5,Dry,31,6,4,3,41,85,0.16,439.3,0.84,439.3,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00442,0.311,0.013,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2009-02-18,2008,5,21,49,533.32,0.34,5,Dry,31,6,4,3,41,85,0.16,448.3,0.84,448.3,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.111,0.00461,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2009-02-19,2008,5,21,50,541.25,0.34,5,Dry,31,6,4,3,41,85,0.16,456.3,0.84,456.3,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00477,0.325,0.0136,2,0.25,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2009-02-20,2008,5,21,51,550.82,0.33,5,Dry,31,6,4,3,41,85,0.15,465.8,0.85,465.8,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.215,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2009-02-21,2008,5,21,52,559.3,0.32,5,Dry,31,6,4,3,41,85,0.15,474.3,0.85,474.3,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00514,0.342,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2009-02-22,2008,5,21,53,566.68,0.32,5,Dry,31,6,4,3,41,85,0.15,481.7,0.85,481.7,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.126,0.0053,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2009-02-23,2008,5,21,54,571.33,0.32,5,Dry,31,6,4,3,41,85,0.15,486.3,0.85,486.3,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.129,0.00539,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2009-02-24,2008,5,21,55,573.79,0.31,5,Dry,31,6,4,3,41,85,0.15,488.8,0.85,488.8,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00545,0.357,0.015,3,0.162,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2009-02-25,2008,5,22,56,578.44,0.31,5,Dry,31,6,4,3,41,85,0.15,493.4,0.85,493.4,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00554,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.5,34.4,103,2480
2009-02-26,2008,5,22,57,585.82,0.31,5,Dry,31,6,4,3,41,85,0.14,500.8,0.85,500.8,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.234,0.136,0.0057,0.37,0.0156,3,0.168,0.538,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2009-02-27,2008,5,22,58,593.21,0.3,5,Dry,31,6,4,3,41,85,0.14,508.2,0.86,508.2,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.239,0.14,0.00592,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2009-02-28,2008,5,22,59,598.95,0.3,5,Dry,31,6,4,3,41,85,0.14,514,0.86,514,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00609,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2009-03-01,2008,6,22,60,604.69,0.3,5,Dry,36,8,6,4,53,107,0.18,497.7,0.82,497.7,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00565,0.372,0.0157,3,0.166,0.538,0.0227,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2009-03-02,2008,6,22,61,608.25,0.29,5,Dry,36,8,6,4,53,107,0.18,501.3,0.82,501.3,0,0,0,0,-4,4,36,8,6,0,57,551,990,966.3,23.7,0.24,0.136,0.00574,0.376,0.0159,3,0.168,0.544,0.023,23.1,0.946,0.97,0.918,35.9,34.8,104,2500
2009-03-03,2008,6,22,62,613.44,0.29,5,Dry,36,8,6,4,53,107,0.17,506.4,0.83,506.4,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.243,0.139,0.00589,0.382,0.0162,3,0.17,0.552,0.0234,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
2009-03-04,2008,6,23,63,620.28,0.29,5,Dry,36,8,6,4,53,107,0.17,513.3,0.83,513.3,0,0,0,0,-4,4,36,8,6,0,57,563,990,966.4,23.6,0.247,0.144,0.00609,0.39,0.0165,3,0.173,0.564,0.0239,23.1,0.948,0.97,0.919,36.7,35.6,107,2560
2009-03-05,2008,6,23,64,627.11,0.28,5,Dry,36,8,6,4,53,107,0.17,520.1,0.83,520.1,0,0,0,0,-4,4,36,8,6,0,57,570,990,966.4,23.6,0.251,0.148,0.00629,0.399,0.0169,3,0.177,0.575,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
2009-03-06,2008,6,23,65,633.95,0.28,5,Dry,36,8,6,4,53,107,0.17,527,0.83,527,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.254,0.153,0.00649,0.407,0.0173,3,0.18,0.587,0.0249,23,0.949,0.971,0.921,37.6,36.5,109,2630
2009-03-07,2008,6,23,66,642.43,0.28,5,Dry,36,8,6,4,53,107,0.17,535.4,0.83,535.4,0,0,0,0,-4,4,36,8,6,0,57,585,990,966.5,23.5,0.259,0.159,0.00674,0.418,0.0178,3,0.183,0.601,0.0256,22.9,0.95,0.972,0.923,38.1,37,111,2670
2009-03-08,2008,6,23,67,651.45,0.27,5,Dry,36,8,6,4,53,107,0.16,544.5,0.84,544.5,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.165,0.00701,0.429,0.0183,3,0.188,0.617,0.0262,22.9,0.95,0.973,0.925,38.7,37.7,113,2710
2009-03-09,2008,6,23,68,660.47,0.27,5,Dry,36,8,6,4,53,107,0.16,553.5,0.84,553.5,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.171,0.00728,0.44,0.0188,3,0.192,0.632,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2009-03-10,2008,6,23,69,668.95,0.27,5,Dry,36,8,6,4,53,107,0.16,562,0.84,562,0,0,0,0,-4,4,36,8,6,0,57,612,990,966.6,23.4,0.274,0.176,0.00753,0.451,0.0192,3,0.195,0.646,0.0276,22.8,0.952,0.976,0.928,39.8,38.8,117,2800
2009-03-11,2008,6,24,70,679.61,0.26,5,Dry,36,8,6,4,53,107,0.16,572.6,0.84,572.6,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.28,0.184,0.00785,0.464,0.0198,3,0.2,0.664,0.0284,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2009-03-12,2008,6,24,71,695.2,0.26,5,Dry,36,8,6,4,53,107,0.15,588.2,0.85,588.2,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.194,0.00832,0.483,0.0207,3,0.207,0.69,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2930
2009-03-13,2008,6,24,72,711.88,0.25,5,Dry,36,8,6,4,53,107,0.15,604.9,0.85,604.9,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00882,0.504,0.0217,3,0.215,0.718,0.0309,22.5,0.955,0.98,0.935,42.5,41.7,125,3000
2009-03-14,2008,6,24,73,732.39,0.24,5,Dry,36,8,6,4,53,107,0.15,625.4,0.85,625.4,0,0,0,0,-4,4,36,8,6,0,57,675,990,966.8,23.2,0.31,0.219,0.00944,0.529,0.0228,3,0.224,0.753,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2009-03-15,2008,6,24,74,754.54,0.24,5,Dry,36,8,6,4,53,107,0.14,647.5,0.86,647.5,0,0,0,0,-4,4,36,8,6,0,57,698,990,966.9,23.1,0.323,0.234,0.0101,0.556,0.0241,3,0.234,0.79,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,133,3180
2009-03-16,2008,6,24,75,775.17,0.23,5,Dry,36,8,6,4,53,107,0.14,668.2,0.86,668.2,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0108,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2009-03-17,2008,6,24,76,796.17,0.22,5,Dry,36,8,6,4,53,107,0.13,689.2,0.87,689.2,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.347,0.261,0.0114,0.608,0.0265,3,0.253,0.861,0.0376,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
2009-03-18,2008,6,25,77,825.43,0.2,5,Dry,36,8,6,4,53,107,0.13,718.4,0.87,718.4,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.281,0.0123,0.644,0.0283,3,0.266,0.91,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2009-03-19,2008,6,25,78,858.4,0.19,5,Dry,36,8,6,4,53,107,0.13,751.4,0.88,751.4,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.389,0.303,0.0134,0.691,0.0305,3,0.28,0.972,0.0429,21.7,0.957,0.98,0.938,51,48.2,145,3470
2009-03-20,2008,6,25,79,902.98,0.18,5,Dry,36,8,6,4,53,107,0.12,796,0.88,796,0,0,0,0,-4,4,36,8,6,0,57,846,990,967.5,22.5,0.429,0.324,0.0144,0.754,0.0335,4,0.211,0.965,0.0429,21.5,0.953,0.976,0.93,40,39.1,156,3750
2009-03-21,2008,6,25,80,955.7,0.17,5,Dry,36,8,6,4,53,107,0.11,848.7,0.89,848.7,0,0,0,0,-4,4,36,8,6,0,57,899,990,967.7,22.3,0.478,0.35,0.0157,0.827,0.0371,4,0.229,1.06,0.0474,21.2,0.954,0.98,0.935,42.1,41.3,165,3970
2009-03-22,2008,6,25,81,1011.8,0.15,5,Dry,36,8,6,4,53,107,0.11,904.8,0.89,904.8,0,0,0,0,-4,4,36,8,6,0,57,955,990,967.9,22.1,0.529,0.377,0.0171,0.906,0.0411,4,0.248,1.15,0.0523,20.9,0.956,0.98,0.936,44.3,43.4,174,4170
2009-03-23,2008,6,25,82,1076.1,0.14,5,Dry,36,8,6,4,53,107,0.099,969.1,0.9,969.1,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.1,21.9,0.588,0.408,0.0187,0.996,0.0456,4,0.27,1.27,0.0579,20.6,0.956,0.98,0.937,46.8,45.8,183,4400
2009-03-24,2008,6,25,83,1149,0.13,5,Dry,36,8,6,4,53,107,0.093,1042,0.91,1042,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.687,0.517,0.0239,1.2,0.0557,4,0.288,1.49,0.069,20.1,0.955,0.98,0.936,49.1,48.2,193,4620
2009-03-25,2008,6,26,84,1225,0.12,5,Dry,36,8,6,4,53,107,0.087,1118,0.91,1100,18,4,1,1,-3,15,40,9,7,1,68,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0808,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2009-03-26,2008,6,26,85,1303.8,0.11,5,Dry,36,8,6,4,53,107,0.082,1197,0.92,1100,97,22,3,3,-1,70,58,11,9,3,123,1180,990,968.9,21.1,0.813,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2009-03-27,2008,6,26,86,1379.1,0.11,5,Dry,36,8,6,4,53,107,0.078,1272,0.92,1100,172,39,5,5,1,122,75,13,11,5,175,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2009-03-28,2008,6,26,87,1419.1,0.1,5,Dry,36,8,6,4,53,107,0.075,1312,0.93,1100,212,48,6,6,2,150,84,14,12,6,203,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.8,191,4580
2009-03-29,2008,6,26,88,1453.4,0.098,5,Dry,36,8,6,4,53,107,0.074,1346,0.93,1100,246,56,7,8,3,172,92,15,14,7,225,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2009-03-30,2008,6,26,89,1488,0.093,5,Dry,36,8,6,4,53,107,0.072,1381,0.93,1100,281,64,8,9,4,196,100,16,15,8,249,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2009-03-31,2008,6,26,90,1523,0.089,5,Dry,36,8,6,4,53,107,0.07,1416,0.93,1100,316,64,9,10,5,228,100,17,16,9,281,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2009-04-01,2008,7,27,91,1564.8,0.084,4,Mod_Dry,45,11,10,10,72,148,0.095,1417,0.91,1100,317,55,7,10,0,245,100,18,20,10,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2009-04-02,2008,7,27,92,1607.1,0.078,4,Mod_Dry,45,11,10,10,72,148,0.092,1459,0.91,1100,359,55,7,11,1,285,100,18,21,11,357,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2009-04-03,2008,7,27,93,1649.9,0.072,4,Mod_Dry,45,11,10,10,72,148,0.09,1502,0.91,1100,402,55,7,12,2,326,100,18,22,12,398,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2009-04-04,2008,7,27,94,1693.1,0.066,4,Mod_Dry,45,11,10,10,72,148,0.087,1545,0.91,1100,445,55,7,14,3,366,100,18,24,13,438,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2009-04-05,2008,7,27,95,1736.8,0.06,4,Mod_Dry,45,11,10,10,72,148,0.085,1589,0.92,1100,489,55,7,15,5,407,100,18,25,15,479,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2009-04-06,2008,7,27,96,1774.1,0.055,4,Mod_Dry,45,11,10,10,72,148,0.083,1626,0.92,1100,526,55,7,15,6,443,100,18,25,16,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2009-04-07,2008,7,27,97,1804.8,0.051,4,Mod_Dry,45,11,10,10,72,148,0.082,1657,0.92,1100,557,55,7,15,7,473,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2009-04-08,2008,7,28,98,1828.8,0.049,4,Mod_Dry,45,11,10,10,72,148,0.081,1681,0.92,1100,581,55,7,15,7,497,100,18,25,17,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2009-04-09,2008,7,28,99,1846.1,0.047,4,Mod_Dry,45,11,10,10,72,148,0.08,1698,0.92,1100,598,55,7,15,8,513,100,18,25,18,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2009-04-10,2008,7,28,100,1856.5,0.046,4,Mod_Dry,45,11,10,10,72,148,0.08,1708,0.92,1100,608,55,7,15,8,523,100,18,25,18,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2009-04-11,2008,7,28,101,1859.9,0.046,4,Mod_Dry,45,11,10,10,72,148,0.08,1712,0.92,1100,612,55,7,15,8,527,100,18,25,18,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2009-04-12,2008,7,28,102,1863.4,0.046,4,Mod_Dry,45,11,10,10,72,148,0.079,1715,0.92,1100,615,55,7,15,8,530,100,18,25,18,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2009-04-13,2008,7,28,103,1859.9,0.046,4,Mod_Dry,45,11,10,10,72,148,0.08,1712,0.92,1100,612,55,7,15,8,527,100,18,25,18,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2009-04-14,2008,7,28,104,1849.5,0.047,4,Mod_Dry,45,11,10,10,72,148,0.08,1702,0.92,1100,602,55,7,15,8,517,100,18,25,18,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2009-04-15,2008,7,29,105,1839.2,0.048,4,Mod_Dry,45,11,10,10,72,148,0.081,1691,0.92,1100,591,55,7,15,8,506,100,18,25,18,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2009-04-16,2008,7,29,106,1828.8,0.049,4,Mod_Dry,45,11,10,10,72,148,0.081,1681,0.92,1100,581,55,7,15,7,497,100,18,25,17,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2009-04-17,2008,7,29,107,1811.7,0.05,4,Mod_Dry,45,11,10,10,72,148,0.082,1664,0.92,1100,564,55,7,15,7,480,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-04-18,2008,7,29,108,1794.5,0.052,4,Mod_Dry,45,11,10,10,72,148,0.083,1647,0.92,1100,547,55,7,15,6,464,100,18,25,16,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2009-04-19,2008,7,29,109,1777.5,0.055,4,Mod_Dry,45,11,10,10,72,148,0.083,1629,0.92,1100,529,55,7,15,6,446,100,18,25,16,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2009-04-20,2008,7,29,110,1760.5,0.057,4,Mod_Dry,45,11,10,10,72,148,0.084,1612,0.92,1100,512,55,7,15,5,430,100,18,25,15,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-04-21,2008,7,29,111,1743.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.085,1596,0.92,1100,496,55,7,15,5,414,100,18,25,15,486,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2009-04-22,2008,7,30,112,1719.9,0.062,4,Mod_Dry,45,11,10,10,72,148,0.086,1572,0.91,1100,472,55,7,14,4,392,100,18,24,14,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2009-04-23,2008,7,30,113,1696.5,0.066,4,Mod_Dry,45,11,10,10,72,148,0.087,1548,0.91,1100,448,55,7,14,3,369,100,18,24,13,441,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2009-04-24,2008,7,30,114,1673.1,0.069,4,Mod_Dry,45,11,10,10,72,148,0.088,1525,0.91,1100,425,55,7,13,3,347,100,18,23,13,419,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2009-04-25,2008,7,30,115,1649.9,0.072,4,Mod_Dry,45,11,10,10,72,148,0.09,1502,0.91,1100,402,55,7,12,2,326,100,18,22,12,398,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2009-04-26,2008,7,30,116,1626.8,0.075,4,Mod_Dry,45,11,10,10,72,148,0.091,1479,0.91,1100,379,55,7,12,1,304,100,18,22,11,376,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2009-04-27,2008,7,30,117,1603.8,0.079,4,Mod_Dry,45,11,10,10,72,148,0.092,1456,0.91,1100,356,55,7,11,1,282,100,18,21,11,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2009-04-28,2008,7,30,118,1581,0.082,4,Mod_Dry,45,11,10,10,72,148,0.094,1433,0.91,1100,333,55,7,10,0,261,100,18,20,10,333,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2009-04-29,2008,7,31,119,1558.3,0.084,4,Mod_Dry,45,11,10,10,72,148,0.095,1410,0.91,1100,310,55,7,9,-1,240,100,18,19,9,312,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2009-04-30,2008,7,31,120,1535.8,0.087,4,Mod_Dry,45,11,10,10,72,148,0.096,1388,0.9,1100,288,55,7,9,-1,218,100,18,19,9,290,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2009-05-01,2008,8,31,121,1513.4,0.09,4,Mod_Dry,47,10,10,10,115,192,0.13,1321,0.87,1100,221,50,7,7,-3,160,97,17,17,7,275,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2009-05-02,2008,8,31,122,1491.2,0.093,4,Mod_Dry,47,10,10,10,115,192,0.13,1299,0.87,1100,199,45,6,6,-4,146,92,16,16,6,261,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2009-05-03,2008,8,31,123,1469.1,0.096,4,Mod_Dry,47,10,10,10,115,192,0.13,1277,0.87,1100,177,40,5,5,-5,132,87,15,15,5,247,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2009-05-04,2008,8,31,124,1447.1,0.099,4,Mod_Dry,47,10,10,10,115,192,0.13,1255,0.87,1100,155,35,5,5,-5,115,82,15,15,5,230,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2009-05-05,2008,8,31,125,1419.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1227,0.86,1100,127,29,4,4,-6,96,76,14,14,4,211,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4590
2009-05-06,2008,8,32,126,1397.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1206,0.86,1100,106,24,3,3,-7,83,71,13,13,3,198,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2009-05-07,2008,8,32,127,1357.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1166,0.86,1100,66,15,2,2,-8,55,62,12,12,2,170,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2009-05-08,2008,8,32,128,1312.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1121,0.85,1100,21,5,1,1,-9,23,52,11,11,1,138,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2009-05-09,2008,8,32,129,1268.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1076,0.85,1076,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.762,0.595,0.028,1.36,0.0638,4,0.295,1.65,0.0777,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2009-05-10,2008,8,32,130,1230.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1039,0.84,1039,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.707,0.51,0.0239,1.22,0.0569,4,0.288,1.5,0.0704,19.9,0.955,0.98,0.936,48.3,47.3,189,4550
2009-05-11,2008,8,32,131,1193.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1002,0.84,1002,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.653,0.427,0.0199,1.08,0.0502,4,0.28,1.36,0.0633,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
2009-05-12,2008,8,32,132,1162.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,970.8,0.83,970.8,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.607,0.409,0.0189,1.02,0.0471,4,0.27,1.29,0.0596,20.3,0.955,0.98,0.936,46.2,45.2,181,4340
2009-05-13,2008,8,33,133,1132.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,940.5,0.83,940.5,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.577,0.394,0.0182,0.971,0.0448,4,0.26,1.23,0.0568,20.5,0.955,0.98,0.936,45,44.1,177,4240
2009-05-14,2008,8,33,134,1102.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,910.7,0.83,910.7,0,0,0,0,-10,10,47,10,10,0,125,978,990,968.2,21.8,0.55,0.38,0.0174,0.93,0.0427,4,0.25,1.18,0.0542,20.6,0.955,0.98,0.936,43.9,43,172,4130
2009-05-15,2008,8,33,135,1073.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,881.5,0.82,881.5,0,0,0,0,-10,10,47,10,10,0,125,949,990,968.1,21.9,0.523,0.366,0.0167,0.889,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4030
2009-05-16,2008,8,33,136,1050,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,858,0.82,858,0,0,0,0,-10,10,47,10,10,0,125,925,990,968.1,21.9,0.502,0.354,0.0161,0.856,0.039,4,0.232,1.09,0.0496,20.9,0.954,0.98,0.935,41.9,41,164,3940
2009-05-17,2008,8,33,137,1027,0.15,4,Mod_Dry,47,10,10,10,115,192,0.19,835,0.81,835,0,0,0,0,-10,10,47,10,10,0,125,902,990,968,22,0.481,0.343,0.0156,0.824,0.0374,4,0.224,1.05,0.0476,21,0.954,0.978,0.933,40.9,40,160,3840
2009-05-18,2008,8,33,138,1004.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.19,812.3,0.81,812.3,0,0,0,0,-10,10,47,10,10,0,125,879,990,967.9,22.1,0.46,0.332,0.015,0.792,0.0359,4,0.217,1.01,0.0457,21.1,0.953,0.976,0.93,40,39.1,156,3750
2009-05-19,2008,8,33,139,982.15,0.16,4,Mod_Dry,47,10,10,10,115,192,0.2,790.1,0.81,790.1,0,0,0,0,-10,10,47,10,10,0,125,857,990,967.8,22.2,0.44,0.321,0.0145,0.761,0.0343,3,0.291,1.05,0.0474,21.1,0.956,0.98,0.937,52.2,48.2,145,3470
2009-05-20,2008,8,34,140,960.45,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,768.5,0.8,768.5,0,0,0,0,-10,10,47,10,10,0,125,835,990,967.7,22.3,0.42,0.311,0.014,0.731,0.0328,3,0.285,1.02,0.0456,21.2,0.956,0.98,0.937,51,48.2,145,3470
2009-05-21,2008,8,34,141,943.93,0.17,5,Dry,42,9,8,6,82,147,0.16,796.9,0.84,796.9,0,0,0,0,-6,6,42,9,8,0,88,856,990,967.7,22.3,0.438,0.325,0.0145,0.763,0.0342,4,0.211,0.975,0.0437,21.3,0.953,0.975,0.93,39.8,38.8,155,3720
2009-05-22,2008,8,34,142,927.73,0.17,5,Dry,42,9,8,6,82,147,0.16,780.7,0.84,780.7,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0142,0.741,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2009-05-23,2008,8,34,143,911.87,0.18,5,Dry,42,9,8,6,82,147,0.16,764.9,0.84,764.9,0,0,0,0,-6,6,42,9,8,0,88,824,990,967.5,22.5,0.409,0.309,0.0138,0.718,0.032,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2009-05-24,2008,8,34,144,896.38,0.18,5,Dry,42,9,8,6,82,147,0.16,749.4,0.84,749.4,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.395,0.302,0.0134,0.697,0.0309,3,0.28,0.976,0.0434,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2009-05-25,2008,8,34,145,881.28,0.19,5,Dry,42,9,8,6,82,147,0.17,734.3,0.83,734.3,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.673,0.0298,3,0.273,0.946,0.0419,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2009-05-26,2008,8,34,146,866.59,0.19,5,Dry,42,9,8,6,82,147,0.17,719.6,0.83,719.6,0,0,0,0,-6,6,42,9,8,0,88,779,990,967.4,22.6,0.369,0.282,0.0124,0.651,0.0287,3,0.266,0.917,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2009-05-27,2008,8,35,147,852.36,0.2,5,Dry,42,9,8,6,82,147,0.17,705.4,0.83,705.4,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.893,0.0394,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2009-05-28,2008,8,35,148,838.62,0.2,5,Dry,42,9,8,6,82,147,0.17,691.6,0.82,691.6,0,0,0,0,-6,6,42,9,8,0,88,751,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.87,0.0382,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2009-05-29,2008,8,35,149,825.43,0.2,5,Dry,42,9,8,6,82,147,0.18,678.4,0.82,678.4,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.346,0.254,0.0111,0.6,0.0263,3,0.248,0.848,0.0372,22,0.957,0.98,0.938,46.6,45.7,137,3290
2009-05-30,2008,8,35,150,812.85,0.21,5,Dry,42,9,8,6,82,147,0.18,665.9,0.82,665.9,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0108,0.584,0.0256,3,0.242,0.826,0.0362,22,0.957,0.98,0.938,45.9,44.9,135,3240
2009-05-31,2008,8,35,151,801,0.21,5,Dry,42,9,8,6,82,147,0.18,654,0.82,654,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.57,0.0249,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2009-06-01,2008,9,35,152,790,0.22,5,Dry,39,9,7,5,59,119,0.15,671,0.85,671,0,0,0,0,-5,5,39,9,7,0,64,726,990,967.1,22.9,0.339,0.249,0.0109,0.588,0.0256,3,0.244,0.833,0.0363,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2009-06-02,2008,9,35,153,782.81,0.22,5,Dry,39,9,7,5,59,119,0.15,663.8,0.85,663.8,0,0,0,0,-5,5,39,9,7,0,64,719,990,967,23,0.335,0.244,0.0106,0.579,0.0252,3,0.241,0.821,0.0357,22.1,0.957,0.98,0.938,46,45.1,135,3240
2009-06-03,2008,9,36,154,776.35,0.23,5,Dry,39,9,7,5,59,119,0.15,657.4,0.85,657.4,0,0,0,0,-5,5,39,9,7,0,64,712,990,967,23,0.331,0.24,0.0104,0.571,0.0249,3,0.238,0.81,0.0352,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2009-06-04,2008,9,36,155,770.12,0.23,5,Dry,39,9,7,5,59,119,0.15,651.1,0.84,651.1,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0102,0.564,0.0245,3,0.236,0.799,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2009-06-05,2008,9,36,156,760,0.23,5,Dry,39,9,7,5,59,119,0.16,641,0.84,641,0,0,0,0,-5,5,39,9,7,0,64,696,990,966.9,23.1,0.322,0.229,0.00994,0.551,0.0239,3,0.231,0.782,0.0339,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2009-06-06,2008,9,36,157,747.7,0.24,5,Dry,39,9,7,5,59,119,0.16,628.7,0.84,628.7,0,0,0,0,-5,5,39,9,7,0,64,684,990,966.9,23.1,0.315,0.221,0.00956,0.536,0.0232,3,0.225,0.761,0.0329,22.3,0.955,0.98,0.936,43.9,43,129,3100
2009-06-07,2008,9,36,158,736.49,0.24,5,Dry,39,9,7,5,59,119,0.16,617.5,0.84,617.5,0,0,0,0,-5,5,39,9,7,0,64,672,990,966.8,23.2,0.309,0.213,0.00922,0.522,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.2,42.3,127,3050
2009-06-08,2008,9,36,159,726.92,0.25,5,Dry,39,9,7,5,59,119,0.16,607.9,0.84,607.9,0,0,0,0,-5,5,39,9,7,0,64,663,990,966.8,23.2,0.303,0.207,0.00893,0.51,0.022,3,0.216,0.726,0.0313,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
2009-06-09,2008,9,36,160,721.18,0.25,5,Dry,39,9,7,5,59,119,0.17,602.2,0.83,602.2,0,0,0,0,-5,5,39,9,7,0,64,657,990,966.8,23.2,0.3,0.203,0.00876,0.503,0.0217,3,0.213,0.717,0.0309,22.5,0.954,0.98,0.935,42.3,41.4,124,2980
2009-06-10,2008,9,37,161,716.53,0.25,5,Dry,39,9,7,5,59,119,0.17,597.5,0.83,597.5,0,0,0,0,-5,5,39,9,7,0,64,653,990,966.8,23.2,0.297,0.2,0.00861,0.497,0.0214,3,0.211,0.709,0.0305,22.5,0.954,0.98,0.935,42,41.1,123,2960
2009-06-11,2008,9,37,162,710.24,0.25,5,Dry,39,9,7,5,59,119,0.17,591.2,0.83,591.2,0,0,0,0,-5,5,39,9,7,0,64,646,990,966.7,23.3,0.294,0.196,0.00842,0.49,0.0211,3,0.209,0.698,0.03,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2009-06-12,2008,9,37,163,700.67,0.26,5,Dry,39,9,7,5,59,119,0.17,581.7,0.83,581.7,0,0,0,0,-5,5,39,9,7,0,64,637,990,966.7,23.3,0.288,0.19,0.00814,0.478,0.0205,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
2009-06-13,2008,9,37,164,688.91,0.26,5,Dry,39,9,7,5,59,119,0.17,569.9,0.83,569.9,0,0,0,0,-5,5,39,9,7,0,64,625,990,966.7,23.3,0.282,0.182,0.00778,0.463,0.0198,3,0.199,0.662,0.0284,22.7,0.952,0.977,0.93,40.2,39.3,118,2830
2009-06-14,2008,9,37,165,677.15,0.26,5,Dry,39,9,7,5,59,119,0.18,558.1,0.82,558.1,0,0,0,0,-5,5,39,9,7,0,64,613,990,966.6,23.4,0.275,0.174,0.00743,0.449,0.0192,3,0.194,0.642,0.0275,22.7,0.951,0.975,0.927,39.5,38.5,115,2770
2009-06-15,2008,9,37,166,667.04,0.27,5,Dry,39,9,7,5,59,119,0.18,548,0.82,548,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00713,0.436,0.0186,3,0.189,0.625,0.0267,22.8,0.951,0.974,0.925,38.8,37.8,113,2720
2009-06-16,2008,9,37,167,656.37,0.27,5,Dry,39,9,7,5,59,119,0.18,537.4,0.82,537.4,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.00681,0.423,0.018,3,0.184,0.607,0.0259,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2009-06-17,2008,9,38,168,645.71,0.28,5,Dry,39,9,7,5,59,119,0.18,526.7,0.82,526.7,0,0,0,0,-5,5,39,9,7,0,64,582,990,966.5,23.5,0.257,0.153,0.0065,0.41,0.0174,3,0.18,0.589,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2009-06-18,2008,9,38,169,636.68,0.28,5,Dry,39,9,7,5,59,119,0.19,517.7,0.81,517.7,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00623,0.399,0.0169,3,0.175,0.574,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2570
2009-06-19,2008,9,38,170,627.11,0.28,5,Dry,39,9,7,5,59,119,0.19,508.1,0.81,508.1,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.247,0.14,0.00595,0.387,0.0164,3,0.171,0.558,0.0237,23,0.947,0.97,0.919,36.2,35.1,105,2530
2009-06-20,2008,9,38,171,617.54,0.29,5,Dry,39,9,7,5,59,119,0.19,498.5,0.81,498.5,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.134,0.00568,0.375,0.0159,3,0.167,0.542,0.0229,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2009-06-21,2008,9,38,172,609.61,0.29,4,Mod_Dry,45,10,9,9,88,161,0.26,448.6,0.74,448.6,0,0,0,0,-9,9,45,10,9,0,97,513,990,966.3,23.7,0.218,0.111,0.00468,0.329,0.0139,2,0.245,0.574,0.0243,23.1,0.958,0.98,0.939,48.7,47.7,95.4,2290
2009-06-22,2008,9,38,173,601.14,0.3,4,Mod_Dry,45,10,9,9,88,161,0.27,440.1,0.73,440.1,0,0,0,0,-9,9,45,10,9,0,97,504,990,966.3,23.7,0.213,0.107,0.0045,0.32,0.0135,2,0.24,0.56,0.0236,23.1,0.957,0.98,0.938,47.8,46.9,93.7,2250
2009-06-23,2008,9,38,174,592.66,0.3,4,Mod_Dry,45,10,9,9,88,161,0.27,431.7,0.73,431.7,0,0,0,0,-9,9,45,10,9,0,97,496,990,966.3,23.7,0.21,0.103,0.00433,0.313,0.0132,2,0.234,0.547,0.0231,23.2,0.957,0.98,0.938,47,46,92,2210
2009-06-24,2008,9,39,175,584.73,0.31,4,Mod_Dry,45,10,9,9,88,161,0.28,423.7,0.72,423.7,0,0,0,0,-9,9,45,10,9,0,97,488,990,966.2,23.8,0.208,0.099,0.00417,0.307,0.0129,2,0.229,0.535,0.0225,23.2,0.956,0.98,0.937,46.2,45.2,90.5,2170
2009-06-25,2008,9,39,176,577.89,0.31,4,Mod_Dry,45,10,9,9,88,161,0.28,416.9,0.72,416.9,0,0,0,0,-9,9,45,10,9,0,97,481,990,966.2,23.8,0.205,0.0958,0.00402,0.301,0.0126,2,0.224,0.525,0.0221,23.3,0.956,0.98,0.937,45.5,44.6,89.1,2140
2009-06-26,2008,9,39,177,570.51,0.32,4,Mod_Dry,45,10,9,9,88,161,0.28,409.5,0.72,409.5,0,0,0,0,-9,9,45,10,9,0,97,474,990,966.2,23.8,0.203,0.0923,0.00387,0.295,0.0124,2,0.219,0.514,0.0216,23.3,0.955,0.98,0.936,44.7,43.8,87.7,2100
2009-06-27,2008,9,39,178,563.68,0.32,4,Mod_Dry,45,10,9,9,88,161,0.29,402.7,0.71,402.7,0,0,0,0,-9,9,45,10,9,0,97,467,990,966.1,23.9,0.2,0.0891,0.00373,0.289,0.0121,2,0.214,0.504,0.0211,23.4,0.955,0.98,0.936,44.1,43.2,86.3,2070
2009-06-28,2008,9,39,179,557.93,0.33,4,Mod_Dry,45,10,9,9,88,161,0.29,396.9,0.71,396.9,0,0,0,0,-9,9,45,10,9,0,97,461,990,966.1,23.9,0.198,0.0864,0.00361,0.285,0.0119,2,0.21,0.495,0.0207,23.4,0.954,0.98,0.935,43.5,42.6,85.2,2040
2009-06-29,2008,9,39,180,551.64,0.33,4,Mod_Dry,45,10,9,9,88,161,0.29,390.6,0.71,390.6,0,0,0,0,-9,9,45,10,9,0,97,455,990,966.1,23.9,0.196,0.0834,0.00349,0.279,0.0117,2,0.206,0.486,0.0203,23.4,0.954,0.98,0.935,42.8,42,83.9,2010
2009-06-30,2008,9,39,181,545.36,0.33,4,Mod_Dry,45,10,9,9,88,161,0.29,384.4,0.7,384.4,0,0,0,0,-9,9,45,10,9,0,97,448,990,966.1,23.9,0.194,0.0804,0.00336,0.274,0.0115,2,0.202,0.476,0.0199,23.5,0.953,0.98,0.934,42.2,41.3,82.6,1980
2009-07-01,2008,10,40,182,539.61,0.34,4,Mod_Dry,42,9,8,6,70,135,0.25,404.6,0.75,404.6,0,0,0,0,-6,6,42,9,8,0,76,464,990,966,24,0.199,0.09,0.00375,0.289,0.0121,2,0.216,0.505,0.0211,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2009-07-02,2008,10,40,183,533.87,0.34,4,Mod_Dry,42,9,8,6,70,135,0.25,398.9,0.75,398.9,0,0,0,0,-6,6,42,9,8,0,76,458,990,966,24,0.197,0.0873,0.00364,0.284,0.0119,2,0.212,0.496,0.0207,23.5,0.955,0.98,0.936,43.9,43,86,2060
2009-07-03,2008,10,40,184,528.13,0.34,4,Mod_Dry,42,9,8,6,70,135,0.26,393.1,0.74,393.1,0,0,0,0,-6,6,42,9,8,0,76,452,990,966,24,0.195,0.0846,0.00352,0.28,0.0116,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.3,42.4,84.8,2040
2009-07-04,2008,10,40,185,522.39,0.35,4,Mod_Dry,42,9,8,6,70,135,0.26,387.4,0.74,387.4,0,0,0,0,-6,6,42,9,8,0,76,446,990,966,24,0.193,0.0818,0.0034,0.275,0.0114,2,0.204,0.479,0.0199,23.6,0.953,0.98,0.934,42.7,41.8,83.7,2010
2009-07-05,2008,10,40,186,517.74,0.35,4,Mod_Dry,42,9,8,6,70,135,0.26,382.7,0.74,382.7,0,0,0,0,-6,6,42,9,8,0,76,442,990,965.9,24.1,0.191,0.0797,0.00331,0.271,0.0113,2,0.201,0.472,0.0196,23.6,0.953,0.98,0.934,42.2,41.4,82.7,1980
2009-07-06,2008,10,40,187,511.45,0.35,4,Mod_Dry,42,9,8,6,70,135,0.26,376.4,0.74,376.4,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0767,0.00318,0.266,0.011,2,0.197,0.463,0.0192,23.6,0.952,0.979,0.932,41.5,40.7,81.3,1950
2009-07-07,2008,10,40,188,506.8,0.36,4,Mod_Dry,42,9,8,6,70,135,0.27,371.8,0.73,371.8,0,0,0,0,-6,6,42,9,8,0,76,431,990,965.9,24.1,0.188,0.0745,0.00309,0.262,0.0109,2,0.193,0.456,0.0189,23.7,0.951,0.978,0.931,41,40.2,80.3,1930
2009-07-08,2008,10,41,189,501.61,0.36,4,Mod_Dry,42,9,8,6,70,135,0.27,366.6,0.73,366.6,0,0,0,0,-6,6,42,9,8,0,76,426,990,965.9,24.1,0.186,0.072,0.00298,0.258,0.0107,2,0.19,0.448,0.0185,23.7,0.951,0.977,0.929,40.5,39.6,79.1,1900
2009-07-09,2008,10,41,190,496.41,0.36,4,Mod_Dry,42,9,8,6,70,135,0.27,361.4,0.73,361.4,0,0,0,0,-6,6,42,9,8,0,76,420,990,965.8,24.2,0.184,0.0696,0.00288,0.253,0.0105,2,0.186,0.44,0.0182,23.7,0.95,0.976,0.927,39.9,39,78,1870
2009-07-10,2008,10,41,191,491.22,0.37,4,Mod_Dry,42,9,8,6,70,135,0.28,356.2,0.72,356.2,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.0671,0.00278,0.249,0.0103,2,0.183,0.432,0.0179,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
2009-07-11,2008,10,41,192,486.02,0.37,4,Mod_Dry,42,9,8,6,70,135,0.28,351,0.72,351,0,0,0,0,-6,6,42,9,8,0,76,410,990,965.8,24.2,0.18,0.0647,0.00267,0.245,0.0101,2,0.179,0.424,0.0175,23.8,0.949,0.974,0.924,38.8,37.8,75.6,1820
2009-07-12,2008,10,41,193,480.82,0.37,4,Mod_Dry,42,9,8,6,70,135,0.28,345.8,0.72,345.8,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.178,0.0622,0.00257,0.241,0.00993,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.3,37.2,74.5,1790
2009-07-13,2008,10,41,194,475.63,0.38,4,Mod_Dry,42,9,8,6,70,135,0.28,340.6,0.72,340.6,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0598,0.00246,0.236,0.00974,2,0.172,0.409,0.0169,23.9,0.947,0.971,0.92,37.7,36.6,73.3,1760
2009-07-14,2008,10,41,195,470.43,0.38,4,Mod_Dry,42,9,8,6,70,135,0.29,335.4,0.71,335.4,0,0,0,0,-6,6,42,9,8,0,76,394,990,965.7,24.3,0.175,0.0573,0.00236,0.232,0.00956,2,0.169,0.401,0.0165,23.9,0.946,0.97,0.918,37.2,36.1,72.1,1730
2009-07-15,2008,10,42,196,465.24,0.38,4,Mod_Dry,42,9,8,6,70,135,0.29,330.2,0.71,330.2,0,0,0,0,-6,6,42,9,8,0,76,389,990,965.7,24.3,0.173,0.0549,0.00226,0.228,0.00937,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.6,35.5,71,1700
2009-07-16,2008,10,42,197,460.04,0.39,4,Mod_Dry,42,9,8,6,70,135,0.29,325,0.71,325,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0524,0.00215,0.223,0.00919,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36.1,35,69.9,1680
2009-07-17,2008,10,42,198,454.85,0.39,4,Mod_Dry,42,9,8,6,70,135,0.3,319.9,0.7,319.9,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.05,0.00205,0.219,0.009,2,0.158,0.378,0.0155,24,0.944,0.97,0.916,35.5,34.4,68.9,1650
2009-07-18,2008,10,42,199,449.65,0.39,4,Mod_Dry,42,9,8,6,70,135,0.3,314.6,0.7,314.6,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.167,0.0475,0.00195,0.215,0.00882,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,34.9,33.9,67.8,1630
2009-07-19,2008,10,42,200,444.46,0.4,4,Mod_Dry,42,9,8,6,70,135,0.3,309.5,0.7,309.5,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.166,0.0451,0.00185,0.211,0.00863,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.4,33.3,66.7,1600
2009-07-20,2008,10,42,201,439.81,0.4,4,Mod_Dry,42,9,8,6,70,135,0.31,304.8,0.69,304.8,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0429,0.00176,0.207,0.00847,2,0.148,0.355,0.0145,24.1,0.942,0.97,0.913,33.9,32.8,65.7,1580
2009-07-21,2008,10,42,202,435.16,0.4,4,Mod_Dry,42,9,8,6,70,135,0.31,300.2,0.69,300.2,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0407,0.00166,0.203,0.0083,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.913,33.4,32.4,64.7,1550
2009-07-22,2008,10,43,203,430.51,0.41,4,Mod_Dry,42,9,8,6,70,135,0.31,295.5,0.69,295.5,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0385,0.00157,0.199,0.00814,2,0.142,0.341,0.0139,24.1,0.94,0.97,0.912,32.8,31.9,63.7,1530
2009-07-23,2008,10,43,204,425.86,0.41,4,Mod_Dry,42,9,8,6,70,135,0.32,290.9,0.68,290.9,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0363,0.00148,0.195,0.00798,2,0.139,0.334,0.0136,24.1,0.939,0.97,0.911,32.3,31.4,62.7,1510
2009-07-24,2008,10,43,205,421.22,0.42,4,Mod_Dry,42,9,8,6,70,135,0.32,286.2,0.68,286.2,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0341,0.00139,0.191,0.00781,2,0.136,0.327,0.0134,24.2,0.938,0.97,0.91,31.8,30.9,61.7,1480
2009-07-25,2008,10,43,206,416.57,0.42,4,Mod_Dry,42,9,8,6,70,135,0.32,281.6,0.68,281.6,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0319,0.0013,0.188,0.00765,2,0.133,0.32,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.7,1460
2009-07-26,2008,10,43,207,413.01,0.42,4,Mod_Dry,42,9,8,6,70,135,0.33,278,0.67,278,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0302,0.00123,0.185,0.00753,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.9,30,60,1440
2009-07-27,2008,10,43,208,408.91,0.43,4,Mod_Dry,42,9,8,6,70,135,0.33,273.9,0.67,273.9,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0283,0.00115,0.181,0.00738,2,0.127,0.309,0.0126,24.3,0.935,0.97,0.907,30.5,29.5,59.1,1420
2009-07-28,2008,10,43,209,404.81,0.43,4,Mod_Dry,42,9,8,6,70,135,0.33,269.8,0.67,269.8,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0264,0.00107,0.178,0.00724,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.2,1400
2009-07-29,2008,10,44,210,400.71,0.43,4,Mod_Dry,42,9,8,6,70,135,0.34,265.7,0.66,265.7,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0244,0.000993,0.175,0.0071,2,0.122,0.296,0.0121,24.3,0.933,0.97,0.905,29.5,28.7,57.3,1380
2009-07-30,2008,10,44,211,396.61,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,261.6,0.66,261.6,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0225,0.000913,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2009-07-31,2008,10,44,212,392.5,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,257.5,0.66,257.5,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0205,0.000834,0.168,0.00681,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.6,27.8,55.6,1330
2009-08-01,2008,11,44,213,387.31,0.45,3,Normal,47,8,6,5,89,155,0.4,232.3,0.6,232.3,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000628,0.155,0.00627,2,0.0993,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.8,1200
2009-08-02,2008,11,44,214,381.02,0.45,3,Normal,47,8,6,5,89,155,0.41,226,0.59,226,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000606,0.152,0.00615,1,0.248,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2009-08-03,2008,11,44,215,375.28,0.46,3,Normal,47,8,6,5,89,155,0.41,220.3,0.59,220.3,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2009-08-04,2008,11,44,216,370.63,0.46,3,Normal,47,8,6,5,89,155,0.42,215.6,0.58,215.6,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000569,0.147,0.00595,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2009-08-05,2008,11,45,217,365.43,0.47,3,Normal,47,8,6,5,89,155,0.42,210.4,0.58,210.4,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.00055,0.145,0.00585,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.2,47.2,1130
2009-08-06,2008,11,45,218,360.24,0.47,3,Normal,47,8,6,5,89,155,0.43,205.2,0.57,205.2,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.22,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2009-08-07,2008,11,45,219,355.04,0.48,3,Normal,47,8,6,5,89,155,0.44,200,0.56,200,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000514,0.14,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2009-08-08,2008,11,45,220,350.39,0.48,3,Normal,47,8,6,5,89,155,0.44,195.4,0.56,195.4,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0124,0.000497,0.138,0.00557,1,0.206,0.345,0.0139,24.5,0.954,0.98,0.934,44.8,43.9,43.9,1050
2009-08-09,2008,11,45,221,345.75,0.49,3,Normal,47,8,6,5,89,155,0.45,190.8,0.55,190.8,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.7,42.8,42.8,1030
2009-08-10,2008,11,45,222,341.1,0.49,3,Normal,47,8,6,5,89,155,0.45,186.1,0.55,186.1,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.0054,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2009-08-11,2008,11,45,223,337.54,0.5,4,Mod_Dry,39,7,5,4,60,115,0.34,222.5,0.66,222.5,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.243,0.39,0.0156,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2009-08-12,2008,11,46,224,333.44,0.5,4,Mod_Dry,39,7,5,4,60,115,0.34,218.4,0.66,218.4,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.131,0.0143,0.000574,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2009-08-13,2008,11,46,225,329.34,0.51,4,Mod_Dry,39,7,5,4,60,115,0.35,214.3,0.65,214.3,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.014,0.00056,0.143,0.00574,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2009-08-14,2008,11,46,226,325.24,0.51,4,Mod_Dry,39,7,5,4,60,115,0.35,210.2,0.65,210.2,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00566,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.5,47.6,47.6,1140
2009-08-15,2008,11,46,227,321.14,0.52,4,Mod_Dry,39,7,5,4,60,115,0.36,206.1,0.64,206.1,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.36,0.0144,24.6,0.956,0.98,0.937,47.6,46.7,46.7,1120
2009-08-16,2008,11,46,228,317.58,0.52,4,Mod_Dry,39,7,5,4,60,115,0.36,202.6,0.64,202.6,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2009-08-17,2008,11,46,229,314.03,0.53,4,Mod_Dry,39,7,5,4,60,115,0.37,199,0.63,199,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000506,0.136,0.00545,1,0.211,0.348,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2009-08-18,2008,11,46,230,310.47,0.53,4,Mod_Dry,39,7,5,4,60,115,0.37,195.5,0.63,195.5,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.123,0.0124,0.000494,0.135,0.00539,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2009-08-19,2008,11,47,231,306.92,0.53,4,Mod_Dry,39,7,5,4,60,115,0.38,191.9,0.63,191.9,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2009-08-20,2008,11,47,232,303.36,0.54,4,Mod_Dry,39,7,5,4,60,115,0.38,188.4,0.62,188.4,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2009-08-21,2008,11,47,233,300.9,0.54,4,Mod_Dry,39,7,5,4,60,115,0.38,185.9,0.62,185.9,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.00046,0.131,0.00521,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2009-08-22,2008,11,47,234,297.89,0.55,4,Mod_Dry,39,7,5,4,60,115,0.39,182.9,0.61,182.9,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
2009-08-23,2008,11,47,235,294.89,0.55,4,Mod_Dry,39,7,5,4,60,115,0.39,179.9,0.61,179.9,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.00044,0.128,0.0051,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2009-08-24,2008,11,47,236,291.88,0.55,4,Mod_Dry,39,7,5,4,60,115,0.39,176.9,0.61,176.9,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2009-08-25,2008,11,47,237,288.87,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,173.9,0.6,173.9,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,940
2009-08-26,2008,11,48,238,285.86,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,170.9,0.6,170.9,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2009-08-27,2008,11,48,239,282.86,0.57,4,Mod_Dry,39,7,5,4,60,115,0.41,167.9,0.59,167.9,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2009-08-28,2008,11,48,240,279.85,0.57,4,Mod_Dry,39,7,5,4,60,115,0.41,164.8,0.59,164.8,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00976,0.000388,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2009-08-29,2008,11,48,241,277.39,0.57,4,Mod_Dry,39,7,5,4,60,115,0.41,162.4,0.58,162.4,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00955,0.000379,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
2009-08-30,2008,11,48,242,274.93,0.58,4,Mod_Dry,39,7,5,4,60,115,0.42,159.9,0.58,159.9,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00934,0.000371,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,858
2009-08-31,2008,11,48,243,272.47,0.58,4,Mod_Dry,39,7,5,4,60,115,0.42,157.5,0.58,157.5,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,844
2009-09-01,2008,12,48,244,270,0.59,4,Mod_Dry,34,6,4,3,44,91,0.34,179,0.66,179,0,0,0,0,-3,3,34,6,4,0,47,223,990,964.8,25.2,0.114,0.011,0.000435,0.125,0.00496,1,0.184,0.309,0.0123,24.9,0.948,0.979,0.928,41.5,40.6,40.6,974
2009-09-02,2008,12,49,245,265.9,0.59,4,Mod_Dry,34,6,4,3,44,91,0.34,174.9,0.66,174.9,0,0,0,0,-3,3,34,6,4,0,47,219,990,964.8,25.2,0.113,0.0106,0.000421,0.123,0.00489,1,0.179,0.302,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2009-09-03,2008,12,49,246,263.44,0.6,4,Mod_Dry,34,6,4,3,44,91,0.34,172.4,0.66,172.4,0,0,0,0,-3,3,34,6,4,0,47,216,990,964.8,25.2,0.112,0.0104,0.000412,0.122,0.00485,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.9,39,39,935
2009-09-04,2008,12,49,247,260.43,0.6,4,Mod_Dry,34,6,4,3,44,91,0.35,169.4,0.65,169.4,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0102,0.000402,0.121,0.00479,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
2009-09-05,2008,12,49,248,257.43,0.61,4,Mod_Dry,34,6,4,3,44,91,0.35,166.4,0.65,166.4,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.0099,0.000392,0.12,0.00474,1,0.167,0.287,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,899
2009-09-06,2008,12,49,249,254.42,0.61,4,Mod_Dry,34,6,4,3,44,91,0.36,163.4,0.64,163.4,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.00964,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2009-09-07,2008,12,49,250,251.41,0.62,4,Mod_Dry,34,6,4,3,44,91,0.36,160.4,0.64,160.4,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.108,0.00938,0.000371,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,863
2009-09-08,2008,12,49,251,248.4,0.63,4,Mod_Dry,34,6,4,3,44,91,0.37,157.4,0.63,157.4,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.107,0.00913,0.000361,0.116,0.00457,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2009-09-09,2008,12,50,252,245.39,0.63,4,Mod_Dry,34,6,4,3,44,91,0.37,154.4,0.63,154.4,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.106,0.00887,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.7,34.6,34.6,831
2009-09-10,2008,12,50,253,242.93,0.64,4,Mod_Dry,34,6,4,3,44,91,0.38,151.9,0.63,151.9,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00866,0.000342,0.113,0.00447,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,817
2009-09-11,2008,12,50,254,240.47,0.64,4,Mod_Dry,34,6,4,3,44,91,0.38,149.5,0.62,149.5,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00845,0.000333,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,804
2009-09-12,2008,12,50,255,238.01,0.65,4,Mod_Dry,34,6,4,3,44,91,0.38,147,0.62,147,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00825,0.000325,0.111,0.00438,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,34,32.9,32.9,791
2009-09-13,2008,12,50,256,235.55,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,144.6,0.61,144.6,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00804,0.000317,0.11,0.00434,1,0.138,0.248,0.00976,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2009-09-14,2008,12,50,257,233.09,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,142.1,0.61,142.1,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00783,0.000308,0.109,0.00429,1,0.134,0.243,0.00958,25.2,0.936,0.97,0.908,32.8,31.8,31.8,764
2009-09-15,2008,12,50,258,230.63,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,139.6,0.6,139.6,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00762,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2009-09-16,2008,12,51,259,228.17,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00741,0.000291,0.107,0.0042,1,0.128,0.235,0.00922,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2009-09-17,2008,12,51,260,226.8,0.68,4,Mod_Dry,34,6,4,3,44,91,0.4,135.8,0.6,135.8,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.099,0.00729,0.000287,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2009-09-18,2008,12,51,261,224.89,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,133.9,0.59,133.9,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00713,0.00028,0.105,0.00414,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.9,29.9,29.9,719
