date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-04-20,2009,7,29,110,2666.4,0.0083,3,Normal,54,13,14,19,117,217,0.081,2449,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2010-04-21,2009,7,29,111,2662.5,0.0083,3,Normal,54,13,14,19,117,217,0.082,2445,0.92,1100,1350,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2010-04-22,2009,7,30,112,2658.6,0.0084,3,Normal,54,13,14,19,117,217,0.082,2442,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2010-04-23,2009,7,30,113,2646.8,0.0086,3,Normal,54,13,14,19,117,217,0.082,2430,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-04-24,2009,7,30,114,2635.1,0.0087,3,Normal,54,13,14,19,117,217,0.082,2418,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2010-04-25,2009,7,30,115,2623.5,0.0089,3,Normal,54,13,14,19,117,217,0.083,2406,0.92,1100,1310,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2010-04-26,2009,7,30,116,2611.8,0.0091,3,Normal,54,13,14,19,117,217,0.083,2395,0.92,1100,1300,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.6,38.6,154,3700
2010-04-27,2009,7,30,117,2600.1,0.0092,3,Normal,54,13,14,19,117,217,0.084,2383,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2010-04-28,2009,7,30,118,2588.5,0.0094,3,Normal,54,13,14,19,117,217,0.084,2372,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2010-04-29,2009,7,31,119,2569.2,0.0097,3,Normal,54,13,14,19,117,217,0.085,2352,0.92,1100,1250,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2010-04-30,2009,7,31,120,2549.8,0.01,3,Normal,54,13,14,19,117,217,0.085,2333,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2010-05-01,2009,8,31,121,2530.6,0.011,3,Normal,55,13,13,17,178,276,0.11,2255,0.89,1100,1160,45,5,12,18,1080,100,18,25,35,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2010-05-02,2009,8,31,122,2511.4,0.012,3,Normal,55,13,13,17,178,276,0.11,2235,0.89,1100,1140,45,5,12,17,1060,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2010-05-03,2009,8,31,123,2492.2,0.012,3,Normal,55,13,13,17,178,276,0.11,2216,0.89,1100,1120,45,5,12,16,1040,100,18,25,33,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2010-05-04,2009,8,31,124,2465.4,0.014,3,Normal,55,13,13,17,178,276,0.11,2189,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2010-05-05,2009,8,31,125,2438.8,0.015,3,Normal,55,13,13,17,178,276,0.11,2163,0.89,1100,1060,45,5,12,15,986,100,18,25,32,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2010-05-06,2009,8,32,126,2404.6,0.016,3,Normal,55,13,13,17,178,276,0.12,2129,0.89,1100,1030,45,5,12,14,953,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2010-05-07,2009,8,32,127,2370.7,0.018,3,Normal,55,13,13,17,178,276,0.12,2095,0.88,1100,995,45,5,12,13,920,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-05-08,2009,8,32,128,2336.8,0.019,3,Normal,55,13,13,17,178,276,0.12,2061,0.88,1100,961,45,5,12,12,887,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2010-05-09,2009,8,32,129,2303.1,0.021,3,Normal,55,13,13,17,178,276,0.12,2027,0.88,1100,927,45,5,12,11,854,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2010-05-10,2009,8,32,130,2269.6,0.022,3,Normal,55,13,13,17,178,276,0.12,1994,0.88,1100,894,45,5,12,10,822,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2010-05-11,2009,8,32,131,2221.5,0.025,3,Normal,55,13,13,17,178,276,0.12,1946,0.88,1100,846,45,5,12,8,776,100,18,25,25,954,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2010-05-12,2009,8,32,132,2166.4,0.027,3,Normal,55,13,13,17,178,276,0.13,1890,0.87,1100,790,45,5,12,7,721,100,18,25,24,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2010-05-13,2009,8,33,133,2119,0.029,3,Normal,55,13,13,17,178,276,0.13,1843,0.87,1100,743,45,5,12,5,676,100,18,25,22,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2010-05-14,2009,8,33,134,2072,0.032,3,Normal,55,13,13,17,178,276,0.13,1796,0.87,1100,696,45,5,12,4,630,100,18,25,21,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2010-05-15,2009,8,33,135,2025.4,0.035,3,Normal,55,13,13,17,178,276,0.14,1749,0.86,1100,649,45,5,12,2,585,100,18,25,19,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2010-05-16,2009,8,33,136,1979.1,0.037,3,Normal,55,13,13,17,178,276,0.14,1703,0.86,1100,603,45,5,12,1,540,100,18,25,18,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2010-05-17,2009,8,33,137,1933.2,0.04,3,Normal,55,13,13,17,178,276,0.14,1657,0.86,1100,557,45,5,12,0,495,100,18,25,17,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-05-18,2009,8,33,138,1887.7,0.044,3,Normal,55,13,13,17,178,276,0.15,1612,0.85,1100,512,45,5,12,-2,452,100,18,25,15,630,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2010-05-19,2009,8,33,139,1842.6,0.048,3,Normal,55,13,13,17,178,276,0.15,1567,0.85,1100,467,45,5,12,-3,408,100,18,25,14,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2010-05-20,2009,8,34,140,1798,0.052,3,Normal,55,13,13,17,178,276,0.15,1522,0.85,1100,422,45,5,12,-4,364,100,18,25,13,542,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2010-05-21,2009,8,34,141,1760.5,0.057,3,Normal,55,13,13,17,178,276,0.16,1484,0.84,1100,384,45,5,12,-5,327,100,18,25,12,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2010-05-22,2009,8,34,142,1723.3,0.062,3,Normal,55,13,13,17,178,276,0.16,1447,0.84,1100,347,45,5,11,-7,293,100,18,24,10,471,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45,180,4320
2010-05-23,2009,8,34,143,1686.4,0.067,3,Normal,55,13,13,17,178,276,0.16,1410,0.84,1100,310,45,5,9,-8,259,100,18,22,9,437,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2010-05-24,2009,8,34,144,1649.9,0.072,3,Normal,55,13,13,17,178,276,0.17,1374,0.83,1100,274,45,5,8,-9,225,100,18,21,8,403,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2010-05-25,2009,8,34,145,1613.7,0.077,3,Normal,55,13,13,17,178,276,0.17,1338,0.83,1100,238,45,5,7,-10,191,100,18,20,7,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2010-05-26,2009,8,34,146,1577.8,0.082,3,Normal,55,13,13,17,178,276,0.17,1302,0.82,1100,202,45,5,6,-11,157,100,18,19,6,335,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2010-05-27,2009,8,35,147,1542.2,0.086,3,Normal,55,13,13,17,178,276,0.18,1266,0.82,1100,166,38,5,5,-12,130,93,18,18,5,308,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2010-05-28,2009,8,35,148,1513.4,0.09,3,Normal,55,13,13,17,178,276,0.18,1237,0.82,1100,137,31,4,4,-13,111,86,17,17,4,289,1220,990,969.5,20.5,0.874,0.648,0.0317,1.52,0.0744,4,0.3,1.82,0.089,18.6,0.952,0.98,0.933,47.9,46.9,188,4510
2010-05-29,2009,8,35,149,1484.8,0.094,3,Normal,55,13,13,17,178,276,0.19,1209,0.81,1100,109,25,3,3,-14,92,80,16,16,3,270,1210,990,969.4,20.6,0.863,0.648,0.0315,1.51,0.0735,4,0.3,1.81,0.088,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2010-05-30,2009,8,35,150,1456.5,0.098,3,Normal,55,13,13,17,178,276,0.19,1180,0.81,1100,80,18,2,2,-15,73,73,15,15,2,251,1200,990,969.3,20.7,0.849,0.648,0.0314,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2010-05-31,2009,8,35,151,1428.4,0.1,3,Normal,55,13,13,17,178,276,0.19,1152,0.81,1100,52,12,2,2,-15,51,67,15,15,2,229,1200,990,969.3,20.7,0.841,0.648,0.0312,1.49,0.0718,4,0.3,1.79,0.0862,19,0.952,0.98,0.933,48.7,47.7,191,4580
2010-06-01,2009,9,35,152,1400.6,0.1,3,Normal,53,12,12,13,120,210,0.15,1191,0.85,1100,91,21,3,3,-10,74,74,15,15,3,194,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2010-06-02,2009,9,35,153,1354.8,0.11,3,Normal,53,12,12,13,120,210,0.15,1145,0.84,1100,45,10,1,1,-12,45,63,13,13,1,165,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2010-06-03,2009,9,36,154,1303.8,0.11,3,Normal,53,12,12,13,120,210,0.16,1094,0.84,1094,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.802,0.634,0.03,1.44,0.0679,4,0.299,1.74,0.0821,19.4,0.954,0.98,0.934,49.6,48.2,193,4630
2010-06-04,2009,9,36,155,1259.7,0.12,3,Normal,53,12,12,13,120,210,0.17,1050,0.83,1050,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.738,0.535,0.0251,1.27,0.0598,4,0.29,1.56,0.0734,19.7,0.954,0.98,0.935,48.4,47.5,190,4560
2010-06-05,2009,9,36,156,1216.4,0.12,3,Normal,53,12,12,13,120,210,0.17,1006,0.83,1006,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.674,0.437,0.0204,1.11,0.0519,4,0.281,1.39,0.065,20,0.955,0.98,0.936,47.2,46.3,185,4440
2010-06-06,2009,9,36,157,1179.6,0.13,3,Normal,53,12,12,13,120,210,0.18,969.6,0.82,969.6,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.62,0.408,0.019,1.03,0.0478,4,0.27,1.3,0.0603,20.2,0.955,0.98,0.936,45.9,45,180,4320
2010-06-07,2009,9,36,158,1143.5,0.13,3,Normal,53,12,12,13,120,210,0.18,933.5,0.82,933.5,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.4,21.6,0.58,0.391,0.0181,0.971,0.0448,4,0.258,1.23,0.0567,20.4,0.955,0.98,0.936,44.6,43.7,175,4200
2010-06-08,2009,9,36,159,1113.5,0.13,3,Normal,53,12,12,13,120,210,0.19,903.5,0.81,903.5,0,0,0,0,-13,13,53,12,12,0,133,980,990,968.3,21.7,0.552,0.376,0.0173,0.929,0.0427,4,0.247,1.18,0.0541,20.6,0.955,0.98,0.936,43.5,42.6,171,4090
2010-06-09,2009,9,36,160,1084.1,0.14,3,Normal,53,12,12,13,120,210,0.19,874.1,0.81,874.1,0,0,0,0,-13,13,53,12,12,0,133,951,990,968.2,21.8,0.526,0.362,0.0166,0.888,0.0406,4,0.237,1.13,0.0515,20.7,0.954,0.98,0.935,42.4,41.5,166,3990
2010-06-10,2009,9,37,161,1055.2,0.14,3,Normal,53,12,12,13,120,210,0.2,845.2,0.8,845.2,0,0,0,0,-13,13,53,12,12,0,133,922,990,968.1,21.9,0.499,0.348,0.0159,0.847,0.0386,4,0.228,1.07,0.049,20.9,0.954,0.979,0.934,41.2,40.3,161,3870
2010-06-11,2009,9,37,162,1032,0.15,4,Mod_Dry,45,10,9,9,88,161,0.16,871,0.84,871,0,0,0,0,-9,9,45,10,9,0,97,935,990,968,22,0.511,0.361,0.0164,0.871,0.0396,4,0.236,1.11,0.0504,20.9,0.955,0.98,0.936,42.6,41.7,167,4010
2010-06-12,2009,9,37,163,1009.3,0.15,4,Mod_Dry,45,10,9,9,88,161,0.16,848.3,0.84,848.3,0,0,0,0,-9,9,45,10,9,0,97,912,990,967.9,22.1,0.49,0.35,0.0158,0.84,0.038,4,0.229,1.07,0.0484,21,0.954,0.98,0.935,41.7,40.8,163,3920
2010-06-13,2009,9,37,164,987.03,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,826,0.84,826,0,0,0,0,-9,9,45,10,9,0,97,890,990,967.8,22.2,0.47,0.339,0.0153,0.808,0.0365,4,0.221,1.03,0.0465,21.1,0.954,0.978,0.932,40.8,39.9,160,3830
2010-06-14,2009,9,37,165,965.23,0.16,4,Mod_Dry,45,10,9,9,88,161,0.17,804.2,0.83,804.2,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.45,0.328,0.0148,0.778,0.035,4,0.214,0.992,0.0446,21.2,0.953,0.976,0.93,39.9,39,156,3740
2010-06-15,2009,9,37,166,948.62,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,787.6,0.83,787.6,0,0,0,0,-9,9,45,10,9,0,97,852,990,967.7,22.3,0.435,0.32,0.0144,0.755,0.0338,4,0.208,0.963,0.0432,21.3,0.953,0.974,0.928,39.3,38.3,153,3670
2010-06-16,2009,9,37,167,932.32,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,771.3,0.83,771.3,0,0,0,0,-9,9,45,10,9,0,97,835,990,967.6,22.4,0.42,0.312,0.014,0.732,0.0327,3,0.286,1.02,0.0455,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2010-06-17,2009,9,38,168,916.37,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,755.4,0.82,755.4,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.405,0.305,0.0136,0.71,0.0316,3,0.281,0.991,0.0442,21.4,0.957,0.98,0.938,50.7,48.2,145,3470
2010-06-18,2009,9,38,169,900.77,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,739.8,0.82,739.8,0,0,0,0,-9,9,45,10,9,0,97,804,990,967.5,22.5,0.391,0.295,0.0131,0.686,0.0305,3,0.275,0.961,0.0427,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2010-06-19,2009,9,38,170,885.55,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,724.5,0.82,724.5,0,0,0,0,-9,9,45,10,9,0,97,789,990,967.4,22.6,0.377,0.285,0.0126,0.662,0.0293,3,0.269,0.93,0.0412,21.6,0.957,0.98,0.938,49,48,144,3460
2010-06-20,2009,9,38,171,870.75,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,709.8,0.81,709.8,0,0,0,0,-9,9,45,10,9,0,97,774,990,967.4,22.6,0.366,0.275,0.0122,0.641,0.0284,3,0.262,0.903,0.0399,21.7,0.957,0.98,0.938,48.2,47.2,142,3400
2010-06-21,2009,9,38,172,856.38,0.19,3,Normal,53,12,12,13,120,210,0.24,646.4,0.76,646.4,0,0,0,0,-13,13,53,12,12,0,133,723,990,967.3,22.7,0.338,0.233,0.0103,0.57,0.0252,3,0.233,0.804,0.0354,21.9,0.956,0.98,0.937,44.2,43.3,130,3120
2010-06-22,2009,9,38,173,842.49,0.2,3,Normal,53,12,12,13,120,210,0.25,632.5,0.75,632.5,0,0,0,0,-13,13,53,12,12,0,133,709,990,967.3,22.7,0.33,0.224,0.00983,0.553,0.0243,3,0.227,0.78,0.0343,21.9,0.955,0.98,0.936,43.4,42.5,127,3060
2010-06-23,2009,9,38,174,829.14,0.2,3,Normal,53,12,12,13,120,210,0.25,619.1,0.75,619.1,0,0,0,0,-13,13,53,12,12,0,133,696,990,967.2,22.8,0.322,0.215,0.00942,0.537,0.0236,3,0.221,0.758,0.0333,22,0.955,0.98,0.936,42.6,41.7,125,3000
2010-06-24,2009,9,39,175,816.38,0.21,3,Normal,53,12,12,13,120,210,0.26,606.4,0.74,606.4,0,0,0,0,-13,13,53,12,12,0,133,683,990,967.2,22.8,0.315,0.206,0.00902,0.521,0.0228,3,0.215,0.736,0.0322,22.1,0.954,0.98,0.935,41.8,41,123,2950
2010-06-25,2009,9,39,176,807.68,0.21,3,Normal,53,12,12,13,120,210,0.26,597.7,0.74,597.7,0,0,0,0,-13,13,53,12,12,0,133,675,990,967.1,22.9,0.31,0.2,0.00876,0.51,0.0223,3,0.211,0.722,0.0316,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2010-06-26,2009,9,39,177,799.37,0.21,3,Normal,53,12,12,13,120,210,0.26,589.4,0.74,589.4,0,0,0,0,-13,13,53,12,12,0,133,666,990,967.1,22.9,0.305,0.195,0.0085,0.5,0.0218,3,0.208,0.708,0.0309,22.2,0.953,0.978,0.932,40.8,39.9,120,2870
2010-06-27,2009,9,39,178,791.51,0.22,3,Normal,53,12,12,13,120,210,0.27,581.5,0.73,581.5,0,0,0,0,-13,13,53,12,12,0,133,659,990,967.1,22.9,0.301,0.189,0.00826,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2010-06-28,2009,9,39,179,784.19,0.22,3,Normal,53,12,12,13,120,210,0.27,574.2,0.73,574.2,0,0,0,0,-13,13,53,12,12,0,133,651,990,967,23,0.297,0.185,0.00804,0.481,0.021,3,0.201,0.682,0.0297,22.3,0.952,0.976,0.929,39.8,38.9,117,2800
2010-06-29,2009,9,39,180,777.57,0.22,3,Normal,53,12,12,13,120,210,0.27,567.6,0.73,567.6,0,0,0,0,-13,13,53,12,12,0,133,645,990,967,23,0.293,0.18,0.00784,0.473,0.0206,3,0.198,0.671,0.0292,22.3,0.952,0.975,0.928,39.4,38.4,115,2770
2010-06-30,2009,9,39,181,770.39,0.23,3,Normal,53,12,12,13,120,210,0.27,560.4,0.73,560.4,0,0,0,0,-13,13,53,12,12,0,133,637,990,967,23,0.289,0.175,0.00762,0.464,0.0202,3,0.195,0.659,0.0286,22.4,0.951,0.974,0.926,39,37.9,114,2730
2010-07-01,2009,10,40,182,762.47,0.23,3,Normal,50,10,9,9,108,186,0.24,576.5,0.76,576.5,0,0,0,0,-9,9,50,10,9,0,117,645,990,966.9,23.1,0.293,0.186,0.00807,0.479,0.0208,3,0.202,0.681,0.0296,22.4,0.953,0.976,0.93,40.2,39.2,118,2820
2010-07-02,2009,10,40,183,750.16,0.24,3,Normal,50,10,9,9,108,186,0.25,564.2,0.75,564.2,0,0,0,0,-9,9,50,10,9,0,117,633,990,966.9,23.1,0.286,0.178,0.0077,0.464,0.0201,3,0.196,0.661,0.0286,22.4,0.952,0.975,0.928,39.4,38.4,115,2760
2010-07-03,2009,10,40,184,738.95,0.24,3,Normal,50,10,9,9,108,186,0.25,553,0.75,553,0,0,0,0,-9,9,50,10,9,0,117,622,990,966.9,23.1,0.28,0.17,0.00736,0.45,0.0195,3,0.191,0.642,0.0277,22.5,0.951,0.973,0.925,38.7,37.6,113,2710
2010-07-04,2009,10,40,185,727.19,0.25,3,Normal,50,10,9,9,108,186,0.26,541.2,0.74,541.2,0,0,0,0,-9,9,50,10,9,0,117,610,990,966.8,23.2,0.273,0.163,0.00701,0.436,0.0188,3,0.186,0.622,0.0268,22.6,0.95,0.972,0.923,37.9,36.9,111,2650
2010-07-05,2009,10,40,186,715.43,0.25,3,Normal,50,10,9,9,108,186,0.26,529.4,0.74,529.4,0,0,0,0,-9,9,50,10,9,0,117,598,990,966.8,23.2,0.267,0.155,0.00666,0.421,0.0181,3,0.181,0.602,0.0259,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2010-07-06,2009,10,40,187,704.22,0.25,3,Normal,50,10,9,9,108,186,0.26,518.2,0.74,518.2,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00632,0.407,0.0175,3,0.176,0.583,0.025,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2010-07-07,2009,10,40,188,694.11,0.26,3,Normal,50,10,9,9,108,186,0.27,508.1,0.73,508.1,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.254,0.14,0.00602,0.395,0.0169,3,0.171,0.566,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2010-07-08,2009,10,41,189,683.44,0.26,3,Normal,50,10,9,9,108,186,0.27,497.4,0.73,497.4,0,0,0,0,-9,9,50,10,9,0,117,566,990,966.6,23.4,0.248,0.134,0.00573,0.382,0.0164,3,0.166,0.549,0.0235,22.8,0.946,0.97,0.918,35.1,34,102,2450
2010-07-09,2009,10,41,190,672.78,0.27,3,Normal,50,10,9,9,108,186,0.28,486.8,0.72,486.8,0,0,0,0,-9,9,50,10,9,0,117,556,990,966.6,23.4,0.242,0.129,0.0055,0.371,0.0159,2,0.271,0.642,0.0274,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2010-07-10,2009,10,41,191,662.66,0.27,3,Normal,50,10,9,9,108,186,0.28,476.7,0.72,476.7,0,0,0,0,-9,9,50,10,9,0,117,546,990,966.6,23.4,0.237,0.124,0.00529,0.361,0.0154,2,0.264,0.625,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2010-07-11,2009,10,41,192,653.64,0.27,3,Normal,50,10,9,9,108,186,0.28,467.6,0.71,467.6,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.231,0.12,0.0051,0.351,0.015,2,0.258,0.609,0.0259,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
2010-07-12,2009,10,41,193,644.07,0.28,3,Normal,50,10,9,9,108,186,0.29,458.1,0.71,458.1,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.0049,0.341,0.0145,2,0.252,0.593,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
2010-07-13,2009,10,41,194,634.5,0.28,3,Normal,50,10,9,9,108,186,0.29,448.5,0.71,448.5,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.0047,0.331,0.0141,2,0.245,0.577,0.0245,23,0.958,0.98,0.939,48.4,47.5,94.9,2280
2010-07-14,2009,10,41,195,624.93,0.29,3,Normal,50,10,9,9,108,186,0.3,438.9,0.7,438.9,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.0045,0.321,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.5,46.5,93.1,2230
2010-07-15,2009,10,42,196,615.9,0.29,3,Normal,50,10,9,9,108,186,0.3,429.9,0.7,429.9,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00431,0.314,0.0133,2,0.233,0.546,0.0231,23.1,0.957,0.98,0.938,46.6,45.6,91.3,2190
2010-07-16,2009,10,42,197,607.97,0.29,3,Normal,50,10,9,9,108,186,0.31,422,0.69,422,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0982,0.00415,0.307,0.013,2,0.227,0.534,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.7,2150
2010-07-17,2009,10,42,198,599.5,0.3,3,Normal,50,10,9,9,108,186,0.31,413.5,0.69,413.5,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0942,0.00397,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,44.9,44,88,2110
2010-07-18,2009,10,42,199,591.02,0.3,3,Normal,50,10,9,9,108,186,0.32,405,0.69,405,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0902,0.0038,0.293,0.0123,2,0.216,0.509,0.0214,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
2010-07-19,2009,10,42,200,582.54,0.31,3,Normal,50,10,9,9,108,186,0.32,396.5,0.68,396.5,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0862,0.00362,0.286,0.012,2,0.21,0.496,0.0209,23.3,0.954,0.98,0.935,43.2,42.3,84.7,2030
2010-07-20,2009,10,42,201,574.61,0.31,3,Normal,50,10,9,9,108,186,0.32,388.6,0.68,388.6,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0824,0.00346,0.279,0.0117,2,0.205,0.484,0.0203,23.3,0.953,0.98,0.934,42.4,41.5,83.1,1990
2010-07-21,2009,10,42,202,566.68,0.32,2,Mod_Wet,58,11,11,11,136,227,0.4,339.7,0.6,339.7,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.2,23.8,0.184,0.0593,0.00249,0.243,0.0102,2,0.172,0.415,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.7,1720
2010-07-22,2009,10,43,203,559.85,0.32,2,Mod_Wet,58,11,11,11,136,227,0.41,332.9,0.59,332.9,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.0561,0.00235,0.237,0.00994,2,0.167,0.405,0.0169,23.5,0.946,0.97,0.918,36.2,35.2,70.3,1690
2010-07-23,2009,10,43,204,552.47,0.33,2,Mod_Wet,58,11,11,11,136,227,0.41,325.5,0.59,325.5,0,0,0,0,-11,11,58,11,11,0,147,405,990,966.1,23.9,0.179,0.0526,0.0022,0.231,0.00967,2,0.162,0.393,0.0165,23.5,0.945,0.97,0.917,35.5,34.4,68.8,1650
2010-07-24,2009,10,43,205,545.08,0.33,2,Mod_Wet,58,11,11,11,136,227,0.42,318.1,0.58,318.1,0,0,0,0,-11,11,58,11,11,0,147,398,990,966.1,23.9,0.176,0.0491,0.00205,0.225,0.0094,2,0.157,0.382,0.016,23.6,0.944,0.97,0.915,34.7,33.6,67.3,1620
2010-07-25,2009,10,43,206,537.7,0.34,2,Mod_Wet,58,11,11,11,136,227,0.42,310.7,0.58,310.7,0,0,0,0,-11,11,58,11,11,0,147,391,990,966,24,0.173,0.0457,0.0019,0.219,0.00914,2,0.152,0.371,0.0155,23.6,0.943,0.97,0.914,33.9,32.9,65.8,1580
2010-07-26,2009,10,43,207,530.32,0.34,2,Mod_Wet,58,11,11,11,136,227,0.43,303.3,0.57,303.3,0,0,0,0,-11,11,58,11,11,0,147,383,990,966,24,0.171,0.0422,0.00176,0.213,0.00887,2,0.147,0.36,0.015,23.7,0.942,0.97,0.913,33.1,32.1,64.3,1540
2010-07-27,2009,10,43,208,523.48,0.35,2,Mod_Wet,58,11,11,11,136,227,0.43,296.5,0.57,296.5,0,0,0,0,-11,11,58,11,11,0,147,376,990,966,24,0.168,0.0389,0.00162,0.207,0.00862,2,0.143,0.35,0.0146,23.7,0.94,0.97,0.912,32.4,31.4,62.8,1510
2010-07-28,2009,10,43,209,516.64,0.35,2,Mod_Wet,58,11,11,11,136,227,0.44,289.6,0.56,289.6,0,0,0,0,-11,11,58,11,11,0,147,370,990,965.9,24.1,0.166,0.0357,0.00148,0.202,0.00838,2,0.138,0.34,0.0141,23.7,0.939,0.97,0.911,31.6,30.7,61.4,1470
2010-07-29,2009,10,44,210,510.9,0.35,2,Mod_Wet,58,11,11,11,136,227,0.44,283.9,0.56,283.9,0,0,0,0,-11,11,58,11,11,0,147,364,990,965.9,24.1,0.164,0.033,0.00137,0.197,0.00817,2,0.134,0.331,0.0137,23.8,0.938,0.97,0.909,31,30.1,60.2,1440
2010-07-30,2009,10,44,211,504.61,0.36,2,Mod_Wet,58,11,11,11,136,227,0.45,277.6,0.55,277.6,0,0,0,0,-11,11,58,11,11,0,147,358,990,965.9,24.1,0.162,0.03,0.00124,0.192,0.00795,2,0.13,0.322,0.0133,23.8,0.936,0.97,0.908,30.3,29.4,58.9,1410
2010-07-31,2009,10,44,212,498.32,0.36,2,Mod_Wet,58,11,11,11,136,227,0.46,271.3,0.54,271.3,0,0,0,0,-11,11,58,11,11,0,147,351,990,965.8,24.2,0.16,0.0271,0.00112,0.187,0.00772,2,0.126,0.312,0.0129,23.8,0.935,0.97,0.907,29.7,28.8,57.5,1380
2010-08-01,2009,11,44,213,490.94,0.37,2,Mod_Wet,54,9,8,6,107,184,0.38,306.9,0.63,306.9,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0439,0.00181,0.213,0.0088,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.5,1570
2010-08-02,2009,11,44,214,484.11,0.37,2,Mod_Wet,54,9,8,6,107,184,0.38,300.1,0.62,300.1,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.167,0.0407,0.00168,0.207,0.00855,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.1,1540
2010-08-03,2009,11,44,215,477.27,0.38,2,Mod_Wet,54,9,8,6,107,184,0.39,293.3,0.61,293.3,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0374,0.00154,0.202,0.00831,2,0.14,0.342,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.7,1500
2010-08-04,2009,11,44,216,470.43,0.38,2,Mod_Wet,54,9,8,6,107,184,0.39,286.4,0.61,286.4,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0342,0.00141,0.196,0.00807,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.6,30.6,61.2,1470
2010-08-05,2009,11,45,217,464.69,0.38,2,Mod_Wet,54,9,8,6,107,184,0.4,280.7,0.6,280.7,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0315,0.0013,0.191,0.00786,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2010-08-06,2009,11,45,218,458.4,0.39,2,Mod_Wet,54,9,8,6,107,184,0.4,274.4,0.6,274.4,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0285,0.00117,0.186,0.00764,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.7,1410
2010-08-07,2009,11,45,219,452.11,0.39,2,Mod_Wet,54,9,8,6,107,184,0.41,268.1,0.59,268.1,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0255,0.00105,0.181,0.00742,2,0.123,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.7,57.3,1380
2010-08-08,2009,11,45,220,445.82,0.4,2,Mod_Wet,54,9,8,6,107,184,0.41,261.8,0.59,261.8,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0226,0.000926,0.176,0.0072,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56,1340
2010-08-09,2009,11,45,221,440.08,0.4,2,Mod_Wet,54,9,8,6,107,184,0.42,256.1,0.58,256.1,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0199,0.000814,0.171,0.007,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1310
2010-08-10,2009,11,45,222,434.34,0.41,2,Mod_Wet,54,9,8,6,107,184,0.42,250.3,0.58,250.3,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.0172,0.000702,0.166,0.00679,2,0.111,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2010-08-11,2009,11,45,223,428.6,0.41,2,Mod_Wet,54,9,8,6,107,184,0.43,244.6,0.57,244.6,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0165,0.000676,0.163,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.3,1250
2010-08-12,2009,11,46,224,423.95,0.41,2,Mod_Wet,54,9,8,6,107,184,0.43,239.9,0.57,239.9,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000659,0.161,0.00659,2,0.104,0.266,0.0109,24.2,0.927,0.97,0.899,26.4,25.6,51.2,1230
2010-08-13,2009,11,46,225,418.75,0.42,2,Mod_Wet,54,9,8,6,107,184,0.44,234.8,0.56,234.8,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.143,0.0157,0.000641,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50.1,1200
2010-08-14,2009,11,46,226,413.56,0.42,2,Mod_Wet,54,9,8,6,107,184,0.45,229.6,0.56,229.6,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000622,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.938,52,48.2,48.2,1160
2010-08-15,2009,11,46,227,408.36,0.43,2,Mod_Wet,54,9,8,6,107,184,0.45,224.4,0.55,224.4,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000603,0.155,0.00629,1,0.245,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
2010-08-16,2009,11,46,228,403.17,0.43,2,Mod_Wet,54,9,8,6,107,184,0.46,219.2,0.54,219.2,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000585,0.152,0.0062,1,0.238,0.391,0.0159,24.2,0.958,0.98,0.939,49.8,48.2,48.2,1160
2010-08-17,2009,11,46,229,398.52,0.44,2,Mod_Wet,54,9,8,6,107,184,0.46,214.5,0.54,214.5,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.000568,0.15,0.00611,1,0.232,0.382,0.0155,24.2,0.957,0.98,0.938,48.8,47.8,47.8,1150
2010-08-18,2009,11,46,230,393.87,0.44,2,Mod_Wet,54,9,8,6,107,184,0.47,209.9,0.53,209.9,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000552,0.148,0.00602,1,0.226,0.374,0.0152,24.3,0.956,0.98,0.937,47.8,46.8,46.8,1120
2010-08-19,2009,11,47,231,389.22,0.44,2,Mod_Wet,54,9,8,6,107,184,0.47,205.2,0.53,205.2,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000535,0.146,0.00593,1,0.22,0.366,0.0148,24.3,0.956,0.98,0.937,46.7,45.8,45.8,1100
2010-08-20,2009,11,47,232,384.57,0.45,2,Mod_Wet,54,9,8,6,107,184,0.48,200.6,0.52,200.6,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.131,0.0128,0.000519,0.144,0.00584,1,0.213,0.357,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1070
2010-08-21,2009,11,47,233,381.02,0.45,3,Normal,47,8,6,5,89,155,0.41,226,0.59,226,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000606,0.152,0.00615,1,0.248,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2010-08-22,2009,11,47,234,376.92,0.46,3,Normal,47,8,6,5,89,155,0.41,221.9,0.59,221.9,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000591,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2010-08-23,2009,11,47,235,372.82,0.46,3,Normal,47,8,6,5,89,155,0.42,217.8,0.58,217.8,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.00599,1,0.237,0.385,0.0156,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2010-08-24,2009,11,47,236,368.72,0.46,3,Normal,47,8,6,5,89,155,0.42,213.7,0.58,213.7,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
2010-08-25,2009,11,47,237,364.61,0.47,3,Normal,47,8,6,5,89,155,0.42,209.6,0.57,209.6,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
2010-08-26,2009,11,48,238,360.51,0.47,3,Normal,47,8,6,5,89,155,0.43,205.5,0.57,205.5,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000533,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.1,46.1,1110
2010-08-27,2009,11,48,239,356.41,0.48,3,Normal,47,8,6,5,89,155,0.43,201.4,0.56,201.4,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000519,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1090
2010-08-28,2009,11,48,240,352.31,0.48,3,Normal,47,8,6,5,89,155,0.44,197.3,0.56,197.3,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2010-08-29,2009,11,48,241,348.75,0.48,3,Normal,47,8,6,5,89,155,0.44,193.8,0.56,193.8,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000492,0.138,0.00554,1,0.204,0.342,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
2010-08-30,2009,11,48,242,345.2,0.49,3,Normal,47,8,6,5,89,155,0.45,190.2,0.55,190.2,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1020
2010-08-31,2009,11,48,243,341.64,0.49,3,Normal,47,8,6,5,89,155,0.45,186.6,0.55,186.6,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
2010-09-01,2009,12,48,244,337,0.5,3,Normal,40,6,4,3,65,118,0.35,219,0.65,219,0,0,0,0,-3,3,40,6,4,0,68,269,990,965.1,24.9,0.13,0.0144,0.000577,0.145,0.00581,1,0.238,0.383,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2010-09-02,2009,12,49,245,332.35,0.5,3,Normal,40,6,4,3,65,118,0.35,214.3,0.65,214.3,0,0,0,0,-3,3,40,6,4,0,68,264,990,965.1,24.9,0.129,0.014,0.00056,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2010-09-03,2009,12,49,246,327.15,0.51,3,Normal,40,6,4,3,65,118,0.36,209.2,0.64,209.2,0,0,0,0,-3,3,40,6,4,0,68,259,990,965,25,0.127,0.0135,0.000542,0.141,0.00563,1,0.225,0.365,0.0146,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1130
2010-09-04,2009,12,49,247,321.96,0.52,3,Normal,40,6,4,3,65,118,0.37,204,0.63,204,0,0,0,0,-3,3,40,6,4,0,68,254,990,965,25,0.125,0.0131,0.000524,0.138,0.00553,1,0.218,0.356,0.0142,24.6,0.955,0.98,0.936,47.1,46.1,46.1,1110
2010-09-05,2009,12,49,248,317.31,0.52,3,Normal,40,6,4,3,65,118,0.37,199.3,0.63,199.3,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.124,0.0127,0.000507,0.136,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2010-09-06,2009,12,49,249,312.66,0.53,3,Normal,40,6,4,3,65,118,0.38,194.7,0.62,194.7,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000491,0.134,0.00536,1,0.205,0.339,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
2010-09-07,2009,12,49,250,308.01,0.53,3,Normal,40,6,4,3,65,118,0.38,190,0.62,190,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000475,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2010-09-08,2009,12,49,251,304.46,0.54,3,Normal,40,6,4,3,65,118,0.39,186.5,0.61,186.5,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00521,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2010-09-09,2009,12,50,252,300.36,0.54,3,Normal,40,6,4,3,65,118,0.39,182.4,0.61,182.4,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00513,1,0.189,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
2010-09-10,2009,12,50,253,296.25,0.55,3,Normal,40,6,4,3,65,118,0.4,178.3,0.6,178.3,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
2010-09-11,2009,12,50,254,292.15,0.55,3,Normal,40,6,4,3,65,118,0.4,174.2,0.6,174.2,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.00042,0.125,0.00498,1,0.178,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,941
2010-09-12,2009,12,50,255,288.05,0.56,3,Normal,40,6,4,3,65,118,0.41,170.1,0.59,170.1,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000406,0.123,0.00491,1,0.172,0.295,0.0117,24.9,0.946,0.974,0.921,39.2,38.2,38.2,916
2010-09-13,2009,12,50,256,284.5,0.56,3,Normal,40,6,4,3,65,118,0.41,166.5,0.58,166.5,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.0099,0.000394,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.4,37.3,37.3,895
2010-09-14,2009,12,50,257,280.94,0.57,3,Normal,40,6,4,3,65,118,0.42,162.9,0.58,162.9,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.0096,0.000381,0.12,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2010-09-15,2009,12,50,258,277.39,0.57,3,Normal,40,6,4,3,65,118,0.42,159.4,0.57,159.4,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.0093,0.000369,0.119,0.00471,1,0.158,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2010-09-16,2009,12,51,259,273.83,0.58,3,Normal,40,6,4,3,65,118,0.43,155.8,0.57,155.8,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.009,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
2010-09-17,2009,12,51,260,271.37,0.58,3,Normal,40,6,4,3,65,118,0.43,153.4,0.56,153.4,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00879,0.000348,0.116,0.0046,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2010-09-18,2009,12,51,261,268.36,0.59,3,Normal,40,6,4,3,65,118,0.44,150.4,0.56,150.4,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00853,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2010-09-19,2009,12,51,262,265.36,0.59,3,Normal,40,6,4,3,65,118,0.45,147.4,0.56,147.4,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00828,0.000328,0.113,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2010-09-20,2009,12,51,263,262.35,0.6,3,Normal,40,6,4,3,65,118,0.45,144.3,0.55,144.3,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00802,0.000318,0.112,0.00444,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2010-09-21,2009,12,51,264,259.34,0.61,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.908,32.4,31.5,31.5,755
2010-09-22,2009,12,51,265,256.33,0.61,3,Normal,40,6,4,3,65,118,0.46,138.3,0.54,138.3,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00433,1,0.129,0.239,0.00945,25,0.934,0.97,0.906,31.7,30.8,30.8,739
2010-09-23,2009,12,52,266,253.32,0.62,3,Normal,40,6,4,3,65,118,0.47,135.3,0.53,135.3,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00923,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2010-09-24,2009,12,52,267,250.86,0.62,3,Normal,40,6,4,3,65,118,0.47,132.9,0.53,132.9,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2010-09-25,2009,12,52,268,248.4,0.63,3,Normal,40,6,4,3,65,118,0.47,130.4,0.53,130.4,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00683,0.00027,0.106,0.00419,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,695
2010-09-26,2009,12,52,269,245.94,0.63,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000262,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2010-09-27,2009,12,52,270,243.48,0.64,3,Normal,40,6,4,3,65,118,0.48,125.5,0.52,125.5,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0975,0.00642,0.000253,0.104,0.0041,1,0.112,0.216,0.00852,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2010-09-28,2009,12,52,271,241.02,0.64,3,Normal,40,6,4,3,65,118,0.49,123,0.51,123,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.00621,0.000245,0.103,0.00405,1,0.109,0.211,0.00834,25.1,0.927,0.97,0.9,28.1,27.3,27.3,655
2010-09-29,2009,12,52,272,238.56,0.65,3,Normal,40,6,4,3,65,118,0.49,120.6,0.51,120.6,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0957,0.006,0.000236,0.102,0.00401,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2010-09-30,2009,12,53,273,236.1,0.65,3,Normal,40,6,4,3,65,118,0.5,118.1,0.5,118.1,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0949,0.00579,0.000228,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.1,26.1,627
2010-10-01,2010,1,1,274,233.64,0.66,3,Normal,37,5,3,2,50,97,0.41,136.6,0.58,136.6,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2010-10-02,2010,1,1,275,233.36,0.66,3,Normal,37,5,3,2,50,97,0.42,136.4,0.58,136.4,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00734,0.000289,0.107,0.00421,1,0.127,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2010-10-03,2010,1,1,276,233.09,0.66,3,Normal,37,5,3,2,50,97,0.42,136.1,0.58,136.1,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00732,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2010-10-04,2010,1,1,277,231.72,0.66,3,Normal,37,5,3,2,50,97,0.42,134.7,0.58,134.7,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.0072,0.000283,0.106,0.00418,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2010-10-05,2010,1,1,278,228.72,0.67,3,Normal,37,5,3,2,50,97,0.42,131.7,0.58,131.7,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00695,0.000273,0.105,0.00412,1,0.12,0.225,0.00886,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2010-10-06,2010,1,1,279,226.25,0.68,3,Normal,37,5,3,2,50,97,0.43,129.3,0.57,129.3,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00674,0.000265,0.104,0.00408,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.7,28.9,28.9,692
2010-10-07,2010,1,1,280,223.79,0.68,3,Normal,37,5,3,2,50,97,0.43,126.8,0.57,126.8,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00653,0.000256,0.103,0.00403,1,0.114,0.216,0.0085,25.2,0.929,0.97,0.901,29.2,28.3,28.3,679
2010-10-08,2010,1,2,281,222.43,0.69,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,672
2010-10-09,2010,1,2,282,220.51,0.69,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2010-10-10,2010,1,2,283,218.6,0.7,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00609,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2010-10-11,2010,1,2,284,216.68,0.7,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2010-10-12,2010,1,2,285,214.77,0.71,3,Normal,37,5,3,2,50,97,0.45,117.8,0.55,117.8,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.101,0.2,0.00785,25.3,0.924,0.97,0.896,27,26.2,26.2,629
2010-10-13,2010,1,2,286,212.86,0.72,3,Normal,37,5,3,2,50,97,0.46,115.9,0.54,115.9,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.0989,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2010-10-14,2010,1,2,287,213.13,0.71,3,Normal,37,5,3,2,50,97,0.46,116.1,0.55,116.1,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00562,0.00022,0.098,0.00384,1,0.0993,0.197,0.00773,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2010-10-15,2010,1,3,288,213.4,0.71,3,Normal,37,5,3,2,50,97,0.46,116.4,0.55,116.4,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00385,1,0.0996,0.198,0.00775,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2010-10-16,2010,1,3,289,212.04,0.72,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000217,0.0975,0.00382,1,0.0978,0.195,0.00765,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
2010-10-17,2010,1,3,290,210.67,0.72,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.096,0.193,0.00755,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2010-10-18,2010,1,3,291,208.75,0.73,3,Normal,37,5,3,2,50,97,0.47,111.8,0.54,111.8,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00525,0.000205,0.0961,0.00376,1,0.0934,0.189,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2010-10-19,2010,1,3,292,208.48,0.73,3,Normal,37,5,3,2,50,97,0.47,111.5,0.54,111.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0908,0.00523,0.000205,0.096,0.00376,1,0.093,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2010-10-20,2010,1,3,293,208.21,0.73,3,Normal,37,5,3,2,50,97,0.47,111.2,0.53,111.2,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.0052,0.000204,0.0959,0.00375,1,0.0926,0.188,0.00738,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2010-10-21,2010,1,3,294,205.2,0.74,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000193,0.0945,0.0037,1,0.0886,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2010-10-22,2010,1,4,295,203.83,0.75,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.0939,0.00367,1,0.0867,0.181,0.00706,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2010-10-23,2010,1,4,296,201.92,0.75,3,Normal,37,5,3,2,50,97,0.48,104.9,0.52,104.9,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00467,0.000182,0.0931,0.00364,1,0.0841,0.177,0.00693,25.4,0,0,0,0,0,0,0
2010-10-24,2010,1,4,297,200,0.76,3,Normal,37,5,3,2,50,97,0.48,103,0.52,103,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00451,0.000176,0.0923,0.0036,1,0.0815,0.174,0.00679,25.4,0,0,0,0,0,0,0
2010-10-25,2010,1,4,298,201.92,0.75,3,Normal,37,5,3,2,50,97,0.48,104.9,0.52,104.9,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00467,0.000182,0.0931,0.00364,1,0.0841,0.177,0.00693,25.4,0,0,0,0,0,0,0
2010-10-26,2010,1,4,299,207.11,0.74,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2010-10-27,2010,1,4,300,207.39,0.74,3,Normal,37,5,3,2,50,97,0.47,110.4,0.53,110.4,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0904,0.00513,0.000201,0.0955,0.00374,1,0.0915,0.187,0.00732,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
2010-10-28,2010,1,4,301,204.93,0.75,3,Normal,37,5,3,2,50,97,0.47,107.9,0.53,107.9,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000193,0.0944,0.00369,1,0.0882,0.183,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2010-10-29,2010,1,5,302,201.92,0.75,3,Normal,37,5,3,2,50,97,0.48,104.9,0.52,104.9,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00467,0.000182,0.0931,0.00364,1,0.0841,0.177,0.00693,25.4,0,0,0,0,0,0,0
2010-10-30,2010,1,5,303,198.91,0.76,3,Normal,37,5,3,2,50,97,0.49,101.9,0.51,101.9,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00359,1,0.0801,0.172,0.00671,25.4,0,0,0,0,0,0,0
2010-10-31,2010,1,5,304,196.45,0.77,3,Normal,37,5,3,2,50,97,0.49,99.45,0.51,99.45,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0768,0.167,0.00654,25.4,0,0,0,0,0,0,0
2010-11-01,2010,2,5,305,195.08,0.78,3,Normal,36,5,3,2,47,93,0.48,102.1,0.52,102.1,0,0,0,0,-2,2,36,5,3,0,49,146,990,964.4,25.6,0.0871,0.00443,0.000173,0.0915,0.00358,1,0.0803,0.172,0.00671,25.4,0,0,0,0,0,0,0
2010-11-02,2010,2,5,306,199.18,0.76,3,Normal,36,5,3,2,47,93,0.47,106.2,0.53,106.2,0,0,0,0,-2,2,36,5,3,0,49,150,990,964.4,25.6,0.0885,0.00478,0.000187,0.0933,0.00365,1,0.0858,0.179,0.007,25.4,0,0,0,0,0,0,0
2010-11-03,2010,2,5,307,203.83,0.75,3,Normal,36,5,3,2,47,93,0.46,110.8,0.54,110.8,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0902,0.00517,0.000202,0.0953,0.00373,1,0.0921,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2010-11-04,2010,2,5,308,204.11,0.75,3,Normal,36,5,3,2,47,93,0.46,111.1,0.54,111.1,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0903,0.00519,0.000203,0.0955,0.00373,1,0.0925,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.6,24.6,592
2010-11-05,2010,2,6,309,207.11,0.74,3,Normal,36,5,3,2,47,93,0.45,114.1,0.55,114.1,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0913,0.00545,0.000213,0.0968,0.00379,1,0.0965,0.193,0.00756,25.4,0.921,0.97,0.893,26.1,25.4,25.4,608
2010-11-06,2010,2,6,310,209.57,0.73,3,Normal,36,5,3,2,47,93,0.44,116.6,0.56,116.6,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0922,0.00566,0.000222,0.0979,0.00383,1,0.0999,0.198,0.00774,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2010-11-07,2010,2,6,311,207.66,0.73,3,Normal,36,5,3,2,47,93,0.45,114.7,0.55,114.7,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0915,0.0055,0.000215,0.097,0.0038,1,0.0973,0.194,0.0076,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2010-11-08,2010,2,6,312,206.29,0.74,3,Normal,36,5,3,2,47,93,0.45,113.3,0.55,113.3,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.091,0.00538,0.00021,0.0964,0.00377,1,0.0954,0.192,0.00751,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2010-11-09,2010,2,6,313,206.02,0.74,3,Normal,36,5,3,2,47,93,0.45,113,0.55,113,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0909,0.00536,0.00021,0.0963,0.00377,1,0.0951,0.191,0.00749,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2010-11-10,2010,2,6,314,206.84,0.74,3,Normal,36,5,3,2,47,93,0.45,113.8,0.55,113.8,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00543,0.000212,0.0967,0.00378,1,0.0962,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2010-11-11,2010,2,6,315,206.02,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,139,0.68,139,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00757,0.000296,0.105,0.00409,1,0.13,0.235,0.00918,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2010-11-12,2010,2,7,316,208.48,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,141.5,0.68,141.5,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00778,0.000304,0.106,0.00413,1,0.133,0.239,0.00936,25.3,0.935,0.97,0.907,32.8,31.9,31.9,764
2010-11-13,2010,2,7,317,213.13,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00817,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2010-11-14,2010,2,7,318,215.04,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,148,0.69,148,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00833,0.000327,0.108,0.00425,1,0.142,0.251,0.00983,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2010-11-15,2010,2,7,319,212.04,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00808,0.000316,0.107,0.0042,1,0.138,0.245,0.00962,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2010-11-16,2010,2,7,320,209.57,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,142.6,0.68,142.6,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00787,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
