date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-11-17,2010,2,7,321,208.21,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,141.2,0.68,141.2,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.239,0.00934,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2010-11-18,2010,2,7,322,209.03,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,768
2010-11-19,2010,2,8,323,208.21,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,141.2,0.68,141.2,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.239,0.00934,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2010-11-20,2010,2,8,324,206.84,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00764,0.000299,0.105,0.0041,1,0.131,0.236,0.00924,25.3,0.934,0.97,0.906,32.5,31.5,31.5,755
2010-11-21,2010,2,8,325,204.93,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,137.9,0.67,137.9,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2010-11-22,2010,2,8,326,206.29,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,139.3,0.68,139.3,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00759,0.000297,0.105,0.00409,1,0.131,0.235,0.0092,25.3,0.934,0.97,0.906,32.3,31.4,31.4,752
2010-11-23,2010,2,8,327,209.3,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,142.3,0.68,142.3,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00785,0.000307,0.106,0.00415,1,0.135,0.241,0.00942,25.3,0.935,0.97,0.907,33,32,32,769
2010-11-24,2010,2,8,328,212.31,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,786
2010-11-25,2010,2,8,329,217.5,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,150.5,0.69,150.5,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2010-11-26,2010,2,9,330,219.42,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,152.4,0.69,152.4,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00871,0.000342,0.11,0.00433,1,0.148,0.259,0.0101,25.2,0.939,0.97,0.911,35.4,34.4,34.4,825
2010-11-27,2010,2,9,331,217.5,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,150.5,0.69,150.5,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2010-11-28,2010,2,9,332,219.42,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,152.4,0.69,152.4,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00871,0.000342,0.11,0.00433,1,0.148,0.259,0.0101,25.2,0.939,0.97,0.911,35.4,34.4,34.4,825
2010-11-29,2010,2,9,333,223.52,0.68,4,Mod_Dry,29,4,2,2,30,67,0.3,156.5,0.7,156.5,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00905,0.000356,0.112,0.00441,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2010-11-30,2010,2,9,334,226.53,0.68,4,Mod_Dry,29,4,2,2,30,67,0.3,159.5,0.7,159.5,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00931,0.000366,0.113,0.00446,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.913,37.1,36,36,863
2010-12-01,2010,3,9,335,228.99,0.67,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2010-12-02,2010,3,9,336,234.18,0.66,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2010-12-03,2010,3,10,337,237.74,0.65,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,979
2010-12-04,2010,3,10,338,241.29,0.64,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2010-12-05,2010,3,10,339,242.66,0.64,5,Dry,26,4,3,2,24,59,0.24,183.7,0.76,183.7,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2010-12-06,2010,3,10,340,244.03,0.64,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2010-12-07,2010,3,10,341,247.58,0.63,5,Dry,26,4,3,2,24,59,0.24,188.6,0.76,188.6,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.126,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,44,43.1,43.1,1030
2010-12-08,2010,3,10,342,251.68,0.62,5,Dry,26,4,3,2,24,59,0.23,192.7,0.77,192.7,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2010-12-09,2010,3,10,343,255.24,0.61,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.9,44.9,1080
2010-12-10,2010,3,11,344,257.7,0.61,5,Dry,26,4,3,2,24,59,0.23,198.7,0.77,198.7,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2010-12-11,2010,3,11,345,258.52,0.61,5,Dry,26,4,3,2,24,59,0.23,199.5,0.77,199.5,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2010-12-12,2010,3,11,346,260.43,0.6,5,Dry,26,4,3,2,24,59,0.23,201.4,0.77,201.4,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.00519,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2010-12-13,2010,3,11,347,262.89,0.6,5,Dry,26,4,3,2,24,59,0.22,203.9,0.78,203.9,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.6,46.6,1120
2010-12-14,2010,3,11,348,267,0.59,5,Dry,26,4,3,2,24,59,0.22,208,0.78,208,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2010-12-15,2010,3,11,349,270.55,0.59,5,Dry,26,4,3,2,24,59,0.22,211.6,0.78,211.6,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2010-12-16,2010,3,11,350,272.47,0.58,5,Dry,26,4,3,2,24,59,0.22,213.5,0.78,213.5,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.123,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2010-12-17,2010,3,12,351,272.19,0.58,5,Dry,26,4,3,2,24,59,0.22,213.2,0.78,213.2,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.00055,0.136,0.00541,1,0.23,0.367,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2010-12-18,2010,3,12,352,271.92,0.58,5,Dry,26,4,3,2,24,59,0.22,212.9,0.78,212.9,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000549,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2010-12-19,2010,3,12,353,274.38,0.58,5,Dry,26,4,3,2,24,59,0.21,215.4,0.79,215.4,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.233,0.371,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2010-12-20,2010,3,12,354,280.12,0.57,5,Dry,26,4,3,2,24,59,0.21,221.1,0.79,221.1,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2010-12-21,2010,3,12,355,287.5,0.56,5,Dry,26,4,3,2,24,59,0.2,228.5,0.8,228.5,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000603,0.143,0.00569,2,0.0967,0.24,0.00953,24.9,0.923,0.97,0.895,25.7,25,50,1200
2010-12-22,2010,3,12,356,293.25,0.55,5,Dry,26,4,3,2,24,59,0.2,234.3,0.8,234.3,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000623,0.146,0.00579,2,0.101,0.246,0.0098,24.9,0.924,0.97,0.897,26.4,25.6,51.2,1230
2010-12-23,2010,3,12,357,297.89,0.55,5,Dry,26,4,3,2,24,59,0.2,238.9,0.8,238.9,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.0161,0.000639,0.148,0.00588,2,0.104,0.251,0.01,24.9,0.926,0.97,0.898,27,26.1,52.3,1250
2010-12-24,2010,3,13,358,302,0.54,5,Dry,26,4,3,2,24,59,0.2,243,0.81,243,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000654,0.149,0.00595,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2010-12-25,2010,3,13,359,307.19,0.53,5,Dry,26,4,3,2,24,59,0.19,248.2,0.81,248.2,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000672,0.152,0.00605,2,0.11,0.262,0.0104,24.8,0.929,0.97,0.901,28,27.2,54.4,1310
2010-12-26,2010,3,13,360,315.67,0.52,5,Dry,26,4,3,2,24,59,0.19,256.7,0.81,256.7,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0201,0.000805,0.158,0.00631,2,0.116,0.274,0.0109,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2010-12-27,2010,3,13,361,324.69,0.51,5,Dry,26,4,3,2,24,59,0.18,265.7,0.82,265.7,0,0,0,0,-2,2,26,4,3,0,26,299,990,965,25,0.141,0.0244,0.000977,0.165,0.00662,2,0.122,0.287,0.0115,24.7,0.933,0.97,0.905,30,29.1,58.2,1400
2010-12-28,2010,3,13,362,335.9,0.5,5,Dry,26,4,3,2,24,59,0.18,276.9,0.82,276.9,0,0,0,0,-2,2,26,4,3,0,26,310,990,965.1,24.9,0.145,0.0297,0.00119,0.175,0.00701,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31.3,30.3,60.6,1460
2010-12-29,2010,3,13,363,348.21,0.48,5,Dry,26,4,3,2,24,59,0.17,289.2,0.83,289.2,0,0,0,0,-2,2,26,4,3,0,26,322,990,965.1,24.9,0.149,0.0355,0.00143,0.185,0.00743,2,0.138,0.322,0.013,24.5,0.938,0.97,0.91,32.6,31.7,63.3,1520
2010-12-30,2010,3,13,364,360.51,0.47,5,Dry,26,4,3,2,24,59,0.16,301.5,0.84,301.5,0,0,0,0,-2,2,26,4,3,0,26,335,990,965.2,24.8,0.154,0.0413,0.00167,0.195,0.00786,2,0.146,0.341,0.0137,24.5,0.94,0.97,0.912,34,33,66,1580
2010-12-31,2010,3,14,365,373.36,0.46,5,Dry,26,4,3,2,24,59,0.16,314.4,0.84,314.4,0,0,0,0,-2,2,26,4,3,0,26,347,990,965.3,24.7,0.158,0.0474,0.00192,0.206,0.00831,2,0.155,0.36,0.0146,24.4,0.942,0.97,0.914,35.4,34.3,68.7,1650
2011-01-01,2010,4,14,1,386.22,0.45,5,Dry,29,5,4,2,33,73,0.19,313.2,0.81,313.2,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0468,0.0019,0.206,0.00836,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.3,1640
2011-01-02,2010,4,14,2,397.43,0.44,5,Dry,29,5,4,2,33,73,0.18,324.4,0.82,324.4,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0521,0.00212,0.216,0.00876,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2011-01-03,2010,4,14,3,410.28,0.43,5,Dry,29,5,4,2,33,73,0.18,337.3,0.82,337.3,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0582,0.00237,0.226,0.00921,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2011-01-04,2010,4,14,4,420.39,0.42,5,Dry,29,5,4,2,33,73,0.17,347.4,0.83,347.4,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.172,0.063,0.00257,0.235,0.00957,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.8,1820
2011-01-05,2010,4,14,5,429.97,0.41,5,Dry,29,5,4,2,33,73,0.17,357,0.83,357,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0675,0.00276,0.242,0.00991,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.9,39,78,1870
2011-01-06,2010,4,14,6,442.82,0.4,5,Dry,29,5,4,2,33,73,0.17,369.8,0.83,369.8,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.179,0.0736,0.00301,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.5,80.9,1940
2011-01-07,2010,4,15,7,456.22,0.39,5,Dry,29,5,4,2,33,73,0.16,383.2,0.84,383.2,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0799,0.00328,0.264,0.0108,2,0.201,0.465,0.0191,23.9,0.953,0.98,0.934,42.8,41.9,83.8,2010
2011-01-08,2010,4,15,8,471.25,0.38,5,Dry,29,5,4,2,33,73,0.15,398.3,0.84,398.3,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.087,0.00358,0.276,0.0114,2,0.211,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,86.9,2090
2011-01-09,2010,4,15,9,489.57,0.37,5,Dry,29,5,4,2,33,73,0.15,416.6,0.85,416.6,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.0956,0.00395,0.292,0.0121,2,0.224,0.515,0.0213,23.7,0.956,0.98,0.937,46.3,45.3,90.7,2180
2011-01-10,2010,4,15,10,508.99,0.36,5,Dry,29,5,4,2,33,73,0.14,436,0.86,436,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00435,0.308,0.0128,2,0.237,0.544,0.0226,23.6,0.957,0.98,0.938,48.2,47.3,94.5,2270
2011-01-11,2010,4,15,11,527.86,0.34,4,Mod_Dry,34,5,4,3,45,91,0.17,436.9,0.83,436.9,0,0,0,0,-3,3,34,5,4,0,48,480,990,966,24,0.205,0.105,0.00438,0.31,0.0129,2,0.237,0.547,0.0228,23.5,0.957,0.98,0.938,48.1,47.2,94.4,2260
2011-01-12,2010,4,15,12,546.72,0.33,4,Mod_Dry,34,5,4,3,45,91,0.17,455.7,0.83,455.7,0,0,0,0,-3,3,34,5,4,0,48,499,990,966.1,23.9,0.212,0.114,0.00477,0.326,0.0136,2,0.25,0.576,0.0241,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
2011-01-13,2010,4,15,13,565.59,0.32,4,Mod_Dry,34,5,4,3,45,91,0.16,474.6,0.84,474.6,0,0,0,0,-3,3,34,5,4,0,48,518,990,966.1,23.9,0.221,0.123,0.00516,0.344,0.0144,2,0.263,0.607,0.0254,23.2,0.956,0.98,0.937,51.7,48.2,96.4,2310
2011-01-14,2010,4,16,14,583.91,0.31,4,Mod_Dry,34,5,4,3,45,91,0.16,492.9,0.84,492.9,0,0,0,0,-3,3,34,5,4,0,48,536,990,966.2,23.8,0.231,0.132,0.00554,0.363,0.0153,3,0.164,0.527,0.0222,23.2,0.945,0.97,0.917,35.4,34.4,103,2470
2011-01-15,2010,4,16,15,603.32,0.3,4,Mod_Dry,34,5,4,3,45,91,0.15,512.3,0.85,512.3,0,0,0,0,-3,3,34,5,4,0,48,555,990,966.3,23.7,0.242,0.143,0.00605,0.385,0.0163,3,0.173,0.558,0.0236,23.1,0.947,0.97,0.919,36.7,35.6,107,2560
2011-01-16,2010,4,16,16,622.19,0.29,4,Mod_Dry,34,5,4,3,45,91,0.15,531.2,0.85,531.2,0,0,0,0,-3,3,34,5,4,0,48,574,990,966.4,23.6,0.253,0.156,0.0066,0.409,0.0173,3,0.182,0.59,0.025,23,0.949,0.972,0.922,37.9,36.9,111,2650
2011-01-17,2010,4,16,17,642.7,0.28,4,Mod_Dry,34,5,4,3,45,91,0.14,551.7,0.86,551.7,0,0,0,0,-3,3,34,5,4,0,48,595,990,966.5,23.5,0.264,0.17,0.00721,0.434,0.0184,3,0.191,0.625,0.0266,22.9,0.951,0.974,0.927,39.3,38.3,115,2760
2011-01-18,2010,4,16,18,664.85,0.27,4,Mod_Dry,34,5,4,3,45,91,0.14,573.9,0.86,573.9,0,0,0,0,-3,3,34,5,4,0,48,617,990,966.6,23.4,0.277,0.184,0.00786,0.461,0.0197,3,0.201,0.662,0.0282,22.8,0.953,0.978,0.931,40.7,39.8,119,2860
2011-01-19,2010,4,16,19,685.9,0.26,4,Mod_Dry,34,5,4,3,45,91,0.13,594.9,0.87,594.9,0,0,0,0,-3,3,34,5,4,0,48,638,990,966.6,23.4,0.289,0.198,0.00849,0.487,0.0209,3,0.21,0.698,0.0299,22.7,0.954,0.98,0.935,42,41.2,124,2970
2011-01-20,2010,4,16,20,706.41,0.25,4,Mod_Dry,34,5,4,3,45,91,0.13,615.4,0.87,615.4,0,0,0,0,-3,3,34,5,4,0,48,658,990,966.7,23.3,0.301,0.212,0.00911,0.513,0.022,3,0.219,0.732,0.0315,22.5,0.955,0.98,0.936,43.3,42.4,127,3060
2011-01-21,2010,4,17,21,724.18,0.25,3,Normal,41,6,4,3,66,120,0.17,604.2,0.83,604.2,0,0,0,0,-3,3,41,6,4,0,69,655,990,966.8,23.2,0.299,0.205,0.00882,0.503,0.0217,3,0.214,0.718,0.0309,22.5,0.955,0.98,0.935,42.4,41.5,125,2990
2011-01-22,2010,4,17,22,740.32,0.24,3,Normal,41,6,4,3,66,120,0.16,620.3,0.84,620.3,0,0,0,0,-3,3,41,6,4,0,69,671,990,966.9,23.1,0.308,0.215,0.00931,0.523,0.0226,3,0.222,0.745,0.0322,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2011-01-23,2010,4,17,23,756.45,0.23,3,Normal,41,6,4,3,66,120,0.16,636.5,0.84,636.5,0,0,0,0,-3,3,41,6,4,0,69,687,990,966.9,23.1,0.317,0.226,0.0098,0.543,0.0235,3,0.229,0.772,0.0335,22.3,0.956,0.98,0.937,44.3,43.5,130,3130
2011-01-24,2010,4,17,24,769.85,0.23,3,Normal,41,6,4,3,66,120,0.16,649.9,0.84,649.9,0,0,0,0,-3,3,41,6,4,0,69,701,990,967,23,0.325,0.235,0.0102,0.56,0.0243,3,0.235,0.795,0.0345,22.2,0.956,0.98,0.937,45.1,44.2,133,3190
2011-01-25,2010,4,17,25,777.57,0.22,3,Normal,41,6,4,3,66,120,0.15,657.6,0.85,657.6,0,0,0,0,-3,3,41,6,4,0,69,709,990,967,23,0.329,0.24,0.0105,0.569,0.0248,3,0.238,0.808,0.0351,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2011-01-26,2010,4,17,26,790,0.22,3,Normal,41,6,4,3,66,120,0.15,670,0.85,670,0,0,0,0,-3,3,41,6,4,0,69,721,990,967.1,22.9,0.336,0.249,0.0108,0.585,0.0255,3,0.244,0.829,0.0361,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2011-01-27,2010,4,17,27,804.3,0.21,3,Normal,41,6,4,3,66,120,0.15,684.3,0.85,684.3,0,0,0,0,-3,3,41,6,4,0,69,735,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.853,0.0373,22,0.957,0.98,0.938,47.2,46.2,139,3330
2011-01-28,2010,4,18,28,819.96,0.21,3,Normal,41,6,4,3,66,120,0.15,700,0.85,700,0,0,0,0,-3,3,41,6,4,0,69,751,990,967.2,22.8,0.353,0.269,0.0118,0.622,0.0273,3,0.257,0.879,0.0385,21.9,0.957,0.98,0.938,48,47.1,141,3390
2011-01-29,2010,4,18,29,840.55,0.2,3,Normal,41,6,4,3,66,120,0.14,720.5,0.86,720.5,0,0,0,0,-3,3,41,6,4,0,69,772,990,967.3,22.7,0.365,0.282,0.0124,0.647,0.0285,3,0.267,0.914,0.0402,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
2011-01-30,2010,4,18,30,866.59,0.19,3,Normal,41,6,4,3,66,120,0.14,746.6,0.86,746.6,0,0,0,0,-3,3,41,6,4,0,69,798,990,967.4,22.6,0.385,0.3,0.0132,0.685,0.0303,3,0.278,0.963,0.0426,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2011-01-31,2010,4,18,31,898.57,0.18,3,Normal,41,6,4,3,66,120,0.13,778.6,0.87,778.6,0,0,0,0,-3,3,41,6,4,0,69,830,990,967.5,22.5,0.414,0.316,0.014,0.73,0.0324,3,0.288,1.02,0.0452,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
2011-02-01,2010,5,18,32,932.32,0.17,3,Normal,43,7,5,4,78,137,0.15,795.3,0.85,795.3,0,0,0,0,-4,4,43,7,5,0,82,850,990,967.6,22.4,0.433,0.324,0.0145,0.757,0.0339,4,0.211,0.968,0.0433,21.4,0.953,0.976,0.93,39.8,38.8,155,3720
2011-02-02,2010,5,18,33,972.44,0.16,3,Normal,43,7,5,4,78,137,0.14,835.4,0.86,835.4,0,0,0,0,-4,4,43,7,5,0,82,890,990,967.8,22.2,0.47,0.343,0.0155,0.813,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2011-02-03,2010,5,18,34,1019.4,0.15,3,Normal,43,7,5,4,78,137,0.13,882.4,0.87,882.4,0,0,0,0,-4,4,43,7,5,0,82,937,990,968,22,0.513,0.366,0.0166,0.879,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.2,42.4,169,4070
2011-02-04,2010,5,19,35,1068.3,0.14,3,Normal,43,7,5,4,78,137,0.13,931.3,0.87,931.3,0,0,0,0,-4,4,43,7,5,0,82,986,990,968.1,21.9,0.558,0.39,0.0178,0.947,0.0433,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2011-02-05,2010,5,19,36,1118.9,0.13,3,Normal,43,7,5,4,78,137,0.12,981.9,0.88,981.9,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.606,0.414,0.0191,1.02,0.047,4,0.274,1.29,0.0596,20.4,0.956,0.98,0.936,47,46.1,184,4420
2011-02-06,2010,5,19,37,1171.2,0.13,3,Normal,43,7,5,4,78,137,0.12,1034,0.88,1034,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.683,0.5,0.0232,1.18,0.0548,4,0.287,1.47,0.0681,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2011-02-07,2010,5,19,38,1225,0.12,3,Normal,43,7,5,4,78,137,0.11,1088,0.89,1088,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.761,0.621,0.029,1.38,0.0646,4,0.298,1.68,0.0785,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
2011-02-08,2010,5,19,39,1292,0.11,3,Normal,43,7,5,4,78,137,0.11,1155,0.89,1100,55,12,2,2,-2,41,55,9,7,2,119,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.935,50,48.2,193,4630
2011-02-09,2010,5,19,40,1354.8,0.11,3,Normal,43,7,5,4,78,137,0.1,1218,0.9,1100,118,27,4,4,0,83,70,11,9,4,161,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2011-02-10,2010,5,19,41,1400.6,0.1,3,Normal,43,7,5,4,78,137,0.098,1264,0.9,1100,164,37,5,5,1,116,80,12,10,5,194,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-02-11,2010,5,20,42,1428.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.11,1266,0.89,1100,166,38,5,5,0,118,87,13,12,5,211,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2011-02-12,2010,5,20,43,1456.5,0.098,2,Mod_Wet,49,8,7,5,93,162,0.11,1294,0.89,1100,194,44,6,6,1,137,93,14,13,6,230,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2011-02-13,2010,5,20,44,1484.8,0.094,2,Mod_Wet,49,8,7,5,93,162,0.11,1323,0.89,1100,223,50,7,7,2,157,99,15,14,7,250,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2011-02-14,2010,5,20,45,1513.4,0.09,2,Mod_Wet,49,8,7,5,93,162,0.11,1351,0.89,1100,251,51,8,8,3,181,100,16,15,8,274,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2011-02-15,2010,5,20,46,1535.8,0.087,2,Mod_Wet,49,8,7,5,93,162,0.1,1374,0.9,1100,274,51,8,8,3,204,100,16,15,8,297,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0904,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2011-02-16,2010,5,20,47,1558.3,0.084,2,Mod_Wet,49,8,7,5,93,162,0.1,1396,0.9,1100,296,51,9,9,4,223,100,17,16,9,316,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2011-02-17,2010,5,20,48,1581,0.082,2,Mod_Wet,49,8,7,5,93,162,0.1,1419,0.9,1100,319,51,10,10,5,243,100,18,17,10,336,1240,990,969.7,20.3,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2011-02-18,2010,5,21,49,1597.3,0.08,2,Mod_Wet,49,8,7,5,93,162,0.1,1435,0.9,1100,335,51,10,10,5,259,100,18,17,10,352,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2011-02-19,2010,5,21,50,1613.7,0.077,2,Mod_Wet,49,8,7,5,93,162,0.1,1452,0.9,1100,352,51,10,11,6,274,100,18,18,11,367,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,46.9,46,184,4420
2011-02-20,2010,5,21,51,1630.1,0.075,2,Mod_Wet,49,8,7,5,93,162,0.099,1468,0.9,1100,368,51,10,11,6,290,100,18,18,11,383,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2011-02-21,2010,5,21,52,1646.6,0.073,2,Mod_Wet,49,8,7,5,93,162,0.098,1485,0.9,1100,385,51,10,12,7,305,100,18,19,12,398,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2011-02-22,2010,5,21,53,1656.5,0.071,2,Mod_Wet,49,8,7,5,93,162,0.098,1495,0.9,1100,395,51,10,12,7,315,100,18,19,12,408,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.951,0.98,0.932,46.6,45.6,183,4380
2011-02-23,2010,5,21,54,1666.5,0.07,2,Mod_Wet,49,8,7,5,93,162,0.097,1504,0.9,1100,404,51,10,12,7,324,100,18,19,12,417,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2011-02-24,2010,5,21,55,1669.8,0.07,2,Mod_Wet,49,8,7,5,93,162,0.097,1508,0.9,1100,408,51,10,12,7,328,100,18,19,12,421,1240,990,970,20,0.911,0.648,0.0325,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2011-02-25,2010,5,22,56,1673.1,0.069,2,Mod_Wet,49,8,7,5,93,162,0.097,1511,0.9,1100,411,51,10,13,7,330,100,18,20,12,423,1240,990,970,20,0.913,0.648,0.0325,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-02-26,2010,5,22,57,1676.4,0.069,2,Mod_Wet,49,8,7,5,93,162,0.097,1514,0.9,1100,414,51,10,13,7,333,100,18,20,12,426,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-02-27,2010,5,22,58,1673.1,0.069,2,Mod_Wet,49,8,7,5,93,162,0.097,1511,0.9,1100,411,51,10,13,7,330,100,18,20,12,423,1240,990,970,20,0.913,0.648,0.0325,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-02-28,2010,5,22,59,1676.4,0.069,2,Mod_Wet,49,8,7,5,93,162,0.097,1514,0.9,1100,414,51,10,13,7,333,100,18,20,12,426,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-03-01,2010,6,22,60,1679.8,0.068,2,Mod_Wet,59,11,12,13,144,239,0.14,1441,0.86,1100,341,41,7,10,-3,286,100,18,22,10,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2011-03-02,2010,6,22,61,1683.1,0.068,2,Mod_Wet,59,11,12,13,144,239,0.14,1444,0.86,1100,344,41,7,10,-3,289,100,18,22,10,433,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2011-03-03,2010,6,22,62,1686.4,0.067,2,Mod_Wet,59,11,12,13,144,239,0.14,1447,0.86,1100,347,41,7,11,-3,291,100,18,23,10,435,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4360
2011-03-04,2010,6,23,63,1689.8,0.067,2,Mod_Wet,59,11,12,13,144,239,0.14,1451,0.86,1100,351,41,7,11,-2,294,100,18,23,11,438,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2011-03-05,2010,6,23,64,1693.1,0.066,2,Mod_Wet,59,11,12,13,144,239,0.14,1454,0.86,1100,354,41,7,11,-2,297,100,18,23,11,441,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2011-03-06,2010,6,23,65,1703.2,0.065,2,Mod_Wet,59,11,12,13,144,239,0.14,1464,0.86,1100,364,41,7,11,-2,307,100,18,23,11,451,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2011-03-07,2010,6,23,66,1706.5,0.064,2,Mod_Wet,59,11,12,13,144,239,0.14,1468,0.86,1100,368,41,7,11,-2,311,100,18,23,11,455,1240,990,970.2,19.8,0.921,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-03-08,2010,6,23,67,1709.8,0.064,2,Mod_Wet,59,11,12,13,144,239,0.14,1471,0.86,1100,371,41,7,11,-2,314,100,18,23,11,458,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-03-09,2010,6,23,68,1713.2,0.063,2,Mod_Wet,59,11,12,13,144,239,0.14,1474,0.86,1100,374,41,7,11,-2,317,100,18,23,11,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
2011-03-10,2010,6,23,69,1716.6,0.063,2,Mod_Wet,59,11,12,13,144,239,0.14,1478,0.86,1100,378,41,7,12,-2,320,100,18,24,11,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-03-11,2010,6,24,70,1719.9,0.062,3,Normal,49,9,9,9,107,183,0.11,1537,0.89,1100,437,51,9,13,4,360,100,18,22,13,467,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-03-12,2010,6,24,71,1723.3,0.062,3,Normal,49,9,9,9,107,183,0.11,1540,0.89,1100,440,51,9,13,4,363,100,18,22,13,470,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-03-13,2010,6,24,72,1726.7,0.061,3,Normal,49,9,9,9,107,183,0.11,1544,0.89,1100,444,51,9,14,4,366,100,18,23,13,473,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-03-14,2010,6,24,73,1730,0.061,3,Normal,49,9,9,9,107,183,0.11,1547,0.89,1100,447,51,9,14,4,369,100,18,23,13,476,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-03-15,2010,6,24,74,1733.4,0.06,3,Normal,49,9,9,9,107,183,0.11,1550,0.89,1100,450,51,9,14,5,371,100,18,23,14,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-03-16,2010,6,24,75,1736.8,0.06,3,Normal,49,9,9,9,107,183,0.1,1554,0.9,1100,454,51,9,14,5,375,100,18,23,14,482,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2011-03-17,2010,6,24,76,1746.9,0.058,3,Normal,49,9,9,9,107,183,0.1,1564,0.9,1100,464,51,9,14,5,385,100,18,23,14,492,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2011-03-18,2010,6,25,77,1757.1,0.057,3,Normal,49,9,9,9,107,183,0.1,1574,0.9,1100,474,51,9,14,5,395,100,18,23,14,502,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-03-19,2010,6,25,78,1767.3,0.056,3,Normal,49,9,9,9,107,183,0.1,1584,0.9,1100,484,51,9,15,6,403,100,18,24,15,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2011-03-20,2010,6,25,79,1777.5,0.055,3,Normal,49,9,9,9,107,183,0.1,1594,0.9,1100,494,51,9,15,6,413,100,18,24,15,520,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2011-03-21,2010,6,25,80,1787.7,0.053,3,Normal,49,9,9,9,107,183,0.1,1605,0.9,1100,505,51,9,15,6,424,100,18,24,15,531,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-03-22,2010,6,25,81,1798,0.052,3,Normal,49,9,9,9,107,183,0.1,1615,0.9,1100,515,51,9,16,6,433,100,18,25,15,540,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2011-03-23,2010,6,25,82,1808.2,0.051,3,Normal,49,9,9,9,107,183,0.1,1625,0.9,1100,525,51,9,16,7,442,100,18,25,16,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2011-03-24,2010,6,25,83,1818.5,0.05,3,Normal,49,9,9,9,107,183,0.1,1636,0.9,1100,536,51,9,16,7,453,100,18,25,16,560,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2011-03-25,2010,6,26,84,1828.8,0.049,3,Normal,49,9,9,9,107,183,0.1,1646,0.9,1100,546,51,9,16,7,463,100,18,25,16,570,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2011-03-26,2010,6,26,85,1839.2,0.048,3,Normal,49,9,9,9,107,183,0.1,1656,0.9,1100,556,51,9,16,8,472,100,18,25,17,579,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-03-27,2010,6,26,86,1856.5,0.046,3,Normal,49,9,9,9,107,183,0.099,1673,0.9,1100,573,51,9,16,8,489,100,18,25,17,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2011-03-28,2010,6,26,87,1873.8,0.045,3,Normal,49,9,9,9,107,183,0.098,1691,0.9,1100,591,51,9,16,9,506,100,18,25,18,613,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2011-03-29,2010,6,26,88,1891.2,0.043,3,Normal,49,9,9,9,107,183,0.097,1708,0.9,1100,608,51,9,16,9,523,100,18,25,18,630,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2011-03-30,2010,6,26,89,1915.7,0.041,3,Normal,49,9,9,9,107,183,0.096,1733,0.9,1100,633,51,9,16,10,547,100,18,25,19,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-03-31,2010,6,26,90,1947.3,0.039,3,Normal,49,9,9,9,107,183,0.094,1764,0.91,1100,664,51,9,16,11,577,100,18,25,20,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2011-04-01,2010,7,27,91,1979.1,0.037,4,Mod_Dry,45,11,10,10,72,148,0.075,1831,0.93,1100,731,55,7,15,12,642,100,18,25,22,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-04-02,2010,7,27,92,2018.2,0.035,4,Mod_Dry,45,11,10,10,72,148,0.073,1870,0.93,1100,770,55,7,15,13,680,100,18,25,23,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2011-04-03,2010,7,27,93,2057.6,0.033,4,Mod_Dry,45,11,10,10,72,148,0.072,1910,0.93,1100,810,55,7,15,14,719,100,18,25,24,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2011-04-04,2010,7,27,94,2104.5,0.03,4,Mod_Dry,45,11,10,10,72,148,0.07,1957,0.93,1100,857,55,7,15,16,764,100,18,25,26,836,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2011-04-05,2010,7,27,95,2159.1,0.027,4,Mod_Dry,45,11,10,10,72,148,0.069,2011,0.93,1100,911,55,7,15,17,817,100,18,25,27,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2011-04-06,2010,7,27,96,2221.5,0.025,4,Mod_Dry,45,11,10,10,72,148,0.067,2074,0.93,1100,974,55,7,15,19,878,100,18,25,29,950,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2011-04-07,2010,7,27,97,2277.1,0.022,4,Mod_Dry,45,11,10,10,72,148,0.065,2129,0.94,1100,1030,55,7,15,21,931,100,18,25,31,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2011-04-08,2010,7,28,98,2318.1,0.02,4,Mod_Dry,45,11,10,10,72,148,0.064,2170,0.94,1100,1070,55,7,15,22,971,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2011-04-09,2010,7,28,99,2359.3,0.018,4,Mod_Dry,45,11,10,10,72,148,0.063,2211,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2011-04-10,2010,7,28,100,2393.3,0.017,4,Mod_Dry,45,11,10,10,72,148,0.062,2245,0.94,1100,1150,55,7,15,24,1040,100,18,25,34,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2011-04-11,2010,7,28,101,2419.8,0.016,3,Normal,54,13,14,19,117,217,0.09,2203,0.91,1100,1100,46,5,11,14,1030,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-04-12,2010,7,28,102,2446.4,0.014,3,Normal,54,13,14,19,117,217,0.089,2229,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-04-13,2010,7,28,103,2465.4,0.014,3,Normal,54,13,14,19,117,217,0.088,2248,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2011-04-14,2010,7,28,104,2476.9,0.013,3,Normal,54,13,14,19,117,217,0.088,2260,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2011-04-15,2010,7,29,105,2480.7,0.013,3,Normal,54,13,14,19,117,217,0.087,2264,0.91,1100,1160,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2011-04-16,2010,7,29,106,2484.6,0.013,3,Normal,54,13,14,19,117,217,0.087,2268,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2011-04-17,2010,7,29,107,2480.7,0.013,3,Normal,54,13,14,19,117,217,0.087,2264,0.91,1100,1160,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2011-04-18,2010,7,29,108,2476.9,0.013,3,Normal,54,13,14,19,117,217,0.088,2260,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2011-04-19,2010,7,29,109,2465.4,0.014,3,Normal,54,13,14,19,117,217,0.088,2248,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2011-04-20,2010,7,29,110,2446.4,0.014,3,Normal,54,13,14,19,117,217,0.089,2229,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-04-21,2010,7,29,111,2427.4,0.015,3,Normal,54,13,14,19,117,217,0.089,2210,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2011-04-22,2010,7,30,112,2408.4,0.016,3,Normal,54,13,14,19,117,217,0.09,2191,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2011-04-23,2010,7,30,113,2382,0.017,3,Normal,54,13,14,19,117,217,0.091,2165,0.91,1100,1070,46,5,11,13,990,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-04-24,2010,7,30,114,2355.6,0.018,3,Normal,54,13,14,19,117,217,0.092,2139,0.91,1100,1040,46,5,11,12,965,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2011-04-25,2010,7,30,115,2329.3,0.02,3,Normal,54,13,14,19,117,217,0.093,2112,0.91,1100,1010,46,5,11,11,939,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2011-04-26,2010,7,30,116,2303.1,0.021,3,Normal,54,13,14,19,117,217,0.094,2086,0.91,1100,986,46,5,11,11,913,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2011-04-27,2010,7,30,117,2269.6,0.022,3,Normal,54,13,14,19,117,217,0.096,2053,0.9,1100,953,46,5,11,10,881,100,18,25,29,998,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2011-04-28,2010,7,30,118,2221.5,0.025,3,Normal,54,13,14,19,117,217,0.098,2005,0.9,1100,905,46,5,11,8,835,100,18,25,27,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2011-04-29,2010,7,31,119,2173.7,0.027,3,Normal,54,13,14,19,117,217,0.1,1957,0.9,1100,857,46,5,11,7,788,100,18,25,26,905,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2011-04-30,2010,7,31,120,2126.3,0.029,3,Normal,54,13,14,19,117,217,0.1,1909,0.9,1100,809,46,5,11,5,742,100,18,25,24,859,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2011-05-01,2010,8,31,121,2079.2,0.031,4,Mod_Dry,47,10,10,10,115,192,0.092,1887,0.91,1100,787,53,8,15,14,697,100,18,25,24,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2011-05-02,2010,8,31,122,2032.5,0.034,4,Mod_Dry,47,10,10,10,115,192,0.095,1841,0.91,1100,741,53,8,15,12,653,100,18,25,22,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2011-05-03,2010,8,31,123,1986.2,0.037,4,Mod_Dry,47,10,10,10,115,192,0.097,1794,0.9,1100,694,53,8,15,11,607,100,18,25,21,722,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-05-04,2010,8,31,124,1940.3,0.039,4,Mod_Dry,47,10,10,10,115,192,0.099,1748,0.9,1100,648,53,8,15,9,563,100,18,25,19,678,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2011-05-05,2010,8,31,125,1901.7,0.042,4,Mod_Dry,47,10,10,10,115,192,0.1,1710,0.9,1100,610,53,8,15,8,526,100,18,25,18,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2011-05-06,2010,8,32,126,1863.4,0.046,4,Mod_Dry,47,10,10,10,115,192,0.1,1671,0.9,1100,571,53,8,15,7,488,100,18,25,17,603,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2011-05-07,2010,8,32,127,1825.4,0.049,4,Mod_Dry,47,10,10,10,115,192,0.1,1633,0.9,1100,533,53,8,15,6,451,100,18,25,16,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2011-05-08,2010,8,32,128,1787.7,0.053,4,Mod_Dry,47,10,10,10,115,192,0.11,1596,0.89,1100,496,53,8,15,5,415,100,18,25,15,530,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-05-09,2010,8,32,129,1750.3,0.058,4,Mod_Dry,47,10,10,10,115,192,0.11,1558,0.89,1100,458,53,8,14,4,379,100,18,24,14,494,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-05-10,2010,8,32,130,1713.2,0.063,4,Mod_Dry,47,10,10,10,115,192,0.11,1521,0.89,1100,421,53,8,13,3,344,100,18,23,13,459,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
2011-05-11,2010,8,32,131,1676.4,0.069,4,Mod_Dry,47,10,10,10,115,192,0.12,1484,0.89,1100,384,53,8,12,2,309,100,18,22,12,424,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2011-05-12,2010,8,32,132,1646.6,0.073,4,Mod_Dry,47,10,10,10,115,192,0.12,1455,0.88,1100,355,53,8,11,1,282,100,18,21,11,397,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2011-05-13,2010,8,33,133,1616.9,0.077,4,Mod_Dry,47,10,10,10,115,192,0.12,1425,0.88,1100,325,53,8,10,0,254,100,18,20,10,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2011-05-14,2010,8,33,134,1587.5,0.081,4,Mod_Dry,47,10,10,10,115,192,0.12,1396,0.88,1100,296,53,8,9,-1,227,100,18,19,9,342,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2011-05-15,2010,8,33,135,1558.3,0.084,4,Mod_Dry,47,10,10,10,115,192,0.12,1366,0.88,1100,266,53,8,8,-2,199,100,18,18,8,314,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2011-05-16,2010,8,33,136,1529.4,0.088,4,Mod_Dry,47,10,10,10,115,192,0.13,1337,0.87,1100,237,53,7,7,-3,173,100,17,17,7,288,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2011-05-17,2010,8,33,137,1500.7,0.092,4,Mod_Dry,47,10,10,10,115,192,0.13,1309,0.87,1100,209,47,6,6,-4,154,94,16,16,6,269,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2011-05-18,2010,8,33,138,1472.2,0.095,4,Mod_Dry,47,10,10,10,115,192,0.13,1280,0.87,1100,180,41,5,5,-5,134,88,15,15,5,249,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2011-05-19,2010,8,33,139,1444,0.099,4,Mod_Dry,47,10,10,10,115,192,0.13,1252,0.87,1100,152,34,5,5,-5,113,81,15,15,5,228,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-05-20,2010,8,34,140,1416,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1224,0.86,1100,124,28,4,4,-6,94,75,14,14,4,209,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-05-21,2010,8,34,141,1388.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1196,0.86,1100,96,22,3,3,-7,75,69,13,13,3,190,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2011-05-22,2010,8,34,142,1336.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1145,0.86,1100,45,10,1,1,-9,42,57,11,11,1,157,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2011-05-23,2010,8,34,143,1292,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1100,0.85,1100,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2011-05-24,2010,8,34,144,1248,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1056,0.85,1056,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.732,0.549,0.0258,1.28,0.0601,4,0.291,1.57,0.0738,19.7,0.954,0.98,0.935,48.8,47.8,191,4590
2011-05-25,2010,8,34,145,1210.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1019,0.84,1019,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.677,0.465,0.0217,1.14,0.0533,4,0.284,1.43,0.0665,20,0.955,0.98,0.936,47.7,46.8,187,4490
2011-05-26,2010,8,34,146,1174,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,982,0.84,982,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.624,0.414,0.0192,1.04,0.0482,4,0.274,1.31,0.0609,20.2,0.955,0.98,0.936,46.6,45.6,182,4380
2011-05-27,2010,8,35,147,1143.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,951.5,0.83,951.5,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.587,0.4,0.0185,0.987,0.0456,4,0.264,1.25,0.0578,20.4,0.955,0.98,0.936,45.5,44.5,178,4280
2011-05-28,2010,8,35,148,1113.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,921.5,0.83,921.5,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.56,0.385,0.0177,0.945,0.0435,4,0.254,1.2,0.0551,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2011-05-29,2010,8,35,149,1084.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,892.1,0.82,892.1,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.904,0.0414,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4070
2011-05-30,2010,8,35,150,1055.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,863.2,0.82,863.2,0,0,0,0,-10,10,47,10,10,0,125,930,990,968.1,21.9,0.506,0.357,0.0163,0.863,0.0394,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42.1,41.2,165,3960
2011-05-31,2010,8,35,151,1032,0.15,4,Mod_Dry,47,10,10,10,115,192,0.19,840,0.81,840,0,0,0,0,-10,10,47,10,10,0,125,907,990,968,22,0.485,0.346,0.0157,0.831,0.0378,4,0.226,1.06,0.048,20.9,0.954,0.978,0.933,41.1,40.3,161,3860
2011-06-01,2010,9,35,152,1009.3,0.15,4,Mod_Dry,45,10,9,9,88,161,0.16,848.3,0.84,848.3,0,0,0,0,-9,9,45,10,9,0,97,912,990,967.9,22.1,0.49,0.35,0.0158,0.84,0.038,4,0.229,1.07,0.0484,21,0.954,0.98,0.935,41.7,40.8,163,3920
2011-06-02,2010,9,35,153,987.03,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,826,0.84,826,0,0,0,0,-9,9,45,10,9,0,97,890,990,967.8,22.2,0.47,0.339,0.0153,0.808,0.0365,4,0.221,1.03,0.0465,21.1,0.954,0.978,0.932,40.8,39.9,160,3830
2011-06-03,2010,9,36,154,965.23,0.16,4,Mod_Dry,45,10,9,9,88,161,0.17,804.2,0.83,804.2,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.45,0.328,0.0148,0.778,0.035,4,0.214,0.992,0.0446,21.2,0.953,0.976,0.93,39.9,39,156,3740
2011-06-04,2010,9,36,155,948.62,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,787.6,0.83,787.6,0,0,0,0,-9,9,45,10,9,0,97,852,990,967.7,22.3,0.435,0.32,0.0144,0.755,0.0338,4,0.208,0.963,0.0432,21.3,0.953,0.974,0.928,39.3,38.3,153,3670
2011-06-05,2010,9,36,156,932.32,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,771.3,0.83,771.3,0,0,0,0,-9,9,45,10,9,0,97,835,990,967.6,22.4,0.42,0.312,0.014,0.732,0.0327,3,0.286,1.02,0.0455,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2011-06-06,2010,9,36,157,916.37,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,755.4,0.82,755.4,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.405,0.305,0.0136,0.71,0.0316,3,0.281,0.991,0.0442,21.4,0.957,0.98,0.938,50.7,48.2,145,3470
2011-06-07,2010,9,36,158,900.77,0.18,4,Mod_Dry,45,10,9,9,88,161,0.18,739.8,0.82,739.8,0,0,0,0,-9,9,45,10,9,0,97,804,990,967.5,22.5,0.391,0.295,0.0131,0.686,0.0305,3,0.275,0.961,0.0427,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2011-06-08,2010,9,36,159,885.55,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,724.5,0.82,724.5,0,0,0,0,-9,9,45,10,9,0,97,789,990,967.4,22.6,0.377,0.285,0.0126,0.662,0.0293,3,0.269,0.93,0.0412,21.6,0.957,0.98,0.938,49,48,144,3460
2011-06-09,2010,9,36,160,870.75,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,709.8,0.81,709.8,0,0,0,0,-9,9,45,10,9,0,97,774,990,967.4,22.6,0.366,0.275,0.0122,0.641,0.0284,3,0.262,0.903,0.0399,21.7,0.957,0.98,0.938,48.2,47.2,142,3400
2011-06-10,2010,9,37,161,856.38,0.19,4,Mod_Dry,45,10,9,9,88,161,0.19,695.4,0.81,695.4,0,0,0,0,-9,9,45,10,9,0,97,759,990,967.3,22.7,0.358,0.266,0.0117,0.624,0.0275,3,0.255,0.879,0.0388,21.8,0.957,0.98,0.938,47.4,46.5,139,3340
2011-06-11,2010,9,37,162,842.49,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,681.5,0.81,681.5,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0267,3,0.249,0.856,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2011-06-12,2010,9,37,163,829.14,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,668.1,0.81,668.1,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.343,0.247,0.0109,0.59,0.0259,3,0.243,0.833,0.0366,22,0.957,0.98,0.938,45.9,44.9,135,3240
2011-06-13,2010,9,37,164,816.38,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,655.4,0.8,655.4,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.239,0.0105,0.574,0.0251,3,0.237,0.812,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2011-06-14,2010,9,37,165,804.3,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,643.3,0.8,643.3,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.231,0.0101,0.559,0.0244,3,0.232,0.791,0.0346,22.1,0.956,0.98,0.937,44.4,43.5,131,3130
2011-06-15,2010,9,37,166,796.17,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,635.2,0.8,635.2,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00983,0.549,0.024,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2011-06-16,2010,9,37,167,788.51,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,627.5,0.8,627.5,0,0,0,0,-9,9,45,10,9,0,97,692,990,967.1,22.9,0.319,0.22,0.0096,0.54,0.0235,3,0.225,0.765,0.0333,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2011-06-17,2010,9,38,168,781.45,0.22,4,Mod_Dry,45,10,9,9,88,161,0.21,620.5,0.79,620.5,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00938,0.531,0.0231,3,0.222,0.753,0.0328,22.2,0.955,0.98,0.936,43,42.2,127,3040
