date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-06-18,2010,9,38,169,772.97,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,612,0.79,612,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.311,0.21,0.00912,0.52,0.0226,3,0.218,0.738,0.0321,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2011-06-19,2010,9,38,170,764.93,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,603.9,0.79,603.9,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.204,0.00887,0.511,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42,41.2,124,2970
2011-06-20,2010,9,38,171,752.07,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,591.1,0.79,591.1,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.299,0.196,0.00848,0.495,0.0214,3,0.208,0.703,0.0304,22.4,0.954,0.979,0.933,41.3,40.4,121,2910
2011-06-21,2010,9,38,172,740.86,0.24,4,Mod_Dry,45,10,9,9,88,161,0.22,579.9,0.78,579.9,0,0,0,0,-9,9,45,10,9,0,97,644,990,966.9,23.1,0.292,0.188,0.00814,0.481,0.0208,3,0.203,0.684,0.0296,22.5,0.953,0.977,0.931,40.6,39.6,119,2850
2011-06-22,2010,9,38,173,729.11,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,568.1,0.78,568.1,0,0,0,0,-9,9,45,10,9,0,97,632,990,966.8,23.2,0.286,0.18,0.00779,0.466,0.0201,3,0.198,0.664,0.0287,22.5,0.952,0.976,0.929,39.8,38.8,117,2800
2011-06-23,2010,9,38,174,717.35,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,556.4,0.78,556.4,0,0,0,0,-9,9,45,10,9,0,97,620,990,966.8,23.2,0.279,0.173,0.00743,0.452,0.0194,3,0.193,0.645,0.0277,22.6,0.951,0.974,0.926,39.1,38.1,114,2740
2011-06-24,2010,9,39,175,705.59,0.25,4,Mod_Dry,45,10,9,9,88,161,0.23,544.6,0.77,544.6,0,0,0,0,-9,9,45,10,9,0,97,609,990,966.7,23.3,0.272,0.165,0.00708,0.437,0.0188,3,0.188,0.625,0.0268,22.7,0.95,0.972,0.924,38.3,37.3,112,2680
2011-06-25,2010,9,39,176,694.38,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,533.4,0.77,533.4,0,0,0,0,-9,9,45,10,9,0,97,597,990,966.7,23.3,0.266,0.157,0.00674,0.423,0.0182,3,0.183,0.606,0.026,22.7,0.949,0.971,0.922,37.6,36.5,110,2630
2011-06-26,2010,9,39,177,684.26,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,523.3,0.77,523.3,0,0,0,0,-9,9,45,10,9,0,97,587,990,966.6,23.4,0.26,0.151,0.00644,0.411,0.0176,3,0.178,0.589,0.0252,22.8,0.949,0.97,0.92,37,35.8,108,2580
2011-06-27,2010,9,39,178,673.6,0.27,4,Mod_Dry,45,10,9,9,88,161,0.24,512.6,0.76,512.6,0,0,0,0,-9,9,45,10,9,0,97,577,990,966.6,23.4,0.254,0.143,0.00613,0.398,0.017,3,0.173,0.571,0.0244,22.8,0.948,0.97,0.919,36.3,35.2,106,2530
2011-06-28,2010,9,39,179,662.93,0.27,4,Mod_Dry,45,10,9,9,88,161,0.24,501.9,0.76,501.9,0,0,0,0,-9,9,45,10,9,0,97,566,990,966.6,23.4,0.248,0.136,0.00581,0.384,0.0164,3,0.168,0.553,0.0236,22.9,0.946,0.97,0.918,35.6,34.5,103,2480
2011-06-29,2010,9,39,180,652.82,0.27,4,Mod_Dry,45,10,9,9,88,161,0.25,491.8,0.75,491.8,0,0,0,0,-9,9,45,10,9,0,97,556,990,966.5,23.5,0.242,0.131,0.00558,0.374,0.0159,2,0.274,0.648,0.0276,22.8,0.956,0.98,0.937,52.7,48.2,96.4,2310
2011-06-30,2010,9,39,181,643.79,0.28,4,Mod_Dry,45,10,9,9,88,161,0.25,482.8,0.75,482.8,0,0,0,0,-9,9,45,10,9,0,97,547,990,966.5,23.5,0.237,0.127,0.00539,0.364,0.0155,2,0.268,0.633,0.0269,22.9,0.956,0.98,0.937,51.8,48.2,96.4,2310
2011-07-01,2010,10,40,182,634.22,0.28,3,Normal,50,10,9,9,108,186,0.29,448.2,0.71,448.2,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.22,0.111,0.00469,0.331,0.014,2,0.245,0.576,0.0244,23,0.958,0.98,0.939,48.4,47.4,94.9,2280
2011-07-02,2010,10,40,183,624.65,0.29,3,Normal,50,10,9,9,108,186,0.3,438.6,0.7,438.6,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.00449,0.321,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.4,46.5,93,2230
2011-07-03,2010,10,40,184,615.08,0.29,3,Normal,50,10,9,9,108,186,0.3,429.1,0.7,429.1,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.102,0.00429,0.313,0.0132,2,0.232,0.545,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.1,2190
2011-07-04,2010,10,40,185,606.06,0.3,3,Normal,50,10,9,9,108,186,0.31,420.1,0.69,420.1,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0973,0.00411,0.305,0.0129,2,0.226,0.531,0.0224,23.1,0.956,0.98,0.937,45.6,44.7,89.3,2140
2011-07-05,2010,10,40,186,598.13,0.3,3,Normal,50,10,9,9,108,186,0.31,412.1,0.69,412.1,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0935,0.00394,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.8,2110
2011-07-06,2010,10,40,187,589.65,0.3,3,Normal,50,10,9,9,108,186,0.32,403.6,0.69,403.6,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.202,0.0895,0.00377,0.292,0.0123,2,0.215,0.507,0.0213,23.2,0.955,0.98,0.936,43.9,43.1,86.1,2070
2011-07-07,2010,10,40,188,581.18,0.31,3,Normal,50,10,9,9,108,186,0.32,395.2,0.68,395.2,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0855,0.0036,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.4,2030
2011-07-08,2010,10,41,189,572.7,0.32,3,Normal,50,10,9,9,108,186,0.33,386.7,0.68,386.7,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.196,0.0815,0.00342,0.278,0.0117,2,0.204,0.481,0.0202,23.3,0.953,0.98,0.934,42.2,41.3,82.7,1980
2011-07-09,2010,10,41,190,564.22,0.32,3,Normal,50,10,9,9,108,186,0.33,378.2,0.67,378.2,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0775,0.00325,0.271,0.0114,2,0.198,0.469,0.0196,23.4,0.952,0.979,0.932,41.3,40.4,80.9,1940
2011-07-10,2010,10,41,191,556.29,0.33,3,Normal,50,10,9,9,108,186,0.33,370.3,0.67,370.3,0,0,0,0,-9,9,50,10,9,0,117,439,990,966.1,23.9,0.191,0.0738,0.00309,0.264,0.0111,2,0.192,0.457,0.0191,23.4,0.951,0.977,0.929,40.5,39.6,79.1,1900
2011-07-11,2010,10,41,192,548.36,0.33,3,Normal,50,10,9,9,108,186,0.34,362.4,0.66,362.4,0,0,0,0,-9,9,50,10,9,0,117,431,990,966.1,23.9,0.188,0.07,0.00293,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.3,1860
2011-07-12,2010,10,41,193,541.53,0.34,3,Normal,50,10,9,9,108,186,0.34,355.5,0.66,355.5,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.185,0.0668,0.00279,0.252,0.0105,2,0.182,0.435,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.8,1820
2011-07-13,2010,10,41,194,534.14,0.34,3,Normal,50,10,9,9,108,186,0.35,348.1,0.65,348.1,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0633,0.00264,0.246,0.0103,2,0.177,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.1,74.2,1780
2011-07-14,2010,10,41,195,526.76,0.34,3,Normal,50,10,9,9,108,186,0.35,340.8,0.65,340.8,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0598,0.00249,0.24,0.00999,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.5,1740
2011-07-15,2010,10,42,196,519.38,0.35,3,Normal,50,10,9,9,108,186,0.36,333.4,0.64,333.4,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.178,0.0564,0.00234,0.234,0.00972,2,0.168,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2011-07-16,2010,10,42,197,512.54,0.35,3,Normal,50,10,9,9,108,186,0.36,326.5,0.64,326.5,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0531,0.00221,0.228,0.00947,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2011-07-17,2010,10,42,198,505.71,0.36,3,Normal,50,10,9,9,108,186,0.37,319.7,0.63,319.7,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00923,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.2,1640
2011-07-18,2010,10,42,199,498.87,0.36,3,Normal,50,10,9,9,108,186,0.37,312.9,0.63,312.9,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0467,0.00193,0.217,0.00898,2,0.154,0.371,0.0153,23.8,0.943,0.97,0.915,34.4,33.4,66.7,1600
2011-07-19,2010,10,42,200,493.13,0.36,3,Normal,50,10,9,9,108,186,0.38,307.1,0.62,307.1,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.044,0.00182,0.212,0.00878,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2011-07-20,2010,10,42,201,486.84,0.37,3,Normal,50,10,9,9,108,186,0.38,300.8,0.62,300.8,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.041,0.00169,0.207,0.00855,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.3,1540
2011-07-21,2010,10,42,202,480.55,0.37,3,Normal,50,10,9,9,108,186,0.39,294.6,0.61,294.6,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.038,0.00157,0.202,0.00833,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,62.9,1510
2011-07-22,2010,10,43,203,474.26,0.38,3,Normal,50,10,9,9,108,186,0.39,288.3,0.61,288.3,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0351,0.00144,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.7,30.8,61.6,1480
2011-07-23,2010,10,43,204,467.97,0.38,3,Normal,50,10,9,9,108,186,0.4,282,0.6,282,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.0321,0.00132,0.191,0.00788,2,0.133,0.324,0.0133,24,0.937,0.97,0.909,31.1,30.1,60.2,1450
2011-07-24,2010,10,43,205,462.23,0.39,3,Normal,50,10,9,9,108,186,0.4,276.2,0.6,276.2,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0294,0.00121,0.187,0.00768,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2011-07-25,2010,10,43,206,456.49,0.39,3,Normal,50,10,9,9,108,186,0.41,270.5,0.59,270.5,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0267,0.0011,0.182,0.00748,2,0.125,0.307,0.0126,24,0.935,0.97,0.906,29.8,28.9,57.8,1390
2011-07-26,2010,10,43,207,450.75,0.39,3,Normal,50,10,9,9,108,186,0.41,264.8,0.59,264.8,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.024,0.000983,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2011-07-27,2010,10,43,208,446.1,0.4,3,Normal,50,10,9,9,108,186,0.42,260.1,0.58,260.1,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0218,0.000892,0.173,0.00711,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.6,1330
2011-07-28,2010,10,43,209,440.9,0.4,3,Normal,50,10,9,9,108,186,0.42,254.9,0.58,254.9,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0193,0.000791,0.169,0.00693,2,0.115,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.5,1310
2011-07-29,2010,10,44,210,435.71,0.4,3,Normal,50,10,9,9,108,186,0.43,249.7,0.57,249.7,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.017,0.000695,0.165,0.00675,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.4,1280
2011-07-30,2010,10,44,211,430.51,0.41,3,Normal,50,10,9,9,108,186,0.43,244.5,0.57,244.5,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.146,0.0165,0.000676,0.163,0.00665,2,0.108,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
2011-07-31,2010,10,44,212,425.32,0.41,3,Normal,50,10,9,9,108,186,0.44,239.3,0.56,239.3,0,0,0,0,-9,9,50,10,9,0,117,308,990,965.5,24.5,0.144,0.0161,0.000657,0.16,0.00655,2,0.104,0.264,0.0108,24.2,0.926,0.97,0.899,26.3,25.5,51.1,1230
2011-08-01,2010,11,44,213,419.03,0.42,3,Normal,47,8,6,5,89,155,0.37,264,0.63,264,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0236,0.000964,0.174,0.00709,2,0.121,0.295,0.012,24.2,0.933,0.97,0.905,29.3,28.4,56.7,1360
2011-08-02,2010,11,44,214,413.29,0.42,3,Normal,47,8,6,5,89,155,0.38,258.3,0.63,258.3,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0209,0.000852,0.169,0.00689,2,0.117,0.286,0.0117,24.3,0.932,0.97,0.904,28.6,27.8,55.5,1330
2011-08-03,2010,11,44,215,407.54,0.43,3,Normal,47,8,6,5,89,155,0.38,252.5,0.62,252.5,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0182,0.000741,0.164,0.00669,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,28,27.1,54.3,1300
2011-08-04,2010,11,44,216,401.8,0.43,3,Normal,47,8,6,5,89,155,0.39,246.8,0.61,246.8,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0167,0.00068,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
2011-08-05,2010,11,45,217,397.15,0.44,3,Normal,47,8,6,5,89,155,0.39,242.2,0.61,242.2,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0163,0.000664,0.159,0.00645,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52,1250
2011-08-06,2010,11,45,218,391.96,0.44,3,Normal,47,8,6,5,89,155,0.4,237,0.6,237,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000645,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.9,1220
2011-08-07,2010,11,45,219,386.76,0.45,3,Normal,47,8,6,5,89,155,0.4,231.8,0.6,231.8,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0154,0.000626,0.154,0.00626,2,0.0989,0.253,0.0103,24.4,0.924,0.97,0.896,25.6,24.9,49.7,1190
2011-08-08,2010,11,45,220,381.57,0.45,3,Normal,47,8,6,5,89,155,0.41,226.6,0.59,226.6,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000608,0.152,0.00616,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2011-08-09,2010,11,45,221,376.37,0.46,3,Normal,47,8,6,5,89,155,0.41,221.4,0.59,221.4,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0146,0.000589,0.15,0.00606,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.6,48.2,48.2,1160
2011-08-10,2010,11,45,222,371.72,0.46,3,Normal,47,8,6,5,89,155,0.42,216.7,0.58,216.7,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000573,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2011-08-11,2010,11,45,223,367.07,0.47,3,Normal,47,8,6,5,89,155,0.42,212.1,0.58,212.1,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000556,0.146,0.00588,1,0.229,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.6,47.6,1140
2011-08-12,2010,11,46,224,362.43,0.47,3,Normal,47,8,6,5,89,155,0.43,207.4,0.57,207.4,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.00054,0.144,0.0058,1,0.223,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2011-08-13,2010,11,46,225,358.87,0.47,3,Normal,47,8,6,5,89,155,0.43,203.9,0.57,203.9,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.7,45.8,45.8,1100
2011-08-14,2010,11,46,226,354.77,0.48,3,Normal,47,8,6,5,89,155,0.44,199.8,0.56,199.8,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000513,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2011-08-15,2010,11,46,227,350.67,0.48,3,Normal,47,8,6,5,89,155,0.44,195.7,0.56,195.7,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.139,0.00557,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.8,43.9,43.9,1050
2011-08-16,2010,11,46,228,346.57,0.49,3,Normal,47,8,6,5,89,155,0.45,191.6,0.55,191.6,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.012,0.000484,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2011-08-17,2010,11,46,229,342.47,0.49,3,Normal,47,8,6,5,89,155,0.45,187.5,0.55,187.5,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.00047,0.135,0.00542,1,0.196,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2011-08-18,2010,11,46,230,338.36,0.5,3,Normal,47,8,6,5,89,155,0.46,183.4,0.54,183.4,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000455,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.2,41.2,988
2011-08-19,2010,11,47,231,334.26,0.5,3,Normal,47,8,6,5,89,155,0.46,179.3,0.54,179.3,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.000441,0.131,0.00527,1,0.185,0.316,0.0127,24.6,0.949,0.978,0.928,41,40.2,40.2,964
2011-08-20,2010,11,47,232,330.71,0.5,3,Normal,47,8,6,5,89,155,0.47,175.7,0.53,175.7,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.309,0.0124,24.6,0.948,0.977,0.925,40.2,39.3,39.3,943
2011-08-21,2010,11,47,233,327.15,0.51,3,Normal,47,8,6,5,89,155,0.47,172.2,0.53,172.2,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000416,0.128,0.00514,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.4,38.4,38.4,922
2011-08-22,2010,11,47,234,323.6,0.51,3,Normal,47,8,6,5,89,155,0.48,168.6,0.52,168.6,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000404,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.5,37.5,901
2011-08-23,2010,11,47,235,320.04,0.52,3,Normal,47,8,6,5,89,155,0.48,165,0.52,165,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00978,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,880
2011-08-24,2010,11,47,236,316.49,0.52,3,Normal,47,8,6,5,89,155,0.49,161.5,0.51,161.5,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00948,0.000379,0.124,0.00494,1,0.161,0.284,0.0114,24.7,0.943,0.97,0.915,36.9,35.8,35.8,860
2011-08-25,2010,11,47,237,312.93,0.53,3,Normal,47,8,6,5,89,155,0.49,157.9,0.51,157.9,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00917,0.000366,0.122,0.00487,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.1,35,35,841
2011-08-26,2010,11,48,238,310.47,0.53,3,Normal,47,8,6,5,89,155,0.5,155.5,0.5,155.5,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00896,0.000358,0.121,0.00483,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.6,34.5,34.5,828
2011-08-27,2010,11,48,239,307.47,0.53,3,Normal,47,8,6,5,89,155,0.5,152.5,0.5,152.5,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00871,0.000348,0.12,0.00477,1,0.148,0.268,0.0107,24.8,0.94,0.97,0.912,34.9,33.8,33.8,812
2011-08-28,2010,11,48,240,304.46,0.54,3,Normal,47,8,6,5,89,155,0.51,149.5,0.49,149.5,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00845,0.000337,0.118,0.00472,1,0.144,0.263,0.0105,24.8,0.939,0.97,0.911,34.2,33.1,33.1,795
2011-08-29,2010,11,48,241,301.45,0.54,3,Normal,47,8,6,5,89,155,0.51,146.4,0.49,146.4,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.0082,0.000327,0.117,0.00466,1,0.14,0.257,0.0102,24.8,0.938,0.97,0.91,33.5,32.5,32.5,779
2011-08-30,2010,11,48,242,298.44,0.55,3,Normal,47,8,6,5,89,155,0.52,143.4,0.48,143.4,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.108,0.00794,0.000316,0.116,0.00461,1,0.136,0.252,0.01,24.9,0.937,0.97,0.909,32.8,31.8,31.8,762
2011-08-31,2010,11,48,243,295.43,0.55,3,Normal,47,8,6,5,89,155,0.53,140.4,0.47,140.4,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.107,0.00769,0.000306,0.114,0.00455,1,0.132,0.246,0.00981,24.9,0.935,0.97,0.907,32,31.1,31.1,746
2011-09-01,2010,12,48,244,291.33,0.56,3,Normal,40,6,4,3,65,118,0.41,173.3,0.59,173.3,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.947,0.976,0.924,40,39,39,936
2011-09-02,2010,12,49,245,286.68,0.56,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2011-09-03,2010,12,49,246,282.04,0.57,3,Normal,40,6,4,3,65,118,0.42,164,0.58,164,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
2011-09-04,2010,12,49,247,278.48,0.57,3,Normal,40,6,4,3,65,118,0.42,160.5,0.58,160.5,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00939,0.000373,0.119,0.00473,1,0.159,0.278,0.0111,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2011-09-05,2010,12,49,248,274.38,0.58,3,Normal,40,6,4,3,65,118,0.43,156.4,0.57,156.4,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2011-09-06,2010,12,49,249,270.28,0.59,3,Normal,40,6,4,3,65,118,0.44,152.3,0.56,152.3,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00869,0.000345,0.116,0.00458,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,816
2011-09-07,2010,12,49,250,266.18,0.59,3,Normal,40,6,4,3,65,118,0.44,148.2,0.56,148.2,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00835,0.000331,0.114,0.00451,1,0.143,0.256,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
2011-09-08,2010,12,49,251,262.07,0.6,3,Normal,40,6,4,3,65,118,0.45,144.1,0.55,144.1,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.008,0.000317,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2011-09-09,2010,12,50,252,258.52,0.61,3,Normal,40,6,4,3,65,118,0.46,140.5,0.54,140.5,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00769,0.000305,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.3,31.3,31.3,751
2011-09-10,2010,12,50,253,254.97,0.61,3,Normal,40,6,4,3,65,118,0.46,137,0.54,137,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00431,1,0.127,0.236,0.00935,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2011-09-11,2010,12,50,254,251.41,0.62,3,Normal,40,6,4,3,65,118,0.47,133.4,0.53,133.4,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00709,0.00028,0.107,0.00424,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
2011-09-12,2010,12,50,255,248.95,0.63,3,Normal,40,6,4,3,65,118,0.47,130.9,0.53,130.9,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00688,0.000272,0.106,0.0042,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2011-09-13,2010,12,50,256,245.94,0.63,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000262,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2011-09-14,2010,12,50,257,242.93,0.64,3,Normal,40,6,4,3,65,118,0.49,124.9,0.51,124.9,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0973,0.00637,0.000251,0.104,0.00409,1,0.111,0.215,0.00848,25.1,0.929,0.97,0.901,28.6,27.7,27.7,666
2011-09-15,2010,12,50,258,239.93,0.65,3,Normal,40,6,4,3,65,118,0.49,121.9,0.51,121.9,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0962,0.00611,0.000241,0.102,0.00403,1,0.107,0.209,0.00826,25.2,0.927,0.97,0.899,27.9,27,27,649
2011-09-16,2010,12,51,259,236.92,0.65,3,Normal,40,6,4,3,65,118,0.5,118.9,0.5,118.9,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00586,0.000231,0.101,0.00398,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
2011-09-17,2010,12,51,260,233.91,0.66,3,Normal,40,6,4,3,65,118,0.5,115.9,0.5,115.9,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.0056,0.000221,0.0997,0.00393,1,0.099,0.199,0.00782,25.2,0.923,0.97,0.895,26.4,25.6,25.6,615
2011-09-18,2010,12,51,261,230.9,0.67,3,Normal,40,6,4,3,65,118,0.51,112.9,0.49,112.9,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00535,0.00021,0.0984,0.00387,1,0.0949,0.193,0.00761,25.2,0.921,0.97,0.893,25.7,24.9,24.9,598
2011-09-19,2010,12,51,262,228.44,0.67,3,Normal,40,6,4,3,65,118,0.52,110.4,0.48,110.4,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0922,0.00514,0.000202,0.0973,0.00383,1,0.0916,0.189,0.00743,25.2,0.919,0.97,0.891,25.1,24.4,24.4,585
2011-09-20,2010,12,51,263,225.98,0.68,3,Normal,40,6,4,3,65,118,0.52,108,0.48,108,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0913,0.00493,0.000194,0.0962,0.00378,1,0.0883,0.184,0.00725,25.3,0.917,0.97,0.89,24.5,23.8,23.8,571
2011-09-21,2010,12,51,264,223.52,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,132.5,0.59,132.5,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0978,0.00701,0.000276,0.105,0.00412,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2011-09-22,2010,12,51,265,221.06,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,130.1,0.59,130.1,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.00681,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.3,0.931,0.97,0.903,30,29.1,29.1,698
2011-09-23,2010,12,52,266,218.6,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,127.6,0.58,127.6,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.0066,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2011-09-24,2010,12,52,267,216.14,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00639,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,28,28,671
2011-09-25,2010,12,52,268,213.68,0.71,4,Mod_Dry,34,6,4,3,44,91,0.43,122.7,0.57,122.7,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00618,0.000242,0.101,0.00394,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2011-09-26,2010,12,52,269,212.31,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,121.3,0.57,121.3,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00606,0.000237,0.0999,0.00392,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2011-09-27,2010,12,52,270,210.39,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,119.4,0.57,119.4,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.0059,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2011-09-28,2010,12,52,271,208.48,0.73,4,Mod_Dry,34,6,4,3,44,91,0.44,117.5,0.56,117.5,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.5,25.5,0.0925,0.00574,0.000225,0.0983,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,27,26.2,26.2,628
2011-09-29,2010,12,52,272,206.57,0.74,4,Mod_Dry,34,6,4,3,44,91,0.44,115.6,0.56,115.6,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0918,0.00557,0.000218,0.0974,0.00381,1,0.0985,0.196,0.00767,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2011-09-30,2010,12,53,273,204.65,0.75,4,Mod_Dry,34,6,4,3,44,91,0.45,113.7,0.56,113.7,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0912,0.00541,0.000212,0.0966,0.00378,1,0.0959,0.193,0.00753,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2011-10-01,2011,1,1,274,202.74,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0947,0.00678,0.000265,0.102,0.00397,1,0.118,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2011-10-02,2011,1,1,275,206.84,0.74,4,Mod_Dry,31,4,3,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0962,0.00713,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2011-10-03,2011,1,1,276,209.3,0.73,4,Mod_Dry,31,4,3,2,33,73,0.35,136.3,0.65,136.3,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.097,0.00734,0.000287,0.104,0.00409,1,0.127,0.231,0.00904,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2011-10-04,2011,1,1,277,207.93,0.73,4,Mod_Dry,31,4,3,2,33,73,0.35,134.9,0.65,134.9,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0966,0.00722,0.000283,0.104,0.00406,1,0.125,0.228,0.00894,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2011-10-05,2011,1,1,278,206.02,0.74,4,Mod_Dry,31,4,3,2,33,73,0.35,133,0.65,133,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0959,0.00706,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2011-10-06,2011,1,1,279,204.11,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,131.1,0.64,131.1,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0952,0.00689,0.00027,0.102,0.00399,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2011-10-07,2011,1,1,280,202.19,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,129.2,0.64,129.2,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0945,0.00673,0.000263,0.101,0.00396,1,0.117,0.218,0.00853,25.4,0.93,0.97,0.902,29.9,29,29,696
2011-10-08,2011,1,2,281,200.28,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00657,0.000257,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
2011-10-09,2011,1,2,282,198.36,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,125.4,0.63,125.4,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.00641,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2011-10-10,2011,1,2,283,196.45,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0988,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2011-10-11,2011,1,2,284,194.54,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0918,0.00608,0.000238,0.0979,0.00383,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2011-10-12,2011,1,2,285,192.62,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2011-10-13,2011,1,2,286,190.71,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0962,0.00376,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.2,26.2,630
2011-10-14,2011,1,2,287,188.79,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2011-10-15,2011,1,3,288,186.88,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2011-10-16,2011,1,3,289,184.97,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2011-10-17,2011,1,3,290,183.05,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.0911,0.184,0.0072,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2011-10-18,2011,1,3,291,182.23,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.09,0.182,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2011-10-19,2011,1,3,292,185.24,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2011-10-20,2011,1,3,293,188.25,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,115.3,0.61,115.3,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00555,0.000217,0.0952,0.00372,1,0.0981,0.193,0.00756,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2011-10-21,2011,1,3,294,187.43,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2011-10-22,2011,1,4,295,187.15,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2011-10-23,2011,1,4,296,185.24,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2011-10-24,2011,1,4,297,183.87,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2011-10-25,2011,1,4,298,181.41,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0889,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2011-10-26,2011,1,4,299,180.04,0.82,4,Mod_Dry,31,4,3,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.087,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2011-10-27,2011,1,4,300,178.13,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00469,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2011-10-28,2011,1,4,301,176.22,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.5,22.8,22.8,546
2011-10-29,2011,1,5,302,174.85,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000172,0.0893,0.00349,1,0.08,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2011-10-30,2011,1,5,303,173.48,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2011-10-31,2011,1,5,304,171.57,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,98.57,0.57,98.57,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0837,0.00413,0.000162,0.0879,0.00344,1,0.0756,0.163,0.0064,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2011-11-01,2011,2,5,305,170.75,0.85,4,Mod_Dry,29,4,2,2,30,67,0.39,103.8,0.61,103.8,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0845,0.00457,0.000179,0.0891,0.00349,1,0.0826,0.172,0.00672,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2011-11-02,2011,2,5,306,171.02,0.85,4,Mod_Dry,29,4,2,2,30,67,0.39,104,0.61,104,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0846,0.00459,0.00018,0.0892,0.00349,1,0.0829,0.172,0.00674,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
2011-11-03,2011,2,5,307,172.93,0.84,4,Mod_Dry,29,4,2,2,30,67,0.39,105.9,0.61,105.9,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0853,0.00475,0.000186,0.09,0.00352,1,0.0855,0.176,0.00687,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2011-11-04,2011,2,5,308,173.21,0.84,4,Mod_Dry,29,4,2,2,30,67,0.39,106.2,0.61,106.2,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0854,0.00478,0.000187,0.0901,0.00353,1,0.0859,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2011-11-05,2011,2,6,309,174.03,0.84,4,Mod_Dry,29,4,2,2,30,67,0.39,107,0.61,107,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0857,0.00485,0.00019,0.0905,0.00354,1,0.087,0.177,0.00695,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2011-11-06,2011,2,6,310,175.39,0.84,4,Mod_Dry,29,4,2,2,30,67,0.38,108.4,0.62,108.4,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.4,25.6,0.0861,0.00496,0.000194,0.0911,0.00357,1,0.0888,0.18,0.00704,25.4,0.917,0.97,0.889,24.7,24,24,575
2011-11-07,2011,2,6,311,180.59,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,113.6,0.63,113.6,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.00541,0.000211,0.0934,0.00365,1,0.0958,0.189,0.0074,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2011-11-08,2011,2,6,312,181.96,0.81,4,Mod_Dry,29,4,2,2,30,67,0.37,115,0.63,115,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00552,0.000216,0.094,0.00368,1,0.0977,0.192,0.0075,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2011-11-09,2011,2,6,313,181.68,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,114.7,0.63,114.7,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.0055,0.000215,0.0939,0.00367,1,0.0973,0.191,0.00748,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2011-11-10,2011,2,6,314,179.77,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,112.8,0.63,112.8,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00534,0.000209,0.093,0.00364,1,0.0947,0.188,0.00735,25.4,0.92,0.97,0.892,25.8,25,25,601
2011-11-11,2011,2,6,315,178.4,0.83,4,Mod_Dry,29,4,2,2,30,67,0.38,111.4,0.62,111.4,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0872,0.00522,0.000204,0.0924,0.00362,1,0.0929,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2011-11-12,2011,2,7,316,178.13,0.83,4,Mod_Dry,29,4,2,2,30,67,0.38,111.1,0.62,111.1,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0871,0.0052,0.000203,0.0923,0.00361,1,0.0925,0.185,0.00723,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2011-11-13,2011,2,7,317,181.14,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,114.1,0.63,114.1,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00545,0.000213,0.0936,0.00366,1,0.0966,0.19,0.00744,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2011-11-14,2011,2,7,318,183.05,0.81,4,Mod_Dry,29,4,2,2,30,67,0.37,116,0.63,116,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00561,0.00022,0.0945,0.00369,1,0.0992,0.194,0.00757,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2011-11-15,2011,2,7,319,184.97,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,118,0.64,118,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00578,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2011-11-16,2011,2,7,320,186.33,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.104,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2011-11-17,2011,2,7,321,188.79,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,121.8,0.65,121.8,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.0061,0.000239,0.097,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2011-11-18,2011,2,7,322,191.25,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,124.3,0.65,124.3,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2011-11-19,2011,2,8,323,193.17,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2011-11-20,2011,2,8,324,193.44,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2011-11-21,2011,2,8,325,193.17,0.78,5,Dry,23,4,2,2,19,50,0.26,143.2,0.74,143.2,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00792,0.00031,0.104,0.00407,1,0.136,0.24,0.00938,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2011-11-22,2011,2,8,326,191.25,0.79,5,Dry,23,4,2,2,19,50,0.26,141.3,0.74,141.3,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00776,0.000303,0.103,0.00404,1,0.133,0.237,0.00925,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2011-11-23,2011,2,8,327,190.98,0.79,5,Dry,23,4,2,2,19,50,0.26,141,0.74,141,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0955,0.00773,0.000302,0.103,0.00404,1,0.133,0.236,0.00923,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2011-11-24,2011,2,8,328,195.08,0.78,5,Dry,23,4,2,2,19,50,0.26,145.1,0.74,145.1,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.00808,0.000316,0.105,0.00411,1,0.138,0.243,0.00951,25.3,0.936,0.97,0.908,33.8,32.8,32.8,786
2011-11-25,2011,2,8,329,198.64,0.76,5,Dry,23,4,2,2,19,50,0.25,148.6,0.75,148.6,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00838,0.000328,0.107,0.00416,1,0.143,0.25,0.00976,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2011-11-26,2011,2,9,330,202.74,0.75,5,Dry,23,4,2,2,19,50,0.25,152.7,0.75,152.7,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0997,0.00873,0.000341,0.108,0.00424,1,0.149,0.257,0.01,25.3,0.939,0.97,0.911,35.6,34.6,34.6,830
2011-11-27,2011,2,9,331,208.48,0.73,5,Dry,23,4,2,2,19,50,0.24,158.5,0.76,158.5,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.5,25.5,0.102,0.00922,0.000361,0.111,0.00434,1,0.156,0.267,0.0105,25.3,0.941,0.97,0.913,37,35.9,35.9,861
2011-11-28,2011,2,9,332,212.04,0.72,5,Dry,23,4,2,2,19,50,0.24,162,0.76,162,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00952,0.000373,0.112,0.00441,1,0.161,0.274,0.0107,25.3,0.942,0.971,0.915,37.8,36.7,36.7,882
2011-11-29,2011,2,9,333,216.14,0.7,5,Dry,23,4,2,2,19,50,0.23,166.1,0.77,166.1,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00987,0.000387,0.114,0.00448,1,0.167,0.281,0.011,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2011-11-30,2011,2,9,334,218.6,0.7,5,Dry,23,4,2,2,19,50,0.23,168.6,0.77,168.6,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.105,0.0101,0.000396,0.115,0.00453,1,0.17,0.285,0.0112,25.2,0.944,0.975,0.921,39.4,38.4,38.4,921
2011-12-01,2011,3,9,335,218.87,0.7,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2011-12-02,2011,3,9,336,220.24,0.69,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00946,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2011-12-03,2011,3,10,337,220.51,0.69,5,Dry,26,4,3,2,24,59,0.27,161.5,0.73,161.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2011-12-04,2011,3,10,338,222.43,0.69,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2011-12-05,2011,3,10,339,227.62,0.67,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2011-12-06,2011,3,10,340,228.99,0.67,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2011-12-07,2011,3,10,341,230.9,0.67,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2011-12-08,2011,3,10,342,236.1,0.65,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2011-12-09,2011,3,10,343,239.65,0.65,5,Dry,26,4,3,2,24,59,0.25,180.7,0.75,180.7,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.93,42.1,41.3,41.3,990
2011-12-10,2011,3,11,344,243.21,0.64,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2011-12-11,2011,3,11,345,246.76,0.63,5,Dry,26,4,3,2,24,59,0.24,187.8,0.76,187.8,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2011-12-12,2011,3,11,346,250.86,0.62,5,Dry,26,4,3,2,24,59,0.23,191.9,0.77,191.9,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2011-12-13,2011,3,11,347,256.06,0.61,5,Dry,26,4,3,2,24,59,0.23,197.1,0.77,197.1,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00511,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45,45,1080
2011-12-14,2011,3,11,348,260.71,0.6,5,Dry,26,4,3,2,24,59,0.23,201.7,0.77,201.7,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2011-12-15,2011,3,11,349,265.36,0.59,5,Dry,26,4,3,2,24,59,0.22,206.4,0.78,206.4,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2011-12-16,2011,3,11,350,270,0.59,5,Dry,26,4,3,2,24,59,0.22,211,0.78,211,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000543,0.135,0.00537,1,0.227,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2011-12-17,2011,3,12,351,271.37,0.58,5,Dry,26,4,3,2,24,59,0.22,212.4,0.78,212.4,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2011-12-18,2011,3,12,352,273.29,0.58,5,Dry,26,4,3,2,24,59,0.22,214.3,0.78,214.3,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2011-12-19,2011,3,12,353,278.48,0.57,5,Dry,26,4,3,2,24,59,0.21,219.5,0.79,219.5,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2011-12-20,2011,3,12,354,283.68,0.57,5,Dry,26,4,3,2,24,59,0.21,224.7,0.79,224.7,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.00059,0.141,0.00562,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2011-12-21,2011,3,12,355,286.14,0.56,5,Dry,26,4,3,2,24,59,0.21,227.1,0.79,227.1,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000599,0.142,0.00566,2,0.0958,0.238,0.00947,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2011-12-22,2011,3,12,356,286.96,0.56,5,Dry,26,4,3,2,24,59,0.21,228,0.79,228,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000601,0.143,0.00568,2,0.0964,0.239,0.00951,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2011-12-23,2011,3,12,357,288.32,0.56,5,Dry,26,4,3,2,24,59,0.2,229.3,0.8,229.3,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000606,0.143,0.0057,2,0.0973,0.241,0.00957,24.9,0.923,0.97,0.895,25.8,25.1,50.1,1200
2011-12-24,2011,3,13,358,292.43,0.55,5,Dry,26,4,3,2,24,59,0.2,233.4,0.8,233.4,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.13,0.0156,0.00062,0.145,0.00578,2,0.1,0.245,0.00976,24.9,0.924,0.97,0.896,26.3,25.5,51.1,1230
2011-12-25,2011,3,13,359,293.25,0.55,5,Dry,26,4,3,2,24,59,0.2,234.3,0.8,234.3,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000623,0.146,0.00579,2,0.101,0.246,0.0098,24.9,0.924,0.97,0.897,26.4,25.6,51.2,1230
2011-12-26,2011,3,13,360,292.97,0.55,5,Dry,26,4,3,2,24,59,0.2,234,0.8,234,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000622,0.145,0.00579,2,0.1,0.246,0.00978,24.9,0.924,0.97,0.896,26.4,25.6,51.2,1230
2011-12-27,2011,3,13,361,292.15,0.55,5,Dry,26,4,3,2,24,59,0.2,233.2,0.8,233.2,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0156,0.000619,0.145,0.00577,2,0.0999,0.245,0.00975,24.9,0.924,0.97,0.896,26.3,25.5,51,1220
2011-12-28,2011,3,13,362,290.24,0.56,5,Dry,26,4,3,2,24,59,0.2,231.2,0.8,231.2,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00574,2,0.0986,0.243,0.00966,24.9,0.923,0.97,0.896,26.1,25.3,50.6,1210
2011-12-29,2011,3,13,363,293.25,0.55,5,Dry,26,4,3,2,24,59,0.2,234.3,0.8,234.3,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000623,0.146,0.00579,2,0.101,0.246,0.0098,24.9,0.924,0.97,0.897,26.4,25.6,51.2,1230
2011-12-30,2011,3,13,364,297.89,0.55,5,Dry,26,4,3,2,24,59,0.2,238.9,0.8,238.9,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.0161,0.000639,0.148,0.00588,2,0.104,0.251,0.01,24.9,0.926,0.97,0.898,27,26.1,52.3,1250
2011-12-31,2011,3,14,365,300.36,0.54,5,Dry,26,4,3,2,24,59,0.2,241.4,0.8,241.4,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0163,0.000648,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2012-01-01,2011,4,14,1,302.27,0.54,5,Dry,29,5,4,2,33,73,0.24,229.3,0.76,229.3,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0973,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
2012-01-02,2011,4,14,2,303.64,0.54,5,Dry,29,5,4,2,33,73,0.24,230.6,0.76,230.6,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000612,0.146,0.00581,2,0.0982,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.2,50.3,1210
2012-01-03,2011,4,14,3,303.91,0.54,5,Dry,29,5,4,2,33,73,0.24,230.9,0.76,230.9,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0984,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2012-01-04,2011,4,14,4,305.28,0.54,5,Dry,29,5,4,2,33,73,0.24,232.3,0.76,232.3,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0993,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2012-01-05,2011,4,14,5,307.19,0.53,5,Dry,29,5,4,2,33,73,0.24,234.2,0.76,234.2,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.00989,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
2012-01-06,2011,4,14,6,310.2,0.53,5,Dry,29,5,4,2,33,73,0.23,237.2,0.77,237.2,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
2012-01-07,2011,4,15,7,312.66,0.53,5,Dry,29,5,4,2,33,73,0.23,239.7,0.77,239.7,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.2,52.3,1260
2012-01-08,2011,4,15,8,315.12,0.52,5,Dry,29,5,4,2,33,73,0.23,242.1,0.77,242.1,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2012-01-09,2011,4,15,9,318.13,0.52,5,Dry,29,5,4,2,33,73,0.23,245.1,0.77,245.1,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2012-01-10,2011,4,15,10,321.14,0.52,5,Dry,29,5,4,2,33,73,0.23,248.1,0.77,248.1,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0168,0.000674,0.153,0.00614,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2012-01-11,2011,4,15,11,325.24,0.51,5,Dry,29,5,4,2,33,73,0.22,252.2,0.78,252.2,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0181,0.000723,0.156,0.00625,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.1,1320
2012-01-12,2011,4,15,12,326.61,0.51,5,Dry,29,5,4,2,33,73,0.22,253.6,0.78,253.6,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0187,0.000749,0.157,0.00629,2,0.114,0.271,0.0108,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
2012-01-13,2011,4,15,13,330.71,0.5,5,Dry,29,5,4,2,33,73,0.22,257.7,0.78,257.7,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000827,0.161,0.00644,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
2012-01-14,2011,4,16,14,335.9,0.5,5,Dry,29,5,4,2,33,73,0.22,262.9,0.78,262.9,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0231,0.000926,0.165,0.00661,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2012-01-15,2011,4,16,15,341.1,0.49,5,Dry,29,5,4,2,33,73,0.21,268.1,0.79,268.1,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0255,0.00103,0.169,0.00679,2,0.123,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2012-01-16,2011,4,16,16,345.75,0.49,5,Dry,29,5,4,2,33,73,0.21,272.8,0.79,272.8,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0277,0.00112,0.173,0.00695,2,0.127,0.3,0.012,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
